 Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 56 4KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -1.30 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 02/10 01:15 - 01:20\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 11.680 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.10\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/18 08:05 - 08:10\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 5 9KBTU/HR 14.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.60\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/18 21:15 - 21:20\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 32 8KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -1.59 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/02 19:15 - 19:20\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.087 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 88 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.28 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/03 08:23 - 08:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 13.520 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 4KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.11 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 10:05 - 10:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 13.337 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 5KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.24 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 10:05 - 10:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.795 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.27 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 10:05 - 10:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.433 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 29 8KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.20 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 10:05 - 10:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 13.113 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.98 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 11:15 - 11:22\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.033 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.22 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 12:05 - 12:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.775 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 52 14KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.15 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 13:05 - 13:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 13.055 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 4 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.66 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 19:15 - 19:20\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.127 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 9KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.20 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 19:15 - 19:20\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.851 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 30 5KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.78 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/09 19:15 - 19:20\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.431 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 59 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.57 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/11 08:05 - 08:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.117 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 65 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.61 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 09:05 - 09:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.828 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -1.51 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/07 10:05 - 10:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.168 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.72 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/07 12:35 - 12:40\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.405 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 45 14KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.91 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/08 07:25 - 07:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.174 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.89 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/08 19:30 - 19:38\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.550 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.89 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/08 19:30 - 19:38\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.550 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.89 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/08 19:30 - 19:38\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.550 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 21 11KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.89 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/08 19:30 - 19:38\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.550 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.77 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/11 19:30 - 19:38\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.425 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 40 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.62 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/11 19:45 - 19:52\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.272 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 49 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.36 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/11 20:00 - 20:08\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.006 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 61 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.95 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/28 08:05 - 08:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.358 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 36 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.99 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/02 15:30 - 15:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.000 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.82 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/02 15:45 - 16:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.000 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.82 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/02 15:45 - 16:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.000 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.72 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/02 16:00 - 16:15\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.000 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 37 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.72 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/02 16:00 - 16:15\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.000 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.96 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/02 17:45 - 18:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.600 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 09/30 19:00 - 19:05\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ************* Simulation Error Summary *************\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 28 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 416 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-35.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 42 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 365 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-34.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 330 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-30.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 39 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 260 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-29.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 331 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-34.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 82 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 207 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-18.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 82 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 108 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994738  Min=-2.00387\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 95 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-10.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 118 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.951483  Min=-2.014729\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 566 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-36.55 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 146 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-17.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 100 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.967191  Min=-2.01718\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 295 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-29.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 151 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.980642  Min=-1.971636\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 28 5KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 212 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-11.1 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 28 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 305 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995326  Min=-1.985965\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1175 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-29.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 305 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-34.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 307 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-29.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 80 10KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 363 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-29.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 38 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 357 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-29.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 53 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 608 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-34.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 42 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 159 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.983362  Min=-2.048036\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 856 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-30.975 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 24 40KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 316 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-26.425 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 68 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 751 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-30.975 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 89 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 240 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-30.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 401 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-30.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 75 18KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 586 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.45 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 460 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-23.025 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 104 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.970632  Min=-1.392599\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 115 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-6.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 212 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995854  Min=-1.955425\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 103 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-6.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 184 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.987759  Min=-1.891955\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 100 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-8.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 192 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.978499  Min=-1.974311\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 87 5KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 441 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-29.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 112 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-14.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 102 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995402  Min=-2.031458\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 114 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-13.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 107 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988203  Min=-1.983261\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 33KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 559 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-29.125 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 148 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-10.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 194 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999058  Min=-1.944659\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 84 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 181 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-28.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 36 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-4.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 80 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.986822  Min=-1.856168\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 85 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 124 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-14.1 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 85 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 101 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998976  Min=-0.240794\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 159 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-30. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 74 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 154 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.175 [C]  Min=-28.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 176 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-20.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 78 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 199 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 75 18KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 62 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.940781  Min=-0.744885\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 50 6KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 57 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-2.525 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 50 6KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 195 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.976382  Min=-1.987111\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 39 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-1.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 236 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.947128  Min=-1.974099\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 142 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.987234  Min=-1.987382\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 164 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994193  Min=-2.028478\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 139 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.93967  Min=-1.764766\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 89 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 58 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.940732  Min=-1.483638\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 87 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 87 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982838  Min=-0.81767\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 45 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.979945  Min=-0.777001\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 146 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992989  Min=-2.010452\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 78 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 106 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988775  Min=-2.003531\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 39 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 122 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.987979  Min=-2.006989\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 73 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988819  Min=-0.907018\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 78 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.9934  Min=-0.650098\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 82 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963191  Min=-0.986471\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 7 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984506  Min=1.666377\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 59 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.960382  Min=-0.902806\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 84 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 9 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984686  Min=1.428646\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 74 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 8 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.873417  Min=1.095153\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 11KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 94 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-13.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 11KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 136 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99252  Min=-0.629265\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 322 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995432  Min=-1.740518\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 19KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 110 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985873  Min=-1.956302\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 145 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998019  Min=-1.986512\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 121 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.959935  Min=-2.001038\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 63 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 150 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998317  Min=-0.743192\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 115 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.936524  Min=-2.014845\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 133 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.978567  Min=-2.003946\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 43 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.973047  Min=-0.978545\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 24 40KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 143 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996073  Min=-1.956012\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 12KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 36 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.2 [C]  Min=-8.35 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 63 7KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 65 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-10.825 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 109 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992095  Min=-1.973275\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 114 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982977  Min=-1.963114\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 98 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.987185  Min=-1.596565\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 5KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 13 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.110223E-016 [C]  Min=-0.45 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 55 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 88 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.991597  Min=-2.01441\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 56 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 56 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.919885  Min=-1.928379\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 8 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-0.275 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 57 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-3.475 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 32 8KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 74 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.987213  Min=-1.695652\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 88 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 31 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.88095  Min=-0.742261\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 62 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.967457  Min=-1.541719\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 58 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.970256  Min=-1.926396\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 32 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995107  Min=-1.771845\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 29 8KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 71 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.957421  Min=-1.405507\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 96 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995101  Min=-2.006104\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 37 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.951611  Min=-0.161082\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 52 14KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 17 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.770772  Min=-0.145343\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 51 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.911406  Min=-1.777805\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 32 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982138  Min=-1.451733\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 30 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 40 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.973342  Min=-1.9123\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 59 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 25 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.978831  Min=-1.773847\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 65 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 20 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990454  Min=-0.856218\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 14 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.85614  Min=-1.50967\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 26 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.873187  Min=0.620876\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 45 14KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 9 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.91241  Min=1.010374\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 65 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990084  Min=0.741672\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 35 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990084  Min=1.34727\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 20 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990084  Min=1.34727\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 21 11KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 15 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963647  Min=1.34727\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 7 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963184  Min=1.410851\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 40 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 12 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984546  Min=1.620484\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 49 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 6 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.970774  Min=1.356469\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 61 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 2 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.949339  Min=0.481494\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 36 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 10 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990084  Min=1.410851\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 9 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963184  Min=1.410851\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 9 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963184  Min=1.410851\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 33 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 8 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963184  Min=1.410851\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 37 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 8 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963184  Min=1.410851\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.963184  Min=1.963184\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 6 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.932749  Min=1.858816\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 691 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 20816 Warning; 0 Severe Errors; Elapsed Time=00hr 22min 24.96sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "6CF797E1",
   "measure_paths" : [ "../measures" ],
   "name" : "LHS Autogenerated 163",
   "osa_id" : "4fef0e0f-5396-4c55-a6e1-2cd6803db3ab",
   "osd_id" : "4e770845-166d-4baa-908a-cc494d4dd39d",
   "run_directory" : "./run",
   "seed_file" : "seed.osm",
   "started_at" : "20170710T182700Z",
   "steps" : [
      {
         "arguments" : {
            "__SKIP__" : false,
            "building_type" : "Outpatient",
            "climate_zone" : "NECB HDD Method",
            "epw_file" : "CAN_BC_Fort.St.John.719430_CWEC.epw",
            "template" : "NECB 2011"
         },
         "measure_dir_name" : "create_prototype_building",
         "name" : "create_prototype_building",
         "result" : {
            "completed_at" : "20170710T183651Z",
            "measure_class_name" : "CreatePrototypeBuilding",
            "measure_display_name" : "Create Prototype Building",
            "measure_name" : "create_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "ae90fsd7-a651-467a-bc8d-29d310b0f937",
            "measure_version_id" : "c6ec5c18-5595-459f-a082-09a19c8c869c",
            "measure_version_modified" : "20170519T182315Z",
            "measure_xml_checksum" : "057E8D9D",
            "started_at" : "20170710T182702Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 10, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 11, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 12, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 13, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 14, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 15, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 16, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 17, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 18, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 19, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 20, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 21, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 22, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 23, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 24, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 25, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 26, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 27, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 29, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 30, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 31, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 32, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 33, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 34, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 35, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 36, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 37, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 38, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 39, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 40, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 41, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 42, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 43, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 44, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 45, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 46, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 47, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 48, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 49, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 5, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 50, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 51, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 52, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 53, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 54, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 55, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 56, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 57, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 58, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 59, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 6, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 60, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 61, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 62, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 63, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 64, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 65, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 66, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 67, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 68, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 69, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 7, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 70, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 71, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 72, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 73, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 74, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 75, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 76, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 77, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 78, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 79, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 8, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 80, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 81, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 82, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 83, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 84, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 85, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 86, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 87, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 88, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 89, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 9, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 90, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 91, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1975-Jan-31 to 1974-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_BC_Fort.St.John.719430_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 10, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 11, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 12, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 13, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 14, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 15, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 16, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 17, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 18, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 19, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 20, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 21, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 22, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 23, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 24, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 25, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 26, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 27, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 29, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 30, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 31, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 32, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 33, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 34, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 35, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 36, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 37, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 38, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 39, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 40, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 41, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 42, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 43, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 44, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 45, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 46, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 47, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 48, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 49, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 5, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 50, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 51, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 52, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 53, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 54, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 55, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 56, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 57, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 58, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 59, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 6, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 60, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 61, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 62, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 63, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 64, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 65, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 66, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 67, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 68, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 69, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 7, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 70, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 71, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 72, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 73, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 74, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 75, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 76, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 77, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 78, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 79, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 8, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 80, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 81, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 82, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 83, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 84, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 85, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 86, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 87, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 88, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 89, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 9, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 90, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 91, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.CoolingTower] <0> For Cooling Tower Single Speed 1, cannot find heat rejection properties, cannot apply standard efficiencies or curves.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Started adding geometry",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Template =",
               "Setting Floor 1 Anesthesia to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 1 to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 2 to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 3 to Space Function.Hospital - operating room",
               "Setting Floor 1 Procedure Room to Space Function.Hospital - operating room",
               "Setting Floor 1 Pre-Op Room 1 to Space Function.Hospital - patient room",
               "Setting Floor 1 Pre-Op Room 2 to Space Function.Hospital - patient room",
               "Setting Floor 2 Exam 1 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 2 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 3 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 4 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 5 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 6 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 7 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 8 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 9 to Space Function.Hospital - exam",
               "Setting Floor 3 Treatment to Space Function.Hospital - exam",
               "Setting Floor 1 IT Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Lobby Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Vestibule to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Locker Room Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 MRI Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Nurse Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Pre-Op Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Reception Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Sterile Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Scrub to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Utility Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 1 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 2 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 3 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 4 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 5 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 6 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Office Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Reception Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Work Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Elevator Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Mechanical Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Office Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 2 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 3 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 1 Step Down to Space Function.Hospital - lounge/recreation",
               "Setting Floor 1 Nurse Station to Space Function.Hospital - nurses' station",
               "Setting Floor 2 Nurse Station 2 to Space Function.Hospital - nurses' station",
               "Setting Floor 2 Nurse Station 1 to Space Function.Hospital - nurses' station",
               "Setting Floor 1 Nourishment to Space Function.Hospital - nurses' station",
               "Setting Floor 1 MRI Control Room to Space Function.Hospital - radiology/imaging",
               "Setting Floor 1 MRI Room to Space Function.Hospital - radiology/imaging",
               "Setting Floor 2 X-Ray to Space Function.Hospital - radiology/imaging",
               "Setting Floor 3 Locker to Space Function.Locker room-sch-H",
               "Setting Floor 1 Locker Room to Space Function.Locker room-sch-H",
               "Setting Floor 1 PACU to Space Function.Locker room-sch-H",
               "Setting NW Elevator to Space Function.Lobby - elevator",
               "Setting Floor 1 Lobby to Space Function.Lobby - elevator",
               "Setting Floor 1 Office to Space Function.Office - enclosed",
               "Setting Floor 1 Scheduling to Space Function.Office - enclosed",
               "Setting Floor 2 Office to Space Function.Office - enclosed",
               "Setting Floor 2 Scheduling 1 to Space Function.Office - enclosed",
               "Setting Floor 2 Scheduling 2 to Space Function.Office - enclosed",
               "Setting Floor 3 Office to Space Function.Office - enclosed",
               "Setting Floor 1 Dictation to Space Function.Office - enclosed",
               "Setting Floor 1 Dressing Room to Space Function.Office - enclosed",
               "Setting Floor 1 IT Room to Space Function.Office - enclosed",
               "Setting Floor 2 Dictation to Space Function.Office - enclosed",
               "Setting Floor 3 Dressing Room to Space Function.Office - enclosed",
               "Setting Floor 2 Work to Space Function.Office - enclosed",
               "Setting Floor 3 Work to Space Function.Office - enclosed",
               "Setting Floor 1 Humid to Space Function.Office - enclosed",
               "Setting Floor 3 Humid to Space Function.Office - enclosed",
               "Setting NE Stair to Space Function.Stairway-sch-H",
               "Setting NW Stair to Space Function.Stairway-sch-H",
               "Setting SW Stair to Space Function.Stairway-sch-H",
               "Setting Floor 1 Lobby Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 MRI Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Nurse Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Pre-Op Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Conference Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Reception Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Work Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Lounge Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Office Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Physical Therapy Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Bio Haz to Space Function.Storage area",
               "Setting Floor 1 Med Gas to Space Function.Storage area",
               "Setting Floor 1 Nurse Janitor to Space Function.Storage area",
               "Setting Floor 1 Sterile Storage to Space Function.Storage area",
               "Setting Floor 1 Storage to Space Function.Storage area",
               "Setting Floor 1 Sub-Sterile to Space Function.Storage area",
               "Setting Floor 1 Utility Janitor to Space Function.Storage area",
               "Setting Floor 2 Janitor to Space Function.Storage area",
               "Setting Floor 3 Janitor to Space Function.Storage area",
               "Setting Floor 2 Storage 1 to Space Function.Storage area",
               "Setting Floor 2 Storage 2 to Space Function.Storage area",
               "Setting Floor 2 Storage 3 to Space Function.Storage area",
               "Setting Floor 1 Utility Room to Space Function.Storage area",
               "Setting Floor 2 Utility to Space Function.Storage area",
               "Setting Floor 3 Utility to Space Function.Storage area",
               "Setting Floor 3 Storage 1 to Space Function.Storage area",
               "Setting Floor 3 Storage 2 to Space Function.Storage area",
               "Setting Floor 3 Undeveloped 1 to Space Function.Storage area",
               "Setting Floor 3 Undeveloped 2 to Space Function.Storage area",
               "Setting Floor 3 Physical Therapy 1 to Space Function.Hospital - physical therapy",
               "Setting Floor 3 Physical Therapy 2 to Space Function.Hospital - physical therapy",
               "Setting Floor 1 Recovery Room to Space Function.Hospital - recovery",
               "Setting Floor 1 Clean to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Clean Work to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil Hold to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil Work to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Reception to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 2 Reception to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 2 Conference to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 1 Electrical Room to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 1 Elevator Pump Room to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 3 Mechanical to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 1 Cafe to Space Function.Dining - bar lounge/leisure",
               "Started applying space types (loads)",
               "Space Function Conf./meet./multi-purpose had no people, one has been created.",
               "Space Function Conf./meet./multi-purpose set occupancy to 18.58 people/1000 ft^2.",
               "Space Function Conf./meet./multi-purpose had no lights, one has been created.",
               "Space Function Conf./meet./multi-purpose set LPD to 1.226309922 W/ft^2.",
               "Space Function Conf./meet./multi-purpose had no electric equipment, one has been created.",
               "Space Function Conf./meet./multi-purpose set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Conf./meet./multi-purpose had no ventilation specification, one has been created.",
               "Space Function Conf./meet./multi-purpose set ventilation per area to 0.31 cfm/ft^2.",
               "Space Function Conf./meet./multi-purpose had no infiltration objects, one has been created.",
               "Space Function Conf./meet./multi-purpose set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Conf./meet./multi-purpose set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Conf./meet./multi-purpose set occupant activity schedule to NECB-Activity.",
               "Space Function Conf./meet./multi-purpose set lighting schedule to NECB-C-Lighting.",
               "Space Function Conf./meet./multi-purpose set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Conf./meet./multi-purpose set infiltration schedule to Always On.",
               "Space Function Conf./meet./multi-purpose set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Conf./meet./multi-purpose set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Dining - bar lounge/leisure had no people, one has been created.",
               "Space Function Dining - bar lounge/leisure set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Dining - bar lounge/leisure had no lights, one has been created.",
               "Space Function Dining - bar lounge/leisure set LPD to 1.309921962 W/ft^2.",
               "Space Function Dining - bar lounge/leisure had no electric equipment, one has been created.",
               "Space Function Dining - bar lounge/leisure set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Dining - bar lounge/leisure had no ventilation specification, one has been created.",
               "Space Function Dining - bar lounge/leisure set ventilation per area to 0.705 cfm/ft^2.",
               "Space Function Dining - bar lounge/leisure had no infiltration objects, one has been created.",
               "Space Function Dining - bar lounge/leisure set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dining - bar lounge/leisure set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Dining - bar lounge/leisure set occupant activity schedule to NECB-Activity.",
               "Space Function Dining - bar lounge/leisure set lighting schedule to NECB-B-Lighting.",
               "Space Function Dining - bar lounge/leisure set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Dining - bar lounge/leisure set infiltration schedule to Always On.",
               "Space Function Dining - bar lounge/leisure set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Dining - bar lounge/leisure set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Electrical/Mechanical-sch-H had no people, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no lights, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set LPD to 1.235600149 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no electric equipment, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no ventilation specification, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no infiltration objects, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Electrical/Mechanical-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Electrical/Mechanical-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Electrical/Mechanical-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Electrical/Mechanical-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Electrical/Mechanical-sch-H set infiltration schedule to Always On.",
               "Space Function Electrical/Mechanical-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Electrical/Mechanical-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - exam had no people, one has been created.",
               "Space Function Hospital - exam set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - exam had no lights, one has been created.",
               "Space Function Hospital - exam set LPD to 1.662950576 W/ft^2.",
               "Space Function Hospital - exam had no electric equipment, one has been created.",
               "Space Function Hospital - exam set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - exam had no ventilation specification, one has been created.",
               "Space Function Hospital - exam set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - exam had no infiltration objects, one has been created.",
               "Space Function Hospital - exam set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - exam set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - exam set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - exam set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - exam set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - exam set infiltration schedule to Always On.",
               "Space Function Hospital - exam set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - exam set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - laundry/washing had no people, one has been created.",
               "Space Function Hospital - laundry/washing set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - laundry/washing had no lights, one has been created.",
               "Space Function Hospital - laundry/washing set LPD to 0.743218135 W/ft^2.",
               "Space Function Hospital - laundry/washing had no electric equipment, one has been created.",
               "Space Function Hospital - laundry/washing set electric EPD to 1.858045336 W/ft^2.",
               "Space Function Hospital - laundry/washing had no ventilation specification, one has been created.",
               "Space Function Hospital - laundry/washing set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - laundry/washing had no infiltration objects, one has been created.",
               "Space Function Hospital - laundry/washing set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - laundry/washing set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - laundry/washing set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - laundry/washing set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - laundry/washing set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - laundry/washing set infiltration schedule to Always On.",
               "Space Function Hospital - laundry/washing set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - laundry/washing set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - lounge/recreation had no people, one has been created.",
               "Space Function Hospital - lounge/recreation set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Hospital - lounge/recreation had no lights, one has been created.",
               "Space Function Hospital - lounge/recreation set LPD to 1.068376068 W/ft^2.",
               "Space Function Hospital - lounge/recreation had no electric equipment, one has been created.",
               "Space Function Hospital - lounge/recreation set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Hospital - lounge/recreation had no ventilation specification, one has been created.",
               "Space Function Hospital - lounge/recreation set ventilation per area to 0.25 cfm/ft^2.",
               "Space Function Hospital - lounge/recreation had no infiltration objects, one has been created.",
               "Space Function Hospital - lounge/recreation set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - lounge/recreation set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Hospital - lounge/recreation set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - lounge/recreation set lighting schedule to NECB-B-Lighting.",
               "Space Function Hospital - lounge/recreation set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Hospital - lounge/recreation set infiltration schedule to Always On.",
               "Space Function Hospital - lounge/recreation set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Hospital - lounge/recreation set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - nurses' station had no people, one has been created.",
               "Space Function Hospital - nurses' station set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - nurses' station had no lights, one has been created.",
               "Space Function Hospital - nurses' station set LPD to 0.873281308 W/ft^2.",
               "Space Function Hospital - nurses' station had no electric equipment, one has been created.",
               "Space Function Hospital - nurses' station set electric EPD to 0.232255667 W/ft^2.",
               "Space Function Hospital - nurses' station had no ventilation specification, one has been created.",
               "Space Function Hospital - nurses' station set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - nurses' station had no infiltration objects, one has been created.",
               "Space Function Hospital - nurses' station set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - nurses' station set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - nurses' station set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - nurses' station set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - nurses' station set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - nurses' station set infiltration schedule to Always On.",
               "Space Function Hospital - nurses' station set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - nurses' station set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - operating room had no people, one has been created.",
               "Space Function Hospital - operating room set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - operating room had no lights, one has been created.",
               "Space Function Hospital - operating room set LPD to 1.885916016 W/ft^2.",
               "Space Function Hospital - operating room had no electric equipment, one has been created.",
               "Space Function Hospital - operating room set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - operating room had no ventilation specification, one has been created.",
               "Space Function Hospital - operating room set ventilation per area to 0.9 cfm/ft^2.",
               "Space Function Hospital - operating room had no infiltration objects, one has been created.",
               "Space Function Hospital - operating room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - operating room set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - operating room set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - operating room set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - operating room set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - operating room set infiltration schedule to Always On.",
               "Space Function Hospital - operating room set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - operating room set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - patient room had no people, one has been created.",
               "Space Function Hospital - patient room set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - patient room had no lights, one has been created.",
               "Space Function Hospital - patient room set LPD to 0.622445188 W/ft^2.",
               "Space Function Hospital - patient room had no electric equipment, one has been created.",
               "Space Function Hospital - patient room set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - patient room had no ventilation specification, one has been created.",
               "Space Function Hospital - patient room set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - patient room had no infiltration objects, one has been created.",
               "Space Function Hospital - patient room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - patient room set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - patient room set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - patient room set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - patient room set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - patient room set infiltration schedule to Always On.",
               "Space Function Hospital - patient room set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - patient room set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - physical therapy had no people, one has been created.",
               "Space Function Hospital - physical therapy set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - physical therapy had no lights, one has been created.",
               "Space Function Hospital - physical therapy set LPD to 0.910442215 W/ft^2.",
               "Space Function Hospital - physical therapy had no electric equipment, one has been created.",
               "Space Function Hospital - physical therapy set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - physical therapy had no ventilation specification, one has been created.",
               "Space Function Hospital - physical therapy set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - physical therapy had no infiltration objects, one has been created.",
               "Space Function Hospital - physical therapy set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - physical therapy set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - physical therapy set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - physical therapy set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - physical therapy set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - physical therapy set infiltration schedule to Always On.",
               "Space Function Hospital - physical therapy set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - physical therapy set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - radiology/imaging had no people, one has been created.",
               "Space Function Hospital - radiology/imaging set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - radiology/imaging had no lights, one has been created.",
               "Space Function Hospital - radiology/imaging set LPD to 1.319212189 W/ft^2.",
               "Space Function Hospital - radiology/imaging had no electric equipment, one has been created.",
               "Space Function Hospital - radiology/imaging set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - radiology/imaging had no ventilation specification, one has been created.",
               "Space Function Hospital - radiology/imaging set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - radiology/imaging had no infiltration objects, one has been created.",
               "Space Function Hospital - radiology/imaging set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - radiology/imaging set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - radiology/imaging set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - radiology/imaging set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - radiology/imaging set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - radiology/imaging set infiltration schedule to Always On.",
               "Space Function Hospital - radiology/imaging set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - radiology/imaging set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - recovery had no people, one has been created.",
               "Space Function Hospital - recovery set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - recovery had no lights, one has been created.",
               "Space Function Hospital - recovery set LPD to 1.151988109 W/ft^2.",
               "Space Function Hospital - recovery had no electric equipment, one has been created.",
               "Space Function Hospital - recovery set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - recovery had no ventilation specification, one has been created.",
               "Space Function Hospital - recovery set ventilation per area to 0.9 cfm/ft^2.",
               "Space Function Hospital - recovery had no infiltration objects, one has been created.",
               "Space Function Hospital - recovery set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - recovery set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - recovery set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - recovery set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - recovery set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - recovery set infiltration schedule to Always On.",
               "Space Function Hospital - recovery set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - recovery set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no people, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no lights, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set LPD to 0.891861761 W/ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no ventilation specification, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set ventilation per area to 0.15 cfm/ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no infiltration objects, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital corr. >= 2.4m-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital corr. >= 2.4m-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital corr. >= 2.4m-sch-H set infiltration schedule to Always On.",
               "Space Function Hospital corr. >= 2.4m-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital corr. >= 2.4m-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Lobby - elevator had no people, one has been created.",
               "Space Function Lobby - elevator set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Lobby - elevator had no lights, one has been created.",
               "Space Function Lobby - elevator set LPD to 0.641025641 W/ft^2.",
               "Space Function Lobby - elevator had no electric equipment, one has been created.",
               "Space Function Lobby - elevator set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Lobby - elevator had no ventilation specification, one has been created.",
               "Space Function Lobby - elevator set ventilation per area to 0.81 cfm/ft^2.",
               "Space Function Lobby - elevator had no infiltration objects, one has been created.",
               "Space Function Lobby - elevator set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Lobby - elevator set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Lobby - elevator set occupant activity schedule to NECB-Activity.",
               "Space Function Lobby - elevator set lighting schedule to NECB-C-Lighting.",
               "Space Function Lobby - elevator set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Lobby - elevator set infiltration schedule to Always On.",
               "Space Function Lobby - elevator set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Lobby - elevator set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Locker room-sch-H had no people, one has been created.",
               "Space Function Locker room-sch-H set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Locker room-sch-H had no lights, one has been created.",
               "Space Function Locker room-sch-H set LPD to 0.910442215 W/ft^2.",
               "Space Function Locker room-sch-H had no electric equipment, one has been created.",
               "Space Function Locker room-sch-H set electric EPD to 0.232255667 W/ft^2.",
               "Space Function Locker room-sch-H had no ventilation specification, one has been created.",
               "Space Function Locker room-sch-H set ventilation per area to 0.185 cfm/ft^2.",
               "Space Function Locker room-sch-H had no infiltration objects, one has been created.",
               "Space Function Locker room-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Locker room-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Locker room-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Locker room-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Locker room-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Locker room-sch-H set infiltration schedule to Always On.",
               "Space Function Locker room-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Locker room-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Office - enclosed had no people, one has been created.",
               "Space Function Office - enclosed set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - enclosed had no lights, one has been created.",
               "Space Function Office - enclosed set LPD to 1.105536975 W/ft^2.",
               "Space Function Office - enclosed had no electric equipment, one has been created.",
               "Space Function Office - enclosed set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - enclosed had no ventilation specification, one has been created.",
               "Space Function Office - enclosed set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - enclosed had no infiltration objects, one has been created.",
               "Space Function Office - enclosed set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - enclosed set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - enclosed set occupant activity schedule to NECB-Activity.",
               "Space Function Office - enclosed set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - enclosed set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - enclosed set infiltration schedule to Always On.",
               "Space Function Office - enclosed set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - enclosed set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Office - enclosed - occsens had no people, one has been created.",
               "Space Function Office - enclosed - occsens set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - enclosed - occsens had no lights, one has been created.",
               "Space Function Office - enclosed - occsens set LPD to 0.994983278 W/ft^2.",
               "Space Function Office - enclosed - occsens had no electric equipment, one has been created.",
               "Space Function Office - enclosed - occsens set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - enclosed - occsens had no ventilation specification, one has been created.",
               "Space Function Office - enclosed - occsens set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - enclosed - occsens had no infiltration objects, one has been created.",
               "Space Function Office - enclosed - occsens set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - enclosed - occsens set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - enclosed - occsens set occupant activity schedule to NECB-Activity.",
               "Space Function Office - enclosed - occsens set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - enclosed - occsens set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - enclosed - occsens set infiltration schedule to Always On.",
               "Space Function Office - enclosed - occsens set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - enclosed - occsens set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Stairway-sch-H had no people, one has been created.",
               "Space Function Stairway-sch-H set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Stairway-sch-H had no lights, one has been created.",
               "Space Function Stairway-sch-H set LPD to 0.687476774 W/ft^2.",
               "Space Function Stairway-sch-H had no ventilation specification, one has been created.",
               "Space Function Stairway-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Stairway-sch-H had no infiltration objects, one has been created.",
               "Space Function Stairway-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Stairway-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Stairway-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Stairway-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Stairway-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Stairway-sch-H set infiltration schedule to Always On.",
               "Space Function Stairway-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Stairway-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Storage area had no people, one has been created.",
               "Space Function Storage area set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Storage area had no lights, one has been created.",
               "Space Function Storage area set LPD to 0.631735414 W/ft^2.",
               "Space Function Storage area had no electric equipment, one has been created.",
               "Space Function Storage area set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Storage area had no ventilation specification, one has been created.",
               "Space Function Storage area set ventilation per area to 0.07 cfm/ft^2.",
               "Space Function Storage area had no infiltration objects, one has been created.",
               "Space Function Storage area set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Storage area set occupancy schedule to NECB-E-Occupancy.",
               "Space Function Storage area set occupant activity schedule to NECB-Activity.",
               "Space Function Storage area set lighting schedule to NECB-E-Lighting.",
               "Space Function Storage area set electric equipment schedule to NECB-E-Electric-Equipment.",
               "Space Function Storage area set infiltration schedule to Always On.",
               "Space Function Storage area set heating setpoint schedule to NECB-E-Thermostat Setpoint-Heating.",
               "Space Function Storage area set cooling setpoint schedule to NECB-E-Thermostat Setpoint-Cooling.",
               "Space Function Storage area - occsens had no people, one has been created.",
               "Space Function Storage area - occsens set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Storage area - occsens had no lights, one has been created.",
               "Space Function Storage area - occsens set LPD to 0.568561873 W/ft^2.",
               "Space Function Storage area - occsens had no electric equipment, one has been created.",
               "Space Function Storage area - occsens set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Storage area - occsens had no ventilation specification, one has been created.",
               "Space Function Storage area - occsens set ventilation per area to 0.07 cfm/ft^2.",
               "Space Function Storage area - occsens had no infiltration objects, one has been created.",
               "Space Function Storage area - occsens set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Storage area - occsens set occupancy schedule to NECB-E-Occupancy.",
               "Space Function Storage area - occsens set occupant activity schedule to NECB-Activity.",
               "Space Function Storage area - occsens set lighting schedule to NECB-E-Lighting.",
               "Space Function Storage area - occsens set electric equipment schedule to NECB-E-Electric-Equipment.",
               "Space Function Storage area - occsens set infiltration schedule to Always On.",
               "Space Function Storage area - occsens set heating setpoint schedule to NECB-E-Thermostat Setpoint-Heating.",
               "Space Function Storage area - occsens set cooling setpoint schedule to NECB-E-Thermostat Setpoint-Cooling.",
               "Space Function Washroom-sch-H had no people, one has been created.",
               "Space Function Washroom-sch-H set occupancy to 3.1 people/1000 ft^2.",
               "Space Function Washroom-sch-H had no lights, one has been created.",
               "Space Function Washroom-sch-H set LPD to 0.975473802 W/ft^2.",
               "Space Function Washroom-sch-H had no electric equipment, one has been created.",
               "Space Function Washroom-sch-H set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Washroom-sch-H had no ventilation specification, one has been created.",
               "Space Function Washroom-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Washroom-sch-H had no infiltration objects, one has been created.",
               "Space Function Washroom-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Washroom-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Washroom-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Washroom-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Washroom-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Washroom-sch-H set infiltration schedule to Always On.",
               "Space Function Washroom-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Washroom-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "Started applying constructions",
               "Adding construction set: NECB 2011-NECB HDD Method-Outpatient--is_residentialNo",
               "Adding construction Typical Insulated Exterior Mass Floor R-15.63.",
               "Adding construction Typical Insulated Exterior Mass Wall R-12.5.",
               "Adding construction Typical Insulated Metal Building Roof R-20.41.",
               "Adding construction Typical Interior Floor.",
               "Adding construction Typical Interior Wall.",
               "Adding construction Typical Interior Ceiling.",
               "Adding construction Typical Insulated Carpeted 6in Slab Floor.",
               "Adding construction U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air.",
               "Adding construction Typical Insulated Metal Door R-1.43.",
               "Adding construction U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air.",
               "Adding construction Typical Overhead Door R-2.0.",
               "Adding construction U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm.",
               "Adding construction Typical Interior Window.",
               "Adding construction Typical Interior Door.",
               "Adding construction Typical Interior Partition.",
               "Finished applying constructions",
               "WWR NonRes = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Res = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Semiheated = 0%; window = 0 ft2, wall = 0 ft2.",
               "The skylight to roof ratios (SRRs) are: NonRes: 0%, Res: 0%.",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_4e770845-166d-4baa-908a-cc494d4dd39d/run/000_create_prototype_building/output/Outpatient-NECB 2011-NECB HDD Method-CAN_BC_Fort.St.John.719430_CWEC.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop.",
               "Adding water heater.",
               "Template =",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_4e770845-166d-4baa-908a-cc494d4dd39d/run/000_create_prototype_building/output/Outpatient-NECB 2011-NECB HDD Method-CAN_BC_Fort.St.John.719430_CWEC.epw/SR1.",
               "Finished run.",
               "Started applying multizone vav OA sizing.",
               "Finished applying multizone vav OA sizing.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 185 cfm.",
               "For Fan Constant Volume 10: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 722 cfm.",
               "For Fan Constant Volume 11: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 121 cfm.",
               "For Fan Constant Volume 12: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 63 cfm.",
               "For Fan Constant Volume 13: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 65 cfm.",
               "For Fan Constant Volume 14: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 62 cfm.",
               "For Fan Constant Volume 15: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 82 cfm.",
               "For Fan Constant Volume 16: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 125 cfm.",
               "For Fan Constant Volume 17: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 82 cfm.",
               "For Fan Constant Volume 18: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 186 cfm.",
               "For Fan Constant Volume 19: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 54 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 327 cfm.",
               "For Fan Constant Volume 20: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 45 cfm.",
               "For Fan Constant Volume 21: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 405 cfm.",
               "For Fan Constant Volume 22: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 31 cfm.",
               "For Fan Constant Volume 23: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 30 cfm.",
               "For Fan Constant Volume 24: allowed_hp = 1.02HP; motor eff = 61.5%; total fan eff = 40% based on 1488 cfm.",
               "For Fan Constant Volume 25: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 302 cfm.",
               "For Fan Constant Volume 26: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 285 cfm.",
               "For Fan Constant Volume 27: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 409 cfm.",
               "For Fan Constant Volume 28: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 169 cfm.",
               "For Fan Constant Volume 29: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 306 cfm.",
               "For Fan Constant Volume 3: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 134 cfm.",
               "For Fan Constant Volume 30: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 189 cfm.",
               "For Fan Constant Volume 31: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 504 cfm.",
               "For Fan Constant Volume 32: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 283 cfm.",
               "For Fan Constant Volume 33: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 34: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 81 cfm.",
               "For Fan Constant Volume 35: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 36: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 25 cfm.",
               "For Fan Constant Volume 37: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 74 cfm.",
               "For Fan Constant Volume 38: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 350 cfm.",
               "For Fan Constant Volume 39: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 19 cfm.",
               "For Fan Constant Volume 4: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 109 cfm.",
               "For Fan Constant Volume 40: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 78 cfm.",
               "For Fan Constant Volume 41: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 256 cfm.",
               "For Fan Constant Volume 42: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 36 cfm.",
               "For Fan Constant Volume 43: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 454 cfm.",
               "For Fan Constant Volume 44: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 52 cfm.",
               "For Fan Constant Volume 45: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 520 cfm.",
               "For Fan Constant Volume 46: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 26 cfm.",
               "For Fan Constant Volume 47: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 20 cfm.",
               "For Fan Constant Volume 48: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 40 cfm.",
               "For Fan Constant Volume 49: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 61 cfm.",
               "For Fan Constant Volume 5: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 344 cfm.",
               "For Fan Constant Volume 50: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 222 cfm.",
               "For Fan Constant Volume 51: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 137 cfm.",
               "For Fan Constant Volume 52: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 512 cfm.",
               "For Fan Constant Volume 53: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 162 cfm.",
               "For Fan Constant Volume 54: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 198 cfm.",
               "For Fan Constant Volume 55: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 70 cfm.",
               "For Fan Constant Volume 56: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 141 cfm.",
               "For Fan Constant Volume 57: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 101 cfm.",
               "For Fan Constant Volume 58: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 428 cfm.",
               "For Fan Constant Volume 59: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 34 cfm.",
               "For Fan Constant Volume 6: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 457 cfm.",
               "For Fan Constant Volume 60: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 55 cfm.",
               "For Fan Constant Volume 61: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 105 cfm.",
               "For Fan Constant Volume 62: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 78 cfm.",
               "For Fan Constant Volume 63: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 264 cfm.",
               "For Fan Constant Volume 64: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 418 cfm.",
               "For Fan Constant Volume 65: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 110 cfm.",
               "For Fan Constant Volume 66: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 18 cfm.",
               "For Fan Constant Volume 67: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 37 cfm.",
               "For Fan Constant Volume 68: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 166 cfm.",
               "For Fan Constant Volume 69: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 37 cfm.",
               "For Fan Constant Volume 7: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 408 cfm.",
               "For Fan Constant Volume 70: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 23 cfm.",
               "For Fan Constant Volume 71: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 31 cfm.",
               "For Fan Constant Volume 72: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 28 cfm.",
               "For Fan Constant Volume 73: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 30 cfm.",
               "For Fan Constant Volume 74: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 47 cfm.",
               "For Fan Constant Volume 75: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 659 cfm.",
               "For Fan Constant Volume 76: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1221 cfm.",
               "For Fan Constant Volume 77: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 53 cfm.",
               "For Fan Constant Volume 78: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 31 cfm.",
               "For Fan Constant Volume 79: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 35 cfm.",
               "For Fan Constant Volume 8: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 327 cfm.",
               "For Fan Constant Volume 80: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 363 cfm.",
               "For Fan Constant Volume 81: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 98 cfm.",
               "For Fan Constant Volume 82: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 83: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 88 cfm.",
               "For Fan Constant Volume 84: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 42 cfm.",
               "For Fan Constant Volume 85: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 327 cfm.",
               "For Fan Constant Volume 86: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 225 cfm.",
               "For Fan Constant Volume 87: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 190 cfm.",
               "For Fan Constant Volume 88: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 56 cfm.",
               "For Fan Constant Volume 89: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 21 cfm.",
               "For Fan Constant Volume 9: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 465 cfm.",
               "For Fan Constant Volume 90: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 12 cfm.",
               "For Fan Constant Volume 91: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 10 cfm.",
               "For Fan Variable Volume 1: allowed_hp = 1.01HP; motor eff = 84.61%; total fan eff = 55% based on 650 cfm.",
               "For Fan Variable Volume 2: allowed_hp = 3.0HP; motor eff = 84.61%; total fan eff = 55% based on 1921 cfm.",
               "For Fan Variable Volume 3: allowed_hp = 4.14HP; motor eff = 84.61%; total fan eff = 55% based on 2657 cfm.",
               "Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2926 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9169 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4949 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3584 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2087 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1115 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 567 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4322 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2191 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 988 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3337 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 267 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2905 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1512 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3749 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1251 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1979 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 681 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1630 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 4419 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2812 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1729 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 5278 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10882 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 326 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4940 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 987 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8053 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 5064 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11420 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 5998 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 832 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Conference Toilet Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 815 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 531 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1484 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 12097 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9342 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 5028 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7042 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1065 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 19257 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11155 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8712 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 5924 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 12192 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 8714 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 956 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6838 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2703 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 13872 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 17558 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1865 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4518 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 2 does not require an economizer because the total cooling capacity of 63885 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1410 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3656 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1655 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 751 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 39660 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 829 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1200 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1511 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 1 does not require an economizer because the total cooling capacity of 44620 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 795 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 489 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1455 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 13430 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10796 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8726 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10903 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2159 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7603 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat does not require an economizer because the total cooling capacity of 16145 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1670 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 672 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 944 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 12399 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 916 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 9669 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7552 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 13649 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1511 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8163 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1439 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2198 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Electrical Room Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1398 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3226 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy Toilet Sys-4 Flr-2 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 794 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 2607 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 608 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 2334 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 506 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2079 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 32555 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 137cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 12cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 418cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.42 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 74cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Electrical Room Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 52cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Electrical Room Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Electrical Room Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Electrical Room Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Electrical Room Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 36cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 34cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 70cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.07 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 504cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.51 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 20cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 88cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.09 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 110cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.11 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 42cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 78cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 198cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.2 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 19cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 55cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 141cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 10cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 78cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 454cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.46 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 520cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.53 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 428cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.43 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 105cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.11 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 61cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 101cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 26cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 256cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.26 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 283cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.29 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 512cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.52 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 25cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 81cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 264cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.27 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 222cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.23 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 56cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 327cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.33 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 225cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.23 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 98cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 21cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 190cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.19 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 40cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 408cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.41 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Conference Toilet Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 31cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Conference Toilet Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Conference Toilet Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Conference Toilet Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Conference Toilet Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 457cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.46 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 327cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.33 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 465cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.47 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 121cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.12 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 344cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.35 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 109cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.11 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 327cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.33 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 134cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 185cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.19 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 125cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.13 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 82cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 82cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 63cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 65cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.07 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 62cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 37cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 30cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 45cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 54cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 186cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.19 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 722cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.73 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 23cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 31cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 37cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 166cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.17 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 18cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 405cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.41 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 47cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 306cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.31 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 169cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.17 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 409cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.41 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 28cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 1488cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Annual occupied hours = 4168 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 302cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.31 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Physical Therapy Toilet Sys-4 Flr-2 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 30cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy Toilet Sys-4 Flr-2 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy Toilet Sys-4 Flr-2 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy Toilet Sys-4 Flr-2 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Physical Therapy Toilet Sys-4 Flr-2 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 35cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 31cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 285cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.29 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 1221cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Annual occupied hours = 3068 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ Occ Sch.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 659cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.67 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 53cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 363cfm, and climate zone NECB HDD Method.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.37 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 189cfm, and climate zone NECB HDD Method.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.19 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 350cfm, and climate zone NECB HDD Method.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.36 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 162cfm, and climate zone NECB HDD Method.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.16 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For VAV with Reheat, ERV not required based on 0% OA flow, design supply air flow of 650cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat, ERV not required based on exhaust heat content.",
               "For VAV with Reheat: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 1: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat: DCV is not required for any system.",
               "For VAV with Reheat: Annual occupied hours = 8760 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat: Setting motorized OA damper schedule to VAV with Reheat Occ Sch.",
               "For VAV with Reheat 1, ERV not required based on 0% OA flow, design supply air flow of 1921cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 1, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 1: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 2: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 1: DCV is not required for any system.",
               "For VAV with Reheat 1: Annual occupied hours = 4160 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 1: Setting motorized OA damper schedule to VAV with Reheat 1 Occ Sch.",
               "For VAV with Reheat 2, ERV not required based on 0% OA flow, design supply air flow of 2657cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 2, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 2: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 3: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 2: DCV is not required for any system.",
               "For VAV with Reheat 2: Annual occupied hours = 4160 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 2: Setting motorized OA damper schedule to VAV with Reheat 2 Occ Sch.",
               "For Fan Variable Volume 1: motor nameplate = 0.9220950214747171HP, motor eff = 84.61%.",
               "For Fan Variable Volume 2: motor nameplate = 3HP, motor eff = 84.61%.",
               "For Fan Variable Volume 3: motor nameplate = 4HP, motor eff = 84.61%.",
               "For Fan Constant Volume 1: motor nameplate = 0.11544563358977496HP, motor eff = 61.5%.",
               "For Fan Constant Volume 10: motor nameplate = 0.4499787831730862HP, motor eff = 61.5%.",
               "For Fan Constant Volume 11: motor nameplate = 0.07538200974036119HP, motor eff = 61.5%.",
               "For Fan Constant Volume 12: motor nameplate = 0.039023867405407725HP, motor eff = 61.5%.",
               "For Fan Constant Volume 13: motor nameplate = 0.040408874950709044HP, motor eff = 61.5%.",
               "For Fan Constant Volume 14: motor nameplate = 0.03866484478558045HP, motor eff = 61.5%.",
               "For Fan Constant Volume 15: motor nameplate = 0.051360606930872514HP, motor eff = 61.5%.",
               "For Fan Constant Volume 16: motor nameplate = 0.07798243787051773HP, motor eff = 61.5%.",
               "For Fan Constant Volume 17: motor nameplate = 0.05119232839344925HP, motor eff = 61.5%.",
               "For Fan Constant Volume 18: motor nameplate = 0.11564431379120757HP, motor eff = 61.5%.",
               "For Fan Constant Volume 19: motor nameplate = 0.03363683983706333HP, motor eff = 61.5%.",
               "For Fan Constant Volume 2: motor nameplate = 0.20357013012741618HP, motor eff = 61.5%.",
               "For Fan Constant Volume 20: motor nameplate = 0.028030699864219414HP, motor eff = 61.5%.",
               "For Fan Constant Volume 21: motor nameplate = 0.2522762987779748HP, motor eff = 61.5%.",
               "For Fan Constant Volume 22: motor nameplate = 0.01904487054368386HP, motor eff = 61.5%.",
               "For Fan Constant Volume 23: motor nameplate = 0.018570893086126725HP, motor eff = 61.5%.",
               "For Fan Constant Volume 24: motor nameplate = 0.9267539513937565HP, motor eff = 61.5%.",
               "For Fan Constant Volume 25: motor nameplate = 0.1881885477661521HP, motor eff = 61.5%.",
               "For Fan Constant Volume 26: motor nameplate = 0.17765156289834116HP, motor eff = 61.5%.",
               "For Fan Constant Volume 27: motor nameplate = 0.2547725919194281HP, motor eff = 61.5%.",
               "For Fan Constant Volume 28: motor nameplate = 0.10556660848122021HP, motor eff = 61.5%.",
               "For Fan Constant Volume 29: motor nameplate = 0.19074315858009808HP, motor eff = 61.5%.",
               "For Fan Constant Volume 3: motor nameplate = 0.08375820605543695HP, motor eff = 61.5%.",
               "For Fan Constant Volume 30: motor nameplate = 0.1175012485962737HP, motor eff = 61.5%.",
               "For Fan Constant Volume 31: motor nameplate = 0.3138317156798008HP, motor eff = 61.5%.",
               "For Fan Constant Volume 32: motor nameplate = 0.17646282724640946HP, motor eff = 61.5%.",
               "For Fan Constant Volume 33: motor nameplate = 0.03531868182891647HP, motor eff = 61.5%.",
               "For Fan Constant Volume 34: motor nameplate = 0.050455259755595HP, motor eff = 61.5%.",
               "For Fan Constant Volume 35: motor nameplate = 0.03531868182891648HP, motor eff = 61.5%.",
               "For Fan Constant Volume 36: motor nameplate = 0.015697191923962895HP, motor eff = 61.5%.",
               "For Fan Constant Volume 37: motor nameplate = 0.04625065477596208HP, motor eff = 61.5%.",
               "For Fan Constant Volume 38: motor nameplate = 0.21829857299926222HP, motor eff = 61.5%.",
               "For Fan Constant Volume 39: motor nameplate = 0.011829386177343203HP, motor eff = 61.5%.",
               "For Fan Constant Volume 4: motor nameplate = 0.06787363390519723HP, motor eff = 61.5%.",
               "For Fan Constant Volume 40: motor nameplate = 0.04857689880106269HP, motor eff = 61.5%.",
               "For Fan Constant Volume 41: motor nameplate = 0.15977498922605066HP, motor eff = 61.5%.",
               "For Fan Constant Volume 42: motor nameplate = 0.02234443024880741HP, motor eff = 61.5%.",
               "For Fan Constant Volume 43: motor nameplate = 0.28268327546600724HP, motor eff = 61.5%.",
               "For Fan Constant Volume 44: motor nameplate = 0.032660222522478195HP, motor eff = 61.5%.",
               "For Fan Constant Volume 45: motor nameplate = 0.3241403806274672HP, motor eff = 61.5%.",
               "For Fan Constant Volume 46: motor nameplate = 0.015915265238245515HP, motor eff = 61.5%.",
               "For Fan Constant Volume 47: motor nameplate = 0.012399219433846812HP, motor eff = 61.5%.",
               "For Fan Constant Volume 48: motor nameplate = 0.024896271441459103HP, motor eff = 61.5%.",
               "For Fan Constant Volume 49: motor nameplate = 0.038092820491241436HP, motor eff = 61.5%.",
               "For Fan Constant Volume 5: motor nameplate = 0.21424381147294103HP, motor eff = 61.5%.",
               "For Fan Constant Volume 50: motor nameplate = 0.1384300444538413HP, motor eff = 61.5%.",
               "For Fan Constant Volume 51: motor nameplate = 0.08543543908706608HP, motor eff = 61.5%.",
               "For Fan Constant Volume 52: motor nameplate = 0.3189367696732997HP, motor eff = 61.5%.",
               "For Fan Constant Volume 53: motor nameplate = 0.10098241366366763HP, motor eff = 61.5%.",
               "For Fan Constant Volume 54: motor nameplate = 0.12333507940256548HP, motor eff = 61.5%.",
               "For Fan Constant Volume 55: motor nameplate = 0.04357742247739016HP, motor eff = 61.5%.",
               "For Fan Constant Volume 56: motor nameplate = 0.08761407022988422HP, motor eff = 61.5%.",
               "For Fan Constant Volume 57: motor nameplate = 0.0631625103607078HP, motor eff = 61.5%.",
               "For Fan Constant Volume 58: motor nameplate = 0.26685226270736884HP, motor eff = 61.5%.",
               "For Fan Constant Volume 59: motor nameplate = 0.021400988261111517HP, motor eff = 61.5%.",
               "For Fan Constant Volume 6: motor nameplate = 0.28490436524193474HP, motor eff = 61.5%.",
               "For Fan Constant Volume 60: motor nameplate = 0.034010582501919594HP, motor eff = 61.5%.",
               "For Fan Constant Volume 61: motor nameplate = 0.06570727582333416HP, motor eff = 61.5%.",
               "For Fan Constant Volume 62: motor nameplate = 0.04877341776374179HP, motor eff = 61.5%.",
               "For Fan Constant Volume 63: motor nameplate = 0.16456175829429526HP, motor eff = 61.5%.",
               "For Fan Constant Volume 64: motor nameplate = 0.2606520890909227HP, motor eff = 61.5%.",
               "For Fan Constant Volume 65: motor nameplate = 0.06836584953166366HP, motor eff = 61.5%.",
               "For Fan Constant Volume 66: motor nameplate = 0.011419531695364698HP, motor eff = 61.5%.",
               "For Fan Constant Volume 67: motor nameplate = 0.023064846953383032HP, motor eff = 61.5%.",
               "For Fan Constant Volume 68: motor nameplate = 0.10325520607982017HP, motor eff = 61.5%.",
               "For Fan Constant Volume 69: motor nameplate = 0.023097198034461447HP, motor eff = 61.5%.",
               "For Fan Constant Volume 7: motor nameplate = 0.2542776656305495HP, motor eff = 61.5%.",
               "For Fan Constant Volume 70: motor nameplate = 0.01420847320140157HP, motor eff = 61.5%.",
               "For Fan Constant Volume 71: motor nameplate = 0.01936492568765454HP, motor eff = 61.5%.",
               "For Fan Constant Volume 72: motor nameplate = 0.017557042251942625HP, motor eff = 61.5%.",
               "For Fan Constant Volume 73: motor nameplate = 0.018561287669622055HP, motor eff = 61.5%.",
               "For Fan Constant Volume 74: motor nameplate = 0.029242268012518082HP, motor eff = 61.5%.",
               "For Fan Constant Volume 75: motor nameplate = 0.4102768014665625HP, motor eff = 61.5%.",
               "For Fan Constant Volume 76: motor nameplate = 0.7607260775914857HP, motor eff = 61.5%.",
               "For Fan Constant Volume 77: motor nameplate = 0.032942697093786534HP, motor eff = 61.5%.",
               "For Fan Constant Volume 78: motor nameplate = 0.01944200414772959HP, motor eff = 61.5%.",
               "For Fan Constant Volume 79: motor nameplate = 0.022062459063998133HP, motor eff = 61.5%.",
               "For Fan Constant Volume 8: motor nameplate = 0.20389896023643495HP, motor eff = 61.5%.",
               "For Fan Constant Volume 80: motor nameplate = 0.2259279186553328HP, motor eff = 61.5%.",
               "For Fan Constant Volume 81: motor nameplate = 0.06091418546500105HP, motor eff = 61.5%.",
               "For Fan Constant Volume 82: motor nameplate = 0.03533946760899845HP, motor eff = 61.5%.",
               "For Fan Constant Volume 83: motor nameplate = 0.054528896440710635HP, motor eff = 61.5%.",
               "For Fan Constant Volume 84: motor nameplate = 0.026045575303424863HP, motor eff = 61.5%.",
               "For Fan Constant Volume 85: motor nameplate = 0.2036270408832019HP, motor eff = 61.5%.",
               "For Fan Constant Volume 86: motor nameplate = 0.14015525888782354HP, motor eff = 61.5%.",
               "For Fan Constant Volume 87: motor nameplate = 0.11833319780694679HP, motor eff = 61.5%.",
               "For Fan Constant Volume 88: motor nameplate = 0.03466701241016365HP, motor eff = 61.5%.",
               "For Fan Constant Volume 89: motor nameplate = 0.01324340263710619HP, motor eff = 61.5%.",
               "For Fan Constant Volume 9: motor nameplate = 0.28972228770052094HP, motor eff = 61.5%.",
               "For Fan Constant Volume 90: motor nameplate = 0.007606386607116652HP, motor eff = 61.5%.",
               "For Fan Constant Volume 91: motor nameplate = 0.006237722078604369HP, motor eff = 61.5%.",
               "For Pump Constant Speed 1: brake hp = 0.45HP, motor nameplate = 1.0HP, motor eff = 85.5%.",
               "For Pump Constant Speed 2: brake hp = 1.06HP, motor nameplate = 1.5HP, motor eff = 86.5%.",
               "For Service Water Loop Pump: brake hp = 0.0HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For Pump Variable Speed 1: brake hp = 0.69HP, motor nameplate = 1.0HP, motor eff = 85.5%.",
               "For NECB 2011: Coil Cooling DX Single Speed 1: AirCooled All Other Single Package Capacity = 5kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 10: AirCooled All Other Single Package Capacity = 19kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 11: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 12: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 13: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 14: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 15: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 16: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 17: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 18: AirCooled All Other Single Package Capacity = 5kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 19: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 2: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 20: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 21: AirCooled All Other Single Package Capacity = 11kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 22: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 23: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 24: AirCooled All Other Single Package Capacity = 40kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 25: AirCooled All Other Single Package Capacity = 8kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 26: AirCooled All Other Single Package Capacity = 8kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 27: AirCooled All Other Single Package Capacity = 11kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 28: AirCooled All Other Single Package Capacity = 5kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 29: AirCooled All Other Single Package Capacity = 8kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 3: AirCooled All Other Single Package Capacity = 4kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 30: AirCooled All Other Single Package Capacity = 5kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 31: AirCooled All Other Single Package Capacity = 13kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 32: AirCooled All Other Single Package Capacity = 8kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 33: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 34: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 35: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 36: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 37: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 38: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 39: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 4: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 40: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 41: AirCooled All Other Single Package Capacity = 7kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 42: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 43: AirCooled All Other Single Package Capacity = 12kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 44: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 45: AirCooled All Other Single Package Capacity = 14kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 46: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 47: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 48: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 49: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 5: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 50: AirCooled All Other Single Package Capacity = 6kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 51: AirCooled All Other Single Package Capacity = 4kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 52: AirCooled All Other Single Package Capacity = 14kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 53: AirCooled All Other Single Package Capacity = 4kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 54: AirCooled All Other Single Package Capacity = 5kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 55: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 56: AirCooled All Other Single Package Capacity = 4kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 57: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 58: AirCooled All Other Single Package Capacity = 11kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 59: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 6: AirCooled All Other Single Package Capacity = 12kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 60: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 61: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 62: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 63: AirCooled All Other Single Package Capacity = 7kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 64: AirCooled All Other Single Package Capacity = 11kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 65: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 66: AirCooled All Other Single Package Capacity = 0kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 67: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 68: AirCooled All Other Single Package Capacity = 4kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 69: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 7: AirCooled All Other Single Package Capacity = 11kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 70: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 71: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 72: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 73: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 74: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 75: AirCooled All Other Single Package Capacity = 18kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 76: AirCooled All Other Single Package Capacity = 33kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 77: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 78: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 79: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 8: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 80: AirCooled All Other Single Package Capacity = 10kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 81: AirCooled All Other Single Package Capacity = 3kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 82: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 83: AirCooled All Other Single Package Capacity = 2kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 84: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 85: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 86: AirCooled All Other Single Package Capacity = 6kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 87: AirCooled All Other Single Package Capacity = 5kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 88: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 89: AirCooled All Other Single Package Capacity = 1kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 9: AirCooled All Other Single Package Capacity = 12kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 90: AirCooled All Other Single Package Capacity = 0kBtu/hr; SEER = 14.0",
               "For NECB 2011: Coil Cooling DX Single Speed 91: AirCooled All Other Single Package Capacity = 0kBtu/hr; SEER = 14.0",
               "For NECB 2011: Primary Chiller WaterCooled Scroll 10tons 0.8kW/ton: WaterCooled  Scroll Capacity = 10tons; COP = 4.5 (0.8kW/ton)",
               "For NECB 2011: Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton: WaterCooled  Scroll Capacity = 0tons; COP = 4.5 (0.8kW/ton)",
               "For NECB 2011: Primary Boiler: Gas Hot Water Capacity = 515kBtu/hr; Thermal Efficiency = 0.83",
               "For NECB 2011: Secondary Boiler: Gas Hot Water Capacity = 0kBtu/hr; AFUE = 0.85",
               "For NECB 2011: 600.0gal NaturalGas Water Heater - 600kBtu/hr 0.805 Therm Eff; thermal efficiency = 0.805, skin-loss UA = 39Btu/hr",
               "Finished applying HVAC efficiency standards.",
               "Started adding daylighting controls.",
               "For Floor 1 Bio Haz, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Clean, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Clean Work, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Dictation, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Electrical Room, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Elevator Pump Room, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Humid, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 IT Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 IT Room, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Lobby Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Lobby Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Locker Room Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Lounge, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Med Gas, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 MRI Control Room, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 MRI Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 MRI Room, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 MRI Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Nourishment, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Nurse Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Nurse Janitor, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Nurse Station, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Nurse Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Office, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Operating Room 3, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 PACU, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Pre-Op Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Pre-Op Room 1, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Pre-Op Room 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Pre-Op Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Reception Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Scrub, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Soil, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Soil Hold, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Soil Work, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Sterile Storage, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Utility Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Utility Janitor, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 1 Vestibule, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Conference Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Dictation, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Exam Hall 1, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Exam Hall 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Exam Hall 3, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Exam Hall 4, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Exam Hall 5, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Exam Hall 6, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Janitor, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Lounge, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Nurse Station 1, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Nurse Station 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Office Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Reception Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Reception Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Scheduling 1, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Scheduling 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Storage 1, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Storage 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Storage 3, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Work Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 Work Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 2 X-Ray, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Dressing Room, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Elevator Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Humid, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Janitor, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Locker, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Mechanical Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Office Hall, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Office Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Physical Therapy 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Physical Therapy Toilet, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Storage 1, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Storage 2, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Treatment, daylighting control not applicable because no exterior fenestration is present.",
               "For Floor 3 Utility, daylighting control not applicable because no exterior fenestration is present.",
               "For NW Elevator, daylighting control not applicable because no exterior fenestration is present.",
               "Finished adding daylighting controls.",
               "Total Time = 588sec."
            ],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_type",
                  "value" : "Outpatient"
               },
