temperature. Inlet air temperature = 17.100 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.71 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.900 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.71 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.900 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.06 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:53 - 14:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.300 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.06 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:53 - 14:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.300 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.19 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:53 - 14:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.300 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.06 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:53 - 14:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.300 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.03 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 14:00 - 14:15\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.175 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.99 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 14:15 - 14:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.04 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:00 - 15:15\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.800 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.17 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:15 - 15:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.800 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.42 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:45 - 16:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.800 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.63 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 17:15 - 17:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.350 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.83 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 17:45 - 18:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.900 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.83 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 17:45 - 18:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.900 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 83 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.80 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 18:00 - 18:08\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.831 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 43 15KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.39 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/16 15:00 - 15:08\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.555 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 3.48E-002 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/16 15:23 - 15:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.900 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.58 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/16 15:38 - 15:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 19.450 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.13 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/16 15:45 - 16:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 20.000 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ************* Simulation Error Summary *************\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 28 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 426 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-27.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 438 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-23.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 210 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982891  Min=-1.868506\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 374 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-23.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 196 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.979323  Min=-1.91896\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 280 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-23.3 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 191 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998246  Min=-2.434903\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 61 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 177 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-23.175 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 61 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 142 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.993862  Min=-2.532848\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 443 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-27.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 615 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.15 [C]  Min=-27.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 65 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 337 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-22.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 65 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 134 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.981839  Min=-0.613005\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1571 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-23. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 346 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-23. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 198 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998027  Min=-1.465999\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 407 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-22.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 401 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-22.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 793 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-23. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 40 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.96377  Min=-5.028489E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 44 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.980874  Min=-1.112211\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 40KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 288 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-25.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 89 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 330 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-23.425 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 89 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 89 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99626  Min=-0.667119\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1096 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-26.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 68 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 980 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-26.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 431 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-18.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 253 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99338  Min=-2.059097\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 490 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-18.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 157 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994666  Min=-1.212267\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 75 30KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 882 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-23.425 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 84 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 247 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-16.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 84 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 121 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985024  Min=-1.617521E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 195 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-18.25 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 168 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.978815  Min=-1.491881\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 129 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-12.2 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 148 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.931637  Min=-2.794572\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 193 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 109 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99481  Min=-0.596811\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 78 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 228 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-18.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 78 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 233 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998937  Min=-2.738477\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 254 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-18.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 183 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99745  Min=-1.344229\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 74 16KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 897 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 74 16KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 126 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995822  Min=-0.29529\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 776 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-15.2 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 952 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994197  Min=-3.485512\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 122 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-11.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 150 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.89938  Min=-3.189764\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 85 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 134 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-13.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 85 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 264 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997882  Min=-2.323422\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 203 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-13.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 287 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.968986  Min=-3.745242\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 13 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996968  Min=0.841662\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 82 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 201 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-11.825 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 82 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 172 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997037  Min=-0.93911\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 105 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-8.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 148 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.977273  Min=-2.897928\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 194 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-11.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 196 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.931652  Min=-1.936823\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 145 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-7.75 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 383 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.989563  Min=-2.980683\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 207 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.983838  Min=-3.569671\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 120 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992529  Min=-2.69658\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 209 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997183  Min=-4.008343\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 208 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.970525  Min=-4.438571\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 235 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984763  Min=-3.986341\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 70 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.971152  Min=-1.721298\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 83 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992394  Min=-3.150709\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 69 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.983931  Min=-3.170568\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 124 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-8.1 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 56 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-2.5 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 45 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-2.5 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 89 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996766  Min=-2.183903\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.927943  Min=1.927943\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 697 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994577  Min=-4.555697\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 132 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-7.8 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 12KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 59 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.15 [C]  Min=-6.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 62 6KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 45 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.15 [C]  Min=-5.55 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 62 6KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 527 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.983937  Min=-4.278142\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 40KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 863 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998637  Min=-5.045581\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 243 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.978399  Min=-2.347989\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 8 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-2.8 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 50 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.979612  Min=-4.185346\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 40 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-3.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 594 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997691  Min=-5.306809\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 25 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 747 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99777  Min=-4.960436\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 22KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 175 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998768  Min=-4.495461\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 129 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996697  Min=-3.903702\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 54 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.890451  Min=-2.26024\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 28 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 257 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984685  Min=-5.890234\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 608 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998833  Min=-5.837084\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 590 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990745  Min=-4.40392\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 296 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995468  Min=-3.933199\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 178 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.972054  Min=-4.393274\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 158 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999766  Min=-4.588438\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 183 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992241  Min=-5.613472\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 84 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.993962  Min=-5.183099\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 93 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.979888  Min=-4.531023\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 54 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 133 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.989591  Min=-6.029867\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 49 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997511  Min=-3.609809\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 313 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99591  Min=-3.018361\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 88 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 40 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992289  Min=-4.016551\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.125 [C]  Min=-0.125 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 269 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-4.521072\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 28 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.952812  Min=-3.594535\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 55 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999692  Min=-2.605583\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 39 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.931177  Min=-1.870802\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 247 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.515684\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 42 15KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 289 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999537  Min=-1.948891\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 360 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.515684\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 174 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.976453  Min=-2.729604\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 165 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.981494  Min=-0.515684\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 185 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.515684\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 302 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.978908  Min=-0.378117\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 247 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.515684\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 190 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.515684\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 158 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.509332\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 150 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-0.185771\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 174 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=-5.519312E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 118 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.981494  Min=-0.185771\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 185 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=6.317822E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 91 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=6.317822E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 90 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99549  Min=6.317822E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 83 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 102 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996794  Min=0.353539\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 43 15KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 45 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.950122  Min=-0.915985\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 30 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.939407  Min=3.480945E-002\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 30 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.976453  Min=0.453955\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 10 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.946789  Min=0.882891\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 696 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 33973 Warning; 0 Severe Errors; Elapsed Time=00hr 11min 28.25sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "B77CF8FA",
   "measure_paths" : [ "../measures" ],
   "name" : "LHS Autogenerated 905",
   "osa_id" : "4fef0e0f-5396-4c55-a6e1-2cd6803db3ab",
   "osd_id" : "50823f5f-6fb6-4323-8cff-1cf414c2e166",
   "run_directory" : "./run",
   "seed_file" : "seed.osm",
   "started_at" : "20170710T192130Z",
   "steps" : [
      {
         "arguments" : {
            "__SKIP__" : false,
            "building_type" : "Outpatient",
            "climate_zone" : "NECB HDD Method",
            "epw_file" : "CAN_NB_Miramichi.717440_CWEC.epw",
            "template" : "NECB 2011"
         },
         "measure_dir_name" : "create_prototype_building",
         "name" : "create_prototype_building",
         "result" : {
            "completed_at" : "20170710T193138Z",
            "measure_class_name" : "CreatePrototypeBuilding",
            "measure_display_name" : "Create Prototype Building",
            "measure_name" : "create_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "ae90fsd7-a651-467a-bc8d-29d310b0f937",
            "measure_version_id" : "c6ec5c18-5595-459f-a082-09a19c8c869c",
            "measure_version_modified" : "20170519T182315Z",
            "measure_xml_checksum" : "057E8D9D",
            "started_at" : "20170710T192132Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 10, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 11, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 12, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 13, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 14, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 15, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 16, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 17, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 18, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 19, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 20, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 21, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 22, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 23, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 24, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 25, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 26, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 27, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 29, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 30, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 31, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 32, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 33, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 34, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 35, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 36, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 37, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 38, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 39, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 40, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 41, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 42, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 43, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 44, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 45, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 46, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 47, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 48, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 49, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 5, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 50, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 51, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 52, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 53, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 54, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 55, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 56, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 57, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 58, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 59, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 6, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 60, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 61, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 62, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 63, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 64, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 65, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 66, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 67, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 68, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 69, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 7, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 70, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 71, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 72, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 73, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 74, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 75, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 76, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 77, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 78, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 79, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 8, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 80, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 81, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 82, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 83, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 84, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 85, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 86, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 87, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 88, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 89, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 9, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 90, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 91, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1978-Jan-31 to 1965-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NB_Miramichi.717440_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 10, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 11, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 12, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 13, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 14, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 15, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 16, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 17, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 18, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 19, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 20, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 21, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 22, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 23, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 24, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 25, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 26, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 27, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 29, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 30, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 31, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 32, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 33, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 34, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 35, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 36, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 37, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 38, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 39, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 40, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 41, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 42, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 43, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 44, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 45, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 46, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 47, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 48, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 49, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 5, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 50, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 51, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 52, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 53, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 54, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 55, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 56, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 57, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 58, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 59, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 6, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 60, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 61, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 62, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 63, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 64, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 65, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 66, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 67, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 68, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 69, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 7, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 70, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 71, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 72, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 73, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 74, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 75, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 76, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 77, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 78, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 79, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 8, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 80, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 81, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 82, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 83, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 84, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 85, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 86, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 87, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 88, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 89, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 9, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 90, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 91, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.CoolingTower] <0> For Cooling Tower Single Speed 1, cannot find heat rejection properties, cannot apply standard efficiencies or curves.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Started adding geometry",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Template =",
               "Setting Floor 1 Anesthesia to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 1 to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 2 to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 3 to Space Function.Hospital - operating room",
               "Setting Floor 1 Procedure Room to Space Function.Hospital - operating room",
               "Setting Floor 1 Pre-Op Room 1 to Space Function.Hospital - patient room",
               "Setting Floor 1 Pre-Op Room 2 to Space Function.Hospital - patient room",
               "Setting Floor 2 Exam 1 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 2 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 3 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 4 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 5 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 6 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 7 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 8 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 9 to Space Function.Hospital - exam",
               "Setting Floor 3 Treatment to Space Function.Hospital - exam",
               "Setting Floor 1 IT Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Lobby Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Vestibule to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Locker Room Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 MRI Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Nurse Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Pre-Op Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Reception Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Sterile Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Scrub to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Utility Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 1 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 2 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 3 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 4 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 5 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 6 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Office Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Reception Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Work Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Elevator Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Mechanical Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Office Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 2 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 3 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 1 Step Down to Space Function.Hospital - lounge/recreation",
               "Setting Floor 1 Nurse Station to Space Function.Hospital - nurses' station",
               "Setting Floor 2 Nurse Station 2 to Space Function.Hospital - nurses' station",
               "Setting Floor 2 Nurse Station 1 to Space Function.Hospital - nurses' station",
               "Setting Floor 1 Nourishment to Space Function.Hospital - nurses' station",
               "Setting Floor 1 MRI Control Room to Space Function.Hospital - radiology/imaging",
               "Setting Floor 1 MRI Room to Space Function.Hospital - radiology/imaging",
               "Setting Floor 2 X-Ray to Space Function.Hospital - radiology/imaging",
               "Setting Floor 3 Locker to Space Function.Locker room-sch-H",
               "Setting Floor 1 Locker Room to Space Function.Locker room-sch-H",
               "Setting Floor 1 PACU to Space Function.Locker room-sch-H",
               "Setting NW Elevator to Space Function.Lobby - elevator",
               "Setting Floor 1 Lobby to Space Function.Lobby - elevator",
               "Setting Floor 1 Office to Space Function.Office - enclosed",
               "Setting Floor 1 Scheduling to Space Function.Office - enclosed",
               "Setting Floor 2 Office to Space Function.Office - enclosed",
               "Setting Floor 2 Scheduling 1 to Space Function.Office - enclosed",
               "Setting Floor 2 Scheduling 2 to Space Function.Office - enclosed",
               "Setting Floor 3 Office to Space Function.Office - enclosed",
               "Setting Floor 1 Dictation to Space Function.Office - enclosed",
               "Setting Floor 1 Dressing Room to Space Function.Office - enclosed",
               "Setting Floor 1 IT Room to Space Function.Office - enclosed",
               "Setting Floor 2 Dictation to Space Function.Office - enclosed",
               "Setting Floor 3 Dressing Room to Space Function.Office - enclosed",
               "Setting Floor 2 Work to Space Function.Office - enclosed",
               "Setting Floor 3 Work to Space Function.Office - enclosed",
               "Setting Floor 1 Humid to Space Function.Office - enclosed",
               "Setting Floor 3 Humid to Space Function.Office - enclosed",
               "Setting NE Stair to Space Function.Stairway-sch-H",
               "Setting NW Stair to Space Function.Stairway-sch-H",
               "Setting SW Stair to Space Function.Stairway-sch-H",
               "Setting Floor 1 Lobby Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 MRI Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Nurse Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Pre-Op Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Conference Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Reception Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Work Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Lounge Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Office Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Physical Therapy Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Bio Haz to Space Function.Storage area",
               "Setting Floor 1 Med Gas to Space Function.Storage area",
               "Setting Floor 1 Nurse Janitor to Space Function.Storage area",
               "Setting Floor 1 Sterile Storage to Space Function.Storage area",
               "Setting Floor 1 Storage to Space Function.Storage area",
               "Setting Floor 1 Sub-Sterile to Space Function.Storage area",
               "Setting Floor 1 Utility Janitor to Space Function.Storage area",
               "Setting Floor 2 Janitor to Space Function.Storage area",
               "Setting Floor 3 Janitor to Space Function.Storage area",
               "Setting Floor 2 Storage 1 to Space Function.Storage area",
               "Setting Floor 2 Storage 2 to Space Function.Storage area",
               "Setting Floor 2 Storage 3 to Space Function.Storage area",
               "Setting Floor 1 Utility Room to Space Function.Storage area",
               "Setting Floor 2 Utility to Space Function.Storage area",
               "Setting Floor 3 Utility to Space Function.Storage area",
               "Setting Floor 3 Storage 1 to Space Function.Storage area",
               "Setting Floor 3 Storage 2 to Space Function.Storage area",
               "Setting Floor 3 Undeveloped 1 to Space Function.Storage area",
               "Setting Floor 3 Undeveloped 2 to Space Function.Storage area",
               "Setting Floor 3 Physical Therapy 1 to Space Function.Hospital - physical therapy",
               "Setting Floor 3 Physical Therapy 2 to Space Function.Hospital - physical therapy",
               "Setting Floor 1 Recovery Room to Space Function.Hospital - recovery",
               "Setting Floor 1 Clean to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Clean Work to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil Hold to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil Work to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Reception to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 2 Reception to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 2 Conference to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 1 Electrical Room to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 1 Elevator Pump Room to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 3 Mechanical to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 1 Cafe to Space Function.Dining - bar lounge/leisure",
               "Started applying space types (loads)",
               "Space Function Conf./meet./multi-purpose had no people, one has been created.",
               "Space Function Conf./meet./multi-purpose set occupancy to 18.58 people/1000 ft^2.",
               "Space Function Conf./meet./multi-purpose had no lights, one has been created.",
               "Space Function Conf./meet./multi-purpose set LPD to 1.226309922 W/ft^2.",
               "Space Function Conf./meet./multi-purpose had no electric equipment, one has been created.",
               "Space Function Conf./meet./multi-purpose set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Conf./meet./multi-purpose had no ventilation specification, one has been created.",
               "Space Function Conf./meet./multi-purpose set ventilation per area to 0.31 cfm/ft^2.",
               "Space Function Conf./meet./multi-purpose had no infiltration objects, one has been created.",
               "Space Function Conf./meet./multi-purpose set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Conf./meet./multi-purpose set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Conf./meet./multi-purpose set occupant activity schedule to NECB-Activity.",
               "Space Function Conf./meet./multi-purpose set lighting schedule to NECB-C-Lighting.",
               "Space Function Conf./meet./multi-purpose set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Conf./meet./multi-purpose set infiltration schedule to Always On.",
               "Space Function Conf./meet./multi-purpose set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Conf./meet./multi-purpose set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Dining - bar lounge/leisure had no people, one has been created.",
               "Space Function Dining - bar lounge/leisure set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Dining - bar lounge/leisure had no lights, one has been created.",
               "Space Function Dining - bar lounge/leisure set LPD to 1.309921962 W/ft^2.",
               "Space Function Dining - bar lounge/leisure had no electric equipment, one has been created.",
               "Space Function Dining - bar lounge/leisure set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Dining - bar lounge/leisure had no ventilation specification, one has been created.",
               "Space Function Dining - bar lounge/leisure set ventilation per area to 0.705 cfm/ft^2.",
               "Space Function Dining - bar lounge/leisure had no infiltration objects, one has been created.",
               "Space Function Dining - bar lounge/leisure set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dining - bar lounge/leisure set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Dining - bar lounge/leisure set occupant activity schedule to NECB-Activity.",
               "Space Function Dining - bar lounge/leisure set lighting schedule to NECB-B-Lighting.",
               "Space Function Dining - bar lounge/leisure set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Dining - bar lounge/leisure set infiltration schedule to Always On.",
               "Space Function Dining - bar lounge/leisure set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Dining - bar lounge/leisure set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Electrical/Mechanical-sch-H had no people, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no lights, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set LPD to 1.235600149 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no electric equipment, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no ventilation specification, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no infiltration objects, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Electrical/Mechanical-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Electrical/Mechanical-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Electrical/Mechanical-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Electrical/Mechanical-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Electrical/Mechanical-sch-H set infiltration schedule to Always On.",
               "Space Function Electrical/Mechanical-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Electrical/Mechanical-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - exam had no people, one has been created.",
               "Space Function Hospital - exam set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - exam had no lights, one has been created.",
               "Space Function Hospital - exam set LPD to 1.662950576 W/ft^2.",
               "Space Function Hospital - exam had no electric equipment, one has been created.",
               "Space Function Hospital - exam set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - exam had no ventilation specification, one has been created.",
               "Space Function Hospital - exam set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - exam had no infiltration objects, one has been created.",
               "Space Function Hospital - exam set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - exam set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - exam set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - exam set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - exam set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - exam set infiltration schedule to Always On.",
               "Space Function Hospital - exam set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - exam set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - laundry/washing had no people, one has been created.",
               "Space Function Hospital - laundry/washing set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - laundry/washing had no lights, one has been created.",
               "Space Function Hospital - laundry/washing set LPD to 0.743218135 W/ft^2.",
               "Space Function Hospital - laundry/washing had no electric equipment, one has been created.",
               "Space Function Hospital - laundry/washing set electric EPD to 1.858045336 W/ft^2.",
               "Space Function Hospital - laundry/washing had no ventilation specification, one has been created.",
               "Space Function Hospital - laundry/washing set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - laundry/washing had no infiltration objects, one has been created.",
               "Space Function Hospital - laundry/washing set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - laundry/washing set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - laundry/washing set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - laundry/washing set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - laundry/washing set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - laundry/washing set infiltration schedule to Always On.",
               "Space Function Hospital - laundry/washing set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - laundry/washing set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - lounge/recreation had no people, one has been created.",
               "Space Function Hospital - lounge/recreation set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Hospital - lounge/recreation had no lights, one has been created.",
               "Space Function Hospital - lounge/recreation set LPD to 1.068376068 W/ft^2.",
               "Space Function Hospital - lounge/recreation had no electric equipment, one has been created.",
               "Space Function Hospital - lounge/recreation set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Hospital - lounge/recreation had no ventilation specification, one has been created.",
               "Space Function Hospital - lounge/recreation set ventilation per area to 0.25 cfm/ft^2.",
               "Space Function Hospital - lounge/recreation had no infiltration objects, one has been created.",
               "Space Function Hospital - lounge/recreation set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - lounge/recreation set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Hospital - lounge/recreation set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - lounge/recreation set lighting schedule to NECB-B-Lighting.",
               "Space Function Hospital - lounge/recreation set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Hospital - lounge/recreation set infiltration schedule to Always On.",
               "Space Function Hospital - lounge/recreation set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Hospital - lounge/recreation set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - nurses' station had no people, one has been created.",
               "Space Function Hospital - nurses' station set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - nurses' station had no lights, one has been created.",
               "Space Function Hospital - nurses' station set LPD to 0.873281308 W/ft^2.",
               "Space Function Hospital - nurses' station had no electric equipment, one has been created.",
               "Space Function Hospital - nurses' station set electric EPD to 0.232255667 W/ft^2.",
               "Space Function Hospital - nurses' station had no ventilation specification, one has been created.",
               "Space Function Hospital - nurses' station set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - nurses' station had no infiltration objects, one has been created.",
               "Space Function Hospital - nurses' station set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - nurses' station set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - nurses' station set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - nurses' station set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - nurses' station set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - nurses' station set infiltration schedule to Always On.",
               "Space Function Hospital - nurses' station set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - nurses' station set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - operating room had no people, one has been created.",
               "Space Function Hospital - operating room set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - operating room had no lights, one has been created.",
               "Space Function Hospital - operating room set LPD to 1.885916016 W/ft^2.",
               "Space Function Hospital - operating room had no electric equipment, one has been created.",
               "Space Function Hospital - operating room set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - operating room had no ventilation specification, one has been created.",
               "Space Function Hospital - operating room set ventilation per area to 0.9 cfm/ft^2.",
               "Space Function Hospital - operating room had no infiltration objects, one has been created.",
               "Space Function Hospital - operating room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - operating room set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - operating room set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - operating room set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - operating room set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - operating room set infiltration schedule to Always On.",
               "Space Function Hospital - operating room set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - operating room set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - patient room had no people, one has been created.",
               "Space Function Hospital - patient room set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - patient room had no lights, one has been created.",
               "Space Function Hospital - patient room set LPD to 0.622445188 W/ft^2.",
               "Space Function Hospital - patient room had no electric equipment, one has been created.",
               "Space Function Hospital - patient room set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - patient room had no ventilation specification, one has been created.",
               "Space Function Hospital - patient room set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - patient room had no infiltration objects, one has been created.",
               "Space Function Hospital - patient room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - patient room set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - patient room set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - patient room set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - patient room set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - patient room set infiltration schedule to Always On.",
               "Space Function Hospital - patient room set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - patient room set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - physical therapy had no people, one has been created.",
               "Space Function Hospital - physical therapy set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - physical therapy had no lights, one has been created.",
               "Space Function Hospital - physical therapy set LPD to 0.910442215 W/ft^2.",
               "Space Function Hospital - physical therapy had no electric equipment, one has been created.",
               "Space Function Hospital - physical therapy set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - physical therapy had no ventilation specification, one has been created.",
               "Space Function Hospital - physical therapy set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - physical therapy had no infiltration objects, one has been created.",
               "Space Function Hospital - physical therapy set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - physical therapy set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - physical therapy set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - physical therapy set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - physical therapy set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - physical therapy set infiltration schedule to Always On.",
               "Space Function Hospital - physical therapy set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - physical therapy set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - radiology/imaging had no people, one has been created.",
               "Space Function Hospital - radiology/imaging set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - radiology/imaging had no lights, one has been created.",
               "Space Function Hospital - radiology/imaging set LPD to 1.319212189 W/ft^2.",
               "Space Function Hospital - radiology/imaging had no electric equipment, one has been created.",
               "Space Function Hospital - radiology/imaging set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - radiology/imaging had no ventilation specification, one has been created.",
               "Space Function Hospital - radiology/imaging set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - radiology/imaging had no infiltration objects, one has been created.",
               "Space Function Hospital - radiology/imaging set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - radiology/imaging set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - radiology/imaging set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - radiology/imaging set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - radiology/imaging set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - radiology/imaging set infiltration schedule to Always On.",
               "Space Function Hospital - radiology/imaging set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - radiology/imaging set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - recovery had no people, one has been created.",
               "Space Function Hospital - recovery set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - recovery had no lights, one has been created.",
               "Space Function Hospital - recovery set LPD to 1.151988109 W/ft^2.",
               "Space Function Hospital - recovery had no electric equipment, one has been created.",
               "Space Function Hospital - recovery set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - recovery had no ventilation specification, one has been created.",
               "Space Function Hospital - recovery set ventilation per area to 0.9 cfm/ft^2.",
               "Space Function Hospital - recovery had no infiltration objects, one has been created.",
               "Space Function Hospital - recovery set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - recovery set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - recovery set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - recovery set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - recovery set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - recovery set infiltration schedule to Always On.",
               "Space Function Hospital - recovery set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - recovery set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no people, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no lights, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set LPD to 0.891861761 W/ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no ventilation specification, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set ventilation per area to 0.15 cfm/ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no infiltration objects, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital corr. >= 2.4m-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital corr. >= 2.4m-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital corr. >= 2.4m-sch-H set infiltration schedule to Always On.",
               "Space Function Hospital corr. >= 2.4m-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital corr. >= 2.4m-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Lobby - elevator had no people, one has been created.",
               "Space Function Lobby - elevator set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Lobby - elevator had no lights, one has been created.",
               "Space Function Lobby - elevator set LPD to 0.641025641 W/ft^2.",
               "Space Function Lobby - elevator had no electric equipment, one has been created.",
               "Space Function Lobby - elevator set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Lobby - elevator had no ventilation specification, one has been created.",
               "Space Function Lobby - elevator set ventilation per area to 0.81 cfm/ft^2.",
               "Space Function Lobby - elevator had no infiltration objects, one has been created.",
               "Space Function Lobby - elevator set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Lobby - elevator set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Lobby - elevator set occupant activity schedule to NECB-Activity.",
               "Space Function Lobby - elevator set lighting schedule to NECB-C-Lighting.",
               "Space Function Lobby - elevator set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Lobby - elevator set infiltration schedule to Always On.",
               "Space Function Lobby - elevator set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Lobby - elevator set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Locker room-sch-H had no people, one has been created.",
               "Space Function Locker room-sch-H set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Locker room-sch-H had no lights, one has been created.",
               "Space Function Locker room-sch-H set LPD to 0.910442215 W/ft^2.",
               "Space Function Locker room-sch-H had no electric equipment, one has been created.",
               "Space Function Locker room-sch-H set electric EPD to 0.232255667 W/ft^2.",
               "Space Function Locker room-sch-H had no ventilation specification, one has been created.",
               "Space Function Locker room-sch-H set ventilation per area to 0.185 cfm/ft^2.",
               "Space Function Locker room-sch-H had no infiltration objects, one has been created.",
               "Space Function Locker room-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Locker room-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Locker room-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Locker room-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Locker room-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Locker room-sch-H set infiltration schedule to Always On.",
               "Space Function Locker room-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Locker room-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Office - enclosed had no people, one has been created.",
               "Space Function Office - enclosed set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - enclosed had no lights, one has been created.",
               "Space Function Office - enclosed set LPD to 1.105536975 W/ft^2.",
               "Space Function Office - enclosed had no electric equipment, one has been created.",
               "Space Function Office - enclosed set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - enclosed had no ventilation specification, one has been created.",
               "Space Function Office - enclosed set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - enclosed had no infiltration objects, one has been created.",
               "Space Function Office - enclosed set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - enclosed set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - enclosed set occupant activity schedule to NECB-Activity.",
               "Space Function Office - enclosed set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - enclosed set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - enclosed set infiltration schedule to Always On.",
               "Space Function Office - enclosed set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - enclosed set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Office - enclosed - occsens had no people, one has been created.",
               "Space Function Office - enclosed - occsens set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - enclosed - occsens had no lights, one has been created.",
               "Space Function Office - enclosed - occsens set LPD to 0.994983278 W/ft^2.",
               "Space Function Office - enclosed - occsens had no electric equipment, one has been created.",
               "Space Function Office - enclosed - occsens set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - enclosed - occsens had no ventilation specification, one has been created.",
               "Space Function Office - enclosed - occsens set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - enclosed - occsens had no infiltration objects, one has been created.",
               "Space Function Office - enclosed - occsens set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - enclosed - occsens set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - enclosed - occsens set occupant activity schedule to NECB-Activity.",
               "Space Function Office - enclosed - occsens set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - enclosed - occsens set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - enclosed - occsens set infiltration schedule to Always On.",
               "Space Function Office - enclosed - occsens set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - enclosed - occsens set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Stairway-sch-H had no people, one has been created.",
               "Space Function Stairway-sch-H set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Stairway-sch-H had no lights, one has been created.",
               "Space Function Stairway-sch-H set LPD to 0.687476774 W/ft^2.",
               "Space Function Stairway-sch-H had no ventilation specification, one has been created.",
               "Space Function Stairway-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Stairway-sch-H had no infiltration objects, one has been created.",
               "Space Function Stairway-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Stairway-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Stairway-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Stairway-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Stairway-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Stairway-sch-H set infiltration schedule to Always On.",
               "Space Function Stairway-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Stairway-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Storage area had no people, one has been created.",
               "Space Function Storage area set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Storage area had no lights, one has been created.",
               "Space Function Storage area set LPD to 0.631735414 W/ft^2.",
               "Space Function Storage area had no electric equipment, one has been created.",
               "Space Function Storage area set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Storage area had no ventilation specification, one has been created.",
               "Space Function Storage area set ventilation per area to 0.07 cfm/ft^2.",
               "Space Function Storage area had no infiltration objects, one has been created.",
               "Space Function Storage area set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Storage area set occupancy schedule to NECB-E-Occupancy.",
               "Space Function Storage area set occupant activity schedule to NECB-Activity.",
               "Space Function Storage area set lighting schedule to NECB-E-Lighting.",
               "Space Function Storage area set electric equipment schedule to NECB-E-Electric-Equipment.",
               "Space Function Storage area set infiltration schedule to Always On.",
               "Space Function Storage area set heating setpoint schedule to NECB-E-Thermostat Setpoint-Heating.",
               "Space Function Storage area set cooling setpoint schedule to NECB-E-Thermostat Setpoint-Cooling.",
               "Space Function Storage area - occsens had no people, one has been created.",
               "Space Function Storage area - occsens set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Storage area - occsens had no lights, one has been created.",
               "Space Function Storage area - occsens set LPD to 0.568561873 W/ft^2.",
               "Space Function Storage area - occsens had no electric equipment, one has been created.",
               "Space Function Storage area - occsens set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Storage area - occsens had no ventilation specification, one has been created.",
               "Space Function Storage area - occsens set ventilation per area to 0.07 cfm/ft^2.",
               "Space Function Storage area - occsens had no infiltration objects, one has been created.",
               "Space Function Storage area - occsens set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Storage area - occsens set occupancy schedule to NECB-E-Occupancy.",
               "Space Function Storage area - occsens set occupant activity schedule to NECB-Activity.",
               "Space Function Storage area - occsens set lighting schedule to NECB-E-Lighting.",
               "Space Function Storage area - occsens set electric equipment schedule to NECB-E-Electric-Equipment.",
               "Space Function Storage area - occsens set infiltration schedule to Always On.",
               "Space Function Storage area - occsens set heating setpoint schedule to NECB-E-Thermostat Setpoint-Heating.",
               "Space Function Storage area - occsens set cooling setpoint schedule to NECB-E-Thermostat Setpoint-Cooling.",
               "Space Function Washroom-sch-H had no people, one has been created.",
               "Space Function Washroom-sch-H set occupancy to 3.1 people/1000 ft^2.",
               "Space Function Washroom-sch-H had no lights, one has been created.",
               "Space Function Washroom-sch-H set LPD to 0.975473802 W/ft^2.",
               "Space Function Washroom-sch-H had no electric equipment, one has been created.",
               "Space Function Washroom-sch-H set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Washroom-sch-H had no ventilation specification, one has been created.",
               "Space Function Washroom-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Washroom-sch-H had no infiltration objects, one has been created.",
               "Space Function Washroom-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Washroom-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Washroom-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Washroom-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Washroom-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Washroom-sch-H set infiltration schedule to Always On.",
               "Space Function Washroom-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Washroom-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "Started applying constructions",
               "Adding construction set: NECB 2011-NECB HDD Method-Outpatient--is_residentialNo",
               "Adding construction Typical Insulated Exterior Mass Floor R-15.63.",
               "Adding construction Typical Insulated Exterior Mass Wall R-12.5.",
               "Adding construction Typical Insulated Metal Building Roof R-20.41.",
               "Adding construction Typical Interior Floor.",
               "Adding construction Typical Interior Wall.",
               "Adding construction Typical Interior Ceiling.",
               "Adding construction Typical Insulated Carpeted 6in Slab Floor.",
               "Adding construction U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air.",
               "Adding construction Typical Insulated Metal Door R-1.43.",
               "Adding construction U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air.",
               "Adding construction Typical Overhead Door R-2.0.",
               "Adding construction U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm.",
               "Adding construction Typical Interior Window.",
               "Adding construction Typical Interior Door.",
               "Adding construction Typical Interior Partition.",
               "Finished applying constructions",
               "WWR NonRes = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Res = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Semiheated = 0%; window = 0 ft2, wall = 0 ft2.",
               "The skylight to roof ratios (SRRs) are: NonRes: 0%, Res: 0%.",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_50823f5f-6fb6-4323-8cff-1cf414c2e166/run/000_create_prototype_building/output/Outpatient-NECB 2011-NECB HDD Method-CAN_NB_Miramichi.717440_CWEC.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop.",
               "Adding water heater.",
               "Template =",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_50823f5f-6fb6-4323-8cff-1cf414c2e166/run/000_create_prototype_building/output/Outpatient-NECB 2011-NECB HDD Method-CAN_NB_Miramichi.717440_CWEC.epw/SR1.",
               "Finished run.",
               "Started applying multizone vav OA sizing.",
               "Finished applying multizone vav OA sizing.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 179 cfm.",
               "For Fan Constant Volume 10: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 640 cfm.",
               "For Fan Constant Volume 11: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 88 cfm.",
               "For Fan Constant Volume 12: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 58 cfm.",
               "For Fan Constant Volume 13: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 60 cfm.",
               "For Fan Constant Volume 14: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 59 cfm.",
               "For Fan Constant Volume 15: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 69 cfm.",
               "For Fan Constant Volume 16: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 103 cfm.",
               "For Fan Constant Volume 17: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 70 cfm.",
               "For Fan Constant Volume 18: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 167 cfm.",
               "For Fan Constant Volume 19: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 54 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 316 cfm.",
               "For Fan Constant Volume 20: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 45 cfm.",
               "For Fan Constant Volume 21: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 405 cfm.",
               "For Fan Constant Volume 22: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 27 cfm.",
               "For Fan Constant Volume 23: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1175 cfm.",
               "For Fan Constant Volume 24: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 288 cfm.",
               "For Fan Constant Volume 25: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 272 cfm.",
               "For Fan Constant Volume 26: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 358 cfm.",
               "For Fan Constant Volume 27: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 136 cfm.",
               "For Fan Constant Volume 28: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 320 cfm.",
               "For Fan Constant Volume 29: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 177 cfm.",
               "For Fan Constant Volume 3: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 136 cfm.",
               "For Fan Constant Volume 30: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 504 cfm.",
               "For Fan Constant Volume 31: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 229 cfm.",
               "For Fan Constant Volume 32: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 33: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 81 cfm.",
               "For Fan Constant Volume 34: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 35: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 25 cfm.",
               "For Fan Constant Volume 36: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 74 cfm.",
               "For Fan Constant Volume 37: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 312 cfm.",
               "For Fan Constant Volume 38: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 18 cfm.",
               "For Fan Constant Volume 39: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 76 cfm.",
               "For Fan Constant Volume 4: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 110 cfm.",
               "For Fan Constant Volume 40: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 256 cfm.",
               "For Fan Constant Volume 41: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 33 cfm.",
               "For Fan Constant Volume 42: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 414 cfm.",
               "For Fan Constant Volume 43: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 448 cfm.",
               "For Fan Constant Volume 44: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 24 cfm.",
               "For Fan Constant Volume 45: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 19 cfm.",
               "For Fan Constant Volume 46: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 37 cfm.",
               "For Fan Constant Volume 47: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 48: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 179 cfm.",
               "For Fan Constant Volume 49: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 99 cfm.",
               "For Fan Constant Volume 5: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 313 cfm.",
               "For Fan Constant Volume 50: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 486 cfm.",
               "For Fan Constant Volume 51: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 150 cfm.",
               "For Fan Constant Volume 52: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 198 cfm.",
               "For Fan Constant Volume 53: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 61 cfm.",
               "For Fan Constant Volume 54: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 118 cfm.",
               "For Fan Constant Volume 55: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 101 cfm.",
               "For Fan Constant Volume 56: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 428 cfm.",
               "For Fan Constant Volume 57: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 33 cfm.",
               "For Fan Constant Volume 58: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 55 cfm.",
               "For Fan Constant Volume 59: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 97 cfm.",
               "For Fan Constant Volume 6: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 406 cfm.",
               "For Fan Constant Volume 60: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 78 cfm.",
               "For Fan Constant Volume 61: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 14 cfm.",
               "For Fan Constant Volume 62: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 202 cfm.",
               "For Fan Constant Volume 63: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 296 cfm.",
               "For Fan Constant Volume 64: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 99 cfm.",
               "For Fan Constant Volume 65: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 17 cfm.",
               "For Fan Constant Volume 66: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 26 cfm.",
               "For Fan Constant Volume 67: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 35 cfm.",
               "For Fan Constant Volume 68: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 122 cfm.",
               "For Fan Constant Volume 69: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 36 cfm.",
               "For Fan Constant Volume 7: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 309 cfm.",
               "For Fan Constant Volume 70: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 19 cfm.",
               "For Fan Constant Volume 71: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 29 cfm.",
               "For Fan Constant Volume 72: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 26 cfm.",
               "For Fan Constant Volume 73: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 45 cfm.",
               "For Fan Constant Volume 74: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 584 cfm.",
               "For Fan Constant Volume 75: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1121 cfm.",
               "For Fan Constant Volume 76: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 56 cfm.",
               "For Fan Constant Volume 77: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 32 cfm.",
               "For Fan Constant Volume 78: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 36 cfm.",
               "For Fan Constant Volume 79: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 320 cfm.",
               "For Fan Constant Volume 8: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 269 cfm.",
               "For Fan Constant Volume 80: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 45 cfm.",
               "For Fan Constant Volume 81: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 82 cfm.",
               "For Fan Constant Volume 82: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 42 cfm.",
               "For Fan Constant Volume 83: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 81 cfm.",
               "For Fan Constant Volume 84: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 39 cfm.",
               "For Fan Constant Volume 85: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 290 cfm.",
               "For Fan Constant Volume 86: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 166 cfm.",
               "For Fan Constant Volume 87: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 148 cfm.",
               "For Fan Constant Volume 88: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 51 cfm.",
               "For Fan Constant Volume 89: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 17 cfm.",
               "For Fan Constant Volume 9: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 375 cfm.",
               "For Fan Constant Volume 90: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 12 cfm.",
               "For Fan Constant Volume 91: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 9 cfm.",
               "For Fan Variable Volume 1: allowed_hp = 1.01HP; motor eff = 84.61%; total fan eff = 55% based on 584 cfm.",
               "For Fan Variable Volume 2: allowed_hp = 2.68HP; motor eff = 84.61%; total fan eff = 55% based on 1722 cfm.",
               "For Fan Variable Volume 3: allowed_hp = 4.2HP; motor eff = 84.61%; total fan eff = 55% based on 2693 cfm.",
               "Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4403 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2267 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3977 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10034 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4968 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3736 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6275 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 453 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1124 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2124 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9675 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2781 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 914 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 896 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 4416 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9957 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3414 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 3239 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 15253 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 300 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 5393 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1785 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 15582 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8312 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 20147 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3970 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9027 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2078 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1008 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11533 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4055 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1732 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1133 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11661 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2267 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3239 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 443 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2097 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 22026 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9554 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 535 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 516 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 17131 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 2 requires an economizer because the total cooling capacity of 85088 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2219 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 780 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1051 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2659 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 15433 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11922 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 890 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3114 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 718 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2969 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2267 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1705 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1146 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1207 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 13635 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3992 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 3254 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7091 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 871 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10257 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 40470 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11952 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6176 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 639 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 15747 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1364 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2217 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 518 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 19435 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1938 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1032 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3560 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 8540 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 1 does not require an economizer because the total cooling capacity of 54482 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3023 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat does not require an economizer because the total cooling capacity of 22871 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11841 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1790 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 3942 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Toilet Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 408 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8691 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 30245 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1074 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 2373 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6504 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7918 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 376 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1080 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1800 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 8730 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 99cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 12cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 296cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.3 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 74cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 45cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 33cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 33cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 61cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 504cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.51 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 19cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 81cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 99cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 39cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 76cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 198cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.2 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 18cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 55cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 118cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.12 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 9cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 78cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Toilet Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 14cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Toilet Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Toilet Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Toilet Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Toilet Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 414cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.42 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 448cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.45 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 428cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.43 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 97cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 101cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 24cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 256cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.26 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 229cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.23 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 486cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.49 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 42cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 25cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 81cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 202cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.2 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 179cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.18 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 51cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 290cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.29 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 166cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.17 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 82cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 17cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 148cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.15 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 37cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 309cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.31 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 26cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 406cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.41 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 269cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.27 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 375cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.38 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 88cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.09 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 313cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.32 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 110cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.11 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 316cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.32 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 136cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 179cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.18 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 103cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 70cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.07 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 69cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.07 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 58cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 60cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 59cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 35cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 27cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 45cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 54cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 167cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.17 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 640cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.65 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 19cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 29cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 36cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 122cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.12 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 17cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 405cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.41 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 45cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 320cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.32 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 136cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 358cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.36 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 26cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 1175cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Annual occupied hours = 4168 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 288cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.29 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 36cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 32cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 272cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.28 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 1121cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Annual occupied hours = 3068 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ Occ Sch.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 584cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.59 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 56cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 320cfm, and climate zone NECB HDD Method.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.32 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 177cfm, and climate zone NECB HDD Method.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.18 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 312cfm, and climate zone NECB HDD Method.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.32 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 150cfm, and climate zone NECB HDD Method.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.15 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For VAV with Reheat, ERV not required based on 0% OA flow, design supply air flow of 584cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat, ERV not required based on exhaust heat content.",
               "For VAV with Reheat: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 1: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat: DCV is not required for any system.",
               "For VAV with Reheat: Annual occupied hours = 8760 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat: Setting motorized OA damper schedule to VAV with Reheat Occ Sch.",
               "For VAV with Reheat 1, ERV not required based on 0% OA flow, design supply air flow of 1722cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 1, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 1: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 2: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 1: DCV is not required for any system.",
               "For VAV with Reheat 1: Annual occupied hours = 4160 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 1: Setting motorized OA damper schedule to VAV with Reheat 1 Occ Sch.",
               "For VAV with Reheat 2, ERV not required based on 0% OA flow, design supply air flow of 2693cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 2, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 2: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 3: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 2: DCV is not required for any system.",
               "For VAV with Reheat 2: Annual occupied hours = 4160 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 2: Because the system has an economizer, it requires a motorized OA damper.",
               "For VAV with Reheat 2: Setting motorized OA damper schedule to VAV with Reheat 2 Occ Sch.",
               "For Fan Variable Volume 1: motor nameplate = 0.8282465789411434HP, motor eff = 84.61%.",
               "For Fan Variable Volume 2: motor nameplate = 2HP, motor eff = 84.61%.",
               "For Fan Variable Volume 3: motor nameplate = 4HP, motor eff = 84.61%.",
               "For Fan Constant Volume 1: motor nameplate = 0.11166602670626825HP, motor eff = 61.5%.",
               "For Fan Constant Volume 10: motor nameplate = 0.39877904865066405HP, motor eff = 61.5%.",
               "For Fan Constant Volume 11: motor nameplate = 0.05498979710255275HP, motor eff = 61.5%.",
               "For Fan Constant Volume 12: motor nameplate = 0.036029922095858154HP, motor eff = 61.5%.",
               "For Fan Constant Volume 13: motor nameplate = 0.0374937196885442HP, motor eff = 61.5%.",
               "For Fan Constant Volume 14: motor nameplate = 0.03702956724892602HP, motor eff = 61.5%.",
               "For Fan Constant Volume 15: motor nameplate = 0.042884408558147874HP, motor eff = 61.5%.",
               "For Fan Constant Volume 16: motor nameplate = 0.06429278954002218HP, motor eff = 61.5%.",
               "For Fan Constant Volume 17: motor nameplate = 0.04370988600795382HP, motor eff = 61.5%.",
               "For Fan Constant Volume 18: motor nameplate = 0.10410604294463471HP, motor eff = 61.5%.",
               "For Fan Constant Volume 19: motor nameplate = 0.03363683983706333HP, motor eff = 61.5%.",
               "For Fan Constant Volume 2: motor nameplate = 0.19664854370248572HP, motor eff = 61.5%.",
               "For Fan Constant Volume 20: motor nameplate = 0.028030699864219414HP, motor eff = 61.5%.",
               "For Fan Constant Volume 21: motor nameplate = 0.2522762987779748HP, motor eff = 61.5%.",
               "For Fan Constant Volume 22: motor nameplate = 0.016994242021268924HP, motor eff = 61.5%.",
               "For Fan Constant Volume 23: motor nameplate = 0.731736709641191HP, motor eff = 61.5%.",
               "For Fan Constant Volume 24: motor nameplate = 0.17964751602863116HP, motor eff = 61.5%.",
               "For Fan Constant Volume 25: motor nameplate = 0.1692369069726588HP, motor eff = 61.5%.",
               "For Fan Constant Volume 26: motor nameplate = 0.2232605548276818HP, motor eff = 61.5%.",
               "For Fan Constant Volume 27: motor nameplate = 0.08472658683239129HP, motor eff = 61.5%.",
