{
   "completed_at" : "20170710T191917Z",
   "completed_status" : "Success",
   "created_at" : "2017-07-10 19:15:30 +0000",
   "current_step" : 5,
   "description" : "",
   "eplusout_err" : "Program Version,EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:17,IDD_Version 8.7.0\n   ************* IDF Context for following error/warning message:\n   ************* Note -- lines truncated at 300 characters, if necessary...\n   *************      5 Building,\n   ************* indicated Name=NECB 2011-LargeOffice-NECB HDD Method-CAN_NF_Gander.718030_CWEC.epw created: 2017-07-10 19:15:36 +0000\n   ************* Only last 1 lines before error line shown.....\n   *************      6   NECB 2011-LargeOffice-NECB HDD Method-CAN_NF_Gander.718030_CWEC.epw created: 2017-07-10 19:15:36 +0000, !- Name\n   ** Warning ** IP: IDF line~6 Alpha Argument length exceeds maximum, will be truncated=  NECB 2011-LargeOffice-NECB HDD Method-CAN_NF_Gander.718030_CWEC.epw created: 2017-07-10 19:15:36 +000\n   **   ~~~   ** Will be processed as Alpha=NECB 2011-LARGEOFFICE-NECB HDD METHOD-CAN_NF_GANDER.718030_CWEC.EPW CREATED: 2017-07-10 19:15:36 +0000\n   ************* Beginning Zone Sizing Calculations\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** CheckUsedConstructions: There are 23 nominally unused constructions in input.\n   **   ~~~   ** For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - OPEN PLAN ELEC EQUIP\".\n   ** Warning ** Calculated design heating load for zone=SP-BASEMENT SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN is zero.\n   **   ~~~   ** Check Sizing:Zone and ZoneControl:Thermostat inputs.\n   ** Warning ** Calculated design heating load for zone=SP-CORE_BOTTOM SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN is zero.\n   **   ~~~   ** Check Sizing:Zone and ZoneControl:Thermostat inputs.\n   ** Warning ** Calculated design heating load for zone=SP-CORE_MID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN is zero.\n   **   ~~~   ** Check Sizing:Zone and ZoneControl:Thermostat inputs.\n   ** Warning ** Calculated design heating load for zone=SP-DATACENTER_BASEMENT_ZN_6 SYS-6 FLR-2 SCH-A HPLCMT-WEST ZN is zero.\n   **   ~~~   ** Check Sizing:Zone and ZoneControl:Thermostat inputs.\n   ************* Beginning System Sizing Calculations\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 20\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18\n   ** Warning ** Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.\n   **   ~~~   ** Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 19\n   ************* Beginning Plant Sizing Calculations\n   ** Warning ** Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 586TONS 0.6KW/TON\n   **   ~~~   **   A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager\n   **   ~~~   **   The overall loop setpoint will be assumed for chiller. The simulation continues ... \n   ** Warning ** Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON\n   **   ~~~   **   A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager\n   **   ~~~   **   The overall loop setpoint will be assumed for chiller. The simulation continues ... \n   ** Warning ** Output:Meter: invalid Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Name=\"DISTRICTCOOLING:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Name=\"DISTRICTHEATING:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly: invalid Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ************* Testing Individual Branch Integrity\n   ************* All Branches passed integrity testing\n   ************* Testing Individual Supply Air Path Integrity\n   ************* All Supply Air Paths passed integrity testing\n   ************* Testing Individual Return Air Path Integrity\n   ************* All Return Air Paths passed integrity testing\n   ************* No node connection errors were found.\n   ************* Beginning Simulation\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 11:45 - 12:00\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   **   ~~~   ** ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/25 14:15 - 14:30\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/13 13:45 - 14:00\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/23 10:40 - 10:45\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/23 16:53 - 17:00\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/28 15:23 - 15:30\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/06 16:00 - 16:15\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/17 17:30 - 17:38\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/30 11:15 - 11:30\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/31 13:00 - 13:15\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/31 17:30 - 17:45\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 04/06 13:30 - 13:45\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 04/07 17:45 - 18:00\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ** Warning ** SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 04/11 10:45 - 11:00\n   **   ~~~   ** The solution for one or more of the Air Loop HVAC systems did not appear to converge\n   ************* Simulation Error Summary *************\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 26 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues\n   *************  **   ~~~   **   This error occurred 15 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 154 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 191 Warning; 0 Severe Errors; Elapsed Time=00hr 01min 44.63sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "6F2A4F4C",
   "measure_paths" : [ "../measures" ],
   "name" : "LHS Autogenerated 809",
   "osa_id" : "4fef0e0f-5396-4c55-a6e1-2cd6803db3ab",
   "osd_id" : "67225472-2abf-4225-8ca8-cab27590386a",
   "run_directory" : "./run",
   "seed_file" : "seed.osm",
   "started_at" : "20170710T191533Z",
   "steps" : [
      {
         "arguments" : {
            "__SKIP__" : false,
            "building_type" : "LargeOffice",
            "climate_zone" : "NECB HDD Method",
            "epw_file" : "CAN_NF_Gander.718030_CWEC.epw",
            "template" : "NECB 2011"
         },
         "measure_dir_name" : "create_prototype_building",
         "name" : "create_prototype_building",
         "result" : {
            "completed_at" : "20170710T191646Z",
            "measure_class_name" : "CreatePrototypeBuilding",
            "measure_display_name" : "Create Prototype Building",
            "measure_name" : "create_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "ae90fsd7-a651-467a-bc8d-29d310b0f937",
            "measure_version_id" : "c6ec5c18-5595-459f-a082-09a19c8c869c",
            "measure_version_modified" : "20170519T182315Z",
            "measure_xml_checksum" : "057E8D9D",
            "started_at" : "20170710T191535Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.CoolingTower] <0> For Cooling Tower Single Speed 1, cannot find heat rejection properties, cannot apply standard efficiencies or curves.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Started adding geometry",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Template =",
               "Setting Basement to Space Function.Electrical/Mechanical-sch-A",
               "Setting Core_bottom to Space Function.Office - open plan",
               "Setting Core_mid to Space Function.Office - open plan",
               "Setting Core_top to Space Function.Office - open plan",
               "Setting Perimeter_bot_ZN_1 to Space Function.Office - open plan",
               "Setting Perimeter_bot_ZN_2 to Space Function.Office - open plan",
               "Setting Perimeter_bot_ZN_3 to Space Function.Office - open plan",
               "Setting Perimeter_bot_ZN_4 to Space Function.Office - open plan",
               "Setting Perimeter_mid_ZN_1 to Space Function.Office - open plan",
               "Setting Perimeter_mid_ZN_2 to Space Function.Office - open plan",
               "Setting Perimeter_mid_ZN_3 to Space Function.Office - open plan",
               "Setting Perimeter_mid_ZN_4 to Space Function.Office - open plan",
               "Setting Perimeter_top_ZN_1 to Space Function.Office - open plan",
               "Setting Perimeter_top_ZN_2 to Space Function.Office - open plan",
               "Setting Perimeter_top_ZN_3 to Space Function.Office - open plan",
               "Setting Perimeter_top_ZN_4 to Space Function.Office - open plan",
               "Setting DataCenter_basement_ZN_6 to Space Function.Office - open plan",
               "Setting DataCenter_bot_ZN_6 to Space Function.Office - open plan",
               "Setting DataCenter_mid_ZN_6 to Space Function.Office - open plan",
               "Setting DataCenter_top_ZN_6 to Space Function.Office - open plan",
               "Setting GroundFloor_Plenum to Space Function.- undefined -",
               "Setting TopFloor_Plenum to Space Function.- undefined -",
               "Setting MidFloor_Plenum to Space Function.- undefined -",
               "Started applying space types (loads)",
               "Space Function - undefined - had no ventilation specification, one has been created.",
               "Space Function - undefined - had no infiltration objects, one has been created.",
               "Space Function - undefined - set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function - undefined - set infiltration schedule to Always On.",
               "Space Function Electrical/Mechanical-sch-A had no people, one has been created.",
               "Space Function Electrical/Mechanical-sch-A set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Electrical/Mechanical-sch-A had no lights, one has been created.",
               "Space Function Electrical/Mechanical-sch-A set LPD to 1.235600149 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-A had no electric equipment, one has been created.",
               "Space Function Electrical/Mechanical-sch-A set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-A had no ventilation specification, one has been created.",
               "Space Function Electrical/Mechanical-sch-A set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Electrical/Mechanical-sch-A had no infiltration objects, one has been created.",
               "Space Function Electrical/Mechanical-sch-A set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Electrical/Mechanical-sch-A set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Electrical/Mechanical-sch-A set occupant activity schedule to NECB-Activity.",
               "Space Function Electrical/Mechanical-sch-A set lighting schedule to NECB-A-Lighting.",
               "Space Function Electrical/Mechanical-sch-A set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Electrical/Mechanical-sch-A set infiltration schedule to Always On.",
               "Space Function Electrical/Mechanical-sch-A set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Electrical/Mechanical-sch-A set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Office - open plan had no people, one has been created.",
               "Space Function Office - open plan set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - open plan had no lights, one has been created.",
               "Space Function Office - open plan set LPD to 1.021924935 W/ft^2.",
               "Space Function Office - open plan had no electric equipment, one has been created.",
               "Space Function Office - open plan set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - open plan had no ventilation specification, one has been created.",
               "Space Function Office - open plan set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - open plan had no infiltration objects, one has been created.",
               "Space Function Office - open plan set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - open plan set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - open plan set occupant activity schedule to NECB-Activity.",
               "Space Function Office - open plan set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - open plan set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - open plan set infiltration schedule to Always On.",
               "Space Function Office - open plan set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - open plan set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "Started applying constructions",
               "Adding construction set: NECB 2011-NECB HDD Method-Office--is_residentialNo",
               "Adding construction Typical Insulated Exterior Mass Floor R-15.63.",
               "Adding construction Typical Insulated Exterior Mass Wall R-12.5.",
               "Adding construction Typical Insulated Metal Building Roof R-20.41.",
               "Adding construction Typical Interior Floor.",
               "Adding construction Typical Interior Wall.",
               "Adding construction Typical Interior Ceiling.",
               "Adding construction Typical Insulated Carpeted 6in Slab Floor.",
               "Adding construction U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air.",
               "Adding construction Typical Insulated Metal Door R-1.43.",
               "Adding construction U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air.",
               "Adding construction Typical Overhead Door R-2.0.",
               "Adding construction U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm.",
               "Adding construction Typical Interior Window.",
               "Adding construction Typical Interior Door.",
               "Adding construction Typical Interior Partition.",
               "Finished applying constructions",
               "WWR NonRes = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Res = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Semiheated = 0%; window = 0 ft2, wall = 0 ft2.",
               "Reducing the size of all windows (by raising sill height) to reduce window area down to the limit of 40%.",
               "The skylight to roof ratios (SRRs) are: NonRes: 0%, Res: 0%.",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/000_create_prototype_building/output/LargeOffice-NECB 2011-NECB HDD Method-CAN_NF_Gander.718030_CWEC.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop.",
               "Adding water heater.",
               "Template =",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/000_create_prototype_building/output/LargeOffice-NECB 2011-NECB HDD Method-CAN_NF_Gander.718030_CWEC.epw/SR1.",
               "Finished run.",
               "Started applying multizone vav OA sizing.",
               "Finished applying multizone vav OA sizing.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Variable Volume 1: allowed_hp = 12.32HP; motor eff = 84.61%; total fan eff = 55% based on 7903 cfm.",
               "For Fan Variable Volume 2: allowed_hp = 28.64HP; motor eff = 84.61%; total fan eff = 55% based on 18370 cfm.",
               "For Fan Variable Volume 3: allowed_hp = 329.27HP; motor eff = 84.61%; total fan eff = 55% based on 211232 cfm.",
               "For Fan Variable Volume 4: allowed_hp = 31.92HP; motor eff = 84.61%; total fan eff = 55% based on 20480 cfm.",
               "VAV with Reheat 1 requires an economizer because the total cooling capacity of 504323 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 2 requires an economizer because the total cooling capacity of 5750982 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 3 requires an economizer because the total cooling capacity of 558289 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat requires an economizer because the total cooling capacity of 224132 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For VAV with Reheat, ERV not required based on 0% OA flow, design supply air flow of 7903cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat, ERV not required based on exhaust heat content.",
               "For VAV with Reheat: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 1: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat: DCV is not required for any system.",
               "For VAV with Reheat: Annual occupied hours = 2860 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat: Because the system has an economizer, it requires a motorized OA damper.",
               "For VAV with Reheat: Setting motorized OA damper schedule to VAV with Reheat Occ Sch.",
               "For VAV with Reheat 1, ERV not required based on 0% OA flow, design supply air flow of 18370cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 1, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 1: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 2: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 1: DCV is not required for any system.",
               "For VAV with Reheat 1: Annual occupied hours = 2860 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 1: Because the system has an economizer, it requires a motorized OA damper.",
               "For VAV with Reheat 1: Setting motorized OA damper schedule to VAV with Reheat 1 Occ Sch.",
               "For VAV with Reheat 2, ERV not required based on 0% OA flow, design supply air flow of 211232cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 2, ERV required based on exhaust heat content.",
               "For VAV with Reheat 2 ERV, ERV power is calculated to be 50 W, based on a min OA flow of 0 cfm.",
               "For VAV with Reheat 2: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 3: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 2: DCV is not required for any system.",
               "For VAV with Reheat 2: Annual occupied hours = 2860 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 2: Because the system has an economizer, it requires a motorized OA damper.",
               "For VAV with Reheat 2: Setting motorized OA damper schedule to VAV with Reheat 2 Occ Sch.",
               "For VAV with Reheat 3, ERV not required based on 0% OA flow, design supply air flow of 20480cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 3, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 3: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 4: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 3: DCV is not required for any system.",
               "For VAV with Reheat 3: Annual occupied hours = 2860 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 3: Because the system has an economizer, it requires a motorized OA damper.",
               "For VAV with Reheat 3: Setting motorized OA damper schedule to VAV with Reheat 3 Occ Sch.",
               "For Fan Variable Volume 1: motor nameplate = 11HP, motor eff = 84.61%.",
               "For Fan Variable Volume 2: motor nameplate = 26HP, motor eff = 84.61%.",
               "For Fan Variable Volume 3: motor nameplate = 300HP, motor eff = 84.61%.",
               "For Fan Variable Volume 4: motor nameplate = 29HP, motor eff = 84.61%.",
               "For Pump Constant Speed 1: brake hp = 25.25HP, motor nameplate = 30.0HP, motor eff = 93.6%.",
               "For Pump Constant Speed 2: brake hp = 59.95HP, motor nameplate = 60.0HP, motor eff = 95.0%.",
               "For Service Water Loop Pump: brake hp = 0.05HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For NECB 2011: Primary Chiller WaterCooled Scroll 586tons 0.6kW/ton: WaterCooled  Scroll Capacity = 586tons; COP = 5.7 (0.6kW/ton)",
               "For NECB 2011: Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton: WaterCooled  Scroll Capacity = 0tons; COP = 4.5 (0.8kW/ton)",
               "For NECB 2011: 300.0gal Electricity Water Heater - 300kBtu/hr 1.0 Therm Eff; thermal efficiency = 1.0, skin-loss UA = 9Btu/hr",
               "For VAV with Reheat 2 ERV: Set sensible and latent effectiveness to 50%.",
               "Finished applying HVAC efficiency standards.",
               "Started adding daylighting controls.",
               "For Basement, daylighting control not applicable because no exterior fenestration is present.",
               "For Core_bottom, daylighting control not applicable because no exterior fenestration is present.",
               "For Core_mid, daylighting control not applicable because no exterior fenestration is present.",
               "For Core_top, daylighting control not applicable because no exterior fenestration is present.",
               "For DataCenter_basement_ZN_6, daylighting control not applicable because no exterior fenestration is present.",
               "For DataCenter_bot_ZN_6, daylighting control not applicable because no exterior fenestration is present.",
               "For DataCenter_mid_ZN_6, daylighting control not applicable because no exterior fenestration is present.",
               "For DataCenter_top_ZN_6, daylighting control not applicable because no exterior fenestration is present.",
               "For GroundFloor_Plenum, daylighting control not applicable because no exterior fenestration is present.",
               "For MidFloor_Plenum, daylighting control not applicable because no exterior fenestration is present.",
               "For TopFloor_Plenum, daylighting control not applicable because no exterior fenestration is present.",
               "Finished adding daylighting controls.",
               "Total Time = 71sec."
            ],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_type",
                  "value" : "LargeOffice"
               },
               {
                  "name" : "template",
                  "value" : "NECB 2011"
               },
               {
                  "name" : "climate_zone",
                  "value" : "NECB HDD Method"
               },
               {
                  "name" : "epw_file",
                  "value" : "CAN_NF_Gander.718030_CWEC.epw"
               }
            ],
            "step_warnings" : [
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.weather.Model] Could not find ground temperatures; will use generic temperatures, which will skew results.",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Variable Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Variable Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.CoolingTower] For Cooling Tower Single Speed 1, cannot find heat rejection properties, cannot apply standard efficiencies or curves."
            ]
         }
      },
      {
         "arguments" : {
            "__SKIP__" : false
         },
         "measure_dir_name" : "view_model",
         "name" : "view_model",
         "result" : {
            "completed_at" : "20170710T191647Z",
            "measure_class_name" : "ViewModel",
            "measure_display_name" : "ViewModel",
            "measure_name" : "view_model",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "f4669f10-fda5-489d-8e1c-7ca3c2d40378",
            "measure_version_id" : "f4975c5f-7c25-42a2-927b-02d99b4427ef",
            "measure_version_modified" : "20170526T150340Z",
            "measure_xml_checksum" : "1E1F8B97",
            "started_at" : "20170710T191646Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/001_view_model/report.html",
               "/mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/001_view_model/report.json"
            ],
            "step_final_condition" : "Report written to <a href='file:////mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/001_view_model/report.html'>report.html</a>.",
            "step_info" : [ "No changes made to the model." ],
            "step_result" : "NA",
            "step_values" : [
               {
                  "name" : "view_model_html_zip",
                  "value" : "eJzsvWtzY8eRJvx9IuY/cHu+7G4oqbpfescTYcv2zBuxlhyW5513ZmNDkXVT08Mmekm2Luvwf38zcesD4BywQBIk2KIdkoDCIXAqT9ZTT14q8x//y2+/+erP//7H3529u31/+U9//3f/uP5vxcL/vb24vaz/9P9e1B/P/jAr9fIfv1yM0Efv6y2e5Xd4fVNvf/XmX//8ewhvzr5cf3KF7+uv3vxAf/lhdn375izPrm7rFV3540W5fferUn+4yBXmb744u7i6uL3AS7jJeFl/Jb84+3hTr+fvMNHA1Wz5zTf5+uLD7dnNdf7Vm3e3tx9u3n75ZS5Xf7k5z5ezj6Vd4nU9z7P3X+Jf8KcvLy/SzZe3765rPf/LzZfXXi7fvL+4ooE3//SPXy6+b883n1/jj99f3M6/8/11mc3S5hfWn/D9h8t68yW95xlezy5vvvzmOl3cfrV81/tL++ZQ8Ba+/3jxpTi3/PqcXh8yiX1f/f0NfvhSnkt3Lr/884+1Xv3Pi9txCX250ok0Kz/Pf+3258t6dvvzB3rOt/Wn2y/zDf3J3//dP/CFN/Dxw9lf//7vzs4S5v/8/nr28apAnl3Ort/+Qynlf8w/mV0XeszXWC4+3rwNH36aj5aLmw+X+PPbq9lVnQ98wFIurr5/K87sh5/OpFheN/uA+eL257fiPNjFdbMb0qLZ1VtMN7PLj7eLv76s7fatXf0R3yfg5cX3V2/5g/nY/4WLq1J/eisFvf0b3f/8NiHh9XIC89t8K+nH6Xsvytk/eO/3/GKa3d7O3r9Vq9+c38H63YfZBS2Ea6g/0Gq4eYuXl9u/CqxIeHFVl7+/K5DNrxiMj93O7TVeLcff1Yvv392ekRrdnFW8qV8sPmyz6/cbg7MPw7d8/5/eL+72nCQ4u67w6csX93roj539l4v3jA94dbv84k9iuL3I/zmlQqsnsPiRt9IupTvHk7dqLetdgWz9BunD4M755t5ez27xtv5XLUSp3/+3/7HxIcyuL76/uHrLIlor0OoBXVxd0lODdDnL/7nngWxNYSCyMQktb3lxU4tbXU2aFHIgvrMv//vZ7y9+OqM/PyvX+D3d5vdnP76rV2eLvy1n//3L0YnG1TwHv9MnIuUHf0pYwYDwCYfo1d//3Q+0imY33xFq4dmvzv76hvcGfvPm7V/f/FCvb2jab96ac/3FGwaSN2/ffJP+UvPtmy/efF9pBeDt7JoHP9Srb28/losZfZA+XlwyIHxLn/38NW0zN2/e/q83vyFZvaf1cDYfPhN04W+WFy6H5O6Q2h3Sb/43/QTrGo39ZvYT3yjB4f/35i3Ec++lUcFGQTP3toJ0X/CH//6GUEjMX/4HXafOjY70Dn+iv/L6XAqv5m/pOhPOvQ5y/pauNf7c2mC+eHM5m/3nr2/perF6/e+D1/8xeP0n+qt4Hq1xxjpngvPB/u1vLK8ZCff6Yi6Ov775+PGikOSElFIY7UHTXYCpyQEK2nibaE4iNqtFfbMW/j8vvuNnGhk8JFqI8y9dTOULpUkO8QtYTOWLrVEWxGpInVs3NrL4S5IzYch7vOTvpjcff1i+aLj4PfGF+EJ+ob7g/6ovNH0y5wdv3pL4fri4uUj8+vb6Y/3iTcab22/fYZn9uBq5rrle/FBXg41+hkbL7CP91bcXpZbFhSS5gaxyCdZ7cCYmMEZriL4p8N4GkZ3VReteWZlz6/V6vvM3LIeBSPgfGc+DXL5fXLQamb87PQkpERLqCKbESo8xZYIIREB0uqF1KqpwoITOvTErCdlzE8K+IUNExX6x+ZfzsdOTlA5BhKBBOJFJUl5BwJYgGWGctg0dYq+kljJY6tJCBi6cW232Dw4FOBg6PVn51FyrDYIwtO5ks5CqIf2ypjZtgnZZ9cpqa5GNLMORdba9Fk9PQjF7UUk4WjoJRmcFSRKK21wtNhOdL90oPpfQcu1sIvjG4EqXXt7Ky8HZIjPQNk3a1JKEqCRJrUqbaNvWQh664xl3rvVyb1vKZTW0kMhqUJ/baFeDqz9eDp6kXjUZpSnECUp1tPKSgUC8AtDVUHzSFq05lB2ocy3Xe/xq0xsZ+kQERtnBanC9UDcvledioKzD9Tv8lY2rDpX+/L+EF/RvS/8s/mu+cPRfT6/c0Z+Ot0ooazzQIqc9RAkJ6LHRv4zyueUQWj4QF/WIKMdHdwX8MGkeXVpSoam1kaAwWCIotQBWISBnIWI0ohgXD9xxh0RkCw/HxhYYOcJYTlBWpUYyQEEXReueuApEU2nbVUHrpq1osR2iWfo8Ov2J1i7fDnVnY28ZjJwiKkpjWvQEg01L2kGwkk1frIQglUnRyVhlOozl8oQ39WNqZEBRPg2coISa1loJcMUh6Y9UpD8YwUWjbGzFIHbbAdsb6kImWzvvJjit99kNqrIePdE1ZwmINFnipEEkM1FJoapptOZ8aaGhxmgfYDttrqmRRfcSuJu0TWKWETTKRjueLmRflgw+0UtaftXFbgyX7lz4uFhFK4lsvFn6aebvlxcPhk5PNs6rZC2CsqmQbRSIDRQdCKRKrUR4oxbd3oktzF4uq8mRAWxvjJyejHy2mDzxWdvUwoOTjDTAnN8Tp40qdjOmcQQaR6tRBBpHq9OTGQbTyLgklXKkV8JpCClnyFEYqaUXKbhD9GpoLPXaT8t/D8dOT07ZG1sDQhKKrMloNERiUcD6Fol6htgO9ejs4Y0D382AGOxwhxOUUomWmDjEFEmlfHSQoidSHpUW2GLS/iBPxbj5tzW61Kn16NBZsTl4evIqQhUrCmQdPRhnE0tOg87eYygx59ytVUvhrDe57R1wd5NbyfOk972ii8DawKsYwVQyWFAmAS3Jaolsomn+AXbdCJXapt876/DkZKSkcxU9MQJJAGVKMoC6GOKWqaSUKpFzcZiM7sTn1diGy2v5t8Ox05OVsiFiUVCVII4gmiAeToBFlJOWX8nO38c/KAb2yHIXHBkas2V6LJzVqDkPapOPbV04H9q46sV5vVRrWRDyATF+QkSvCsSWAmm10EXFkCseFA3YehLjj2yPgB8kzSfQ5qqJ8mo2wpm9CbaYMIAqBI4y2JpiuV/McoOVjIy9xN1W6VCyIk5iTSLdykFB9Ip0S+uKMddK3OVAv8XGzrEZSRlssOs9ePlXp7yXWC8tNgm5sVEgRIUQ0IHzmohJDDLrbu/XtPaMxCg3Q3JjSnZ6snIBfVUKnMbK2RVkO7lWoWKxmGXNOnfLakyfemyCF6BRWJ1wHsF6pFVnY4CorIFavJNNNdqNuzFqDsnzpJkd7B4f3dxed/fh05NWMkKq1CCxW9WY1iCUIkA6jvU2IXTs1qkJC2ChKwuJbBkF46OnaBeQnFAEkcFlI5d+Cx3oLa1Ik2JshOn39UFvxG9H/BmfQrqjod8TlJULVtkIsbAtXj27nbWd2wfRcKS3P95zqKw6/GenJ6/qdEGrwetoOQ/FQQwFwRsrm1POhnKovO7gCVvu+12r9AAZMYdXT8DTsfnmLJQcaf2hIeYpGuF7E57gq2bs91zM4SZs4NKQOG3qzjB0tvGHJ6pLLUmXiZKHWgnPpUDC86YBc5HJRZFqOJgjDMlTX7LlaMLYyclKiyzIKjfgOO3BEOEEdKigVbSFbJmC8p5Zcxvx+pGxveTzJDGdZOVqow2vSNVo/TGmF+1AZzRGRimS744nDlnVCo22+NSIB2PL2396EpIpCNInaGTTkLVHr5BpqJAmCyLuydpuCY3mWx6QtzTqoj5BiVUpOAHMNAIsU6OGhOzHT9hCcdoUfc8Y9WRuzEg+xE7OxOnJSUkTk+EILPsRFq+IKZBaBWWriOrQWP5w/usA9ZCMh+mhU5WRF7mRbVxMZr+9tYChkhEYs42CPbCh29cyksY76UbYXKIjPq0TlFS0JWQPKgdBDMFHCFnTW2lsQ1188YdlPWwupxHatOMz2FSo09zvFJogRQEnPec/NIRI3wLC+IZkCqJMh2ZD2q100Y688VPXJGyE4ByedsQJdNEQM6mTRx+DbEWJfk4wojYjnHzao3A/bHoa20UbjcmKCr6iBsMe4UT0EqQm68UGqT125zyM7XPjKY9DIb2APc6EVgKhdo1ELU0uCVDZAoEIDLZSXLQHxhS3IgbjUfuXy8etso5uHXzJiU/8ZAjeGlAuBky6JRHlPX0Gh5Cn3WV7epLyononNWfS0H6XXIGIwkFonDSim3PuIMtl0vQd+Of2QPlpapNHJDvFQCZCDkbYDNE02vdkiCL4iLp1n8w49PzY1op8EZEY7VMWOQqoRZJOaS9p5+NAX8RUWrFSyQPPbm46OLcz20bM4a0/O1E5BVtRWISca6WbJEIeYhWgDB9oFlkY1Z1NM+SMOxm2O0k0D2GY87yE48smypJDkxBQkcViVIYkJW2ALUpBlCFjvVfkZYQXTaRjjQZjTk+HIrbWdCYDxXPkJRB0Sw7qEfm0otjm+k8jHhRFv/uE4unJilDcGktMM2LkbJZKLEoGcMWEmIILvj9rtPsIUo/Fd4KSCikTLQBsmfY542jHs7TthaqbIMOPDJtuf8FWDttwH9uE9ZGEte2xU9UrgvHqFFTtiG16wcE8xxaMDI7MPeH7PeW73oDRTNIw/v40o1PsBW+S9jnjC607JDsmsPcphipLFbpE0c3GF9bcZpLd/P1I4O5uy28uv3Olwu4VqxfLj+/hU3/27D1nuAyELpAV81bXIkTBsRzaRG0qRPbFQbkeW3K2d4jx/pI7vkYWU5CMamjWk0YG1ICSdDPZLE2SMdnaLZlOT+doUt4L4fOlNqlKAzTsyQpR0b4ZGxTnFdlBJD5zKL51nTB8fF7/RHjXrC0KSUqJz6xy1l4quYE1PlhDBNbmbpt6f0LVIEzYm/VxetrVyDZstHuSaZjB0POFoMgecl5KF4pUWnXnd+y6YEZ88Dsb5umfKTAiu2SI23sTSUaFOGxUOoHwulqNTkrZjVej3obu1OKXETvluA1tdxq894r2O4NAHM1DK0kaT+YSCfNe1uN4ludkNsx9Pe9PJCXMrqIx4BoSyy9KkVYZBV45Tmy0yaduG/vOnKldJ8SQap2ebBJDT2gQHMG34bSqoNCCkDXW1FIu/afquw+cjG+OL8KXZYp2gTY+0MI7MM0Qx7eatsBcdXAuF39wZtVdFXw2ztx8Urr7Zn8+DTcwpRAs5Aw6Gz6JmTznohGS66iUnhcQPJgbLE/FrEWy/X4gohEp7iUOYkPWuz5Xcc9qSs9vG9G2SZunBOWl5ji/ZE5Li7wp9K5oorvdcf5pcW2+HzyX3Ud3giu6Cj5hAor2Ac7YMoAiJS5PlbVwipboQTH+Dia/vYI/BXBP/Ny+aZZLdyWwTbObgzgsaZMBUbX0LUbmuA85j97rWTz9M+lWEPlqwkFykfYJnwJEoZAEZ5qIItfYz8xGtWXMYzjqWnzYbvFE0lK6oMgRnHKEUo7PWxeboFasGhVxN9G9q44kjGy7FndPoG8Pnej6s076IIqA6GojreLink4U8KVgLcERvnfnkIzU0J2T2+33ewLdJygfNMVYNq9dACMwsf1YAKMXkdi+L6pbPn2FTUfPEY7lk5yerDyKEKwEulUPZCPRvld1g0pMIUYbdOqPyu61eaaCkCfsh7AhJdr4IzEBIviGSD+kVh2IIHUJsVnVH+kYP+Y9wmn3cNbxk/lTptb40fM9rPfFsVoham1IZmq1XLOLVjeE6MisJyrXcF4prlt375Kb2H4Y0/T2RHcNJ1SSJRhS5ET/0s1AYGetRSlNlspg6Y5LHZIVvQmKL6HWuIstZ65p4oj7cy6rYL8I+9MwoxSl+cfCxJeXm+lSEFZnrkXFFr2oFkJCA1LkTGKzNoYH1XvpL3L8Eiq+ONKVaGoEnblapYsegq4KFLF/J6ysuXX7P8aPS48y1jFq+wLOVRM708pJB01w5DxZsitNIyPAe4vNFc7PPM4ZvDvDA6cnK5li5nz7VCzvfcYArTwHzqCyoVqrXXccqTtW+2IR3SstMTcNPmlJi6QSfiUpoFluRpKc0vHQauNThxbH3Ie79OsEJYSS68BCNY2zfmMkCbEx4FNEXbhS7IHnXycKVfaUr3wReVCe1pgOQoMryMdeJLMEoldorFRBCZH7rcy+5PHRAwpbhz5PUrcsF4wn66mmTJLKtARDUYF4OnGJlrWjhXOcs5131Ns7PUkl2biXDVQWlym+QcgmQJERyTQ3OqdudrWbDzYmuzvPgJ6ejIqQpqYKXknPcVwBSHwKfEkooiQjpx562uWuFbVI8Hq0jklPE3vzHNGNfL4sBa60T0svVgJ4T7zBplKTsvfEpz11HSYOcoyeTD89zaoi6EY7n5qzBO00xKQQiHqKYIhjtf7Vty/gc2cxyzFX/wlKi9aeNhVE5lN6UTZA9AqITCVbLHd9O5hTjXu47qh59OAq/E+0HquXNpO8Ys7sTeS2Dr7Q8qxe0ZIMUrcDM7/uPILey+FPTreCqEam6sBWSbJi9ytiLMDHz5KqOXhzcAbYxrY3eqyjq/DP6clKzlObMwTtKhglE8SYybYJGKypupp6mI9hpN7DjtthfsXu0P14w9Osv6CatZnPwxjLEX5SLDSK6LtIpSSiXdl2WzjTGc93Nnx7EdVKgyWFyjUBmThcnr8poKEEwiRZonXE4w/LpZ9uzTUSYRy8PaTL1g5LG17yEuMbxmb0jq2l2AIYKemVaJXoSdLR54xWdvuhJ0S+81Smm2+domVJAJcsrWtQsiUO9+ZFBiOSnaQMcdwYD6sEt3lucjqJYH/RyhPltyHmooykTUJzPDOQUiXTNKRI220UZEWVg/q47Ck+vieJbufMw111xHfS+rbSy17cutbeO0EbNaio6WFwqYYguBZ0skY0ra3x93oO26l4d0j0hLPxQq7VJT5JohXZ+JKDuhG5zFzRDUtAFR7Y5WvfOc1NZ+TL6PEVqkatSGJZVO4gjRaiyRmkipjn1TL743Ijq/KA9mcvw3qNwmHKSULjRjEmOuRUTwSXU1EpNDL4D8p43+Qr3SfidonN6UlK6ShKqSA5kcqklIBsVQPVJOMFGfuyP9d95QfaOD25OTiIl2xn6o3swxPthHcUd+xE/wvNevGqap1o745SznNKOe6QGtl7TtIQkcZ0cOfcMYFt5rvsPp2Nh3iCWuty1SLSHqu4L02lHaRw04Vsonam2NJ/5nWbyPS68bZ4ywnKqMlUsoOAgdhHC7SyyQ7mOvlZZBIZigMt4r3zH2N7L2OviA21iWRWaMXeKNorQuZ601WgzF6nVLpX3HaoeM/Z1pEquBtDpyen5HxmK1UZR1oUDMcehIOMokmVK+HVff3nw4yfO8tovIRcd8KhXFwtxGu5EhlnJGAuFqwuHCtN2dTu8yY7jTl2D3Huns98AacnyFy16IwGGa0io9VKSJygTMgeSf+jIJ72kDzu3aj7liPqQdXansarGYt00rYGGInyG00olWIq4AWWbLWWob/ayGjMqrugzciKPT2NqgRBiaRluOYmsQBFlnfkxATRWkMXU+1G8v663F32welpVovGZcOaZQpnmBFP8ChACVOrjUmK/o5VK7Fsehe3RofccuDFHa9qvq8A+pZfc1+bAn3PnJlntwKSyNYhn6wlKkLqLAOxE24Rm1ytGosMeKhVNik2vfUoRh7Y5pM9vXXfso9CJHCCY6+EipCqC5AVxmhyzNEfmoF0R4HmcXP/JeRKokHjjECQmX3qyWXeUUhWRoYcao3NdLO4u+t7vcyYK1piuIG7xTdjCButIGbSuMmDSMqTfh1QEXxfGs3d6X8vo0IJ7awyJlp/3L4IaFvhkrtkkmN02vLbJrp1atchMXeibb4d1a8N78+UP2i8rNoL9RVVsjCI5CAXGnJcSVtDnLedVT5JbKkFf/AevlMWbeQR7DyjU9RIL1pSEI0O3COcUE4HCaIKmQ3Z+Vl02xYjXrS1cDbej/oq78hAGXWZbuVa7Jake3maGmJJQhIkFF2464uGUB2xzeRa0KVG5w+LdU+4NO+S6ml7NdGVhEFKiMlyZ5PsIRSHIJz1WaccZX93OJ6tPicA3hbK6OBuZcmNkdOTVERRLQYohfuSR8e9tl0BLU2RzQuZVDfj22uBDE2Vo+zQT2PtIbf45CB0Vpor4wuy+zT3OKnZNi9bpR3koPW3LCCwpUXjo/ut5dPTrdoSET9if4nPyhTJp7C4bbEjslykSiJ2x+/3x7HWLKS3APPJ6VUSInhid8BtKMBgLVx0yIFqNYVIkizh0DPa+0DrDop3yoiVhEpaFQFFsbfTKU3mhPQgYxEh21APyArZf9jq7rO1LyPngUAKpSHO0CxjlhQWonSejHydaGnWWPs9VNvVKe7snv4C6lckWYoWHLJS7O0km5QTaBq0moOi1ZexdVfLH8kM3iahu0eJHtQr7mk6LyRli7FkvztkRqW9IQsJJVjhtM8Bsz60V1x3zOoF1j2kbc812QqXQGE/Gp8/5vIISM+fPtOo7aF5+Xd2c+6Ivp/ermc1EcxWIZbKfSo02ZnNSmgiq6qaNeJgf+P0Scapg3zbpSdOT5uCVLoRPkk+22EMO4SUteBCKbZY6ZU4KA9yDdZj5vGeAwyn6J9I0UhNFh3xpurZP5FopVkHXMG2eiLjwnTX2NupQbITMH6JnVBT9tbpqEEIr8FYoYhZkoVXnUandUb0B2YbbKyxETfgWr9Of2XlWrSVDpJi/NFcIa6QgIhGuhxiMEV0nwm6x2n+u3bA05NXLbYFNKQ8kXuacPfhGh3o6IugDY9b6N3H+l37STft3t2A8GbiwcnJJ4soc3INpOaOutIn7lpZoUiXlEiWe1c95OzUuEC2HC4v4uRUtkq0wEV2Bdu7HG4MsXhQyhEVaDo57OaTu1LpP4f9sAyDJ5KVVzJb3vptRDA5J+5bGcE1QwieqxL5Qb1QJ5nTYOc7/X2O8LoEoRsoWnKE5ckDKZGBopIJ2tpS8NDazfuUauhtuqtS0snx7pxJHIa2POGMXHRqTjo08C5ajC6Z1B+7Hkl2mC/Irfd7UlU2U02mk08mzj++2NyU2FTQIQRSUUlPIelMzExb8L4aJWlLVergpzBxdHHsqew+uNNb05n2BO4M5qXnCtp8tImbQqfcVFKovOuvzdGX2dgZrTg9SRXlJR89bs0HMK5ynhPtp6n65hFdCfrAOmcbghpfeY+WqfdUMtJV1SwgopnXgrOQhLCQg3OoMXp3cO/1/UUZ99XuGvMnn6DEgvJKVZAqc6845ObixEFatT6R8diU695T++tL7CYBjLCW09tTqyXqmsl4lOwh9ZLs7KwQcjWNgD6SSfCQzggd7r2X4RvNNerWuCtCTszTqoZIwoHijSvcuioeHBXc30ZngOEdy/Xk9KoItLFpD1VFRTcpGgSsDhRKaZM0ZI8fWEl2g+n39aw/+V5ohWtcN6/Bc/lxY4rh4/qN0+day1hr8Id1rRp4JkZq/4/H6XddGKcnJ0/4zalc0hhmVMkCJq2hyUZmZA1GPWrviJ6maKe34rKUIQUPLrCXKwsFaJODnJ2rBFDZmm6esOUe7ctYeAEVGEtpwoeUwDF2G+MMxyQkewJtsyaXHA9ab6MB0zEf8gvwRJRmm9Nk0skYSDaBOyOUZMAn4p2m+pRSd1SrOy7a2+HmBKWVlI4FIWqZwbA7OSInWBGDMoLAKuXus0YHV0q/+wzXCcora1uEJtslEzo1SdolUwESVdO5OGn6O6OOBPzG65jtVkU/+chgNdIEDnkFDFyB3837AClI3ntRYra6HprZOEieGmSFjiTD78D86UnHVjQ+I1TOczcoDUTrJASJydfkfDi0hnxHnsZ4J7cXUcW6OuvJcNGgKlcgQm1g3g4okxYl9BZNf42xkaqUnUXxXkJNyuqd0K4KUIo4kxGZnVDoiWvq4FpRLZaDfXb72t7tssqH88wnklTQQVhRoGWOzCuueUqmHpFNnTTBOC3I7p1vLFo4Xer0Dt07PUlFPqppmYcj9+ThmpSKaLmWWIVDX2I82FPelTQ8UKgt0+b0ZISmWOO4M8G83nelnc+nyt3carREppI61Fd3v7ISL8KzSUYc535UklHmnFhL/JMLeRadsDijkRbmA7wqfSp18l6VWqLKTRkukpu4Zq6EqBJnDkslIjH3qh+U9dlPEl5CrZJa6U6zTSATV4OV1TFH9xAry1AnsgEP7Ie1JZkpt/ALrBVUm4lJe0UEynHlXG8hmUKmX3Yy0r8I2e8rq081lbazYx+tK/jTyIiVpkmU4K3iRBkTISjOS08eQ+AKQvJAP8K+vI+p9NjTr3/TtMWcQ4AYCoJJZOQFtBWsaJYUif5p3b6oQ/ss7/Gln6ZOscNAN2JSlVsciuAgxKiBeCdtiQFL7u9JPRq8621Kves8Pj1ZWeEJoyx4leKywoNtEbI0ubkSSpTd50IOrhn0AmuFNkuIJR3ZyEbnhU84VnbsyRZDFlV6e2D246b1u51G9FJzH5tvLQqJoEqRHNELkJoW4IiQZpKTr3hgh4ueUrwvtztky8og8vEZLbkala+QEtI+mIW0Jiun+s8e7eYWbLnu+o6RnJ6MigtVz5P5FNeAa1wnLyfAZoSutlT6+CGZUgc0MXoR+VKtqeYr2cg2Ne50mLk3vCasQlmClC44080ZRlRmMtA+Ecg6IRnR177H23p9sbiRTz1amyAKmhSQRVhoFbKz2JvChRW0ylgUMXeSzxW+Z4n961Wp7eJqWDz2D/Xm3W/w5iL/Yfn19FGeXc6uaQLOe6+kpRnRrbx5qzaynyMmbTMQ/yXGknJmJ3UGPm5vCECVTunT7349l+DgFwY//sd3s6vv9/04vk8X9ep2OFTfX9zckNzevBV0cx9q/niJmzf87uKK5nlDsrJ0yewD5ovbn+fP5PYar24+4PX8K5cC//Hiurbr+b0uR3ZnbJneC+9AieJpVWVGPu3BGudd1p4k7qZm/N3vfrq9l8jFsKFGczLHgOAN1wAM8xZMQUJzUYeWUNd5AHP8Bv6fq9tesfM6E5tiXw5Ni315wSOJXQ7TcZ0SWVgBTXkSu+PSDkaRommXY63K1TwQ++8vZzSLnokGQ2IWZjDP9cjENNefH0G5AnIykSbrSHGTScIWIG3j2saO1MGJ0ubttYaz3NWpk53pUIs1N88UREJd4H0xcHp1QgRtg61KNG/09vPsV15lnTNOD5V3PTSlvOsLjqC8pVRZWgpgMdGSTYo4kpEauEhTNKKQCOqnyf4bXnZiI1EKK+TwkX4amprn+oIjqG/JsQSfFZci5U4gzgOKxA2YgnLB01xz2pxnt/aexFzFRnzIVrTcgqbS4zTVcq8KYedHyrzPIdp5x7LhXLv1l76WTJAN/V0PTc11fcER9NebWJwwtDpF8rzLR4jFR5qrtCq0aow1n+b6p9msfVUvLi+uvu+brhDGWbOx16yHpqa7vuAIaixVVLaSBsvMrmKD3JyAyRRq41pUGJofnW6/Np/ClIfaHJnSyCRANI64qBA4Y4zeCkTBrdhdTONT7lZqPT8QskHk1kOTC3h1wRGUOtGEOSYAsbGhH5IDXrNAJr4XqIoJrgwW8MUVU/OemTqvhTFDpFqPTMxz/fnUNMW525rowm7o0WaVqsk6OxDZ0aMl04oM9KrAa+dblqrQI96eZ7cin8BcN7ixV0HlxIYjF0zT3FASswftSyaGGJOOameu/bTCGVqEm7RiNTRJK1YXPNZ05UYE0GmrYwRauoTLyLVxBNGMIFUWxBvR42DV/raXE9MNO0lrbxOdlkPT6LS84AiArHwLxhIZzqooQifiFcHxaVtZUMY2b4ayOc9DkPj557pBjK1MhbZU2nyK4+VaAYulrZfMS3rUqcjatuZ6AAQH2kHiJgQvh6YheHnBMXgxavpqeqQq5sAbreRzAYJr8hSTo08hD+b67cXt3EPSyytMNF7E4XJdj0xMdv35EXQ4FWV8KgVy4z41mZ4wWtREkFW0origVBmda7cqP/98xcb2qrQO0nOZXsc2T+Cy7hacl1k2+tUyxKbhfPvxWAui2W4Dj1dDk3i8uuAI6uyINIriG+jgudlAKBAVMQr0lhS5eot2YNP+5uPFJc/3EJX2Rlnp/WDG65GJCa8/P4JKR6laq7mAbZIWbZw3Ycq0+WYiFr4KPlg3Od9utX7+OW8Q5ZpkCsWDX7RzITY1P3RZSaFLsMSzyvQz7ldto4SPfoNqrIemVHt9wRFUW9PcRGyCa4RyNiRZCoReNG1jIjZZdI1D9KJfPAiqrRBR+CGNXI9MzHb9+THsP5Na40r4iau9m8ypHY04h43GyIy0MQ1N++Fku5X6+Se8gdU6RCNrIBPBW1rImpSam0l6erYp01pWWk5MuB+sBdcl3PDfrIcmwXp1wRE02upC3CZXiME1XsgJMEbCbplsSZIBbPCQaZo0odn1H/H69uL2Ynb17cdrjvx0ckzDm/wG71oPTXLM1QVHUPBGlpBN2YASlk+Ok26nFC1UX2kEdTI13j33Azj2Ccx/qO9KVXrAQYEVljZqmTNELyVoXYStWSVtOp79AWguJC+hDTRfDU2i+eqCI+h+i2Rk1FbBO9Z9o4mLRlnA1dA8So2m6sEmNvt4VfD65+8O0XkdpQuDCS/fT8x2+ekxOEp11VqtIckowRSjIGhboRWRMcUQ6uhUf10uMOHtRe57wM5r7zed0+uh6WjZ8oIjzFrQ7HJtHjjIwsmJGYJpXMVLF0sUhSudjj3gD92QdgrxwY0ZCx8cZ4IJ1PScuetC0jaARyeFxuxIc0dm/M3H20Im9E0njnltfNwwONZDkzi2uuAIk9YxN+dEAaEk2ZQauapWciCLL7lhsMWbPZOmBX3VNXHl+HjQcDmvRyamvf78GN4gAi/Dee/FJO564iTEWCtYQ4RB0MYm3N5Zs9uvz7mphYtDFV8NTLk2lx8fg5J6rRzqDLVyyCmFwNWoDGTB55WNaDaOLejhk+6etjHBiw3bYz0y5UdYfX6Mp12lir5Y7nU29wxxVUtuWiWKEZlLW6axp/3P1/yqO7To9E5ocTG0J7S4uOAYDzuLamJCYOQgelYaRBkiFNekkuias21yyo0Wfr6dXb+vt+9mnQIQwgblt6JRy6FpH+jygmP4ypQptSmEIKrgworz+pMOsq3alFCzEG5SADeXmD5c1w/Xs0w3NbvGH+o1ft+9rTlhvdvc1pZD09va8oIjSMLVSKvbEcKj57jcvG4R2aMyKG7vpAj9Yrck8uy6Www2aKU2xbAcmhbD8oIjiME4QxxOE+hV5UgMmsuEESa0Umhn98blOL0itsXwgWZLq6N2BkNoXrSFxy1ZLIb2yGJxwTFyhEqTNlsBynLiQascnW4SfHG1aRVjUmNbwUIWCW/qe/rFkQXyY3/aiQ7KiA24WA9N4uXqgmPQID5harwGzIbLjNdEeFkU6OaMjsIlgsT7SKR1Z5HR9CKfutsUyXJoWiTLC46xYFRGE8jskTo2rkpbSUkK8iYaU5PSZyEPEsnHD7RsDlGRGET0W/JYDO2Rx+KCY8hDWEXLw4JGncggEiQPHRGK9ZEsw0C2oD9IHpezHw+Sh5HaR7tFMRZDeyjG4oJjeIBQCkIOglHv+YQfcjJPM6B0oUVkbMY2Bqjf3L6r1/xteVZbu8g8lT7byUhjNl1A65EpUrn6/BheAeIXzpHN5FLSnJDfaFuNkQvwsytbNDKT90//qsxdQTfvZ6V26oAQxJeC2WRZy6FplrW84Bgms1QFMRC3yBxVr5KsR2kt0cystcnaaTXISvyKJnt7/THzrL/76uPN7ez9xf+t5Yzu5P98rGd58PHZXyO7j1uj/To2uzBMo+VeY7Rpq6wb7VXpb2e3M/6zQn+EV7mezdqZOPfDDm135IWTbPTmtrwc2pMXvrhgUprn4v7y5Ppsjgs152pxmQufaGE5THyqTxDk4j3lqYU36LMHaSLtcBxRDZiIAuRstPVBytzG5alkrzili8Zv+XMWQ3v8OYsLjiLOqA33PyRMIgsIDAkXYuOmRqkK53xDW/2EOP/884eLjJdnK8/tWX/qi3XWS72xka+HJlMvVxccRQ5FxWLnhSUrN8Ai0gBodAGvRKxNxIio7qlWRbQizTzNhE9vuMw1PKyCEoQk/mprUjiuVtKpLnk65ZxVQ8/RemTKibL6/DhrtAVbSgyQA8+4lsjxHwFOxZotTR6DnhAmp/Cerf3CG5LsEsVQp6aV6VhaZCJNls+cicTNVCzNPnmbAItIkWwoJ+fNq7tW0zoQ0rvvEd+SWxlWy6E9ua6LC44DLdxJWqMDFy2nfiL3ouV8X1mkUGSp5Dq1pFZC+P3H66sLvrnvO33HxhKO6Q2AXQ9NxoBWFxxFCtkLLNUI0NZwFKxaiNyTQWPNSaJtoUzt/59U4oZu9Zbw5Xc/LZXjD3hzczZfK38Cqc5tl3SsjT7GITtcj0yFw1efH0c0mRgwgQHtsioxNcoQyXKCgkK4qqQlGd0hmm/IhnxXscz3HpKFOhddojjGMZ0HAYfOKXGv+xgNn/DTno+ME2lshvihCbkMD17tB44DkqiVGBpL83dToQaxz0R6EEzY5JyREkLgcwCKqGxUMnHZfjKdqrShpu6p95qKnqx2b4e8dj0yle60+vw49CO0JIvSXOeEe5qnOi/bPK83xDjapJrCyh0hHHYqhOBvM0Xm09DktrG64DjkIZP2IzP6kJFZODFSaSp4YXym3062YymsAPMP9ZbeL8FBnhvdJxXtAydtbjgSVkOTjoTVBUeRileEjNoSIZWcGlY9u+2JRNKwiS64YKu5Jz/VysdKjAyCShkMYiYL1Wdo9HO5SpOKc2P8VJ33sVN23Tu/6bZbD+1x9y8uOI40U8tCyUKEhJuUxUSYg4K2n6SUs07SP1M87S5pNiTCxw1IlOGsF8u5ucHRI2sOOdXEifJAtr8wsI3ZMcr3JXmtLzjOmtXSOJFIOxsb5bIaiDppbrCogitWKJyS52+Wbr8FmzmY78/THWhhbKdIzIf2pUjMLziKMMhiFK4pAbJyH5pIZC8g6QLtZNkZ7o+H8m7l+n2l+6Jb4PG3c2X5lThXSpzd/nBxwy+jObu9mV3SS637FcfqELYUZzG0R3EWFxyHArqgWxURiOcg16AQEEXWQDiP2eQiSraPICt+uZCV6pXV6VkSphJR4irFmh3rRpNRhYHeCiWqJZx2i7SiMVnNT3Y/xKzmPKrgzRaGL4f25F4tLjiOOELWNXIj4Gw4LUc0SMQO6K2n/2piCbWfJ3yF1x8qv3AXV2ffXmI66y9uIK2PhnB9w5u1Gpr0Zq0uOIpsbLIppBxA0//AiJggRMu9nnINqkRJBvjDl1WIYbWsgu50KIugjNKbfHM1NMk3VxccRVaBGY9BLiYvKxeNJSNsLrXUiPmQVTrNN/+Vdm1rz779l3/+il5pefbbRAY50fbfnv35grY09/79l/TP2a8vOjWJtgjjN6WzHpqSzvqC40jHYogoIzfe5lXGmZ0iEfmsOQva7KM39+Wd9w9fqGD6N7yoxfaGF/f5mdcXHEWekiiANMpCQd7wLCdFF/YIayIkqFUTfoocsLbpT9pm59r2P2e/O/uvBILn8r990jmpD1I65+mWNrJx1kOTSre64Eiew2glHxOwWBLRSeEhxaI5cxxDTirpXO6E9qU1fACOO2LnRA03tGU1NKktqwuO4xagLVSHUoG0g1ZfC420BS1wm7VK5pm2It5z9TlVZWhc9jJJxVEJYqkiZpC06hyZRYnsowdZfafnkBb0qFxRjfuEeG6HgYA+8FJM6FuRCd1U6PAuV+yCYP2JOP656/MxhCiE3lh165EpD+Tq8+NQhqCsQgLilkThTgWV2GUxnAuWC+2DxoewB5hMWAGTEYNt8KvL6zUiHWDcqrhj3Kq9iWDLC47jLChkuTsnQGgODVbiBmTJF3CSGFxJQcU2tQjXxu1CPw6m3VGKuOmmXo9MyGL9+XFMW9WCDVxceH682hFyRKsbFGe1UIk9Uu3hvNIYuTbXfHyxaiM8wYokRA18NFszaZJGQzEyiYDFOT2100/5MVcHXc+4NAxHO0hWnZkHp8csra22GYngC9ea85LoXyPTv5H6NqlQ+GEZqz+/q1xi7z9mV/W7bz/AH1fZpd+9vyjf/cfX3+mzb3++AUcL7RrodX4Hvz77lz9e5ve3cDW7vn139h9f94XSo+e6E8NQ+mpkKpS++vw4DEBKqaOr3Omec6gwApqK3KlIYVDaEQ3okNLt7ANLSQ6kZDaldDP72C8lPgVtwqYnaT205+T04oLjQJNWxjZPgpLcjU84C0EXrorG2ez0iPzw7PSWoH6Lt/hVZcr43SoNkcXlBuJSm+L6kRCsW6eMtBvFexbvp/Rp8elxrDnMTnGRLcIlwiQvEpE+TXyySumdsXLDTzupTWk2F48ZiEfeXzwnyLtTVdGFyEG4yCER4yBwuKBKkckg9pbWYf+q09Or7iBsOsFASlSKbHgjIRg+GydkZEdT47NxCrHG7MQ0iH81u66sS8QLpjWJj1P0C4gYWQibJypWQ5MCWl1wFAG1XJNWrkCbV7LI9K8UyJYTJRTbSlQ66f5dzkzvcoetuJMLBNQibHG5kOYkw3mICdCGBF7Ugs5XIYdFivbA92wHuR+gUFqrqDf8R+uRqTPWq8+PEy4pPhN8e8iK6KQpSfByk5BS87pkmaOU/fgtp4V0EBs4NSmJxrUlhOFCZtzYqnAGQdNsyiI2TZTf1v2gRMA9jdmHKFAU1ioxBKT1yJQBt/r8OKIpNdtiGlg1P/NnAiRadrSx5SytqzWLno1tCUdyGo4Oo5OnFxXQOuLcM2ZxnhctkIsJW8hFNWLerW4UY72LAZhpbToEt09toRkuOIxOgkITFt1hgmCXouC4SbRc+aFfSGpaSBX7haSs2zg1t3w/lde2+PQo4nE+qUT4DCLw+RcypsnC1RUEl5PXtONVPW2S/Hn2YVGP+4+X9erjgiCJgWzg7OOqv8AZ3JtOSrGdOrEc2kMnFxccSaFoS5NOgfd8AJ8PImCzgsTWMGZdvG55UmJrZ9uk0XaoeLQXcUs8y6F95UbE3tNkD7JxY7Exl8Ln6/gIZqKdn9vGZR2cL60qW6ZJ0h8uyoRC6UdSKOK1QdvhZrcemXJprz4/DoYXZfX8gJDnrKQgCrEloSFb3VqISJTT9bMlNc2WDoEnLi49zCpZvp9yBiw+PY7t5pwwRiTOeovcY8NB8tzZMpG9K4JHb6ZNkzlNIhowzQAOoUmndoDFSZtSbBm4QfjSanPVs28yBRub8mGaQQ6skeXO5h6HTJ6ieStF8l5lQqQwT94OwG1jIcgqhK+llNbDJ5dLTE8vsYOASAmh5cZBh/XIZHr78vPjsG5nS/SpgdOFY2ts3EpboIYodRKOKPm0222gTkva7R5n0Z0OUfKZti6jAsT5OfpIkoqETkQr0YWKigvF91slalo8hwD1CaZ1ca9hwX26VMi0/4foAYlrg8QqdYixkA03KafFKfsJCiAfjVMaY91m5vx6aBqilhccyeSNoXnSJu+4AwHbdCGS+LBm72VuVpaBJTcvzvZnmueiTNvZ7z9eLRImfndZ8+01h+W+/EPN7/CKX8INa1e3z+0ILbYexLZp8jUUC1ZyRY/MzTf4CCyR2JgMcu2n7YKkY5L5hmsUVFKY2Yd6dfbhErtTSk9NIAqlks4ZEMUnwiFP277l5GQhUelUyfYJHQLZWEYvVRaBq3QqI0FnLulouT8WG/ilakGcmg9FD2ubrEow386uf/5uHaeevz3rDFGTLaC02qg1sB6aPHSzuuA47CZWrEg0MGuySY2nLTu2KkGoxM3hXI3D2g1bMlhbo3MZ9B1LlNIq3vk2w/TLoekw/fKC4wSgs6dHXQIkzHyeBTnlw1cIOWidq6sJx8qPj+nBi00cCxJ1M0h2d+UgDjvgo63zBlwqea5lnHtl0JccdhrHE/83/Xn6C2173OxzZVP7ioa9DzXyCfdCQklsYqOYH0MwZGUPDiN/m+sVr5D3SFvnT2/e/i8579y56OI58op+Mb8jedENDvtuBtVs5OYVLXPDmRTZz5g1eDRE3IvSNg54z5aj47tFBzRifpuip3ffr3qacm6glFwHGzRnm/JRC5pSrgT9zUnEZrVYTmTxqLrbzR0w9Y839fq3y96qRDAK9zLtvbGOud8sCgv/eSGC5VHZYUra18tUpOOWSbnhzfLr0dvlB/SJtH692mYf7Lq6We3UXw927un9Og0X8Nebi3oAZbOPt7xSVnWLvlpVK6KrBwVvp676Zr6ylt9+53X/slSHq4+Xl/zQLq4yXXx1+28Xt+++WfzlN8ululrEH69+99OHGT30+YyX7+bNaH+8uCqDz/5t9Xb+4UBLVri0vMmlxqTlHW59uq8a6lB/tv7sSQv0fNKtrbt4ZFfpWt+2fqabMW5o4Lag92+xGx2eQ5FZJgPZNcFdw2nv9txPN+rmPAod2uAY0G62wQI+vuVQ3n7szCVY78GR6c6FzjX9TGMnviWYdlYXrZ8JO7turHP+vfg5VZVgCHy7vzWFfffLAbkD8UZNtofD3qfS9V2ot1fg8Mc//vrj7eyr60pqMy8J1w2Sb4RPzXH5hCAMnx9pXNfYVI5316ZN0C6rN3fA6KI/3CaKfj1b1PLeAtCvZ0ucezB2fhJgL2ROlsDoxboH6lcvwt2tcfeHuaCMcYqYqI3cEYpYEaDXtDfITMZb0TmEYTO33WSh70ZLZmyBnBIhoY4Eo7FyI8tMFhH/Ejrd0DoVVdgEuc5+rg8Gub4b65r9JsRttpjtQbrBNw3AbuQ3p9DunplcR4I7+ahwt0f0Z3+qP9TrBQHrxDhvWa2LJiOUm5hnLYGbfUOsZIG1rJ214WkxblNdngDqBqu2F+0eql/PA3dyA+6M8zKoYkDbeXU9R0++cu+RIoKVXhkfNoptLAK1PFc7pm/TiKdDECFoEE5kAhZijwFbIqYmjNO2oZu3tB0gXnRKZA7/NcVHOpxoQBZ6BksbbqxVuTo/Sv1gxOu7sV4BbILe6rxoD9ytrv0lmLQHgt2o1A9ANxG1ctJBE4V2tmQ1aVJztK97i80Vsl/c06Lb6lk/Aa6tjyz/4uzVZtD52CC6xPZqk5CyQEK2YAui9iUMQnWHmw/TUNdnMDyDBdt3Y/eWyFFtWjkFfvdMJH75Ru0BJmyf6+LVhH0EdToFG1Z7GVGXCiJzy/UWDARfEZxFjQQquQ6LO+1mTh3G7GL2ohKgaEnk0eisIMlcwXJN9Wai82Ur2PFUzK7vxg6SwuPSu90smimQe4R8m8cneY9r0U4/gH6gI5hTXtH2KVXm6uhYFq2eW7U+Oa2bmvdeemV6j5XE9Xxkb9OMrYY4FNpIK1xza2BtOcc2QKPHjsFUpYfVWEhkjPP6W/j6dwdyuxycLZKwKnKf6ZYk1xfm7pXSJm6oJ+QzRXb7bqxXAMehcquzOXdTuUNO8RyJyelHRbehxPvxTCWDgigauGwk1yHQEHSgt+hpY4uxaV1fidtDjoA9M2/Tm7wNjUsyECeyrbAblutR+gLSF2ubMLGkAYrtli1ZGAdfMzzvBbEm47yHCHJ9QsMx3WCcASTELD5pi6tYwlODWN+Ndc7/BFNUdm+526rtq0nzPFbta4bKi85QeaiunYLJWzHp2JjwNK47X33j1lOCAEsIpKHm5T7f1hA6vhvrebGJoJ5P1VvjgSxJ+jUlJKBHMmM9PaXcOJiWNxE0eSerdJbuig8OhOQ469OCqN7ziRQTXHkEBO28scPEsGX0XvxUy/qz/Xh6cC3tV7B8oWC50oengcvDa7T/krAwovEuoAJbuOlJUUQjk7GgCA/4QCUZgxs1JheFk7aDa5PgJxWaWhuXsgqWa1wXQO5LmrMQkdmgmTtZnj55pfPG7pj3cdJWBuWpplDswApWLyJNZVTI90hQacT9M+1eEEPhpH2uGoq2ghXNOi3pn5ae1hB+CQkq99WoU0hMqTlF42uDFkLmnuncBYaePVHfQiyHLEQ7WMy7rszv/q3uP6QhVanRew+6cIN6zcpliJElFbQmfRNt3qD+6a3gzhu7c+YnaP9+3gGPz5PZ/WLM4M8oHBK5qlhDhJTYDGS7GIXO4LNzmHwW2Q/MwLFc0pFOB1vwaUyL3hloWiZiXJXAsFgJQSqTopOxyvTmOcK+nTfWMffHDfa+Ji7vF/hDzmgQVZBapwy6VT6RpBIkbR1UNKZ6Y70wr3HfzypvmVsTqEZmgDWNnjhXoE5SI9ANBBMITLIYTe5YxYY6QyXSNK21EuCKI7tDc48Cw+1Eo1E2tmIQtw5qPBVJ7Luxzvm/hnsfOdy7V+APQTrpMykWUSC0TS1S+Ui9uI2frN7VEFXMT4t0rxHhI0aEa6hu3gY1SEYTnzUHEIgzqWxbkirWYTGr3aL6B2XySZuF0Nwt3EnCFFHnZ0EaGZ6+tNBQ47wywjNQur4bO0gKr5l8T5fJZw7P5GtZ0RZWBOCcxRdf2ZZp0LKQ1mTlVHjiU7enzOg+I9MVk9MhZAmEH3ZZHkdFBOW0InzxOaVBDshUr5XOYgPSNolZcptISfCqdIGEBK8+0UsyGKuLW6GMp6J3fTd2kBQeyx/40FabU0bx8M57LONDe+s8GnHcLca1BzsXS/NkXIJH53nr+T6W++/BnV3vYxbfW7eeijRu6+DfNkrFh+JVbVxRy4HJFQk8iKSlYnIxhSzEMMiFGQkg9ASBnVfJEjFVNnEltyABiw7QdCHcLjJqsVWm5amCwH031jP5h0aCR4zjz5snrnvCfwZwd1h8dzjzJ7NvPyPWl7NSKlWuPoyRDEmdgLsGM+dXstmwyXcO965M41ifP+UZGGDfjd1bIkd1+XVk6h3Uzu7l+/wO8PD1eXZfPXyPoE6n4OILJTdjhASdzLyRuCLCQtSlYOUuP1lJTHsWuuxiaxhME9UQH+IGVPNzRFxoNUdB0CW9SME9D1vru7GeyR8nb2/3J7uhra8/7suENvmAXL6km2uyFRBBskFHqp80e/q8DvSZRm3L0wLcS8jle6h6nQLUVYY6zBLmyELWaYKYnYFsfcDshUZzR229dQniA1le9sbWQHawUBJMNJrQrEZgghXREJtqW9Wnnorl9d3YvSXymCzvNYFlJKV5Lv5lwmUn/hWBxOO46rmKzOxFg4CVG9RIaRPRvzDvm/1K8D6TVBWCNYwlcA9irjDHp7OiSQlKJoaji06++jGOsz6TdXcuXi7RKjQQExfx89FBitxrLCotsMWk/fOUYOm8sbunfv9obU9tqc/jYNnn5H3rDbY+i9/tczgjZmxKzmsNOjcNpmlJnEMS8chJ6lwqn5n6tDJX4YbesGoRqlhRIGvO2HaW20JG/i3vMZSYc34mutV3Y3tnfYph1NWdTuHYQd1s70Cv/b3LXgOmv5yA6f20qhf9DtCz+4dKlStFqpohtFLJIrWS7C/JhRJNyK7qbOREtsnssESToon21wZexQiGCBagTES/kqyWrAEyfP0zIWLXjfUK4NXefJIDE4/T2aI11XytGmxqXJMiJ0hOI0SUJUjpgjNPfKj21RA9piGqhfZCkw2GLRDnI/pDJqltILyoqboYgrWja33VeboT7LjtZUVPjFJyh7WSDKAuBpJKJaVUo5k7OJ4e7DpvrFcARwK71Y91gN0hLcFfRKBhv8wfAnaRzJ0spQRlnCOwMw5SEg4yiiZVroR3r163hzWdP6lYgyXQSBkteM219DwhXrJVQhWFGLEqrbjRkxOrQHLnATGlbIhYFFQlFBjRBISKhvN2CV9Ldv6ZCoJ23ljn/E+wlsBnmnTyWkTgRRcR+BwyUlAoDMpo4ArqhFAhQqrJghIlBRlNNK0XOjpq6anWsgglgi5c+ZSgGSLDoylCFxVDrrjVLuOJaul13thhYnj2WnqvYHnyYPn51dJ7uVjosxWiOQ++8EEs3zKQIdHAu5ZtK62VYROJAXFehoZcN4+smgih5oRPToQTfOALA6hSrZXB1hTLM/HIrhvrFcCRbObVj3XYzKtLp2N2R7eZH7dJ0H6ZP8Rm1sUU1CZAsz7SRosaUBZOAs3SJBnJoHriTL0XYTPfS8NOISgcpfLMbCBGKYgkl0ZgJwlXXPJYXEaRB/l5O8e85adktL1Qp0PJKjqwhlOLc+BG4ipw146KMdca7fP0R+u8sb7pH+d8xeqn7mZvqyunvdTHT0I+clkBeUfyYyfK1aixSKsALRre5iwg+0y0xCoc+hLjq2dwh9LdT79OIQwia4sqZQvZC26QQ4ZuiNFCaq4oyQ1X3OCE6OTueifMWS8tNgmZa5cScaoQAjpwXqeoY5BZp+eBub4b65z/K6E7crvbe2QY+0pPOJsKMWeuocHVD31xkKpXMcsgdWuviPb58DZRqi+Z+xsaQysaafNK1mQgNfA+KUNot93DejOB/e6Qrgvoq1LgNFbCTLIHg2sVKhaLWdas8zOBWd+N3T31x8Sx12LvG9J9EDnLNteiaYvymUwS2rgI1GqCohNZJEZzP4NXKHv55d5pw6rCOA1eCQQTFNJupRI4lYuPMtrsB/Us/zz7sFnxvA/EsDrhPIL1yD3W2NBV1kAt3smmWsTyTD62vhvrmfwJBmq37ncKEbcuG5SyMM9U7eQXGXz4xURqH03fnrx0ymaEIrekUUoDwnNSm3UWQrMNms1WMjWKdcCANs803NUjQyUjpCLoS1yGwpjWIJQiQDpuod2E0PGZaF/fje2b9GMSvs/p/MUD0pN3aw8unQS98YYoSw6NrFVUkZ6qypCktFBblEIbnbG+JiR/PocvknAZ7bzyieczaJ77VcQC6IqidUyEyA8OX2x1UN6HWT09k58Fs3pubHy6Ry3X9IusaXJnD/RO0OrsvP4KWp9JEROja5LYClhRuRg5O9tiMGCkcSmrEtHvq9ekeuo1qeSCVXZec2nZzTYpbecHFaLhVtjbvcmeqF5T5431TP6J6jW9dp8Yyv0e5Zpyjbo1l8DmVIG0X3N6gIbijSsEbzVG/bT49iLLNb283hM2KqddKiBMiNxLWkAkpgbOtmxysNanfV0XRkuETSNedbqg1eB1tFwkxS1afXpjZXPK2VC2EO+JSph03thBUnjtPfGUSSIH954oWcqQAml6iMTosuDUkOQgZ+cqAV62xj4t4r32nniSKsTJu+wz12CzpYApgSBFSk77p/9bjSrp0Zq7S1XrqNSkGjbfnIWSI5kIaAokwQ3MmvAqtZpxuzLKU8Fc343dPfXHxbbdH7qbzq2unI6BHf/cwpFBTT+8ZaJW2KrkBKjoGtG6QlqfyWDw6GOQrSjh7wS5Zyr69Bwo91D1OoUYq7KuoY4ZRJinBRkLMUkBhCRFKS+rD3psjS/zYvos15akyxggEDaRTSwQiCBpwFxkclGkGrYiBk9lufbdWM/kj225rn7ybqhbXTmdsXR0y/VxU9+m5X4fyzXEEoRuoJJly5XUKzk0UFQyQVva4/GJu8K+LMv1Xtp1CvlwroaguWOCkSj4wQeInmutcrUPjBXl8NDWSLrldNrSJPBpYmlKKEPmMZdx1ykCOlTQKtpiayoon6fmXeeN3UcYxwlKLH+9IyixunJaQY8flDh66u8qs6cT9CwhXDGWC826AEZwjW1uH4fRi6ic8EW513DEBNQdqEmngHW1JeJ1NUJpmYs6RTLcmsnA7L4qj9W7Aa8ZzR27KwuEEMTVFjIUqQiokJ3+RTvQGY2RURJvs88FbT031jH317S517S517S5X1LanLNaqxwMWIuMHUlBpP0RlIiEXcVErQfJJyN2Sd+5fi1TEMS/oCnLZ0rpFXKmr5Ami4A+WftM2Nl3Y53zPyoTfDWEexq69Z4No70yRC7En4Ijc2DeaTla8DFLm0plNvHKDz8bU1gLG1xStK59nFt/FiK7vWJT0ZqqMLfBuYrJWrMdOFelMM6AaUhmR40aEnLPh4QtFKdN0c+Fc1031iuA1wLHT1fg+MFY15TRTaIEbxXZRsJECFzUoiWP3GOe/vfaSvEzKnCMxlar6QEHlRKYQGs9oENCPOLDFZtOZfxk+2bm+tJpOhLzOdAlqIiLE6ZxP0eObMxf0VZL/CooW0UkCH7zHMHezht7ZDm9RoaPi52dz6YfPhPZQVooS9ZkpeUkU4ZUGD5rpgUWYsb2xJnNrxHi4wJoblFmoSNUUWnDDNZAcoQOtpXgHNoYdBwFhnVpkHx3iFgrL3JTCorJ3HLCWsBQEWzMNgquWRy26j89UYi488a6Zn+cGPFrgZS7RH+PMHENOghuCtUyH0NSXDfFRtp5rU5aGtoLnXlamHsJYeLPoW5KSaZUBpLiFeGKJM6V0NF+F4vFSKvemEG+32Z5iztT/TQpTgnZg8qBK1fQz4Ss6a00tqEunn74mdhf143tnfXjcrnXeikr0T7E2uUn6RrZPN57xXXNELCih1aSNL7pnMyd1u4vKKPvJVdLaSi0LJkP4RA+GNMUhOAtyIZIpl0oWe5z3pueTD6t0ARJ26KTvgBDA8SaKwjSJTQokOyBZ6JpXTfWM/knyuQzU6i2e+X0HvpjfdkBDPOQTL6ivLQiQWs+0M5YAzdu8lzQrnlEV4J+4oJ2L4GiPVC7ToGhtWTJ7CyJkI1TOCP3ZwyNgE4kVz2Gtr8k7748+X3A15MZ/yzA13Nj9xHGcYDwF1wWZc8JmU7M6zyR85R07iWA3mdQF8UpR1tcdNBQcesu5OJGDH9CidqSK1aLveu8L6vPaExWVPAV2e3BKQG2EtJq0jAbpPbo3jxLxLbvxvqmf9Qy7L/IkMM+gT8oMSXRHu9UhNpoYzPFk9ZnE6DIiJiNIfv1tdLnZxRrIFqkbdKB6Asn4NkkIDZtaLsrVRHrSzUNDtZvJsbf7XwzoZVgLdRIemQyMUhUtpCVLB22Uly0Wy1on8r51ndje2d9f+fbVK1i+om9jjf6/HSDB78uF5jw9iL3Ilg3Jt03o/j4DrPhnJ+2vvChqnAKVqRNUmZLiy4Hw2diNBGX4As4X3UTpWZtJz3ed2QiTSOQJRCzhGe+ZM5F8RmCtwaUiwGTbklE+Tz0qu/G7iOMV7L1BCXVV5mIvVGBZqUpXL6paQTjvaYNJxoQVUvfYtQtP/Eh2FdadUxaZaxpzYUGomXCulwdhESEWodSpLXZaTnqMVudgOsKDXhRvSNoSnyAwJBFChEF/VCLKRrdnHPP5CHru7GeyT9RaOAXecp1WvD3iA3EXCw6Q/tktArIppCQyF4El4li6xBFCq+xgc/y6KtQoeRgCUWUlwR1zQJ6bcGFhEIil3nYf8z/7lMNZJsKaQxkKbhVls0QTStgJOlV8BF1M89D4vpu7O6pP3rbmxdtSj78tP6DzywYkV0ywQFtmRkM+32j0gm40qbV6KSUrz1XX7pBGlNtWscKKvDyNchFz4MEJXJy3ucc1WgKw7KW6GgofQ+IpSxyFFALd3XVhJUxc5fTiKm0YqWS+nl8YX03dpAUHjcx7XM9g//QesLm8KKauVpXala0Y9GObbxUELJCyJXsFRWi1Dk/La6dcnLa53LKXuiUck0JpOFi6YRsEKMToNE0pZ3X0o6n1G+cZhlpO3ugMy7YisKStuVaCW/pXkKsApQR3lbCOqP880Bg3409knyOfALrF9mV+vATWPt+f7uYk0cRAlm0VnPtLjZrseoGlQyeGG3Qaa4epxihOIkjWC+wO3VkNuiFA+U4VpFdBLQhgM+txCiLXpxZvgMR+lpUd/Zbegbztu/GDhHCsQ7uD39wCv+mrp/OUTpCsu8xs91GG6z15rn1tXJ7NXgfS5GeCuX2pbhZ0TAoTQZwMvTQW3AQlWD/nctkExYn/L6uCl2liHUk9Wk6g5LsHhT0G0Fya1Vs1YpimytbjcCeKkrRd2M9kz92lGL1k93MTk3vuEevwHTkPLeHlCLG2pJuJoJOzYApUkIqtL9ll1wuBH/itYlOB587TLtOgc7VQlwlEoa4OO9PXz2gLMRkSnDR+oJSDCKSI+F+pi8HGrsopDW2go/InhbiaKhkAFdMiCm44NszVSLuu7F7yOKoiSe/RPCbEH4/4FXvhHbsyVDJ0R6X+bAWNzf3OrhWVKOd9pXVfTYw50zVKtOGJiIZrAYzUZpMHAp9tbFlUgI7SCob0NilQ7nXYMWQsncSsOVCtoLLEK3NEDiPL0jRqlTPBG1dN9Y5/yPZqqvf6jBTV5dON607eqj2cUMYc0Bbzsrex0wtjXi5Jt5GTJ1L4+jI1bMM+ISmmepTSq+15HbN1Hsp0vMgmt46eRqSzGj4YL3h2uIKQgwWVEtClFildWWPkSY7zihgRVGdgqpdoo1RcBtVx+ecZODe18Jvd4x4qqBE343dPfXXeMOTNDh8cOWQJBpKIxU0q7kiDD3wKJ0HonCJDNYa6zxK9xpm+HzCDOhSi8JnwDhvh1UjpJIJ7Wpy2oeWQ953sN50njElAG3ScuS3MC20luC0IsRArKwKXaJ4pkMQfTfWN/0TbB6xe8fdWGmmlfnoJUjugMrX1hEvunXEA1XtFGCT4MEkz3nmLCWTNFl8iZhS0N5m4RUK24kb3/FDnP24Dz0d4ZLj3k1ZcZagaxGi4DyA2qJNxSQnyiZ6JjJBq3S0fbciyUhJjszQakFU7wWqYoIrj4CenTd2kBS2uOLFT7WsP9uPpb+vV/RN18ifvp3r6K9IM5U4u/3h4mb18mZ2yS+1egXKFwuUK3V4Gqg8WK1+STiIwdVYWqMtQxJ/SgQDiU9btaR1tLFy0aZRf9e6Xuu9z9UWU1CbQLaKp18OqDmgwjHaTNAsY7J1CxSfilL23dj9RXLUHjsdp2tXV05n2x//dO3x6wjf54ytUlWTcmkwWhYwQhRIiAFUqdbKYGuKr2c2pg6eHahPp3B8g3jV/9/elzY3chyJfn8R7z/AinhLjjRF1d1VGssRluX1OlZaOyTbz5JDoahzhmsOySU5l/zmv7/MvtANdAMNHgAHA+1aArvryMqqzso7laOOEo82TKmTB4aLAa9lnTYc/uR2VeCCmOS9ElNmWKzESUz2ZizHuO1Moi64zMDJObmgHdyW98o0wKYs/qG9V5op19O2puW4mvrhadsDx2yIO7ivSG+wbFgmRlM48JiQznAHcgVLNvnsQ3RbNn58WO4rtztej8EMoopc+ACkJGuK4YgcvnsrBFFWU62CUNR3krENllhda9TNSkXugIx45vH2TKiKzETJwiiZLVNhR6XDpgE2Ye2PUEO4r6Ft+yn6fjQ6wr0JfAvKUB814caXkTuOOF1GvxVKmlQkpzcpRdbzx9pQYM7B6qw5iTliVfhCwN2dEtEFYxqvdcHzJzsxM08D7P5QdChasY14t94+TGcxbZAh6hSxCjMFsSLBBxOigkMXjcnRB5nWxgd/RDboD7l6hQCmCiQHgZmtXZUD0wjDSAT50YkoaMoT8rZsRgUnptXYPpM5EbDbIOOgMNxWwpfpZG5i4p6DqnBvVIUxuSw9SYWQWEMTaJ1nClgrQUWAr1uY1cW2NiRz02pAbV9rOBGwDfFwKFtxz4G8w9XeptK2aYXlDhUr9q5ihUguqqLQxIoId1kuQGIsDQMhGZd1wXOxKqK1dgj5Hn0lN6R3Lujk4DrV2UVUT3LgniQnBdcYN6584XeTwWAiYLfGyINGvB0cqxf3YDoR9KFQWsBFRylWk1WUE5N1JEkDMy9EcK44lLHYI0dqBjyS5h5dXwzwT9Q7YOhtJLxwOTAVGB+uVrPKKjdO7qbZ4bavy5sI2EZYOKTy26pZeAM+b5oHwCGV315ZNJi0yM4FQnlgwN0LQeAqsySzHBwvsgQquOITnxAQJ6PQRmQFoig6V2epiFGi5CKF0TrEwvjdULdpgK1f+r1W7lmeZz3b1rQcd0R4eLZtDUE7lPPZOvd1u1PxGNxTuBCGycDhy0wgZmmM46JUEmWTcDSq5NNgwYf2y+yx+CsoU6SFDYGIIAOR1hfEpOQJiHKcAwkojNqNi8pEwCau/xG6qewpkTt4qXzQXir7QDqZ0anQUZGckwDSqRXW29Qk6aiFocyGuMqJuUs6psSyKeEKkRjIxUAFJSa+A5kBpMTMHUAhQJywn+wklm0aYJuhYefBbAdi+eiJ5f5Fs324tJDDV54yuqAEivmGrSXWUkEK40TQMQZrBwNaWx3K6grIK/jKRK1hgXBfeAJ8rCSOek8c1qSkmishw474ykmA3RYhD2O9aIpTTCZ6cvykPngE74Or9W6R4yrhfRuUJ8yXzgpJE4+Z+2wKmUvho5dr081/fLaLWx2mx0D1YkGVAcGZFExjEuaQiJPOEp8Z8H7aS+0Wi4gNlyIdp2/Tio/ugL5NA2z90u+9ftrH51G8UYnhqSaKaUWOD5TsA3cl5tmJlALsM8WsjI6i92wsiKBSyoJ6J9lw0H2bd3OtVUJREXymcBVqq4FUAG2ylDugHDJTS0Oyiy51W7JKTARswtrv1SyxrwlHD3aJQ/bQyaxVQa3WWMDGMQHfZuLAX2TlCC98LIpgo9Sd9Hr98inr4mUVF9HRYInmGhV3XINYBkx7Si4Jx52UdDc+bxMBW7Xo+7JAWGO1y9kQY7MiUjgQYhSWXwCAeBC5AN5vRBFs5AJB2yd34D9c4cM9oGAT2al2vfdlYbjrwfqYvIJtdIUNPJNQOoXJFFF/xIBLURqELKe96xDBb0/jcvz8Wsus0qwwNFJidQLSVmRPMPsc8P3RYY0NyQq9G2I4DbApi3+EZtkFeMdI40Kzju+T2JE33Zp4sP00NXw0dtl7O29b97VbqA+eqLbWayyCxwg61xKfgZZkmjyPLviwJkJ2At10MkqFcffaEEmdx7BTINAWWFeuaRH5rujmJMDWL/3eNXMwzUq13KaF6O9Xen3wQNfxWJSpOjkaKKdcEq0wV6zwljjtOMnJKfTUio5t2W34kevkNj1QjyHe1RtJEzrkKZaB5wO6T5yRiVhrfMEVEzLRQaXUBsWTx4natHLJ249+nQjYnbDyMLGwh1K3E/OfTK3BPpVYTisMf4il3dMCuTnxHHXQhPMC2CBnKFAM4JiNj9pnxUKROxRjyRjNJ6oSjfdcYSkrKhWcsiiAz0yaUMNERA0HXyxBtC0ucBpg05b/COXnZYjHCOpyy3Fl+IMXmfwoHfU+Gun5jkftMdhdgNekBaeGeO090A3FUeUYSfA+Aw+WsSjlNLoxwaeZ0pSyc4okYHYJ7A2QZ6s5gXvaYkGtLMQCu7kln+aJgG2Ehcfi0nwglI+WUO6tR/OHRwcTsEmam0B4gaq05DHdEtwgWXnDZQ6B+45/22gdhFtkZNGUewZsIBBfD/8SWWJEXgJ+kTEZGJcu7qbk20TAbo+SB023NyGSo2k5rjN6+EiOLdXn2DAnS9KqSJi1nCeOwpTAqq6KkSCS8a5QTrKDX/NY0r0Nz9NjUEIy4KOEBnFRFaiEzIYTICIFUTFS42jIJg9GL7SJf9Y6BWoLNNQVjOgUsOxLpJj5BNPZueAYjblY1DRuySlwImDrl/7AtXv3osza3TNM3bl0b4yZFgZkHW0xfFFqSRwH0iZsobKSIQbrt0vaHnMulj2ovBZjwYFjyWhA0wQEXAncEmrGtBZJW2FyV8IdKHt/G57OG6pEcMRTzDJAQWKFe1MSRkMAeqOUNXQ3PN00wG6DjAcNUduPuNzb2JQH0L8BH+dkVFIrkvA2lzEJYgqf0DcgWVUw7vnaBKMfHx/34YblBlvYAN8wmpCBiuTscb+BhdLJZvi/WHT5uNaheD33BmyQlckSEbQDXswWxIjECc/UaqpYCnkhncu2uLdpgI0teDLP9nBeroUqFojfwX36EbpPT2XSHpH/dHWyPib/ac0oTYw7whmmFpXRERN0JC4ox5kqtPGjXoATKkwW1AqumSaZRqzhqwTQtKyJKwrlso4i6wUXwC15y0wEbM26H8Yf5iP3BLx9CUkqjKHGCBBUsJCgKTgxDp3iJZVaqOy027L334fgz/LB+gHqyELSlBEGdB1YdeRkgiyIsoXPsQjMpY4Dx5Cidy0XVzBvA4MpfFRo5ZSSgLiniZaOK5MU8Ga7KWw2EbAJa3+owNxmojEqNtD08RK0Q2Du9gNzb3UqHgNdAi7FWMozsQUwVlIFdKkzjiRRJM2Fcetruq7NelJwwVzIghResKqUnfcMqI6iWTMP01i5E3XZRMCmLP4R+tTta4b3/XQW+Wi86vYl/7tSVCfrLDGJgVQWmCfGOE18iIFlE1wqFgsV9pW9E+imY8JZVO9mrI1nQbL0GCpReOtE5EXMu/FGngjY+qXfe0waTLNSEoX3jzejyt3tB3fOE2VCStpjYXfBgQhgHjRrXQbOPYrsonHcmINFoSOLbnqgHoMZwQZtCyVgVwuOtQc9yGNKFER4VhQiSh1Ux0q47AAzd4fdzGxagKQnDBVERwfslmXoi2GAbEjFuOGUhh3F2E4E7LYIeVBHuAn+v03LceHkwf1/71cHt2oHptO6EGwsnFKkYAXmPEQyp5D0hcw9d8AAKX2gdSNecJsdpscg6dros1ERs3tSTaTgmIwKZF6GiRCVT5QWHUm3Gzh30Q83nVSZrFABy7QLkjxWBwogX5rIDbHJUJWD0ErtJkveRMA2Q8P9OsdVRrYpsutyy444wXYkvt6vk9yKHdjA2MCp8U5YVDwnjLMJxDvniHMa2DqlueVbZuses1fcfZ6qrQupfe+4RB0LaGzQKqI7pFT4oUegLJRyw3Kh/CCrVx+1WydyLzzLeKxIQlIjY5HR3GFIZNa5IKUIfjcechMBuy1CHrQM7cFH+LaJ3IUUruTtiuRg17nVwOolT5iQmSrDROEOrN7++AQXAuRZJyL6iGAmYAOsFFAXwjJ3ObmCGj5YfbWVJtbbWiNlIDjDgeKl5yWnxPFMSRG9o5Zxz9JCVNe22LtpgK1f+gOVZtyr8K2DpfUQhDVZ/gyhyNQJQwzIoSB4ARdmKYhgjColqE5RpFVaN75Ow7uCVjFuLF553qDgC3PaZBUpbGDKx+S52pHabRpgt8bIg+rdxGQKJsbP6nQ59JEq3njfnjOVHWPegPyBd6EqsJoSXFK6cASurkCNK7wqq3Qe2LF7OE6PgfTpwmorlSK6QD/ZYD0x2VGSkghZOEa9W1OV4rZiaKJGZGsJLx08hBbEeu5I1pEaKa3MuxJDpwF2a4wcCords7F15RZMp3wpWo61w0g2zoMgyuDK4/BNaMo4tXDwUpma40D59qOiGFWFUgkEMVNwBYQvAc+XBereQeozUTNnV6dtWy+IJpDxhEyEAnuJpksQK13BiebCq6gEo8WCb922BNFpgK1f+gMJovuUPukgh+6KJH14mZCoY4WJCZgvjh4+iVpigPkmBZXKqohpYVbnE68vvBUUqWAqYIrjEDBVpWJA/SIIeangINgZJvJCGMLWeK5JgK1d+SGR+kOkMNrMdwPkRqZcZiTkhB6INFXOl7oQ3gqs1Cu2nObj8fJRH2zMFDPAMBQxkyAEMMuFtsQZJUjOGlP3CPhkB7mn2m7BJ7rZGpok85gdKTGgC5hg1zkbgThYB7QomELGnRCsiYBNXP+DmiYnsFFNy3Fr0oOzUQ9smlyrkJxI3LLMzIrMiUuYno8aTYy1giibU1DGxRAOaT3GrJWbna/HYK2k1shksaI8VpyW2RhiNaNEaA3yY1aiyCOOab1iCBOJHZNYdisQI3RCBYQn1gaK+gijZBJJJrUbYjcNsI2w8BirJ+5/AYm9SQqy9zUV96Y6hHLWWSwMYpVRyCl6jGctMNhehMAorcSBZeLRl0E2NzAYnpUKKpFCKo9BYAqVaYJo6mP0WemgdhOiNRGwW2PkQW2rEwwMTctxoebBDQxbEow3MzDYHApLqYeNRiUHyEgEJAhDAnfWymCDLQ4BXGOm1c1O02MQkUEK5NTgVUGxLE7BNLGiKIiOKWgXo86io9NaXvA0lZ5RwJiF5IkSAgQSBaIJPPKESs+iVdoHtiMJeRpg05b/CEP495MyHgL4P+gA/j0gm5blZI2zhDETiWRAN7wQiTAqLBIU9EaaRjcmlMWRKrhCY5yVRcc/xuAXzYlw74UtQnCK7aYszkTANsLCzsviHAjlYyeU+1cW54Olg8yHqL2LxGTMBKDglxUCpEQTAmell2YnWqDNrztR1aikVyCGEs6yx/LVAUsvJOKCp1zG5K3dkWw8DbCVq36MqsVDZuGDEnH7SsQ9SCxcSGD5Co/sYEzojx7QKzMTZXjyXgFT6AfjxRq/xIlStA2RAwWDzcAarii1e5kF8ZYmaYGvy1Hshh5OA2za8h+1FL1PDsz7yRx+hFL0B+vdHAAxnmdJgJlC8uQEMdKC1MqYhksmAT/Jp9GNCVK0KApNJWeEWxDUZaGwXCFWr/NK0iyEksUC9dySFD0RsI2wsHMp+kAoHzuh3D8p+oOlgwXXhXCcElZI+O6FpcSmwhKuvM7ZpWS7lVQ3Sts4zkxOS9S4A2ZyGmC3QcaDBrVNiOdtWo4f0IeP591OCtHJJHBqKtiDvfkeTtJjoHVRRKBmVpLEgODJnDgx3MD2O6Wd5BHraa/gdsT6iDaThBMcCEigyRMpHTBwMgTCuHUhF1mrxeKKW4pomwjY+qU/bETbfhCyQ0jbgShNJkqSZVsY+DJZBulLauBvrAARPmnBaNRRpmJVapVbZ7mzVDsfPCO5sJpIqx1xMTmig4/cm0yN3A0TNhGw2yLk4Pz30HlVbpXlLlDLAogchIlggfUuPGa5SyQy7Tn1KpjMDrzY3hhvg3eYyk6QkIGMSEYFcQy+9IwJ4JSXmg2r7fvRSnXc5TiN4yDPAtkijGLGCu89MUwA/ye9LCgXnhm/Gxo3DbBpy3/UVot9irHbT2XcR2i1+GDD7VyU2enAiXNY7CEXivjsBCmMBcrJTATRcRrdmGC1KHgSAvP9oU2ESCzWbZA9zUYzeCRV8AvpWbZktZgI2EZY2LnV4kAoHzuh3D+rxQdLB7WlKRS5IJR6LARhA7FBFcQJrH5iE5dSDVGAvt3ye8y2uqHUzHVIglrCLZacjIkTGw38K0grtIwqpt1Ek0wE7NYYeVD7xYSMyk3LcQXPw2dUvl/7xco9mC44pyytFwUnAbaZSIUsAWYOtwEuQ/iXYK44CM4j+sINj9Nj0BfmkANlyPNRkJelZUD6hFIksKS8kYInNig6todsrRHD8sx8DMiFG4M5HTDjqQJGS9lAA1AWRxd8n7dkxJgI2PqlP6wRYy8cTw42jEOm0Olp+TzVmkosvA0sjiuAxbEmkygoVSCYWR07sVjNUD9/d3GRV9IhC6KttAm5OkwhBeTOhFzm/XMsFML7uCB/FtJGgMMRQTFXsw8WmKDCEq+Y4iYn4ArlfdChaYCNrLdPfPDhvCTWLbR22RXK58IQLlUEUogJW40WQB61wxrhmkY3rD1helEaPVTd/oDk0f7J2aH+7q4n8KOrvi2UUTpzQzImSgP5TBFjFSfAQ0ntpJeZdowfo9m7byO+el0EjJXlUgPfZCTWr6CaBEcz4yEx2KzdiK/TALs9Sg7y69ayym8owHKmdXIFVjQ1qLnwEu7VKInnPnrvk5WOHgTY/RFgjVexMNmSIljgntD/0iYgK8JQSxV89EyzwU+9nyyvvvqqDLG1IlOtpH1Bhqgxi71F7z+THHEhKhBSIxaV9UGmsBt2chpgt0XIhvzm0hmdt/64UgHeodbt+n25S4pVkYPVWXMScwyo8RPE8JSILuCWNJFxwfM6gnnPEvZmvOg9EM75ZB9fwkBuyoIrhmCmEyBLiRLPaCAi6syA5xZVHZYxBzm2US1wC5TIaQkMH3KoUihGvAuS6JBsIYyl3ixkxN+WMnAaYBth4X5LgX97OqkO+EKzjlQjdiRNP7B/INu8BrgoaCo0iB0eK69Jr+GydCAeABvhrRRZa73lomuPuQb4vZ2orcvJCwkCuRaMOUZYRr2i1/CJF1QQYBKFjjQbZTp6xSF5JGxC6SIwnioDtbIOk05Y1GL6SArqYlBCMEN3UxZ3ImCboeF+Sd2+Kg7vQSQOm9I6z1WUCk6VdsrCdheSWAofgaJaFMG4IMyWy6w9Zlq3LzpBlSKXEr5q57zGojCY1Q9ET5D/hAJGx1mzOuqhwxGPUrjENPWY7gDrx8sIfBPI3FjRjeacnbY+7cigMg2wKYt/GGn3UEF3NeK7N8vUgA/F4QYHlk5SDywdZnw2cLYIXPoxsSy8dlsmcx+CELsPFXVVphxdkzDhCkhunANnw7UmmlJdCKsF1au+9qmxH9lKHSRyTTISCX8QUzhKOJUpKQsSs+K7MXVMA2za8h917EcD8WRayccP84O7NH+U6Uw/wtiPWx21x0A2gwy64MkQr/HCZMkSRzP8q0jaG8mt8oMhc8t0Y0Lsh4f7WLsQiDAB2TJmiBPGEe91SsJFBrv0yS5iPyYCthEWdh77cSCUj51Q7l/sxwdLByO1TklgnXgBrBOwaSCOOsMIdbTQVDsh6HCxtcHSNCv4x0nFaHbBP04CbOL679MvZmCuMYo20HT/ywSP5qSYKDJPrIt18JS5hwP2GCgdbLPgTElCMfm1pCoDc4W5sLkIKQRacD8oKbZxrqVmdDMPQSed1JI6oFqYX97rgMYGoC6SmWBSslkueAhuSUc4EbDbIONhdIb7lNH+7tWFG8X+RFIXC2OdFAbkQjhZsvBA6rwQJLPMaUgg7tAt10j/ELSDe5DOPlEeKEqQjGHq/6KQWDJcEhEL5TJNKoXFfKQ1fVfT9ILAO2ptmCUiS0mkVRTYx0yJg1sUOErBmF9wA9wSXzcRsLUrv0+OrplljIY17/eGdxtB650qokdtkpCMSIV1akRG987giYMLSyQVgXdPB66tImC3Ok+PgVVLOWXpGSMFMiaSooMS0AVCvbTcSh99HExIUN+PrO85P068tGXWg+ynTARSpDEWFtOYOquFwj8z3U38xkTAJq7/UVs1GpDXK+ualuPpNR4+5uOjzNTyEZo1bnfWHkMul5iNFVEBXdJoOEhUER+ixQJGjnEs4BMHHXkHSMcEw0bSKUaFKVIUbIoMURBLgcsyvPDMZZ9NsWAW3pJhYyJgm6Fh55aNA7F89MRy/0wbHy4tlGU2dpeBb8Sa4A41vCJwYr0yvjDWSreKjRQTq1sCt1bQ7GFcVLEAhxqIF2hCSRT5Qq5ABN8VGzkFsInr/xDYyAmOhE3L8eP88I6EHyVl/HjZyA3P2mMgnUHHHAoJfKNPqDjkIIHrQLEsOg8+W67tqtSoXdIxhY00NnrKQMCNItbl45KGnfE6GxGT1cVu6qJPBGwzNDwWNvJALB8vsdxbNvIDpIVWZZMYA1qYGRZTYI5Y4RzJgUpLBQ2Wd5KBVuWbu1E0k9nIiJ43DNlTmCbBRWWidoRqVQThg2VxV2zkJMAmrv8RspHLII9RxuWWnRAptqOou4+SQH403OR9HrmtR+X1CanJQXmRMmEavY21zWiNBkJiraHKBxXNap/rtclWnXU0KWdIjJj9yAKrBvxaJILJyHJBmecLboZbijqeCNj6pT9QstV98pk+JFvdVeWkD8/92QXFmUwRSBLlwNuZRKxjEUiSo15T7QvREfAWUkFMZewS+tpw9CkWmG4DSYwICWTVoHLBcpJqQbrdFmM3DbApi3+EXN2+Jow58HMfND+3L+lkipSlltwRX6CjcsQ6304y4qhLzqXCG7a6eNImebNcyl5kaYnwWFs6gjDqY2YkaK9DZNxTK3bD100DbCMs3G8ymf0Wbu/uSr159izrcs4iEM4KRiQ1QCiYNcA35KRoVFnHLXsgPuaMMnskvuaQVTJCE6VkIDJITCojLEnZJOATNaO8UzBjTA+2zqPaU2qKTCkRGQOTHfCmJnNNeE7eWKA30eyGW5wI2LTlP0J+cb8J5YFr/KC5xj0io95RbmMRiVZKYbW5TIyPjNBCCLg8lZNdLWDpw16nf5sYk+Ip94JHSiLHXKaaC+I0gy2ykZqgTJKF2BEFnQTY2pXfe0wKzDJG65r345nRHzwm5X6zCo6g9S4xKSGKxFOgwALKjDmIFIHLUpFgtHbC2UIXW86n+shjUjY9T7vRFPZTCobC8yByAs4HI2alKkDe9UAoUqGkorpwXq+Q9Nhtwoc9zY5JxklWqKBjcKYs0wXRVHgQOJNNi1m3thQ+PBGw2yDjED780OHDbNPwYeGSo0lzkoSGo19gTAGHX0wwA+e+oAVbmynhI0yRvwfxw1wLbowFIU/mCN+5ZcRnCgeh0DZHLJcZOkRvbdGGYRe0UerHYhQUa8JxzGPKfCA+xkxyCoaDyBlcTruhftMAuxNWDnVGHkedkeXNuVOxEQ5yokcteSwPaPnLAqdIjeEqUcvtljnFD4GQ7k2tkZicNtFoIpgDcgqyLybbgj8VpxGdYGQaJqcD+c/Hyea0jOc7IJvTAJu0+gcnj82cEyhj03RvROSJRQ8m0ryJBRcONG+M5t3qfD0GkTkpGZy3gSie4IPHrNQeKB3mp/YgTvBM46ri6puVVvIiY8GmSKhheMwosKoiwmSFMPBOOKHiJ7swEU8EbCMsHOqNPADZG0f9dGLHnJGZJkmk0hEzlwhifAgkWCpBXC6oN3q7xO4xG4f3pdxIob1XlmuikweBUBeYRJRb4gRVkUvhMhtOolrLFBOTqHolmOc5AXeW0PNAcGKzYiTTwBPPStIdJVGdCNjE9T9QEtVmrimy7sWSgMG2zNHdr9/LSpTfyfRRcBaUxULl1hGJmbhMAdy9ztJpERLcsFumd4/X9HHXA/YYYuFyEklqhUIbynDUCGID5fClUy9djLDvcvhL72lXppE7w7jIXBHm8IBJTIDFlSIgQkcVFSs43ZEddxpgmyDhvvxhrLHa5WyIsZjwUWB+W0x3K1xUaL4qovYj/ghGfnTKwsqrYioRnUwVtx8mMpHoteu9L/eXux63j08FKLRRBTMKMylgta6CA4nCFFXAPhkbIvd0uApne2/fxo5sgQoKH4jIqcBEMB5EUKVJckC8CqkKKu1uVILTALsVNg4WlK1bUHqbsoHQLGW2hZYkgxiBnqVwbcM1SuCald5qZhM7pKfeX5IoPUObKUgOqUhYiIETIyNGpTHDjctG6I45dckgJydme/WhUFpYQSgtgPIq4FpN1pEkLUBUEcG5YjfZXicCNnH99yk9L881RuaWW46LNg9A4LYaM9JF+F1kZ+mCxosOhGW0BkbOieWSk4JrKqxXvvBbJnuPV3a+4/l6DKKzl4KmUF5wMiGvk4l3tIBvXSjFhbKVF9Wg9+9GhpCQolBME6BXDDOkA08VgaYEZXQwFkhrWdFpB4aQaYBNRcDBBvLg3tEbmz/gtuTCRkyQxAKRyWpiHQaYF8DKUetAkJAH88e+mT+UN4EZDXsdCoO1NCNeZIwIVANQj7x8x847mEdgrS4wRZWNk8AUWXRBBW7J4+kStog0s5w9XZBgt8W8TQNswtofYUjcIYXCljR/h2C4TejmvqRQYCGqpCwnnGEtG0+BbqL067LmLhcamKPBFApNsfpppDNQy4LXmTARMH1hAWyXSolEpj2nXgWT2U5I50TApi3/YcTeZqr1Ym/TcjwD0sNnSr3f4k2rEH4XsddS7XzwjOQC7klptSMuJkd08JF7k6mR5iD2jmTY2vB8PYYUW1x5XUhdkMASRzWHBConC+KCDVqDyJn06s98E+E3KE6zYWhZwSQFWNPX2FgQzjUQtSy8dgvOz1sSficCthEW7lcC3ldm7+5kb2Mx2Camqc9wdyoMEIqKE0NBMkie5pwdSArpIAbvHTtnhBAZBcAi60SkkMA2UdSA8BiDDD7xOBzfMNEla5zoTXPC2gGHNw2wW2PkYOvYpp/gdPo30R/0wOLth2VDRcGFYQUGdqHTO/D2lidDCi6kS0WGp6vzOm/E4QHbZKjIhIOwCFTWFwR4J0lAdpBGKBWjW9AEbovDmwbYRlg4cHjb4PBukQSQZ890cIaYhEINo46YmAUINZF5balPZsu22wOH9/AcnmDUcMHQZS/BJ649hnL5BITOYrpkl1wc9NSoz9nUusQhALGQcHNSXRa6zg7rtmVSaKuc1V56uRtPlYmATVz/IzR4LIM8WfPHxjUzD19q82Dv2Gd7x13P2mPQArpovSpyIEkZCTxiTMRQ70jU1qRoufdqsJLaAOmYUFDOZm6EMQaYLwaEyotQutmQokiSM1tEzhco6JYKyk0EbDM07Lyg3IFYPnpiuX8F5T5cWiiZUS7FMomyJzJnD/Ky0ITyoFwOOqlhh+c+EViXBjUEGwungLawwhGJdZC9wiz9IXPPHdxWakdawWmATVv+g9p994Og3VU8ZveTJbVQSghDBdHRwdVnGSVGAy/gpGLccEoDP4QK7xGVK6KXkVvY5TJKNidLsCwIfPCZCS68cXSVVlBuphWMvGCKepIzuiDqZIgTscDsrLlwTkcjFopnbksrOA2wjbBw0Apug+zJW5QG4U4aRiPRrIiVfsQmLKgFZ95JRx3z4aAV3DetYHROFklnJHQCyRsl3sHtFmhhuGbRJNrhZzbJP76C3E3KOL4D3m4aYLfAxcMwevXkE+peNi3Hs7A9eN3LrSTCn07tJpYzODB0dz9HjyGbn+eMJm4lFv+GT5spTxy1nAQdImx4odOw6qrJm9u5TlfQNcMLDrSJ8SDhSLlIjLGO5KQKr4XIXO8mUcFEwKYs/mHyEgyn1p7kviLGHQ4e3mf5gWN1B/0mJ9I3akNBk/REMI3xioETz4CbUwHrpkqri20XevsQ0hLc9Xg9BoeWHKMy1DJg3L0CPh6+dp8LYGUKGYpQaCAtg8aKmrbLSaQuKR0TnKnAMJNWgVkPAnckJJkzN5aJEHZD6qYBNmXxD03qmiknc29y/NZ9cE+9B05WOqgpmCq3Fj7QYClJEeQWKQpGbLCaKOt8zFExzrbMyX1YlO5Wp+sx8HTWRqOZB0KStAFxLRhiCgv/UsZIARydHPZZa5jYzXR0yYqctYcL1KODXBLEAjUhsZA60kIku6MivhMB2wgLh+wE2yB6t/Hc89oorsq7E1MUFJl4LrCikY9WxsILmw86un1LURAKb2OCXQ+KAy9fJODoCiGJsDxh2EbSoZOioFSN1OyrmhZlG6lTNouCgIjMiZQU1YFJE+4YSMpMZuN247M3EbC1K79P/Vszy83FKCnrNNn/LMx3Na2yUEiVjCOe4um2UmDkhSXOF9o6mYzNawu0fSyauNserMcglxaGCc1B7ksqRtjn6FHjaohQ1vtMrRN8RbKRCUJppCnlXAhSyCiAWERJvEWKkeFxcCmZwu9EKJ0I2NqV31UiHSBm+2o//W08dd7dnIap5G0yvdp+fuTNxMnuyrdGl/bFGqqlM1ZITnLB4Uv1WRMj4U9pk/HBoJvroO6svhF5mzx2nEgVBi41YQiTEv3HvIKLTgiSWQZxMRnJ6QKR2pIcORGw9Uu/X+FxeaLJpgE+fkU+uLXzgS0DfEXq6Ilsl5NOakkdsOxYEtrrgJXNDAmSGTjpyeYyHOYgSg4bBjY7XI+B/2JOGOVMJpwzSaRJgnjnKDEcKJsPzqY46MzVFl6ewoIFxow3BdEGE8phcQ2nvCYhaJ0KkYKSC64d22LBpgE2ZfFbMoFOcN9tWo4fxYd3331gQjdYQG6qsixpEZ0CtltYNIRJTayJDrhwxbLmWpm4ZWXZh2UYuN3xegykjnqhgAn2hCX40CXVWNLMJ0KtNYkWWRfDJtA2R/YtylTEmGlhvCcate8S7lasq8Mwl6bKSoYY7I6kz2mA3QYZhyoVW6lSMbYn00mhtjkEVzACwgKcAazgaTQtSI4uOEZjrj6IAynczyIVaAYPApj7bGNGsxF6g8AZEIIalR3GbS6q0fu+lWsNCFllLRgjzBo4X0ZYLBIvSeGdzDCf9343xR0nArZ25fduQIBZVloP4P1el+S+hcuucCCmFJoRlwNWrgOJ1SoVCEgymRpGc2L8YCjoGAo2PUOPwakjxoKZ4DgxorypEgNSpRIwL1EIa5hycl2dhdWEalKO/x1wadMAW7Puh2HIPjqCtbZ8x9Qgg2lFQw5s137QriwKwyKSCuXRW0EBlQhINOBLjtGDHNYtJTFaWnW9DSEHoSIVxNOAIfgMmBrmI4i3LosQNZN8N/GiEwGbioDJloSHq/RZlIldPi7pdG8Ky041KDyiyrLVefv4JNRCq8CZo0Rxm7CeLBCoAmiIKjxNQLmich05rdqw5WI0a5PTJcmkwUKFxpmAikFKrE4cWMyioNEGJdJu5NSJgE1c/yNMTrcM8hjBXG7ZcSdgO3I3WWPm2M+0Sx9Njrr7PHJb92Dpmz4CoywbawnjGBShAggfOWmQI+HqET4rZzuEZFQz81+4ss0MIEklJ4vgSKIZs0MxCZeexkLIzhfJ68Lo3aRsmgjY7VHyoNH9E0Jhm5bjAtPDh8JuSWNYbsJ0ATwrWnhRKFJwb2snF5UtCUyGrKOJlm05Cvbxqgzvep4egwRuRXTJGk6iohrDPy2xBQa+WxaFyzbRYriKRZ02R0/lI7UqkhWC8MSByjohiTGKkQBsmneFcrL0E9wBrZsG2FQE3CdlG5hsgszcNB1PIfbgusX7TdW0Gud38ejTlHsWMUGt9BK1jbD3lCY4cYxhYXrpIjsQuyXB+VYnbDfEru+sTAvNUw6W5JSBO44SLjcXFJFWWM0LoAMhfrIqOGpdEs5UaCp0An6be41lvzDzm4OpCmF0jjzbuCOObhpga1d+CAu7H1PJMnLvQseEo0xJlUhhHeZwgEPkODNER2msN9oUh4CwfQgIU8yagDVnhBBoWY2MWMYiEZQ5rYRlmXZMnkP3ZtgggD8ZYaiikeRQCCK5TCAF2kycEl4wyUEkXLD8bsloMhGwzdBwyLK5JdYtbJ5ms6AhcxBRJBYOTkoRZ5IjygZlqXWRmy17sTzmuIt9CSxDrZywwJYn5xkw6MkQzyUjwMZ4OBDWMDlYR7Z1g79lrk2QBYHrVxjt4FAmYHDaOOVEMJeodkW0djeR/RMBuy1CHrS44iEEbSmT/dSQDGFi4JicSaJfRDAc9TMG9l8kZ0NKVh1c+PYn5CzrQgDnnoC1iZxIYyx87sDJ81z4kFT2sO+frPK+Xa+IczIqqRVJkqEMnAQxhQeBwYL4qwrGPbe7oW/TAFu/9IPn8f2mCb67ms0Duy4C5iuRaKpPihgPdxijIdgclLJmy4Gzj5eGfbiufDKEwGFrJUXLs4UryxfeEu9olpgMnLNFN+S+EmT8mI3TsqDQXzQBoQgUcxQ7AleiJ1F4F7UUDqTE3dCyaYDdBhkPyqd9lCG0Y+jfgEnTxhUJJFQtXAIJ1cPVpXMCJiMqF1gKImy5POzjJXD7EC0LUhh1mcJWF/gvrwSxCj50ZqnMTLsoY0c2HTXNr4sRw0KJIXNJsnGeSCwhaDlIAZoyTi2QsVQWU9sBeZsG2MT1P5DJtJlrjKQNNN0bLm4lyu9U1StRI7K1hHuB8RkaTr7njmQdqZHSyuwPrNyyxfRWB+wxcHVJxuyM0ST4AhgZ7jh86a4gDsQzmTLNIq1KjS4mEjosxRqUJ8wLCexS0hgPUWA1JaAywkcvd+QcMg2wacs/OL09eIJgcT9UTsaECuYAVA4r2AW46Rz1Hk99EFRzJeSWC3s9Xiq3D05wOnIOXLonRqE3iAmGOMscYVkrDttPVVyVF11OVb1lab0oOAlCAzVRmFRARg2ioWYW/iWY2xGZmwbYxPU/KJ07FH9YQPhd6JzlOiRBgZuDSx1VrnC7R7QwBGnhJEQVUzzQub0p/yC8pEAzFFATLOmFyY1c8JwYJqmXSXLPOmRuNH31LSIdkFnKzDFSKMwSSqUlhsdMsi+AuwwM/tlNFNlEwG6PkgdV132URb9Wb8J04idYYhRze0mQcDB/BGZ3tPCnd9lELWQUW0418CEQvw+3yldQIMxS7UjyFJh6pi3xBQOyYh2q6wU1YjFfSKsU3qTuTRbKhWBMlTpRerhUjVOJKJoVcFLwv7ybfMUTAZuKgPt1mNvvaNc7WSQ2rnnDuJMp5UCkg8se2LpIXKKUhECpxctTltUrDw5z+xbKygxPIReMGIqEJMkM37rIJNJEY6GpYWqVixi/PX+HmUtE5nDOMJqGGk2MhQtV2Qy01bgYwm6cSiYCdmuMHNi7LWRuvw13Z2iSzCdNVGLokyAVcc5GrHfn4LAFU8iDaLtH3F202mppLUncRCB9HNgcZzPhRRbwf5QWfIpJtjll45RuWnz0DijdNMCmIuBglN1yiP5d9HgT8zUciN2eWGU18HPaZEG4Q/cyDIuBHZaw/TLKrOB7z5041jl5r2Nw5PqEeVllDiIyzCBFqFKg24S5NlnGELTECsV2I8ROA2z90m8vvq5k3Zp51rNuTcvxKOoHN1N8RCXBpkqgOykGdsdD8RhC6wsfvDI+kqQyCFpJGGA/bCA5aSk0Fqb0HZewvpf5empU5Gwpc4THiLFgFAbPghKdogjw0RfJ7SZ950TAVq76XgnRhx+vcCA6h0iDNQnPVWbeO0s0jfBtCwoCVVaeCOMt1cD3OhZW6HTklKznOXDpXKTECeaJjAXM4V0mOWCmhcB1FXPcoThbyno+EbApi99SWa4JrFDTclzt8OCs0AMrseQdcqIzFSjFhA8WjjaGT4Fgh6pdz4uYTXbC2UNO9PVKrc1O12PQaTHmqLPGE5c4hpUAoTOJUyKy9iDnCO6XgkFr/nFdXplxuhe1SUICL6M4x4xYjrgQAIIsqUgqJni9G/XWNMBugYuHUeHXk08IfG9ajrP8Dx74fr9JP0aQP53gOSW1NszCQZcgS1hg4+GKgytPU6B5UjDmD+63Y6LjZufoMYiO1hZWW2DgUoHl9lj2xIrCEe1k4j4b4GiGMzD23X9uET+aM89FSoIonxn6/XritXDEOhYNY9po6XdD7aYBdnuUHKJIt+aWtmEsKYsiUpcyKbjFbEdcY0UQSrJnSSmbncxbLjz4IRC/Dy2W9Kf375/97//12l3NrtJ5TFfp6unsOqTz9HR2dvr8xU39188X5Y5eN3+m+DzBH9XT5q/5UZg39y78s/mrnugSxI5L+Pv0dfodQHnlYJyrmxcXz6/c5YvT0DzrNrs4v7m6OLteaFg/bYa9usBZns4aKgnN4fmp82epbhLh0/j3i7OIi4Tf6S+wafUodYtwcXZx9ZW7etr+wvfu9Dx1Hv1HqjDT/P1/T+PNi3qAlxdAR7++eHP+96fz3z8081+553///sZdQWf8/UP5G17WO+DeBbgZ01V3rPr3i+Ti9V8v679O8aBew2pThB1JZ+Wvn5uFDzz6Gfehneh5uvke7oXz5/9+dfHymws4+ngg3PM0+3KWm7N2/M/0DsBM2b06u/mbO3uVnsz+9b//12wGV1b1Ywb4hcfQ6awzxgmM/seb9BL7P3lWtTvNs+O67ZczVH89qQeYwbG7eXV13pun7vQ+nV2nxXavuw3wP+9nwd2EF8cNdOMjQvP3HQx8dXFx9uGtfz7MERLXoyf3got/P7twNx8eMi4dfAQl7NWA94CM63SzGgevhxffW/T1fNFNh2dDIC1MfANf5DXMWL6ryPFX776YHdUX2gxvhKOn+PL6xcWbkobD29+enZX0/DRdz1+WCt/rL8bO+fHRvNHR0xmepCdtX7z81nUt2yz17Khj1g3QbboMAXACF2/WwlC1Wur99YSlfz248u9fOLwe1/StWy31/jPQ8pKRWjf5vOHAyq9SvoIbcO3a63a9Ed7+7TS9+aI9scdwzOBYwQGp7tTfnj8/S9fH9OkM/p89efa+7PRuUidiF7r9MnUu2+11laDR+skE9BHdft17fwPUlGaUGjffp3LKL2AV5bIX/v5l4e+GdfivcjOOqk+rvPGBm0v1Bg3fosdHnXYAxVEEHubqOZ6ZCpbo3n1/BozSVTPZi4tXV80TVs30Lpyl/4DHX1SLmD/8/jKl+MUo1YbJ21YwNzuh1ZxXFzfAC/yuZllW4LDfsI/EhmlChADt6jIUZYceuXwLHNDpOfJj8OvSnQGBqwgfjoSXwNvFC6Am0Ofpzewv//Hd739/Ug56zJV6Omv+9aQh2bNZua0wJfC8L05gquPqh3tbT/2knLvqUDOeAauYfQlTE3z/+TG8L3+1bXAJDBjsum373I88f770vPyU35wCnZ8dd1eNCwT2Ls2OrtP/vIK2wJYdfdHeaPU49ERYPvt0dsxmn83SVT4+bqDGd0bbJ7PPsUgSIKK57WYVECeUVwNIpUcHULyoBhCF7gzg29mlFaOdecGffA5dqe12BXH+n8+6y5uf9t7qoL8oYBx+wnCKZuDPZlyflEsud+/y4k0zJ2z3E2iv1YkafCueQGctRt5K7Mv5idCDr1Ufe22DY8BRwWFgBriSHTgJPDGMjcCJSD2uMMgt6y2PnjBVyLF++K+FbcCRAAgLo8kT2scV4ytxJdjJ8EwlrqQ5GUZGhSsxjqtV230F0pG/eNPfbECjBDSWR04XvSXAmoZ3rMXiZzNzUvA+7u0JK8bWDWiRJ8M7Ixa+EtgMaqzg5XZyroXqH8XihJuxvYI+1sDGDMNRYpjBcRTjKGawP8IOr16VO0RPtBieXw8eE1tAL/gE+idVm5GPokQWl8MgivIU2OHlyXJ5fAz2oQPyvrrwB0k6SNPPn848dsNbpL008unNH88rxu64ppqVWF4L4bDyeBFeYTFKFC1+f1bWpfzq3R9jfekS765I2/xoTtivb96dITvfvjspnzxrLqNfNQz4Sf8CfDIXb1AKR8m/HKWrCkDUMP5s3u4NagQ6zUoNAe5vtxG6PHxZyTB/PL85LsE5gYdPOm3OUr5ZboRPu9JU2erXM9rCOpvNG+Kpb+SiGUpRZZc3JY5PTs8BExV0v67H+ayC/snYYANdSd0F+h5dvj3qSmEVgLjUIfgqFKwBr8bxr6thPqs3YRm+arChrqTpMwBgPWl3k91ZxoGWNw/pU3cHl47D4D4vHoaRMzN6HBB8AGnaqUD8zBtPORykXG8fMQ97TuoF3fa4TIb3/g5OjdXB81PK8C0Be3UZO8Tj+1IPh4JOV21QbiGQoGnE7LoZg2CfDkW7SW9vNh0C+9RDzNUwv/oS2PkenetwylUT0spDJ+WDb4Fnxhto4al7O9iyxhfCf9I/I5wCSvtfT3uRLWAbQV/ozTbsXW3tX779puH4yojLeomfzhiluCj4z7NlytABPp5eX565dzDI0fkFbMkygIMtBk/KV+7s7ALOR6Ui7xyQ60t3vmp3fdWRNNgmaIPrbC32f1KO0lt2Nc9JY+w76Yq5zxqhauO5/5ne3XH+/0zv7gYCIvP208Mfd5j75vQuS0eBupEbN525PLq3n7rRgZZayPZkXqWXF6/TnHbVp7KiIpVp77gU28tpa8vEqpPfrsdfxHd1w/Dq6rpUGBy5VzcXC+2mU8NJ006njOPDdT9d3IU3X19dXB6n1zVy0uuTy6v0Gqb4ulIvHz9Z6IQGn3n7uSkIJoHOb581T3/oPH23NMb6Oe/KMVd6roZJDmfu+vqb0+ubExehx+nz84srOPBX7vy6VGFO5LBXMzifzY5xsXB3zBEwH3c1t4M939Y9/97p2b3aq+u/vQ16l0jNy8xfphv8IC9e3Rx3tZRDGKm+k2GkvC+VlzhgT6RpphhQF8IV9peLy6OnQxha0+8bWMNyxxJDT5qv+/T8tDof7vwUrYLl787RKjs31uPr4/++vjjv3EatTRXNE+/nW3PhYnnE5vJdM8Q35at6xRm+9OOyxyny+09nZ/AfnAKAPH9+8+IZPP/17Az/89lnsx4rgjbbuvE/4PVPHTa4Aaq0OeFsJ+Uijqs+DdfRtDpBLx/8GpAA4u/F93iBNe/Pm7to/v76H/NXs5+gYfNiSdhteyxR1lBqub+5uPjnb28asrokIf8NKNLFlTi+uP65nPBlunHlj9LxAUTUry7enpyVY/z96WxCqx+fzsiEZj88GYH3OxdPX10vwIsahwmDfrc05oC+/+YFDADn98Xp09nNm5TO8Qusp+u4AfyleYWfdPO7xH7XPDDeqrwgGym/26XRP4/MVbODHQvk2Hx0fhZgot4aB7weBj0curgYgqclBb3Rhxwohnwl+uMPLqM9BZ9/XjWenV5X1oPy6oMtvpn96TKdf3/zKp5ezH6cnaJJ9flVQhcQGGmx+es0e17y2aW/Suo07x+K3npCvYYwCPfiGUFi4E5f4t3T+8Bqrqq6nOBmqA5yw/xf/8/VzXGrzKp6ws+KhJd3Cox58rbWmo02fFc3fLeu4S91w19KVWdLQ9N5bOHqf2/dJn9HhqBtWSvhwkX97TQP/vxHlF8MPQFBptMGd2WgxWfVAp/NYKf/jvvS2dZwcXEFXzJQsusOFD8MQXF9er56hnflDD9OmuFH1EgMTnHnhf5SgvHDKjA6gPz18u/tB90+wvWz/qMf21ZIXhCAL7+cWdqQlIWRZovjzOajEICVNQSkZZrcFXBtjVPADL2c4Nu5vm4sh7PqZH8x12m8/WK2dJafNi/fLb981778ZfnlL+3Lqy+631D7uNyVLyqUO9yC5VP/ebfjk7YnoKrpd+PO+fJ39XR5HfPery7/3kL76rKzwleXP3RfvOu8+LH7Yr6y+ir9oiU2JxXSO4PWF+Ryk3cLTX5cbjKfqHqwcqLqwcqJqgcrJ/rl4uJlu1b8o9ZXPW1PXP+8IH3pHhH80runAr/L7kFov8/xY1B+yp/PW47vezlZCcLC7lafTn9jq6+nv6fVB7S8nRX1XtrCilYvbVtFmZe2qj9Iuz39Qdot6Q9SbQPrKgvrG6m8bL85vUHu/rjq3bnVni5/7KzZOnedvpj9+eJNuhIn+Mcfz//06qZ+eXH+11Kn9EXHCF8O2tF4Njbu8nlzcsrv8+QK6GTvcTM9GoR7LwDj0JoMDjK3BJXkqyTag9NVrzaZsuoxOG35qj91SYqH2uKLTabF9oOTwov+lLjhw3OWbzaZtOwwOCu+6U+LPhBXS1fl4sXY7/NudZ/6Tl9YXrdPy3v027wqL7sBsPHFJgjA9oPrhxeLU/4wNuUPG075w9iUPyxO+ePYlD9uOOWPY1P+2J+yJmvD0zYvN5m66TM4ff1yCIQRZDcvNwdhBOkdoXQRhBHkNy83B2FkE+qXCyStuhpGiFr9ciOyVvcZJmzVyyEQRjaiebk5CCMbUb8cAmFkI5qXm4MwshH1y0agw38WeUOQINHtC7jGX+aQdlgggBT/s/gKOEHsCUTlKRIS/NePS/2rc3C8rKJptTD1YW1+/PhkaYzK3PPnKkihike5On173FtSn6HrqdWaGevz8LQ5A82PFuj3C8zAn92VewkcxD8++dd1OsvvP/mpbfC7i5eXZ6nPL3RYhSEMl5zirGXZllFVo5qN4Lnm6Ro+rubdxhAO7NT94BEG6tlslzVdlXq08U4sNejX113dOZo5TtwlCI7xdy9Oz+Jx+yaUAW21Yv34qFS+HtUHAAbpGWKO0AIy+9csA4hfaEpnjF/ezF5enF+UsUDPZi8dus59QZ/NLl6nq3x28eaLF6cxpvNns/dH9RpBiv0PNLrM/nqJf9YGmC6wpZ1lCrDx9HUDamvHSTe/vQGc+lc3qNtGJ9Kj8h15dXn0ZA5C5fD5lbuqDAY934YvZ7KSd/vG2S9nXOne8y7QC6AFd/7aXdf2hab9IHStGWN148qUf7QYx7OyT+mvcLQQ6tMgoYW8+VHDvjDGxTmabUo/4Mp8g9bpGtQNhnDP8UTgMF3zUztWqzAoLR4rvIN7tga6ZGZZ37O2NtA+4n43ZHC6zTlcGnD1ni85e63rj5h8jsZPHKYTQ7OuX7UH5X1U7WVpzuvs5cAApR2m9RI6HvIA6vkpjA3RuBAN+iRN6D9oBhtrPGIY62nPF33klsdaMBxWHUYx1T0jzdvuqfYrSUV5esqRod3izPOTcnMa/tlpV63WX9zclFfW8u5w1kPuvE+NodJ5ZQU6u4vy7qqdGbpWcGJM8kVMx4swdcdf3PF7nm/lpzXoejQHc9DoPoDZI06Xcdh+FUdKb7SkltAtuD8tXsOXrjFOl44546di7hJVefCsRMnL096oa8+QoL0ztOzExDY4RNh7Pjl+0dXK+vs6ZRXu7fIqugDd8tTdG4CDHmvT5saWTSxzj4X+v8n/4Zvv6jfHNZvrzi5fuLl+zZVhGacOGOYydr16Gs4SzgqzfzGjb3P5T81HzrrT4aK+P/0lLbs+Pp0texdWi5r3feGgwbfu8vfneDuhqRpBGGn0/UW5WW2L8Su37RsvXtZfR4OmMpa7h6Pv8UnLTLvS+ggNll05Px9Y0JIptjLp9Sb409Lr45n8tJro0yn2ZJiZzPjTjTuVXR6gbQkMezpTFLj52jiLSCzJzDIynpRGKPSHKMPr4U6GP5CfG8ZdIzeVyTqejCC4EZf6xs9mE5cMz739+PPi22Opnk7c73bdi8temnLlqpdaDyx6uc3KNZfiSSUELqGsfr5wKv3pTfNm0Jg+8hUNj43BaF/DVePOQyop6oqW7m2vJV3RNi0ShkXMrF/agBfC6MoGRh5e2GDD4XUNNR1cFuwgiuRIjH9JtewP1Dm2wn154laEjtLOWfgGD13Z46xmOub4+e1LfwpLLpsc07e+/GfxQJ819Loe8Ldv0dkByMLlDQCeQVSCR6fX/5HOYIEn/90atB08xAthyLTftHmLPb+duzLNQfsG7riv3PVpaN4e/6u6A6tbiCLFeT8X4MqB/lAnFeoN1Dys799ewxMQKoExTtcnl6+uXxwPqJzKFEFPng68aZZXNljE2cJCjvvTPl1Y95NZFyfvbocTShErXZy8m4qTd/eFE3xDGsSsR8q7PlLerUDKL7dFCqKli5RfpiLll/tDyvyorMfJL32c/DKCE/gOy0FKulLpA/uUr/RUFl8fL11PVeMubgccGavuPTfG2hex52xYswk1yaxGLmdpnnZBbTLhoI+UO5+5qysQny5y4zqZrl/M3rwAYjxLLryYvcS/sSXQaFh5x2mlGqZdVTvsly0EAXk/IO3/oD+1v+fA3KSXl9XIL90lAtAZu8r9hVd0xR7O56qkrpeXcx/Q3uwncL//HuCe+832ghpmZd9/LLqiV9P91DqpP2sVtDWsy1mFZtc3mBD4KmVAFVww1zOfSqMBUOT/dmXgStPy5oW7ATQnvFrO3nXGegrYdeeYC6lscgPi6NWsOeFlj1Brx6EbvJ1dA/2uIYItOsftqyY5uu4MWz9D3L4+vT6Fe232JgFzPju/uJm9AemixOuLizflmJiUp4PfgZXeEtOoq1lE9IpEXfMELMsgtBv26jT+VEp0A5s4JaVY47n7fnGDuymiasxfnsImwLHsn+5ypxIQA0DzOWzL9QUiN8BOlMSu3sQSqQjN9RxvZYIqAP4fP9VaiM6MLYq7yaxui/im85yM/B6fVIzBcT3F05oqtwJDlziVIzSP8Q8YrXrbftL9P2sXasJ+6o5VLaMi1fizGbG7yMWtxYetGaWDo3kASSnJHzdjdZqcNKf9yypdxECL2r166dFns6PZV/DwaAkVnaYDU26Ml+7Mz+e338KT8TUu4avzbolqld84yigzOLOX8FXdVC9KX9TnfZn7Ekl+e/WiUCU4/q8+HXWnl303e7gb+lc+xij0eMP3/f5L3Y8BkKc4btOscyVfzx/2DYB9eQu9YxeevFt68kurlWnym/VA+a55WuO8zHo2YPvkLde8lN1saWl/fnFx/nzODFVbeV5lcvm+7n3UKHe6eh3aeFW6SixYeo7Sy6szt9whvTy9vgaxZrnHCxBkzksvLtU+A/L0RQ3v1xev4MP5Hp60Z6gKQ+vGXCxEZ7S6iebJouKrI8zhhv7+dSniAJZBeD8+KlEMwvz50VOgpF/XqqNvm3R1TcqXZ9NHDGeoW18a7Xf4uDPcUiRAsxntXvXo6eefYwbHC9RNXjw//qSOSIM7+xOgGh0a0qy+fvTGXf+tJUd9+tQh9CdncOo67HT9tBfVsUTcWn3bQmskRouncqjdyXlKaGVFG/Z8uKHwu0kY+Q6bIkJaOEpZdGfomdP+ZfxgxODAWkte7pvOXGsWjO1xxQjefNnAVa1e9OvFFc+xMALvABpaO9hC64Z/mrTZNQc0jOVBJPUCL3vYaZLElcevMc3Vzypgr7+uZJbjedMvZ0f48GhOaXBJnZSSGBB+0TKG1dLgSqv3ao50DBB6dQUD3yAzVh//OQPaGXHOYDYMUo8P6bSsLtdnTXMcp+KI2hHqMeZYLgk4Xk7f/eGrWgZ9NtoYDVmNNZWNNxvZuZZ/7aUr+FWN5X/7t25izo4nzdAp77Zsma4eA97dkS+HOPPVaBseqQPVMFwj3brLb36W/E8fyh67tBq+xd5rIVvqMLAl7WGF41CKWMgXdEGsYas3rwd7y8nNB3Gv0wKhQRUkjo3jXlS6h52edkyLNvW8y22d96GL/XGc997N+liOeg+oKae8PXNr9qHylWtlmU6+ks7tMsAA1n4t1UDzjMYoIr4uTe1nyBv//Vnv9Q8Lr3941o9dH2INexPBB/cnFOtdQPm+/HorWaBkLnHBp6hDqTRn4eYVfI2h4i9RueLKCHBkBC7Q4lF2rwSR5obrLmRhJYjC7kIWVtKitGxzgv72x/3+nw/yyXVWpE9nZb6xZ90x8MomvUF+GBmkSV2Eo3xWjjI/ACujWTsCF9ILdOiqTXwlCENZt9uT0s+2u3qYAWvfMj2ey37tUb2Gnw1b1mr2Lmb59Ayb5dOr65uqexnNARvtKgZuQSNTNp8rZN4++Vcdofy25WrfNxB15v6ys6z2ccVjXR83s7X9ugT+utYstN6iFcnr8Gjzpqh+nWswmsb9lBldvwtaJm5bNr9+1h69T1e06eS7WZyk8gAjI5O06Y6awzk0S+vTsmKajkuQP7uYK3XuKbfHXcYcS/Bxeo6zkXboZvBS2106sRzVOWBh6T0632g/GzXWr/3Vb+bANTlAlxjzHvUvcyh+0s3w/MkX87ezEoLPvuzngF4BSqd4wjJESye517MppNHlPXoQlKUI1qCiHaU36fvuH90MknMM/NcF1lO497V/CEtvtOb9xY9CO6ZrHwO+1vTPmg6ztseKxYxNMnyo3g/v2vmsqe+xctfa4iDDgzfjYQqVKQN264o8W4/9biGQiTuwWJ5mDPPdodednsUxNz1EdUGSGVYkmbiMhco4Y6vojrxiAQujbQp/9Ykt07/VH21Ti2f1h7uObnRH2vjj7ZVUmQj7Uk2gUfjLOi1rjs7SaJuuoar61G1Xet/M/tu9dtfh6vTyZnZMS73REf670uZOWmgvz9jsV1/2Eg0uLvZvdeMvZr8u86Cdxi8/Gcxy98lvRnHRTWdXkpPPcajfLFOV+bT/md6tnLHJbTdh1jqJ3cSJvy5DtVfMjMLbhFlxnIlTVrnbV0yJmewmTFmmu5k2Zbn1K+csc9hNmLQ6RPNZx7+Ipsdfz0/LqkMjX8NYrs71UDxZcbG8X+bzuxFggJdl/nUwL15pNUxXC0lOO0rFhSx9K6X8JusXbvD1jXt52WqQ/+cVPPht+Roa/jtWTjiuW6/wcOypFoa8+noN1sqqreBb/TiuS1CNSahd+XSk64hUuoQYzHL/dq6BKO9hd34zd+FjsBdlxn1puFW2StlbvuGzMmkLN1JaXQg9fyOwDzuRnEkmCjlPGeNkKYWdSCWY4pQX8zeq6kM1k1RJbts3l7MKAsELZVmjAABYv0f1ZOmbcvr8HN0l3jZdygeNgrsqtdDNp1u/Jm22mU4dBeevj992XR3/7Xt03H356szNihN2wnUzSSm0ntDPj+Ff8CVeftoptfCuegcS5TH+49SnKDg6+eTTMmmfE0+qB7z+L4P/flrOn95eHpO3n76dWzRLYR5B/vTds07BnP7XO/uyV1SkgSPcvJ3NMy+flHUqzlESPD7isZO7sGlRW0ugWx1P8seX7jlSWNcPvRoOIuyO9N3Fm7nDSZn/rk1/V2W761cPm51+9lk/Be/p23RWxeNVKdNPy/or/cAMgs4C7YfVqTrSEIMONP84/VT+NMOzVA59gpkcuFLDDT9jP7UNn69syOcN/cqGAhs2r9+vw0pJc0sbd5shsIOgpVb/OP2ps8/llLP/sxAu96l88tN8ctziy1c3y/uLf5Sobj2IJ6gZyrCg8fzCCwmRl3MNT5kCY3YmTuHeLk7Ry7LfFpdpPpUefW7fzulF82pep6Zrcew8/T8zLmst5fyGba+mTm7NdpKnpXP47PNZf/6yfk2fZJflVl6dzq2kTXrIqqRf//mrxpYxD23vpuC+B8NpXwH/qzkgT+ZfcbknPyP32PE+m7V5E5sWQ35lVZOfX3cqECwOWXl3dVq2hu+SD2h+NJ3QDrU48T/oT88W9rjHQn85z+Zdp8SsWvfQDpuCLiHV38cljmZVnFVZ8ujZYpfSxaiZ7+nsqDvj0dOFRT4pJz5upQP4Bi7Of/fCnT9Px9UmN2/WT9Qvy/Svoz9cuXfXwcGgIF49b/94ik5C8xI9vYI98O7reX2bbrEbePNdUwplXhXlfQN/FS5fT95ZQ7vj3eNZb8iqolKv+3xo/zY8XnyxUB9vParaElVHJS2cn4JXL78GPBGG+W3rpcGD5V1ZP8WcbHQ2vSQm139OV2Ut1tdYzJJL1Nqmy+PRNg0gSE8AkrPSLel4FUjd0p+zL1fioWp7NF8skJX6STPR2qUu1NRqxvqufDzPpDDpXLR5+/t65I0CsIfkidVjNLmOl4dpfiznOR48xUvlxTY9me3N0aLxd/hkVj9aRmDb4W8DmBx9OevekournQpmW4UNb7k+uNWr2xGC7tBr0YelgudHdKNU4GsMMEM7PkiHOvU5Or4DnRuzWSzeJNVJm3yZzK/9ZktXMDKz2fLLBZfl9/eDqF7Zh0Y2OO0CW3MveMceHbVPbqpEwp0nr1CJMX/UZzsaktjwHKcNW5ixtuecYp7WlBKpJpDrTzttWoy0JB8ltMGeiK7BrnNS/uRJx9R902E5SsXDP9ph8c8/wq6+/QlY9zmjMou1Ly+S2WNaxY3+BURcioLuVcLACpR4y8qqb16chhe4o9WzEpk3F+XvdHkRXtQ7iVbrv/7ld98n2LB4fdz6ks8vA2Tzjiiqk44jbji0/hY298Xxk8/YE9jcs9OQjkmVauPzshm0/qxpWoLabdasvtrKeuSmNeLw+nhx1C+WRgUx4dVNul4ceIFZa66n6g6rnOlJqRi7OW0VwQv3Xa2a+bo6rJ3MSdXNUm9Qeey6lu6anWhO4/FR95RUj2H2J4vFcfA/02Mo6uV1LHnLxSs6b1vQxxx1B6hCWzu3ZOi71XNn/+//zYabLYKwQoEP5/X8glxc1ljoOVKsjJV434X2Vz04qkK9+L33MAPgl2+OnkycYU6Fe8OXxXyHRscXdx28W+h3aI7O+zuvoyoIvDALUDAgM3/Kx0fV+6Mns9/MCHvguf6AnNPX5eYsTAcH5AXaY4FMwchvTm9ewGUD2zt//yAAff/Pd2UU83aW/5dXHqMk4Kq5x0m/HvgK5lMOIvtW89QFnnGm42Fc1hWg69nuON28HPTijOUHUgo5pxdXbbPaHeJo8rwNYVmomdFhm7pvfo5lQMrPaP+PK5qVcXa9143Hy4Cjy2o3lw5Q82obK8h+4yyJlHfuaTkbXUIvaKH6Z8FjdCjCq2+U7UWiNmGel1jPGoNJq3hEjPk6PS+9LRDUbve7LBHv1Z/hGBx11/p+YNn1ltzPBH2r1piXztC6Tqpm3y5j/QPboIWFIIo23IHVIwyheMgbaNLh8XXHsY9jaLIx55dJE3ZdVjaZdMxVZdKkHTeTTeYcdi+Z9lFerqE6g7s46hYybS+7/OUm8y66ciDFrsob9ih18+qftcNCK13OX9UhC62meIAR76ivVzjhVnG/Xw4rmOeuufjPPLRqPm8tgsBNS/vf+wCQ80iLAQX36BSVzaQURksXlW5F+vlkFQ77fZqNGxqqI9dW/7xfB0azGWMwzDdrpOfYdPOffVS/br1yyun6fjljm12DMLybUwb4uhK4UQSd1L4p5XQ6cfz/bNE0hJaxXn9rN/js1bQef60l4VcLTiZ9kW/PUDnvswlSj47uhtG5R02Pfq6Khv/XcIh1j9wsx1Qdt9b28hw8Xfjevz09X3rk3o5Y4J+MkOr3Xe3TYuTYYuxOUx52MCDo7v5LPViWQ2AX2LKFBmNMXO95Ry8737plCjcxcnZBmKnTY4zmtBhSClfS61XK6OiEGp++7NSP3RuK/F78whfaDUpe/bQVozklOvB2c1+0U3UzWAxsU8l9tqejh/KKMR26WYaTeAyEhY+DsDJ6cIEars8Z0g906+bUKBmKi5y7eXOu64RJS6x/lUqmngIHuHUGnaWTsSSWDIcrDuzsiFgzsh8TjsrK4zI63/KSqn8GRah5KqOnleJqIWvR/J8pezt0JlZNjaF97fSl/Lbh9D1FcBcrq6jZImKqaOBKvXFzMauazirC136I83REVdDR7ObF6fXiOKN5BlZRz9Huq768GtfreMKlj62qUTX3ofnbnLnu+tLMWZWOu11PWlh2cpkgJQwJB127RGuS+Fd7DTTQLfH85ZoGDZIdv6Rqua25bzm1ydd/+rb0GTyvcsGhzbVdwTx8tcHAC1ctGw0/Sxlk5+j5t39bLp66tMT62MLLkz/89Y9YPuXm4gYVkV0Tadfx8Xy+G7Py9J38/HMuW13/A9/9hMmNruf+WINNOqGnlw6TO2Dm5u7PavY66fLkEVbNWfJ8MeXT8/bIl80uzr9L15hPuTYj1wipncCA+6tR0ymVWekef34JM5YuV73gMfTRqRQy+KvRtODvriIE/+7qKEp/oMvuGH3pvtaa4Sltdr/v1lxBU3lrdT3I3teLWfIWqfWnR097A7ReI+Wz2VfvJngPjDmJL3sFtRdto3v4GTMwvGud15bTIS/awCqWfaj7yavz6xen+ea4Z26r5h1Yf2t6AwQMDdcg4nu8DqqGD4IJPE+ZLTu4NUfq30t61iwks6F1VKa7ox7I7bPbwrzkEdKZacEjZGR5Y+CWpsA+tM2jewW2GvRusHYti32Q8c29g9yb7o5YrqxnC3huH94vputh7wbx18un+OuHOMRf38MZbq1zPTLRPrxXeJth7wbx3ALYB7r3/F7h7ow8BfRKRTB2mGthevE4zx/f84FuBt4A6a0TXEvX+TJdr+KEGnLOFxfbDUZq1/qn/sN1K11aUW/Q3oLej8Hx9m+n6U0LwN9n1Z8jjd/1Gv+wuvEvvcY/rm6MlrWbuStr9VfTtofvzz8dw/j31YbPfvfqZnSet3WjyhFZaDpfefNmAO+LPrLdLHLQM7y6qSJqpyD83RgEP9wagh82g+CXMQh+vDUEP66BoN7BTz+v9rArMeG/fv15FRn8G/yJ4Yvljxc3L89+8/8BkX6tCQ=="
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "__SKIP__" : false
         },
         "measure_dir_name" : "BTAPUtilityTariffs",
         "name" : "btaputilitytariffs",
         "result" : {
            "completed_at" : "20170710T191654Z",
            "measure_class_name" : "UtilityTariffsModelSetup",
            "measure_display_name" : "Utility Tariffs Model Setup",
            "measure_name" : "utility_tariffs_model_setup",
            "measure_taxonomy" : "Economics.Life Cycle Cost Analysis",
            "measure_type" : "EnergyPlusMeasure",
            "measure_uid" : "7353d86e-d166-4f32-a572-27ce8e65ebb5",
            "measure_version_id" : "ca1cd5c0-0e66-4db9-a9a0-8b035cb1ed3d",
            "measure_version_modified" : "20170519T182314Z",
            "measure_xml_checksum" : "4A4E44A5",
            "started_at" : "20170710T191654Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "added a tariffs ",
               "set the simulation timestep to 15 min to match the demand window of the tariffs",
               "removed existing lifecycle parameters named {924dddb3-fa3c-4564-8867-4bf52c597952}",
               "added lifecycle cost parameters named FEMP LifeCycle Cost Parameters",
               "removed existing fuel escalation rates named U.S. Avg  Commercial-Natural gas",
               "removed existing fuel escalation rates named U.S. Avg  Commercial-Coal",
               "removed existing fuel escalation rates named U.S. Avg  Commercial-Electricity",
               "removed existing fuel escalation rates named U.S. Avg  Commercial-Distillate Oil",
               "removed existing fuel escalation rates named U.S. Avg  Commercial-Residual Oil",
               "added fuel escalation rates named U.S. Avg  Commercial-Electricity",
               "added fuel escalation rates named U.S. Avg  Commercial-Distillate Oil",
               "added fuel escalation rates named U.S. Avg  Commercial-Residual Oil",
               "added fuel escalation rates named U.S. Avg  Commercial-Natural gas",
               "added fuel escalation rates named U.S. Avg  Commercial-Coal"
            ],
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "__SKIP__" : false,
            "generate_hourly_report" : "false"
         },
         "measure_dir_name" : "BTAPResults",
         "name" : "btapresults",
         "result" : {
            "completed_at" : "20170710T191853Z",
            "measure_class_name" : "BTAPResults",
            "measure_display_name" : "BTAP Results",
            "measure_name" : "btap_results",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "98aec261-d860-4ffa-9537-fa32cd356857",
            "measure_version_id" : "28c7a282-069d-4adc-a562-aa5e8c0a921e",
            "measure_version_modified" : "20170519T182313Z",
            "measure_xml_checksum" : "C3418C13",
            "started_at" : "20170710T191847Z",
            "stderr" : "",
            "stdout" : "[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1967-Jan-31 to 1963-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_NF_Gander.718030_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/003_BTAPResults/qaqc.json"
            ],
            "step_final_condition" : "Saved BTAP results to runner.",
            "step_info" : [],
            "step_initial_condition" : "Gathering data from EnergyPlus SQL file and OSM model.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "model_osm_zip",
                  "value" : "eJzsvVtzJMeRLvg+vwLztA/bDkaEx1V6ongZ6ZhI0dSc4UovbR43EnvQjV40QImnTf99PQpVQF0yq7ISBVaKnTKbHnSDEXmLz/3z+3/85fXv/qfcfri6effqPy4uPsosjYzWQa3RgHY6Q3DJgUIdcianisN/vbr4T7j4I73L14XXqEt1KX5/cfB/vGZ5pYs/5fLu7qpeldv/+A++ge+v3pYPd+X94g6iqCQ0RsASJN+BMBBd8EDKxlhIO6vE1h3YAVdf3sG3929jub24qReri364eM//8Meb+4d7+Vuh2y/Lh3R79f5u9VKUM8FYlcEWtKBFLkDkLZikZPAUMuq0dUuvht1RW/MFXZd3mW4v2qV56et7/tsvhx+Jl35Jv7RH+aGU/31Rb24vXt/R7V3718WjfHHz7l1Jj09hIhWtiCBIEUFLTBBilYAuGaUCP4nYfrEfq4opk0pQdeYnVy6AV7IC6VC9964qt3zyb+ntkc/9ml95Khd/if8v3yQvlXLYYl76l/u763J38d3N7d1x1/yebn/khY/XVMNPzp/ePV6yvdzX7ymVxXtNwaCi7CCTINCmBgi2ZChkFUXpcrR6671+cXNb3ry9yofu/Om9frRYY5SqgLBSg85ZABVpQPBHMcnzH6Y+XGVxZxff//K+jPgoX5ZK99d3fIfvPtzd3i9Oz8VrfvDxW71OP5V8f13WtwEx+Ft/eXX7cIjbSf9ruaa7q5/5yfg7/HTxMZcf/8XbmUvtnT28JW/3/1z85fbqx6t3Fx/ftpX60jhUg1b+bXOlDJdeDrvm3zdXfgyi+Cp9Al2CaEi0EHJFMKoiYuEvLcrDt/zD/dV1vnr3IyP75vaXx8MQtayxWAJBmqV01gKijwlMKabIhMaE5WH4/qdy+5auL/5+8+7xOPytfBh07Hn5d02eNGF5c8ebfH19w0Lm89tCDxC4v60rEBiBKVZhIdrAgsJFD0EoAlN1FUGkErTfAsGXdEdfsB4ot2/ubt6/+fu3b+ybxRVe7dzG8sa7fttz48t7W8BgcX+ymtREeFoIv5oieB8ZrpKCRIWs9czD/W2c/NULp2yRgkKIEj1o1PyTQAmiWm8pEG+ygb7lus/zFUU+sOnATT+ItA9XuVz84aaJf/7WfB/5qt3Ecajr3+dJ6n17wzpm6Ht8d/HVP9/ffLi/LYuVP1y9Oyi2Fivbf7i+dCDiFzThqvzj4mtKfOYv7m4u/uu2Pctxr+FJzzPn4A9QPrRbuAxS61cXGC5NkP5V3z01MfHqb6/+vlhb/nkhl8BdrRe9K7vXq9X6w0s71+PT+qdb3wPh7fV6sb6DErDekjbnDJh1BZ1CZDniEXx2aDNZ/n3YpgTFBG2jEyAxONCECBQz4yFrLZ1TNTr9qVOC4eJinzTsfIiZEgyjBEco9pNRAo0MTnN4aQclYH6tLEULVtjA+ikY5tgxgjKiKXUdrUl7KUESwhtkWDa+DpoFFZCTAVDqGGTx3obYTwmO+Ia9lODiYiByHk7Ch6sf+Ri9L4ntwEQPCur+Li+2u7pd4vHh/h7IRlznG1EkYyklQJ9YchnJBiJ6ghhtKUhZeopbCPuu3LLJ1wDGzLsBTL35ga6v33xFH+7eNG11849Xy7tb8Y2rf5a89ps9z8O3t805jjEBuzhHqCxoE8tlCmyFa/4LeEcClNB8IkKUwqglvJcXPv5jDmELR2x3AsX9+idanG6+kbvbm+sRz/T1LS+54K/OcuJnfrjb1R4DlUnb4xuWUlfvr5uD4vm0YyVQWMCpS9O/Wx/tWFsvL5VyXirftUsf7Vit1/7Soe/fpI92bK/nh+hEej/tWEfu8GM9CLmvNm9g+anbr4d8tl1L4bmodQW1YOULJioW5DIZCCllCKQ8oi+aVXSHpbAUfR8GeAR+TUuB6f+CwpcDnH/XUmhic8jSDkvh1xU4hyHrGufvXX8IsqMshU3IycGWSjdk5fIpdlE72FKw2mQGqGBqIpn1lySY2+rA+tYHsqUyw9hG7cdkfNJKGNDWsY52kg0LLBYimRxEwpSS+dQtheHiYo807D0bs6UwwFKw/tJgL8I3ttuyFI5waUzIeViVSMKxlYHKNudhVBBRRKiGXDQ5CSz+13UestlSnJXNSFb8SNG28y+YF9QQg8ZqrTWHQCDffFGurvlpX23fxvLG/3pzUzv/k90bPzElqC2GIhvwyLIczCxAIxsr4LKTyUUfY+1yHq7e0IDL7qUEH0PKhqxGkGycgkYj+fpJg00lsHYIIvrl9SfrPJwAJXB4KYU7zAn6KMFKzKxUc98eBynBketxw/nYwwP2rO+lBI5iRceHqTrBx6qyZqdiKkSnoypRxER2mxJYjCUob5ntE8ueyBKMqsHmryAjsmJiUT51SjBcXOyRhjMl6N1mACU4QrH/JiiBMzVkawufAyUZjM4DaSshBSGIOSjq7F6eEmzJl4ABa438LClkVluCrY3AZKWi0aXq4ozdzrr4yNZGiC0/oxgWR9qyvqPg+J0YyweexVVR8lOXL9lWRrojUFqx5KXC8kX6AEJVa6yQFcM22/rmKi++1Zvvrsu7+7e9D7AmX5hz8LvOfJq8aV8CIwQdEvhcXUhksKY4y5fD251Mvih1aQaIlxeRL8SaPiZWNhJbAhWiZijrBAmto8S0iPKefIVvbwa//D3BiaNOwhHBiaPCHo/v57/fXW0EN9b8o4PZ+gBjiA/gz+V25YP7zxNkUjzXGBoufV7GGBpua87GUL8xtG3M9ImlPmNo3ZjaJ9L6jKHnZlJsG1N92RRDQxrJMVOKYEViqwalh1ish6QosJhj/uL2JD8tMWsfYho/lI2YxhRCGipZJoHVQLamNFXOaPFs8rksMTtl+UOql4SsV9WYxJd22kTQSbbYOAsPK2LOsTINNDRxyE4h+WkteWiM/0IczpvqXH/C5KfT+i+C9VIYSWxQNF+EMAhMVROgo1xc4hNW3bZ9QbK6hJih5hJAa9bL5F2CUnJgcJCN/pNPfhouLvZJwzn5qW+biSY/ndN/wSoBfQwGZKktjzEp8DbyfqSJmHHWasK/ft9tX3R5Nh1TQUFMvGvOjPKWS5UxgUXFt+m9yrhNwT8in3iSokJMyJIhtYxIZOESk6AkQ1DS5k9eMhiVjW5VPWzvscRNzP0VfytTkS1BGyymbY/OolIi3tzd3fR7HZaXnSXDRCsljiA/25JBxiq1cR4MtrSDGPnERP6rdbEmnUpVVPdKBhNt8jookE63tEhkKLNEaM70VIRXMkfxKwc7awq2WgW5ZpZQ/FLBq1L4kaS0PkvFQqZfPUb6UN7yjw8Ww9LKhxVK2r8a+O67z+/vbr7gi9+Vv9zxY62LnfNZ/sPR/1JhUJbKrTCLhTFrGV8IKGXDRyt7X3NMuqTZjFjbotOMkIJtAGEPGgN9ZsTj+jNZ/s+voVgHs0+lWGYnrOsVyyfJsA6BmARkpgiUPSm/bfkvsLpM8TcPNv9CRO+H7fms/1ixKJ8EmNR8t5Ec+GpjA7BJIphoqnhJ2DpFEom5HdsUrM5FaElnze5ikkaYlct16tb/BBx2K70/NqFxbf2ohMaVw/DY9bi7fq8LYLD1L4oMRWYHQvGJ0hFbQqMKQEprYw0VtDulTyYWX3IVkEX2bBdoA5H/e6iWUsh8EMUqTPrpcvzh4qIjfLEUizhnL/RuM4Djg7tUMkipZatMV7bF3boofwfH15fS7qlQWFs5odInE2WwZBCS4134MLDpzfoYDKUqQmJ+KfHX5fi5mmpRSpDBI1NNZLmSowYXSbfMhRjjAFqwFQp4vI2zU4KErjKTTpB1c7JYT+ATfzakopzNIprN2P7JY3jkY3JWAtXU/DM2QTAmgS9YhZeiFqlmSrC2xRwQGEIJPFUSfLSgFF8bJWgnin8SidhodzmXHcv8Y9KGRUyxkLJk2ZOKBwpRQECt+RQaS9V+6pRguLjYkYaH7nymBNN1+52TElhyjvUvQQ5IoAPv4j3yLiisULIw+f+VaxxUpeqqNZDTwgWmM0RRHT+ccCrWkihRLy9euvawsz/KJJx72bQsTZaDIlp+4UK0Wq+IEIi5jqhJymJflBIoYq0vWvJqS5pG5oAhuQCOXPCyZiXcnNazvsX+GocF6oeXHW7XOIz1Ekh7KZw/Pi0It9c/3n83jgdTAj5HraEJQg0tsyfmBKSUB1FSSU5EH3YpgVY+OrlIKfOeFZFTQNRUkhXSWmYLcdUK6dOlBMPFxR5pOHsJerd50Rzk8V6Cc0YCk0g2RJSQRObD0BJUSDIpLdWQsmyve/Er90xDJXWIWjbfQHukxU9MdZLwXpkigtpJxD8YCdxFyVTDgedmDFHmjEKxVFeltcNk0yTmXIGpmFcs2BMTiokzhimEA3c07nGMYazG366KHBtXEAe5Qvf6nnAgmyZGsWRRssZWdJTAW1GAUhRK5xJD2Cb5f1jB+CkSeCD17Xx+P1NSoqwCZGp5UZhE68qbAGURojgnVCwdkH04bINO+NwF8Wnpi4UC3aVQzm80B9EYujzN3aHAnfXDMgDW/H6H2pp0rseO9Ys7Pzp3f5vkMy8gS6qJ/sIGOZP8aDIBuSwZzYI11U4hc4jCO00FEFvMocX8vRAObKqswk0sxYhPneQPFxc70vAIvx+izqytE6SkWufZoiDIgiCzRFNCjhjlJ0vyF+o1HG5uskvyxxcaQrc46Vq5TfJR15K9CVAZRcyInQEfsoWa0CBpV13A/YWGSvrgfIYQHR+GaphS+1LA+GR19aU6uacLIpP8QU+9j+T/+xQaakq2kNZgK+VW+c3AUVpBS9HHEE10sb+F4tK60A+0hSXWdBOYVK1ata7sSbYEIlsWuUMWWDKRrNaJUF807zAmZywGBNYPyKRQqJYRkaFYJIuYiJyYuKExAdfk2PYn2x3Zjq1YnGy0MmYjvSoOsJpWNOEiULYBTBQkbWXiEndYS1sgWMSCs4u4ikfWyMRbBCHZWKHiVoUNny5rGS4u+sXi3H6lf5uJtkc4p2vSWrSUTYXiaJFEICCS5hNoU8w6IIasZtaydJpqX5kiGiihNZVMmcWeMhm8l5ZqZglotvMLV9NWHlKr+j2ep/CKPnfQxPBhMvOgieXKCZIVi5dC28OTJnrjqKv1v4kiieGx+YOpD/ttjPO1eBzpGT2ZjTE8u2SysJ2CZ1RdaqPtq8cIZ48nY7hndJhntcszus+Jss8zun7nxxdJbE1ZcEYJZbSDYiiBVoxhclT5D6apqSbv93DhpcbFtcjG2piFNWV71ikLosog23A7arFILaMGz6IXyBafXURDZqVw5ykLaztMbsrCQ+7SUzivb9RCH3i31w+dkqB2I4lHTWnoiET2DVjoXN+tc4cf62HIfbVxA2f36VFKKthWPCyx8QoWUdHHCsE5KZNgBm26WhLNUxYmRZN30g17nHr7IXt88kEHZJ+bPHCaokQdS1Vat5FhVbG+tYFVbdCQbUbD1CSpsl039FElmRNRgRQY39o4AZEZJ+Rqo1NkDSPlU/fpDRcXe6Th7NPr3Wai6YbnbEkktImmtOms3peGZ8NQVhawTY52VmFYOXJ+rXTDkkwqGQt4l9ojGWIzvETIGClbjSS6PWerviJzqO+wGW49uaIUWGSBrEtE8LYWKCxgKMmScFXpNJvhe7xnIycl9E1aODbUtyqWOnY99qzv4wYDvWdZZ0LmBNW4wNKEEEjmANEkqaMMLGXy0Oaik240MpLTnw68qrBZxJDVKHNLSM4QWViDysUY6U2JIc/gXdtikpPTxjYq2Qbv+EYjGw60orNCzZQwtWhVkBWIaQCw/o8mG2Tzpd8MX3YDUC9X9ffcaFUtzessGCNeqpaDQECqJKgpYVYqR6+73N5ztGpSZvjYYYOngqw4rGo713e4vUfm8G+Z4VVq9DlK8AYZtT7X1hlYQ3KSjYJo2ADYHsr3kYGkbK4EorIK05opdqhsv1sppJTa1Dyn1gwXF3uk4WyG924z0WGH52wE4INOVno23GOzxUPwQF5pyEFgDS5qUvsbAZwgteZXHItefMhRMLgoY27dt9gALVaAirZ6zCVYt93TvCPUPumAHdngRI0KAgtp/qIqQWStBaIImTQqk1Z1nHPAbn2HOWA36YDd8GM9DLkTC9iNrPadA3aTshTmgN1GAQ1TS9cqzzDpxJCNjpVtiSAwKIXeOm/689qWdFauedUnBllmDB4pEyCKNkqBArDVHsCwoBRKleyEnCG7sXKCkBWHXXGr9X1d/kalkqptyI9s6bMzdvm51b4uo9KSrfm4GFvsiwcfDIGk6l2KJge/7U//6CObHqyAIZTCa2yN4NtMvtbHk7LHwnbEp27cDxcXe6ThbNz3bvOijX//PY175XT2ZDKoSpGPXPQQK2vhbEjz0ai2mP1ji09g3B91Es5ZN+OIhNS6efpbG32T2NKoGbT0QXgXCOt2JGKzbqa/P8kUyMrIupmTBQ+1SDZqb8G1Icc6mwJBIXNBh8UgWSnl1IOHEyAru3Uz3cSlj6yMrbtZsy9GtTTuqpsZR1bWIVtNbUwFQWlMrc21Zv7BCjbIGnwSRTrTr1GXuNUTDh6SzRkNQk6tZkbwk3njWj9vJ5wWLK5y12CROXg4KciO7eazU5e/iuAdmawztq5/sy5/b9ywc32/fWGDso5Raxdpdu2AkzGBmYlHDM4pTdtpdh9LJJRSCIimDc1IKfNPWjEdYmgVTUjmk8/hHS4u9kjD2b7o3WaidfnnzOE1SUujWyMh2xQcOsMbpAKsBdFYzfQZ99sXJ8/hdaxVKfEzuNbJdDHDjo+rgGpEtTK2tOJtFv/9zfvFhm++uy7v7t/28vgpsPgc2khvzYwHQ5v0XR20GQFgky5Mr4NiYjG7HDdWTpMSiEVMTYa9foF/B5fjw1M8s4t40UqV0oiAZCKglY4QiTVLsYXNxayN3iHyH5lOK6+ZUqecGtIDQnTFQQghteYgutr0qVOC4eKiTxr2PsAaJUhszCuZ20cwTRWwVR+ake9zdSGRwbo57eiTogRncTnaS2bSZ8onSs6E2HJ5TeXDYIqAYIWCUIOSUUb1uEEXJfj2ZvDL/w24HIdP7jw4HHWSLsczT0EbPnt29l/MLsdhLkcbvTCY2KoQLaVBFAOe2QZIkVKoyZjgO2sENyE76RrBkWkNJ4NtIZ2Ntk0qtm5xuSB4FwtQcCUYJ1Vc1WtPFrYTKDOaawTXYRuF8K4KAc2nwWe6ZPBVWVC1RB+o1Oy3034fvsSuZ+Ar2hw6OgXIRhRauBJbW2gmXYIykNEM2SxTLUVm1GZ2C2ysnKCm3TWrhyX/7SQPjmyK95R8eNzcgh23wOP6bufAYLeARNNc1xJErgW0lnysXbHgZak2JK9RbvPjj9kqp2nR2Y35nk7eQZRGggnZC29DUDV/6m6B4eJijzQ8GCmY3QITixQcznF8XHnyDr4VJePPZUiocivSZ1KJzKB5edDFs2246q0xuwXYWhWpKsV2cwqgizFtRgOxCEsmiEBZ+e1mPF0NDVJHo88neJ6vFahKlkqbLpetKU0usED3QoHLEnObreDUi7YxKB7ZhhMZamrjBpQuEEyoLAIxotQqmFUm1Gxf7IlhXAap9fg2Bqv1hyasD3ELHDOc/XTjBjbLCoeeqSGQZaXxc7ldktj/PEEm0rPDjrZSadXISits5lMjVT6AUNUaK2TF0GVfnHB48VCJOFnITsC+eDSpj8wkks806U+VibSTCfUsT97wVlQHu31N0fmujMrM6Vuv61yZ4yeGrGq9gyomtDZYTC/a6Wt4M7XJQnYKWvbMxUlj++xjx/rnO99dER5rCKAWyT1oEUJUBNVm4XUL+cdt5/uall264Jedvn4oH+4m64FPbIhHybIoOQ3aeYJonQThg8reuxxWHc1eCLs5KFa3GqpvZSNKSgiKTT7W9EqEXGPBqavbCWD33AO5xiYO96nb4z3w212DQiiGpAaHbYwo/ww+CQFeSipCx1rzdgX/R1tdJfK8xhjFaqwpFEIPMqAQxdpolPzU3XnDxUV/YeGc+Nu/zVSzfM5YWOiS4yNm2QIrsTXj5p88CQlspqmqjS1a1l838Vcp45shCEW1qmVRWa4U0oAscKzJiQFxsHXWhNuDxIpFsbQEk1oBRCTXZmTGRuxNEsFEU7tqgeYI36Qs8Lk9yFY7LlVrEj4HwOwdqy6VIdQmUbLArIJPhfr7znegdoLtuIYLprkd1/oOczuuCbbj2uylZ0vORrVq8lYClNrYusXxVi5KqrF61w/e1SDYNTfaBMFLNsgQRQTTepxqmyyr3aKAgkXT/lqFmMG7u8PkwLtypB0ak7HfkbYXd53r1Rb4D23SB9619afppTfwWA9D7sTI8sgpFzNZnhRZPrfv+/yNudYhG0Il1KEAoTJMI5vF3eq5dBEkk8MY83aEeWW7v2m5Hvsf4OxJIXNh628BsifLYN3KIO0IsB6cD3vM9XFby/eWtHav70k6lzmjaGhVJbYRk6mVHlWoJXkVfUhUt11Sa+GqSB/KW/7xIWa1RCXstrSdxnzn5CT61OLLvuG3eA9E/JM1VkbhXSqrNuIvlSEidYhaAuXYEhQXPwUDSXivTBFBrTJU5pBVP36lvRTOb8R8jprv/LT+PPOdd0NW3UOeh4eshIp8lip4pJZFkVvXNMxAiQqr3VIxbEP4I7mksjcalNUFtNMWyAgJiprzJwXrSH/qIavh4uKgaOxPvplDVlPLQId9oN5cuR2yQl0Loyq0moXAAt4Z8CFbqAkNknbVBdwbstI6Rb64AF7FGsJKAa2xOhPOpGUx3gg0//p9d8hqJ0NbRi+EElCV4b0S/0QMaxBSs8JhW9PsaWy9zPZU0w02uYJaMD7ARMXvWiYDobXcCqQ8oi+ayotWgLoslQ/B8gfyFjQmCaGwMnchSRNzicrYiSvzCZDxnalVRwabxk69WlfmB1JPOtd3TK06QS/6LMiEig6KCm38FCPfU7GslSWfKamr3+k615Hu2bLGutjM2SF77nRPmZw2pWWeCLWYTYksZ0urHHc2ECv4sGplMVnIToB/jy1qWHN5jeqVoJ7pMnuZogrWziS1VFANthRiwWpI2paGiBFjLaHsGUr+6KVe5Izsz/Q8n9lsSkqUWclmaj0bMTGRUDYByiJEcY7Nj675kKczm9mMEcUqKNiSSRy/4qj4J4nSM6FxwskZtutbdBdWuEuhnF8e/uFm62NhBS8yeqPZwSCzu2M+5F6CfQi23cZy//qeFimtvlez7MfUJhnZ4Nh6LgpUFcEKI0uq2+T4DyuD7kCJ039OoBZqJGQfDtugE/6b78o8Jcge2evgEbJrkD+Tpn268z2gHQZZ9Ib1gCFIqbRGC4XYuC4ClBbOFJGaw2SgO2bXQy33K9/zIXlkmPhkytc4Et633hSoHRP31vmtYGULxckQjMe4euszkof4rPfXSRz0WZ8JyTtlHs8KE6NRxvJ5ApcTEzrvEni38EUHT7F1P9rp+Nlh5i6cUlOtjho5KfF0k0yqkTozSWbbmq/vHDIBCBpEQelqCFjT1PuTTcA7tSomHts/YG39Ud6lx8rGZX+zY9fj7voTeKeKNa4ERFBFeVYFDOCFZkhYfCRnSMs9Cvixf0BXRtYUIHvulh+WSbnMnpW8jvwHsrr3TNbBkJQ6SaUpy4lDdgKa9twJWWstR8Y5lLdaljwPsl4ULSOrIdNCilpo00KYGdqosKhK8k73V90t1e2EY0CVpLUiF7BOxoYbBy0wCzHVikUg28AvOi+s6ipZlSqmxA23wrPIYN0KJtSSjKecZi27scUcAxqS0NEKYhOx6LfGVubHNkDwjSlTEDaS8Vlud/34GEk6uchOsK2+VnoJXrsMznihiy3BxE8+oWO4uNgjDXvP1pzQMSChY8VIB2x3soSOI1aevKUgxWyMI7a+nG01yMaxhpDIh8FRSLyrl+rXrUGWLpkW8AQytcWYmc9HzQcVhSzOFh9USIeqGdW/gQU+shj5dMFm3eZTKQE2Nw8ASgWBBTjYoBXzg6yJ5sb+61vs7RA+1gIfa0Hvths+rph5t93w/pLkYXS+JrYC28whwqbAsissjqhCTUIanZTdbbq5o8D0m84o8hQCzUWIWB0RCOGRRRP/FF2bophttFEpEx29KGRZMAhEB8HK5rQrzKGKrhDbkBNfqY1BmSG7tsWLWOBjWxL1tRQaur4rajWuJGqLzueoGLTagmU6wahVAaKtfMBDsVmS9SntDA5riSPKZgNGRdZe2icgzcxVmEgJRWbT8pNvKTRcXOyRhjOd791movnZ56TzRkTrSQZgJdzSRphPeiFbC92kZHBYYvS/Mp0frLMGUIKNnr6TCH+PHBpyOg/fYMY1U4K9lOATHy++DlnB0sbWUll06FZyWQ3E0qqwjC4VtUeb+ln8agb2v8GMrhpTbrEr0NTcmJlFbmxtEV12MrnoY6z1JbErZMreOAdWt/qt5ukIripwzSearMGMOGN3bYtJdgidWLp3csZiQOacrYe+Eap5lTIUi2QRE5E72JRET7cpybktcE3JFtIabGVNz6aSgqA0Q1ZZgSHy5WOcIbu2xSRj4CfroX+SsXrIsr5UNqCzVKyGyLXhqmiBwaq1DFJEt82Qt+ZL95ZVTQGyc1OS30JTkrFNQWSH0+p8RVWnakqSW8F0FghRtLB3bQa3jBlEoIopW6nVdhPu3qYkW7brFIzakX1I5uqMSWWaLXKygx5dnfG4/jdRnSGtU9EYAuaIzNyMb71t2NirmEsxubXCx8PDa18sNPXRsJmdrMqQWOGzSGG54n0kNr9ZP6JCaeSSBZzSD/V5vqJIfGIOfKVPAbIT0LJz66+t7rhClFKJDBTGB+jgBPhg2egqIrS65oq4ndLdlwzSRk6vNcddV7Rn7Y5rfIzKIDOIlv2qdWZWUVthhpeYfahGraqH5+646ztMrjvumjW5t0XuIUfUsd1td6zaBYKHt8besWqX6/ta5A7Tt8OP9SDkvtq8gbNbtbVUV63woPgNs5J2BKRKgpoSZqVy9LqrgHm2aielbzcgOyJ7a239qOytsZnh3ZB9bvbW8AKfgfVTc+CnZzTc4EK1yZLlCdi325NUjw38TGYS60m8yMVZgba1G1gkZC16VxVq42DQ25pVDdkerlneVrWPH+DckD13ay6klk9hCrhAoc3YKazvpQebtQ/RW+8m35prAvp2Z5LpQMg8ZkuPnKS6M4n1QIOvPsjuru8G7TDIeiNyauN8DbIG0K3cgf8pgtCshoOxMcn+4sfNPIvt2M8UIFvJ5owGIafW40dk4sdz/JN2wmlBJPI8bW1z5QQhu5NtfCRkpxH4OVV6BQaqlVUOKOnksqBWBg/8z4XRbKrN/QMSH+uVJ1vgcO56ZSo1stkRAGNrJpSlhJgrE2Mb23xWFUWYM6LWt3hRq/bYeueOeuWjrr89Y20PJ+5c3zOmafCZGgDZOQF5hxgPlogzZAcEfkbGaseOWdpu5DPWln1cv0qAfl7/rVyqVGznkV70FwiqNYeqkK1TurLFRfqg7xinq2XPXfmro2+94St4KwroxFa1V2RAyBJKXDjH5srf9S1epPJ37Bjjjkmmo7TsNkt4npYdfqYGQHZ6WnZkEuPptOxgiThD9uW07I6WG+sxPnL9KTOiNtIrQlUevfeQFdNiHZnG+YoGnCu61QtmpfqrBZYeqIkPH07JMHCLBGG1bE42gogsp5wNhgJjN+p5+HDHDpNLrxCHMytW6z+B4cPDj/Uw5L7auIHz+47HRWhn3/Gk9O2563ymNXw4pZAdGdauLVtIO6oQDZPlmKqKipSzZjtC2wfZSWZEnTmpwhmD6AWC5dsAHaRgW8RrZsyGJbUSIql53tn6Fgco8qXw6LSzXvJrlaawKbfm0B1g1XauX8HwxR1RJ0mqUDVKm8iDL6Vl+QkCnysCpSyjZZuw+O1Glx0jCifriDr3iMLkQ2bEVlCxdbTGFm6ypNkaidqjYYZDc3va9S3mcM9hLTv4TA2A7AQdUbYyKJk/KK2QVW3hx5M+gFCV6YOQFcOLhnuGS8QZsnO4ZxhkSw6KObCG6imCbq6ooGIbUSiVCLnGgtv9ZtbyjpfOY9uZCDUFYkzZIgVGa5TYWuzqVjaMbLlX6y0FoiBflhgXZmI1BJaIfFWNFiGwvQHVZuG1DrpGMXHITiDbWMxTRdcL4J0PpPk4S62bLRsNUESEKqsSqXitRD8xfkyq6FSjU9CyZ8+D0qStZt0qU+XrR5sghughaekTa95Q9dQhOwEtO7a65lTVPeKwgu1c3zG3YW9rt4GQTVL6yIfYLpo6JKGATLSQkrXFYUlGH2zEKKdry557DqEqFjMZBMcMvLXKsxB8JnDa8OWVNUyTZ8iubXGwAH5UgUCX+6djj4MR2iPXv4yWHX6mBkB2erbsuVMXh0vEGbKH86COtSVPZcs+lxifdnSoK06apEtzpLaydyPBOz7dsTgVkvQS6zZkF2V4S8+T6W3lNg1bNgWDirKDTK2/dNO3wZYMhayiKF2O9kWJsTL8eqllb9fSBpqJAt6TZZ6OMWDwMuHU3U+zLTsxW3Z4aeehytnJ1ruf2ZwdXps8WdROQNGOjbPIDnPyXObs6eI8qJEW6ROuEIJWgXWsYS4pUVdhWM866s+mWEIXp1s8e+753C7KaqwKUGrGNleggk/aQ5aBKGmNafJO4wlA9iEJQqBAGaRbpkB0ZO33e6D2rF8D4SFz9lgP1svUCKBgE0soDdZo10KzAciSglrIZMZupp2WUB3ceO4sswe2xpLO2iSm5m2co6AIQSHb1cGJ0EaE58knQU2AH4/1IvV5oY6tExjbmQZ71j8vCSplLKokwbpHtx6M2jB7FAaSt7aN73F2pz/5ArbLwOy/Az8e18ztZKiNQkVUWUBWhq9vFbJgZNEhQxY+GV+YKE8ctRNQtjM/Xkft8NHv+yK00x+je26i7EXRMvL1TRu6p1uzS6KQwTu+AxYi3uk8Y3dti3mM7uHeqY7EoiEgPxMTZba3GMVYoSgnQzB8vtV21+Pe8QLL6A/sBobW8Xu+uO3IWQOnq6z1ppAwBCmVAloXYjnZXFVaOFPYYtFq7sW4vsX+WQMLAGsMR3qUn2YVPGrAzk2Gx2277+GQR5lXjfQob83UVZUQayvNa1n12rBJyNZtBetVrDJ7kkVvz9SVmK1UKoBwLamqWlbeIWumgZIcG84Ztf7UZ+qKgKkSS0XjmjGiLBvY2UeQrnWvtZFRuydXdCn6bF+y7TxTd8BM3RXGBmy3NVP3iJUTmqlrVWCK11yh2diHEaveMZ1WrKEcJqNUqf0zdY/4hr0zdY88CR+ufuRj9L6kq3qV6EFBPRTGXnx+dbvE4+r+BmJy4/3897ur5fpt5hJUlTEntjWIFbmujExf21tjli5SLorEwc49+uXyQp87ZaU1DEtRFijJsVxwniBaJ0H4oLL3LoeS5ykrGysnaGyMbUn525z2q0VitcnyzOmQWLyZ0lzGkUkIFoNkpdzpQtvhlZ+0j4DYvgi22RiyVUAEpg/RxwrBOSmTUJSNelEbwxEJqXWTOs0XYxIEXTNLHR9EcxQwU5y4jTEB2K682mN9BGvrR/kIxvoYtoumThNM86oak1rWijYteZHZKbWSQNsaVUXWuclsa9reYQ0tAD5V7I7sIn0y7IaaXBBMFqxohhxKD7FYD0lRCDqFFNzUm+VNwD9w7iHdz+28tb3+eRE1MtpaLwOw3Gd9EIyASJVtTAavcnzGZEyHVe5kZzWcO0m0ZusLLtoiKdXm2BAwA4hAVQvmNJnhO7ekXd9intVwELJBWIps+kF1gc3ZYPlM5UJgU8wq+iq87u9vucQtztr2YEcQEdjAthUkptaRxMWW1VcgSxuViCb5Kmform2xX9seCIe/nIG7nrYm5Cpxbdvo7te2+9evgDwMuhhkbucGPLUuN1oliJLpcqlBCtSYqGzXKvdG07YU7xQge+4AmopaSMXWdMSWPKNrBd8c5tIWQ7UKgWEuyVjf4mUDaCO17dhh4di7vjuYNgyyKXvllCogVWrFvJTB+0BQi3HRIlZlDyavTLgB/LlzVkRIThQdAaVtHUFYeESZCpjUIMvkxs0zGza2mBvAH4Ts8DM1ALJzrfIOMR4sEWfI9kN2bgC/4YayOZJv3baiYWJckmPmxgpJWOMSxsS8ebtW+eFLLGD45rvr8u7+7Vr459XGDZydGI+E7NxDeuKQlZdKhp0sksNa9jjIqy7IHUGsuyD7cOfduB1IjAf7Rwa5oV5t3sDZIXvuQO1wL9+sZfshC+rSGIWS7T/+hF5i89/YXbbaB9lD6w/1kJ5W1SNrGmuSiSBjm/LLph3EVgEfSut5iTFHvZ3M3TEZabKQPfsws1xE6/sBKroWB1caSMTYcJtQWMV8Lc2QXdtihuzhvlvReqOYE4fsEhNjVyEqNPxHzEFnFzH0991aQnbCbd/PXe6YSsDaZIRJsbXoLgghSITstM0t7SzMU343tpjbvh8mxoPP1ADITs/9dO75g8Ml4gzZl3M//bbavovkbfPFgAmLXPzY2r63MYRFmugYs0Jue4z/9O6uFTLia/j2q64UivUPcG5ifG4tq6Im4UVqMqIN5rYtyOT5r+SKjiFUxDnIs75FJ2QfeK1WKIRHi3qd167nMfZB9sD6RwQeIsY9+/Su3ybGPesfNe8wyCL5mJyVQDW1pCCbIBiTwBeswktRixw8qWErfXEKkD33pIZcTbXIIlAGj6A9BjZjowYXSVdWujHGqbufJpBKIS6D1M+Iy66tH9cHZLn+UIvMXmK8vf5ZvQSkyiU454CVjuUz7T0EXRpz84gVjag7tmxXkGeqDWnnIM9vIcizGyQZBhn5zCDNaRvS7gvvdK/vgyzpUirbWeQN6Fz4TBchICUhQtAi653sp82GtP1upSm4n5RRmSHKnJRyXXaDVS3mUzGhtcFietFJDSz0KKUmB1svfR2LAk+mAItCw9rXtOL/iWvZCUD2ZOUBBzpR74HsqB7WL9NDeviZ2g/ZTc/T4wc4t/vp3NlPwyXiDNk9kB2ZvTS5tpYncT+5LJUPrW109I0YJwmhBAMuJGliLlEdHsf979Ag79w5FSijF0IJqMq4FqBtdY6OQEidhCcXjZmnrKxvMTfIOxygpWJFO0TGtTECJrDiVUZDyc7KqmqgvN2z4vub97tpi4te0n0B2jP2tBwX7ZmN2klBds5c3FC3MrJiFRJiNosu0pq5srBgNSnjizFot/1QXf0qujjwKRjycztDqWSp6Gog2zZ23KLl5UIBswzMrnVeV11adu4MNUnX8bGu25O5jp/vh3q69WfXBxTS2WhroOjWOS8XBO9iacMEmCg7qaLq9ENtNn7v0LHT0LIJHVuzJUHWkS1L6wl8YgMAm661uWVTx5ckxpZ5scFEEIXm64tigAWOBilSCjUZZjVTH7EyBcge5sSr9X2u41GQ22lTcWROxk6bigPeqGGQNQoziRTAKottkoAFtu8ilEIFSZHWO3O5/7AqcO9vKvP4Ac4NWVNSoqwCZGrtKTCxLalsApRFiOKcULErp+LhsA064b95LTsBYmzcpVDOj651X18/JtrzuH5krfvu+ufUurNy1V44bC1TmxqwonVLUhAdn+ccksGy3VmmrwpvW9VOAbJzgPa3YMuuBziPIban0rJjMx933E8HwrQDA7QZs6BSwanQCmeblpVRQI2SDdlQSdd98xlu1pvJbGF2CpAd3mP9hQK0VVVX2NowsUrQnk3xaJEgkMxeSuutnnqAdgLEGPASUVgbWLd4Z7R7ShncYMt9kN2zfuPpem3ZkbbwdhrUaUp6qHWhEKr17UQBOooKhIkfqSRTnaxFm23IfnM1oND9YhqQzbZSaSnGqvWA1VQYstIHEKpaY4WsGGYtu7lyglp29hi/vo/rqLUGyWGRoJzElkMv2d4LEnxV5GxGlWt/H6ilG0qu6dk37aPf/OPVxYbT+OqfJT/9Yt9T8+2dGrltuIgLiW3Y1LxAITrwhemywKAUeuv8Kjy6uvDxgyWGYO7XPf6vf6LFJAm+kbvbm+sRz/T1LS+54K9+8eXVz/xwt6s9Bg62aXt8c399d/X++qrcntARZQ678vdQZIYNm5ZS+d5d9lPkw5vsp8irh+h3Hg90RA0eRHtw1u8kfcdnbnE8fJTyTJFn3/EwyLJ6DbYGBOecYqtWE1AhBzVHqV3FFHdaHG/mMC7YcmdZ3n9OIO14pO/4dJBVwWSfHKjkReMyAXxC/qtk8UGYXXZTz2GcAGSNutRGb1TgDRoU+Og7flz/WLt+1KBBcXBl9/rOqvc90waHQTaykseqDMg2clbrovhMGwPW58x6QDoltqve97c2fqrzmYSWHdfaeA73TAqyYjtQcmS4ZxrFPc+ZDboanPcwSUC3ge4YIbrIesBWA15FDUa1lsC2Jpu21ey3X33xhwslpIQ/t5Gaf6mVXy0s/vWPX3558U25++kmwxeff/vm26/f/BevKreXTnqB4s0XP3z1xWV5/4+LtFDI+XdtHwfCgRQXMvxOmt+hvfi/Bf9v5GTRp6mJZXF0ltg/4uA9jJf8/J9XHx5nTB5z5m7eXr17nJfIB/fhhz+Wqx9/ult+wmMs052Bnh+TKRiCXkxIYzFkkMl+sApy63jLqjuaVYTuVxroKXHYRu1x7qgJpPxhDZttvOXVQ9fxAcM492z0ebz5uSwFxdqua4f0IMd73PXxGB2vO7pu7c9XP68mVX44bre/luubxEoyLqB3xHjMnYO4qulZO4oLBX719v56MZZz6f14cFCLYtmgSxALg1M7z2JBhgrRMv9WjrLYmfl9zGm6eRhK+vrq/yzcLnSdlvdw9D6vf/lwV96eYqfvrundXfdG394MPph/ZV359EovKr/75ZbNFXiT2+f/Wzno4t6z3Q8sOdmOufj6imHYfv+0sWADbCA3+vMN8QnlT/5zYXi8a0Lm5rrcUvvpf+j6fiE0L4cBkrf7vrx9z6vvWM3v27RJ1GtmfE0Kfn1/ff2nxvyubm4/b37yhx93rtggdXNNtxdfXrEUu4r3y4+iDrm2ntZ/Q//kd/h2DZA/0O3b+/dMP39ZlDMMHwX9zdW7PVvthGZNlZTaaC2SLXaJGSLlBC7yj8yWiw3bHuP9jPjJBTUz4pkRn9bvtMd+XK1/Eb/T2GEhO8M+DvDiYUasMk4aqhJSLW06qijgPVmwDmPA1tsT98zn2ZxkOcGmMiMrA07md3KFX2/SBUJqAyy1keBdtswznApJeol16q3bpgDZuanMeh8oWWTzPIOu5FkNBWQtG3Rr/1t9tqgzmqEJUFsZFVOA7NkToJRGpjESnGnZHEIH8CpXqNGR90ny/+Y+UOtbDCvmGdjgdBuyx0JuBdm+BKrt/foge3D9EsJDA7LSeZEXycV8pl1tSXUisxrKVLK3mg/3kASoqZbMzglQv4EEqDnNeCsBCh2rHK0kqIBMHlkKgG9ZjDoaLSoiS4WDbY31U2hnLf9pDbXnTYDyIWWlZWvarJmf+uoh6sqEIoiigyBVM84JULs7TDEB6iFOcyAL6mCc58gEps04z/EJVNtxnj25T53ru/Xt8GM9CLmvNm/g7PrWpixT5McryenmriamE06C8EFlzwZmKHnWtxsrp6lvD7X/X62fdGj2OU3cNvStUwUxMlaDlJaPdRTgbWTLy1vJ/6RNivrQFEv15Iqaor4NCoPIuYBsSZk6xgheooaio3ZCIdPmOOvb3R0mp283BoCM0Ldr60fp280BIv2b9IF3e32f5h2mb4cf60HInZq+rSQtm+sFWMny4+nI9q3w/EeqFYvARLkr4XjWt5PSt6ea2TPWi7wz8+dIL3L3zKCxXuThdZ4Dy2in2oJR1apVqxFIsrbhzUUDuWghK37Uap0I9UU7Hg+vV579yf3g3W5f2ofgPvCObX+6A96R7VO31/fR5mHgjSWb6okVrG2ZCK6FgEqwgMFlUWWtUWwnWnT6kzsmC0wBsrM/+begb3cLUofpu2nZt6eaKzA8rDgwajtVfZtNSC2ZGkS01DJK2uiriEws2CwQlZ+02JdteTw0PD7r2+mS5ZW+HtvAYm39CRpYuCirsSpAqZnBm10Fn7SHLANR0hpTFIfs27Ux0lOFbhEiVkcEbU4Z27n8U3QpQ8w22qiUYVn1otDVSNGIAq4QX1+1/vCmRJCoqzBeoiM7cehOQO8+Us0DA2IPQffYSQUr6Hpe5lorNYsetVAtc8J06PI+6B5av8LzMOhiYgNLGtZELrP5RcaA94XtXF9kLgJzEPIQdCccChoJ2ZkqTwqycyhoHbKCubDQ6ABlq8Yp0QKJVKCKaiVRNSi2Z9N2Wrcd7VSnANnZuv0tQHY32+g46/a546THtpvanQmyv2nUMMhKXRFRCbC5GX0oFQRNAWzQyoSaWS9tW7cdE+A7m7xNAbLnHictXTIUHctBU/n6Gtmm1VJDm9LtbPFBhTQT47Ut9hPjA6r2IDE+MoDT0b5iXFPGLU7/PJs2i1JqdQhON5tWZ93So9iw5cNeE5Xi3XYAaFvL9vWSeYLs+I4zz50JMlLLzjNBJgXZk2nZI5s6djVlPOb6LzSblryuotXpGZtbt3IEH1OCFISWKJ2Ivn9q3mNHxk48ngKyz05rrN4jZQJE0aZNMn9gLAYwrHSFUiU70TV562RaNmK1VdYMwkvDJKbNS8IsgPj78++Q0ORZy65tcRCyo2bTbg26HOq+6ovUDl3/Mrbs8DM1ALKbA2qfIHu+2bQjh+WdjhgPlogzZPshO3a27Kls2ee6n3aSM55VEo+KtJcig5Uut/aiBKG0buXaVdIkSMZ0aDatnq6WrWRzRoOQU2vFKFjfetMeVDvhtCASWbwkZFNWThrRZpI43/KxPLQGjK0kvjmybfY49ZL4CUD2ud1Tx2rJHS17ZJCpq1v587unDj9TAyA7QS07zpY9YffUoRJxhuywIM8xWvJUcdnnpjAutfTB5lEDbdmUg+FzBSG25BzXYv3BtSb8CgXVENFtB3l2IIudE2lPAtnnup9GDn6f3U+TguzYweunGvw+Notqu+GxPIDbYZBlUa8tM0SQqbYqH5sYstFD0tInX0qo+mAWlOpvVD4FcnzuPuXZ+UAaPUitW8pKNEAREaqsSqTitRJTn741AdiebMblgdbJfbAd2+ccd9bv71Y+DLY6o2X+awCFs6zJtGGDDxXw79Fbm/jM9RfnPbqgJqtpR3qNZ007KcjOLqh1yJbAJ1oaxqhhhqwZAqyGhGI1REVYcjmEg5pWPiVBTTXfeGRd7cm0rUKfG00H0y6tk1fMz1uDH8RCITGjWZH0Gbp7tO1lq7fw2gppnbJ+2Sltx7PUq233r3/E5GG7Vnh02lkvkZW2WeYN967fhW7n+kfv1EBXlFMymTYQxATWYalpM2cC2KrJYipM47ZjtL11PnOtwJ5grUEZVS0QcmEDWzChCdVIqCKpoqrRws1tGte32J8SNbKsdqxPqc+NPLqs9kBe1DDsOhFQWWn5ELVaAT5iQLpaIOcMVZux2v1z8/qN1ikYt+eemyfQe8FkHYRtTN07BZ5aK0zN8h9NJUtTn5s3AXW7M3fu2PyK1foDrVn3MOVDTV07179QrcDgM7UfsptBn8cP8KlHfoZLxBmyA4zbI7VcX0rUsVp2bPOL7WLax/sfYdxujpbWZGwbD5KUaD1ZmiYSbZZqqcHErFtz5COK8qbY6W143eHc6W19h8l1eps7q26GbZ02pTUcFWoR18RmgDWXq7OBdPGhbuvbXvN2yq6pc08hyIJMqOigqNAqflphBhULiqQ0UerqSUxc8U7AvJ0Hh2zkIgctEWMCrMwjdVBMk9FYtv+0LgxrJ/S+8Vwr7E46gDtyRtfpEpK1rsFZDRWbS5tKYbnRpv5IpWOwMhQ59QDuBHC72+2tO4jb71LeJKxD1/dnNw5b39/trXtO1zDc+oKEShRIorQwCRkIOiWQKlBqhanG90eDlgHcCadKxYoMyiTAJLStTZMDXy1vJJJJgu0BU7sSkucA7qRs3DlVaoMmZ6GyEQwJDKxqrYktzxEBk3Pkc0gpbdPkP6zGX/ZN+ln7AOdmxyPTpOZJmJPSsuJggtTj+hcZ+LOepnVMzgZ2rH/+JExmZlbEysZeazmms1Hg2QqEEkWtlWyIpX/6wGNC8mTLfkYmJJ+u7McoUb1srS+jWOh28CE7UMrmIitGS3OuxfoWez3JYw3aHS09sAWG2tWSR11/mxifpi3j8DM1ALJz2c82ZIdLxBmyQ4jxcY2adoI/zy37GZlisVG2tIcZD4OsrkbqzNadqdhiIw6ZOQYNoqB0NQSsadsHtYjXLr1PprtH1OMHODcxVoZpvw6sYCnXJpEYsqop3Yps3NpgMb3osAE0ylg+LuAyW+Hau9SyzzQoGzxFbH3h5QzZtS32p1gcmSLRn2IxDPJdKRZjiPFOisbz6uGrMVmRAorNpdlGxMecKhjtvNE1SJO2501/f/P+36cd47gWFnM7xklBdm7HuJHImIXUJRZwSjpmbqr5Z6pgrRCJNYCKsvQ3PV4S4wmX/NSYMkmpWcta1rKZnzESen48J5Njs5ZJ6+wx3lg5QcjOJT8bkDUG0QsEy0cbmEK24ZdeA2kjlVdCJNXf2+0RspPPq3AFmRV7ZsRRBcY7m+whpQyBlOfnL2zlvmjDqJRCdi0ZyzXDWjuqsJg4EFNVkUmOY8t6JshrW3RCV10ao1ArbMUfFvWxJT8H1g8u+enZZ3DJT8/6I0t+vFwkLLKphbaAVsySQ0gCqicmyAWLLtsEeT2vYhX32Zrvs+WGOh9kR6ZUzMGeSQV7pL0Uzm92Px5S076C7GJ90EcT3K5OqiNt2s07f16wJ+mUW+1LCMyNdUvMpZQNGMze1xzZ9tvu8dYL2aX/GDb8VHM21IPrIAVbrYJcWTxqFrrgVVnU+0rrs1Sopt7rbSrQDfpgOtRh6B7XjmKnfGBkNlRnNtfobKgQrWvj8kBpaxm62kKMwkIiUaVKhU/WdjbUGnSX6VD/DoNrz90OWUlrCzkJJD1T5Rx1a6qnIaqYY4wl6DkFeWOLeXDt4RRkoSKqLCAro0BbhUBWOpAhC58M238Ou8I/S9iaXk/yRKgyusq0IkHWkSFrGTc+BQPYPMo2i2hSfNneqlhUYdMjUKtaCNpAFMJA8tYSUnDWTX325QSs25NV2I50TI0NH2Hv+m7QDoNsKsbmwhwySRNAO6n4TCuCVHStygf5GNLszz6ecDtkm7JMURYoybU+lK20iekpCB8U2wIuh5JflCK7mEQKAkqWbIkgXzqk1pImUGTWbKSSOEN2bYu5HfLhiO3gMzUAshPMizrz0IHhEnGG7F7Izu2Q12ZepuyN40Os25luE96CqwqcM14kazBjP2QfO5h3lg5MgRife+iAcLHaWip4ofn1ysrEuOgC2uhSUXu0ac4+Xt/iRbTscwsGpmXLDi/1PFxO25sXdT4te+4K+OHVypOF7ATcT2Mr0E9VAQ94iSisDYI1vTPaPYVoN/brg2zf+qfn+X3n+m7IKj61UsXKJ6nNcWW6Bj5nAdIWQ7UKwYRyb1ne9gj4zQ9wbi177u7lGGROvrIIpJbcoVWCKKWBUoMUyPdDZS5+X99iwDD447uXjyXWpx4G3x+j7V7fA1lV0FDE1gW5MUeRIRJ5ULkYI70pMWy3ilrTsktmvJNX8fgBzg1ZlSyx2WggW8N01KIF7wXz/iwxO2VZyb6olsWsMzEBhmocQ9YTAskcIJokdZQhmjL1mZdTgGxnn5bhEdqxWnqaBQNRmayNEWCp+UfQaQiCJBhh0SVPCf12WV5XhDZ1+IOn4DGmbJGCQtZt2HqFa/5JoARRrbcUiILsyj4+XVlellYapi58rTZSNJQ2hiWDE5STQZReTL3GZ0KQfW5rqGMhP802qsPP1BDIbriMp2DLnttjPFwiThayE3A/7bQhPZIYTyaV4hltVNeCPFRIFKugYGuW5ISBqPgnyWC1jpxwcrvFTMeMkBer8Xk2Ma5Vq9aiPMnaWsQWDeSiBTZvSVbrRKgvWkkbRSWppWJijAK05NcbpGWRITBirCWUyc8GmYCWPXeNz2PW88gWM09Z0/uLfIZBtrpag5DExmuWramnh1j5dNmSMSVRXKHtMbWb2U/9cDwFZJ9bljcy+2kuy5uUlh2bfXSq7KcTuJ+2ncOD1vcNzysieJlARdeYo2I1JGIEyiWhsIql28HsJ5z+NJ9zZ0GVwowoGWYvEfn6sli2qZNrY6ar0hhz1G7i2nYC0B2bhXS6lIo2QUugQBmkE3I5QWvHG91PkPevX1m7A91QgydEDZvENbGUinPHZ4cPOpssZCdAkA/GN5cY7oPs4fjoq9X1f9X47LZvanB8loQXqTlmGmQtgkfPfyVXdAyhIm4Phf/TO1aq5RZfw7dfHQhQnx2y567oEclbw4oeTFjw+yghKMkvukgTHX9BFrkTh+wEtOxaD8X+gZGvBti0BwZW9kF2rE2NPeuflwWVc2U9yozYhtaIkZk/kGIti8EZ1rEpp52Uio5RPvNMgT2wtaGm1Arx2LZucfDcWoMIBzVTIilydWrq5HgCmva53Y47e/oPINenmilw2gJ4oYSPhAE0m3agfUwtrYL4YFusbThXUEPIcRcgpwDZc5NjZ1LrI9B6pSbWrwkl+Kw827NemJrQGjNPp13fYpIx2rHk/GXI8fAzNQSyk4vRRhSMyhKh1myZ+1MGMprJMRPWWorMqF+02/FwiThZyE6AHM8x2nXIFlNYCSWCIqpgg09qCEwawUuKfNSt8zsDpXt7VSySF6fqPx45w+dk4K1GuIjOgFOxzam1DN6H4LFO1Wafw+Qt2wno2+3u/Mfq27EzeLYbzYyd4bO2/gTTBYabXQct2ykmWBQhYnWs4FrvuzZVjCC6lJknWybISpno6EUnXA52HMyQ3WvVzlW0j5ClQKIY8pBza1kULEO22AwodZbVCRl3rNqdKlo13b7HI5unzgkWk6LIj5A5gNuX0rLiMFo71687og6w4871PZnHyqaCIgDbV63LWFEQMh/xkHRAq7PJpX8U/GOvirmb28EMi6oDM2QFTNB1a8VoIGo2tEOyMvAfKGnqTuQpYXdkN7ex6vLUtXmnqRrINSoMfKYDSj7TJdiFKoLkpNIikI5pe2TeZj5jv3N4Ck7kc3dzi6lkNNJCVC2BBWtkci4Ywcbb5IPXWczd3Na3eNlubkcOA5pmoc/wM7UfsptdoR4/wLmN2nMX+gyXiDNk90B25Mi7nZF5I7XsWCf0TsPjkziRh/s2BzqRuyB7PmJ87nLa4T76yUJ2Cn6ouQJ+PY9xcOvsgT3KZ8huVMAPbgE/Q/ZwQtS5urmNbS2Fu+tPEO1BFUz2yYFKvtV7usDGHvJfpTaVweuy2z+Y9mVr854L2XMPpm0v1NaA4JxTTIw1MTGnFkyLUju+iainnl0xAcieuzZPCr6sOByh7YPs4/oDFXoDtSz6nFTra6yjY2OveY2dagoJC4VUSjD9498fK+A7JwpMQcueuwK+BKQsjQIypFv7LQOkhAKUVIQll0OYupadgC07Vwu8vo8bFbUmkbMteTFUxmqjcV7UAipGDC4lMrI/rWKz03GrynvTvvnNP16tvsFS0V79s+S13+z5anx7p0auNyKnVCIYbNWspirgf4ogdJSZjcuY5Kqadnnh5coTR1h/3eP/+ifKzTPIN3J3e3M94pm+vuUlF/zVL768+pkf7na1hxyuer+5v767en99VW5PQ5EforSLUZH9u+2hyKv18lIp56XyXbvsD/fsXdq5ftt3bA7kVwzTt8NDiMNCta82buDs+vbcNfDDI+Gzvp2uVTutHuU1W1+w1dIapVq4p825TBGoaoGFTxT/usuqXepZMw+UPoRaMtoyJQuAVbPUCEZApCqArIjKMWuWcR4Gsr5Fr6I90LRitb5X0R4IFnWuP2VO1AHAdq5/Qi2/1Kvrq7tflmPyCpXEVp+UrGR164QR+B9YFZVYo07CBvmv36/Btu3wh/ur60bAXvPHedgGdS3Zm9BKalrkiPfygRV2TWiQtKsubA8VWbU7v1js0v8ynqAPh0sqH1fcvL16R9cXf+ejf3PL98qiZPkCjzlAy10WzrR2Ch9++GO5+vGnu+O3+7JUYs64KV1el7sR/HW11ev0U8n312V9GzYK0Enf5kOo1Do9tyCxKhkyCcHmgo3KLiPvDVXvL/5a3jEDboR6ucPBHNk9r2gVtV97Sd1HRsYqmdl5Nl2k4yMTHfD/ebAu1qRTqWqnRdlqk+WR6eXqT0fmCE/aJ31klM/ZpJai4bQArQJr76blVNZF2Kq0dxM4MkEUX6VfpDs0zzmyRZArglEVEQtWlmb7j4w6fGRkuPStdPKIJ/kkjwz5TBRRgK+VCR/Lf6DMrM+3kdv8m6xXOWvnPDJVZ2UpWrCsyfgugwFiWQPKCFOK0dGa7a5qW0cGDx8ZjZcmmN6z1fUkn+SRMSIEZhcBiJq3qkZm0FXzxyCLrJtyTqsRBL/ekXm8xu++uLm+uX11nAJ9PDRPt7rYplc3rckZt8fNs7niafO/lnzxP3R93zZQ2O+m6d3gv25Lebe+xaBXurHFH3jtcoe+FzhcnfS+wD40Pb1AJYc56/pf4JgNtl6glC/yAocjpfcF9smttRMoB5DpfS+QFfBzX6A0+CIvcLh26n2Be9JnVy/Q9CqHYS/QDOSn+06g2J+sO/YF2mqZgtsKxTiWgZHfXcxMz7XwlEuMkWg74377BfbJtzUIm2fKwCP4fd8LPFwROO4FGpnIKStBtsFYGr0EMsxYTW3hJ7bgXTkkA/vQtXYC9QgdcOIX+FIy0AWPMikLleUfsEVYINpYwAglMWPkM3kIwu7gCxyFwA0lIkYc4c0XaAYewX0v8IdCzVP69dX1cmRkTNHxIYOaWzfhUjNEoVkDo6bkfbRKbztk/ova3q3N4f+118Pa/KNXd780T+DXg1/e67tGdL+7vfn56l0q/Bw/Png1v/j826Gv74ub+3d3t+26P/ztqy8U/AGkZj25PzmkJTtevL65v03tEZnVCRzwxZvr8pu/LB2IjeD7yzDkM/O6P9Pd1d19ZlKfy4+L1jym+esGXfPPN+9+3FqM+4KBG4u/v3pbLv5+844X/3S7SIExg+nNV9flZ1qw/gfbofIx+t1nn312/+H2s+ubRNefxft2Spb/7/azH8vbD5/dvC9sL9znqxv4cEfN05w/MFi1z9XagJg7/4vPMn+Sz/7xcF4/4+//5tuv3zycvcuH7/Pmix+++uKyvP/H4nz+9+11+wJfKI/WH6Sr7Zz8VNL//nD/9iFEcXW3LEcRIhjKCYJsgIjJQzQYwaSsfUpostkeYrEOiHaTfWd1zRD8xM7JEfbY9+X2lq7ePX6U3z149L8vb9+XW7q7vy1P1vt6sqTVyRViA6ywFaYpIBtlJkMQRXmrauL/2/psMlwaNexF/i96d9/iIw/3crF2Mxcfv/jXci9x2LBfpBSUeHt4syGMueUW0G36af9OYYDm550+f397dd2/kxKXYuADfkN7nk3JS7s/DPq4z/+657PXv5G6VGrAWV5sdL3vjtQlDjGx2zu6//H+w93eh9N6WODhdXl/VxZhp32vXKoBkGuBvHR3s3ev5qwc+Pm+vfn5wI3xZhYHmGMLN0/au9kjyn9gtX/7DQP/w9p/soo8VadKBUfOtkHpAXws2BI9dLU5GaKO+sDbcr0QQIci7l/Qdbp/+E8vvil3P90cGTtcf6BHX9ZKyl+KISd0cbLesYC5vvj8Z97rx9ICs7m5oz6/uu0+sXaIRF1g8Z9Xb+/fXnx5VWu5LY1S/Ykf9Obd3U+MiQOX+9DUxvUdrb5Ti1a3GPmDwEWdfUgJUqPe2rXcEMmfRWaJpoQcMW7PZ3sId399/+7BcchKIt3dXjXW8E1JP9G79iN8SD/B5+uB/BP6Jz9qb1xuw0Srls3fRJZNBS/4aBntrHbJyWVl1V7/pLZJ5+gInC9ssvGj8mkkDSJJXVTlVy3FXv/kxyiF9UkSVO/ajfA2XkYCQ7L65o8oIq5u5MPVj/wU70u6qvyGHqLzax/sIVL/mEWw8Y735oe9XjGtJ0/2MgNiz5f5fe8mD1de7NDrbAm1ElkLsvJJ4TdegZiaQ8myuWH4jZhtJb1tqfUpsxP6CkZtsGXqmkP5bR1bbFlqm3CzWGOUqoCwUoNuI8KpSANCq9aFk//YeXVbcPtL5eNTLuCike2L99e0Oh0vA7WCRlEIEpKrpQ02t8BgKSB9C/SHWIJPA6AW+JB40xom6cUYSKPBUxu7TMoRUi7ZhP1QqyXZQE5Djq2asg01DjWopk58sZpPXs7ng9ruV+kd53UU1ERyQVISwIZSZbvesKQrhm0ZUiqTFrqUQ1DbM+X7Nw21lE1Rso1D44PXBmBHCDqwgM7VhUQG645LeAtqcMFcp9Srd/yo0F3EcVKoRWJNnHWrO2xlGY4/c7IOXBEqi2wNa+gBUHOhWKOKgFQbYks7PC107qtQzPdcqqvpNL1aTbQYmLagMrZ+wJXfnDERRA1BCVIlpzNqtY2vsn8M13FaTbAkMqhBaj4qmkSAGGyBVkcWskqq6G2PwU4UsL+2+DcGtW4H7tCD1/8Ce+yk394LfEDOBnB+twQO4+bVcTAcJMAu/qe8u7tamVOjRNg6sh+trCNCCuvrv76++ccFmygtk//DwsOEn32A94u//OsE2z4kAnx+W2i59Vt1ZJrEzrZ/fUje4M2ee4Pthy+YkP/Ixlm72T/e3N9efJSfPXjojnCzdd/j17e0VC8bpuzDuVuojtUvWHG8Ok73DDtr65pp5GFr7+RDy+b9y8KQ3X2ckcnB35Wb99e7Vv4Rey13+Jwf/Oeru18u/lx+LtfP2fDPLUVlkYI0fo+VsXfx1f93f/X+IdN2/G7/RR9Os9Efb+4uFk6hPdt9DN5GhSVCJp+bdaCAreoKLhYVisxK1aUT4k/v6tX13fOPw+u7Qm/33NIxEGyBjd6tFrx0+S+/+yv/8WGJuOHP/Ii4z6//Qb98uPjLoTz+J7h9zGyeUQyOra3s25TRCkEIBxmpVlOyCnZVxLC67UaS+ES+vbr78DT1JKaYFGshVLHFZluCj4oSZEBjTMsGZ/Pt9+vU9Ev6Zd+b4F+/Grxxz1tYXeugfXOit3DE8fpTa7fy/ua6CeO7m0UM5sNded+4wxCv+cWjALyQx2mab67e3fM126phUfrFqgUtufjvRg8e4kVy42u1d/HwKl4d9zYfv9lKIdGBWp6nb3bEM//55h8MwMUNPuUZDV/+3+/f7yxvlab8Jm/uP+x/iQ+KpTSx+2hbfM/i4O3Nhzu6Y933/ubq3d3vvryn69VfHtJUU6SQpYDq+e1pZ9oUoZSA7fnko8P/n70va5LjONJ816/oeds1o4NxH5LtAwSQInfFwwBKtJ0XWZxEr/rA9CENB7v/fd2zjq7KrKyKrK6GwEaSFA4BGRkZEe7++ece7mh6+2T4XnP78M4/rNdwDKa3s57jMH0kBPH8YPrC1BNqOr/qblQt8h290lmLDLEWj5DJaAixUhUFw1zyBqHTge3bQ82u4MXGOzcWdvGHXxKuPRQTGUCexwZJBgN+eN/9vKiZw5jymkvvrOfGGbU7JPsAn0jqlquyAdUXDsCXk8H6YKQt10J8ueFYvGhOQVzj6Dchn4eru40jsTgHmVemAgOfpSXUjB4aSjbUwC2rpuA//aybyedgc/MnHLzBIVqP0R7xWcz1erlNnUX81wLv0yHuzfIIX768+gUHWV4+/PP57QOXVhlL6HxzoGwSUCFqQNhWIRoZg0HgIld3QH++vvn72VfEAp+Xq9THPpQfGHQWJVnQCGkoP9BRGSjcuhxTCFxZl5dI59XF9d070kXfXt2uxHUwnNHR4o4JCKw7CTWDI7ITD15SzPjC8vIiH7mGfy0X14kWrhGctk/2IVi7mvVqwMOwTHovHRMajCtoBb3i6HQ6DRWPuOFcG1lUAzgtRWclrQJpEiJpXxT4WqicDUd1hFbARXcUOG0a+MAqrN/58zlhwsVfKLdfnH4dPlt42p3cRXQNz37iLkIqHI+t1hUC0ZBeWRs44666/oatV5QG2QMbN7arXTi2Br994OinZOHS4z/c5C4v8YNQnilXCjpJKlHkNYMvOoIs1aA68g7P0ZKZHxzxaZr2/fuLX+kmeA6/HvPkd9fHPvnTfbk98tGfS746+uGf3t3fHPvs1zfnRz75ljI0jnz2m+uL5WtfoyC/ITbxMDFAf7UXr1nGVdrw9iqucnO3SD+Z5mstHnzdTbrtMsqC27rK67fJ9uxpeozetVO5t4vSHuX+9v7yclOpr1/9Wat2drAs0PqpacxD+2oO9uwBSx1yXR/JPEzYq/3Mw2GmZJN52PWloykIf0GX4IGw2IkAm/Blj5jbBTR3fMWGeBgtJTfegozRgcopgBNVgnTGmMii9FU3IMAgdAqOK9Bcox9GhKqPFUetVZZiBbdWHIUAmwZuWIUdVOXJV+E3pyTE0yiJ9tVc79lqvw59yG9fSay+tOFeRYOSaHeP10s95if3P+T0MYxgjVMhkyzLjjuhfCD8VeaJc+WsLz4epyRaBm5bhb6e+NxjGBMua44oiS60etsncItB5xCNGFV3t1S9jIHLWoIRRuXKOB7dPr8xgbhbvHOEwP053N3dHuZvF+ewy65akF2PJW/XMebFcB9+7q4AyBfCe+e8RLeV+X3lUrp5j5C2P0/nax+GW5G0P29xtM3s/4CjnWRa1k//9fz2PC7rXS32b5HTlKqMDAEAYh+UOkPXyDhdSi2pslCk9YNr0ZMPyhYX1H4yB6dsGsP7h30ML63CauLryHZfiJLStrLiUCPRjQ5mEwTJKYytlROas6QfEQWhP1tE1T8xQdoabCFG7IWnf7ixXnkrRi9pf2wxmjDQWhD+jPp+KUXNXtzOOMng/CxqrXAUGR8zcJ+ooLrAk+5DAM7wFAknsrT9Aj1HHZotoWo/qTuyaJ5MwFpSAJvvlxyzWiMJgW/vL1uV786EwMek2O1LCHzBGJPsYAWEsWGfPCHwMSN9cgmB7Vesjjl5Hyc98IOPLEWXUdkUKinhSeQNmlUTOc/ZRWtWmPlglPIDoiMfhTbAuaC0icghMCrygQ6QRmFM0qut0OuBYOWHZJXJnEdALwHdBoU6MfIQoUqms+Miq1VHwdH0wA+CeypFW8A4V9AB0wy8o+TrILXV2SByCKOKbU4PHJ3WJ5Ae2Hx01/L3/Vev/ggv4YeU7t8H9Cr3gPkTu9aGFyETSoQsnkoGSUldQAMULW0OXPHk2VGuddPA+1dhLEvw03StG+oYrAZ5rGvd/tQO1/ps9Abn2EzFUTPtnnrRXLBiMFMxLdDUzVQeNdPuqRdt+7drpvT8WF7d2EzVUTNVC4/l6JnS83wiBaSPmqmeRgUMZkrP80aRWs3UHDVT88g1ped5o0itZmqPmql95Dml5xsLCa5n6o6aaffUi+aSe4OZ0vOi7fH1TP1RM/WP1FL+GFKVHaf62WNpVTaSfOMyM0moAtxUjniWo5MdTYFinFSmKivSIBlyK/lmXPlt2Op2XDSWfNOoY2mIXvKNS0ULiy9UCmEoV4rqnVpgJRvNfQ1M8qdIvvnf5UCYp//kOvlm8pMPyTeTH91Mvpn+3ofkm8nPPovkm8k5NI9MvpmANLaSbxqz9v7tUPJNsygdxPX/9+e/51/pTV+sXz3j+ranZlzfMNMZ1++b6Yzr9890xvXDmc64ft9MPzlcr1h2PAcOxusAyniqDC492JRc8kUzY/rNGbdx/fhWnRTXT0BC27jehiSVZAaqZgpUNAkBg8MP1FEH5qpKq76xc1L91PeeIql+skcw4/qWx54C17eL0jiux93bgPObr/4Ecf1vKRVuqNqLCoz7wkEEJym7SYJzqHl5Kj5UwUpSg+KfW6p9/OtPqtqPvi9VHVOC8wBJ0QcGXiHolEDrapMOSWUTx1X7dMUzq/amZ2fKZtKDn4RqbxelPar9/ur/4i701fus2pufalHtqxSC9oyV3o4tE1f2fMvGjolkZU0+A0tE+9fg8QXZQMrSSFur8qsUlL0pBDEK56nne0rMg2JCQLAyQbE5CiW1yysvYzyFgL5ZJ+9tYDQbA0p2rc5xmGhtEsZXqVf5usure8tszp2DxUgVLaoFzahULecMojYWeLQpCqO8Y2GR1rC83D062E6Jav/k3fuzp/7RyffnNyZRvPGWaINErXZL8SglrZ4MuHpKmAhO0Q/FJ1W5dGyYuLq+1RH2dK/d3K0pKUrPZ7dOqP8eZKtBdPfJ1kCiv9iYxSxbbU8175Y0ygiEFTrRXWwRHQQlPHgvk0FJs9Xsla09yGiWreanWner3caOyNbA9M6ydXLZ6l2KbV/Nh4vMy+3q0pebsOBv9VLs1pfuryjecCm2Pa+77yit8rxbSJUTZe5a52ztiteo2nXuRTE2TACLvPocXU1KH5W52zTw3lUYhbefprv4ESP8L9p6UO5WEh83wn98lO9jR/ibG6vujvBPjEb/CyP8E6PRj4nwH7+mXYR/YjT6MRH+43MR6PmW9m6bM31MhP94iaLnp8bNHxPhPz5u7o4AXY+J8LOmm667ZurHIiuFIdqyCqInEFDRJkUqIcOqUrwyb6oZXJ/biqyMH8gN89cONU6eDMu8xFcxDVGgo6ZCQvvuqN6Kz1kqiT+KNCfDzsmw44/OkZWVP90sSoegcj8XdobKM1QemekMlffPdIbKw5nOUHnfTGeovH+mY1BZ52AMdYIWhSoeWR0hcCZAMF+KMq54U/ZC5fEW6yeFykfnl0pZquY8g6TK/Yo7A94aja+WBW18ZEGoOb90zi8df3SGykuo3C5Ko1B5JL30E4XKH7Me6/GqfSy/tNpkvLWZPJuKShf1bRSeQvEhVFxgK+V+FmQcKp5UtR+dX2qYzAXPHGgtBCXFZYpZZ+DMG+tFtaKWOb90zi8df3RW7atSP82iNK7ad6eXzqr9tKp9FehuLz7W37FVMTJ4qA05mMmJA92RKRxEUQtlPFTKBQleFg3FVcNjcVFYc1Sgu2ngxlXohbw/zXP7Mdm7NpU0s3dtMz0JezeRE/sXsncTObF/3VX2qZzYY9i748+pOcJmPYa9O749hB1xR6xJ0tDtRPRKUIkGzxFiMAUuGeOKyqnIQTXdLXdk/OxvqOp2s3jyoKwvukaJ8Ak9IvSEvPDUjyFTDlaX/eeZfBKmaQ7K7n12dkcmPfhJuCPtotQO6zbCszO0m6Hd7pnO0G7/TGdoN5zpDO005zahrkRoF5a3k51TBSyzIWrjVBoUlNuGduMn6qTQ7uggYnQsGI4GglvHqdUWVcxjDGoIthrlJFdhDiLOQcTxR2dot2LsmkWpAdpthxM/TVj3W2zquJkfoowgr507x6jpq4Hoo4forMw6ayEGTQZ7Tb1Hv+Wkqv3oIKIzhecaFDAWK6iYBHgfNBXaEMWoqLmQcxBxDiKOPzqr9qVqbxelFtW+FU6cVftjVftP78rN5fXtXbh7W+7eX59TR8H7cLH6zbIre4rM6AgxFoHKXhpwSWZwrCZneFTV5ePbTj3MYIuB0TxYJy0eE2kSKOkFOKskxCqqFGh9tFvxwiUsIs3LOZ/9VC679lP3NztaRuWCZ0ExDYgp8DSayCBohx+jbAzOOROSXcQcX12j2LeNOxqOnfAVvbP/sCzrCcDyS79Y7enqm5xSrBaRwRpFRWvQ5XLeJ0jFFsuTcVLHhnCstFbYaCKoUomKNwyiYAptrhVUAtwJfVwz3qaBp67CQ1z25CtxEi0wngE7GOSxBQraOaKdvN1UhvF43k40PjbG201lbo7n7US7zdzJ2021Acfzdtw1m+kdvN1ueB9ZEgXNNdUIRalVHnV/tQlkUqYWJn08kP7NRzfqKBV/8qCcDagVBGUy1YR6onA0acVJYNWi65lLzrbOQbk5KDf+6Azv1+WFW0XpCOO+Ozo3W/n9T81WvmGms5VnVYssnAJ0jwta+YSwnDH0my3+OkejbTpg5UeX76RW/uj4TEnK2hQzVMcT+XoOHPGH+H9JxazQIs3xmTk+s+fR2covrXy7KE2x8utAzadp3D9ijcFHqPexGE1WJbCUFRSNmEzpQKWmYwVmWDI8SFTzB9T7aPLCSdX70TGa6IqtTKP98lLjSQkaXAgRTGbJG1/Rlu3JrJxjNPveO8domt//HNR7uyhNUu+bwZpZxZ9KxffKyLav5nrvNiIZe7/l344p1PxJlZHd+NK9y/9vTWVkm4JHzWKyDDA9VTjHsqiyCQqqjTiMNhUts8QZ4/O5Ci65y8eVkW0ZeOoqzOGclaKQbdmto0TPVPrkEURPu/LcTfRMVL7HEz2y6a7tGNEzEiQp1eXKI9TEGKjsCzjBEtRSrc4u8Fr71ZR7+Hr08zdEoF3lnDxIEpPRWacIJSZ8f4oSfNb4ahOsd5Vzpefe6nOQZM+jM75e4etmUTrCZM5Bktl2Hpzpp2U7i6zMuhIhWo62M1YH3qDTKaxmnjlO6Wb7befoRp/Udh5fXy7F6IQwoK0uoGpEjBxzhmwzx5+L9WyuLzeHHvY8OtvOVfZgsyhNsZ1z6GFtMk8feuA8CBZR02pVMqjAAoSQPXAhcYE9tacaZAxvq/dRyHBS9X506IFyVlkVCUwy+GrLMsRiHBQeS/GiOJ7mHsZz6GHPo7N6X6r3dlGapN7n0MMpVfybcoWaDxf296+uL65vFtU4rKlOmwxSIXJXUitwVCFQBWGDDLlk7Xsbtx7mrBtmNML8sGFCN9/1fxj8Tcnr0MFRA/zpppSrzSFab9k8DPFHWsfFCLSAP5br93ToSz2/OidpX96s4SxVZyArSdcoiwKfpADtazLGBxZLP57Qu1nzQ0X1Uc7g7Po9zvj9Rbg6W7zqbONVG+u5+MMvX96UcDDyc38Zy83ZdV2N+CpcpPuLha76rty9u87TRGEw4If33c//73eLcoiMacGdVNJaxkaUEg6zfJiiRMvFuLjGs0SfRCPe3F5ffXkp/t+0uQ1GouF/7AY7+3ApvlyMu5ipbD0NX9+ExS69Cfk8XN1tnIRFV0KujU6ao/B0KCYhdvHaQrGRF661H7Zvb93+LaXXfswGZ2c9hpE1Ri4KMMMVqJwRbOEcgSn02ZPDH/QyzXcxxevl7nTac7raHJyVx7jIqx6nXS/Jx4z09v6m0sfRk1++vPoFB/kat/ia4pW3a1T5oTKWsuQcGPOaLrNrqlNUIRoZg0lCytXt6J+vb/5+9hVt4nm5SjvaneugsyjJgi4a7ZV0ju7eKQg5phC4si4vleyri+u7d6R5vr26XUnpYDijo+WZCwis4HCu4onD3wO3LClmfGGZL2KCL89vzv5aLq5T1xx2EBTs6rve9vVZVJorZwt4xP+glPRAtZ4BLWsMyiqR4qBn8MEDvXjViD77Odzd3R5WZ4soZ9fadnEIHqvL1vVtF8N9+JlUA2cvPP7DnNLCq/GCOLTxNO8RHfbzdPX1MNxKZ/28pbKabeBAZU26ZLp++q/nt+fxYvOoLCBDFBZXx+OBsKj1ognghOSQnC48yezcoEtx6/nYUnjt53BwuKYpvD/sU3j08aubr+sbzH2RYSWIJLIFUzLCX1ErLonRiE+DlkYmLcQginhwSeitZ90rPzGx2RpsITT2hUKZkVY7xtD4fzJCM2Gg9bH/M6L8pcw0Q8adIGFwbLqzEpK11WSN6lqhXYkWjUHkAbzSBiFTVoKJR5yVLRFqP5eruZ5t1dZ7GnFanJ8tt/n3P9zfZTwHaLAW/Q1KQkhjFeRITY6NRi1QvQAbrCtGcZfzgdvqOxbpr4U8otAXo7f3l62KdTnLzq4eIzmbz+O5/+c2QJVf3sKmvmeMKXnwxtDYsJty1Q09WbQGw74h/7cb7LEj0S9evSOSZSG7nW/8gX/57oZGbnN098xxLY5DzLMMt67+4O0yKaxILYL3aMUs1aZRlS7ApQLcaRmUj8W76aBn/XZ6y8aJm7BytDC3hKB/6DLgduJBH1mKKBHAS43oGSAydIah0EfOc3bRmlXVjIOA/APzAu27NsC5SKidIuWbO/wBobCuLiTp1ZaXcQCXT+gh8tBtoD9GewmhHWrsEZ7Cn8LtaQb65vqODBUu/fhwHzy6F0KWCDm4TFQMbmPiFWwswheehajLlfr2qp5f3I0chyme0F0Jl3umNEUO797t+brWIiUGhS9XQ3nLBU9fzWmxBCWgI51SUsr3r6EelsJnV5vk1fUVfs1yyVCGHHqXFmKi+38SobKXsYAouZgYkijW9Zbs5cU/w6+3Zz9cnb0+v0035W6E6d5YrCS5VCx7yArhvlIWgYQ0qHGCCSGYInRuYFwbyeY1hbkvYbp9Ruvv/uEKT0eDeDx89wSmdlfC9AQuf1fC9P7d2Z7vdsL0y38EBDrx/AIV8741/7dBwjRJ06Z6WYI1Mq1kWRcEgc+xsGRJXjJdFrcQJMJY6TUvOqK9sH1b+aeb6/ur3EGSv/14Ua7uL7eU2Bebn7Jy/yRTzKI6rDUbus2QUY7Q69SZp1pQH0qlD3FVE6SjL8f0xV9+9Z+os88Rlo77WA/+0AP8OJGD9TjMtQaCQzdrAw52KFMcZhY2B1ytyppJewzI3I8EJwjgSiuiFr25xN+VJSF3N22YTR28a6QXoinkQypsRbztGmaCJlzzd/9xH25KHg7XLLgB/XPlkgQrEOkq7jP47AKg28Z5COiG8n6w57vzBqk9247om4pOoQ0glKCKwQWljzsPTKBlN4xX1BOz4I4PMgvuLLg9wa1Kc1e8BemcQlvoHMqFo0qt0nmjZDWyH2L8EXf6EsHDzd/i9d3f/v37v/GDFlfUqoSuHl21im8xRUGw0UAWPvBqLPM1zYI7PsgsuLPg9qGyDkEqPP6uZAbKpgxRJw1RFMly0Szqg4IrDgpuDdwYHA6M5VTpLaL0IQhHEaxVFiZTyGoW3PFBZsGdBbcnuIbZylWgoDoFH03w4Dx6u5ULa4kj1octrjwouFn75FG8gFEUVTEmwUm6VhRijKwmzouZBXd8kFlwZ8HtCW7hJRgjEziUBLS4gUEIRUAqUVUtEleyX6h8ILjqoOBSXdVqQwAKd1P/9QCxM+7ZRBOF0NGGWXDHB5kFdxbcnuAmKXkKokAsRBsxLyCkUEDaUjNKcBGmH/t5ENzL89zm41aUtcApeSFQonrmKH1BOrDZ8mSji7EezICcBXcW3Flw14LrVRXJd33hSHB1ThBMSqCdZ0kWZ73pJ78NBPewj2uLVCw5AToKD4qjE+0TWlwfhKPkABVW6biz4O4aZBbcWXD7rLLxwXiRIaeC3qcLCqKSEXjVUnH6z/XrWQwE97CPG1IS3iQUXC45dRlD6XORChRbzhMTIWsxC+74ILPgzoLb93Gd07aiGbQuouCmQJ09mEMf1wnLpPJlUK1/ILiHfdwaTM5SS1QPOdMtywD42ky5NswqFgLLbBbc8UFmwZ0Ft88qax2DrgysQplVJhtwlmeoSRkWBEvRj0Plu+v3bT6uqc7JgOIqJUvo6AYPIeIP2nHBBEqeZTNU3jPILLiz4PZ93JRD1HSrlxn0PqvzQP1yIEVXk9M8aNvPNh0IbkMct1RbDRpygZKKPq4NEERJqB6SzELk6FbF3mfB3TXILLiz4PZ9XK15VlWD9ChXylsJvpQMvppS8Hke4ngcdym4h33cWGURLjHQSRpQMVhwlVplsqQT8zqizZ8Fd3yQWXBnwe0JrvLBBkGJjiyYRfmFGHgEh96oUFqE6vuXDAaCe9jHNSnzFHmBkqwCZV2AaCwH5rzIztnsS54Fd3yQWXBnwR2GgzzCZUmChN6nc13HIgtC1ESVG7Thpt/J4vr95EsGnsWclQQhPdrZVC2EgiJokkKZU14EP/u4ewaZBfezEtzFVuAi/KN092RfXvxyfXN+9+7y999e3Z7nVTyIBVmLB6cEmlyBPmhUSgP3NuUUS0ye9SX35ZsfWyZLW7l65aEZ/XB/t56S4pELCvMyEk4KAFOx6QxZc13QdKvE+8Uyjp7Sd3RB+zxc/P776+/C7eKWqWJc+OopzyujmqkqgDcS3QfJHLfG+aL673/1IxNnr3ASX/109uPL16On4UGZ/bXc/Prm+v6XdwdODj7R/bWrcnu7OGzcqMMNZenY0hXocHH2BlUHiUEipSHgf33580LKR+u1jA30Mt5e37zvRuoGaOtLS4r0+iLcDB5v66pEx31RkmhrgM29W9Qaril5jmrdCSoXIIuGUCPq9pCcSFpko/vQkTN2eXn2/TV93D8LFSI4S9dX3e3bs0q68Yv1FJab9l3J5/eXby+vr+/27ttg0zgbr4vbW+vz9Hd6DPeKtkm8kE0XihfaLt+vCjNQVR34X90Isq1XbmdkUC/Qw3//5ctLSQ872VxBalXapbs5f/bhf375919oAmNCllz2iu4TFx0RMbBo6H5EAKk94e/CtRn0Vbi+uim3f1ughodaaYOPe/R+iRfOCY8aUAtvud/XTPFTFzL7WCHrbOjNfVqXvfKsuERsSqnUEEOHihunKxhv6DeMh0EPqSXQyOch4o4lkrKHMbensc78sSrF6guY4KjNAMp0zFVBxO0IEfGJLauUvSXieCjguRqjXY//OfxaFmVaJ+iRxUOi+TD/4eEhOdRfFX1Pjz7ushCIYgyipL7ORggvbYw69Jf1T4yfcYkq7Jdf398igo7X4SbvOC4Py3pYEtZPbOsvXMmGg7hDf6Hqa+ohMq6/HGuDajv1F2e+6elx/fUpCHFzRbJmIWZR8MJDBmFJiE3k4KpO4GulxpGJyUEBkZ/DxUWDDG8KsSsVvamgQQd6S/UZpYpb4DkIrnNQWpZDQtwuFxtC3PTQHzaFeCCPiHu5N3Rj3gmqBJoZOM0MBGr442uQ3vU92u84OxMdpljDiIhA/e9nMdyWrkDOP3ENvxjYp8MwcAgCERofJY/8hRQtAjkujxwdhaPxBGrWE+CJwXG2XLOsqVirowTvWFHTR0U0onJM4r5Z0a9O+cfVnnTnevQ0bx3nwIPQiYOlGnhKqIgv4Cg5OHoRCPGUk4eOc9Ox+sPmcd75wSXj+5iXOIxBK+UyXf4sDKh8rXAyBja48LL+4IU1bpFfqWORVVu07VSNJaFVDMZ49MZ88N5GlG1zkg/uy2+T5R7I77LK2+ZirSq9JV2k98qAVcQcaenBeyMgJ8vwKRl16es7KlWP4sz5GTwUmOr+z29ev15yOGd4MtPF+SURMjZsVZrCD/VKuwqhxEpFy1C5RtwrQfXqtU+Rm+VloVUPzwGHsvkhD81BdZS6oEKFXGnrK5V3jIiMilJUdr+44nsDd4XsDw/sCjrdVSoQylBh64CgJzEHheEu2MxiXUXNVgMvCvx0PV5DujswfBUO/8NNDPgzHQSq30+lrKM2JhTLZJCjCxL3j82MyDhLqo2gA5kzHJs7Cdb7pLRlOa+y1nasyYGxOVO24qKCyIESaxRHM1ISsFAlDo4IMa8rtC3H/DHc3C1qaG4OeUytto6ne/su5EXl/UcN9sf784tunH3jTaj+9vb8bt/cNusurnmfh/VdiGUoBWXE45ZRuW3NFYo4ahkmVGIsSqkGjThXG7h70x585U3amNXMFWmw6qnERRIQtEbhd4xbqXSJYikxC9W4a10+SGZVsAjxufIWlb814NARQXlOSmrrOE9Lh6QzKDvHqMHqWK1DCdOZPteSwUIlXk2wQnLDcliotTfX1/XsVTm/GF/bgU1o/8wH2uzX9+cJ8erSmS75QebIUV+uxxvg+oWR20Vmufeo4izUQix6RKnwUTqqbu6SZgJnog+ZBlGrr8YowLVz1B4q0VVKDkLYrLms0qYhtGOm8GykhGws1ezUVIdMCbCouhDYBcnV0D+LSVfUEQZSZJTVik4d+rARNA8IBdHNxMM29M/eIoDO6FLdfntViSTqgh9DKK11FAJhh48eD3JhCULE06HxVT55VBArkLte9glbtescrfbo6w2OakRGSSXhsuf1LixrxdHuNvKl61XYnsu6etwucqd9Z8eOYldWGbh8wcwYHjvSmRUvhPfCO6fwPyX3tat69uTOlsfTLlnrTVNn51cvthnUVyvX5+s9DOoRHs+/lkHlXXuA5T97TswuBnXr2dEd/7QZiJOdtE0t0aSVd2uJV+HmfblDoLWL7zo7CeVFcRbEj854r9Haj8d6P3Ut8eg4y8DktWOhZqTRgSZU+IIaXmzgDOXR10M/FGqkBjgiaMT4pYKWKWYmao5ZHMIZmZnqTFJQK/o0Cl1LQAfZQJF47tBTttykAc5IJfki8U0+CUWdd9Ab8hSEZJopnm2tOQxwBitOBa8QxUZHHdG67hUl4JQVFXKWCI62EI3sCHVXq5RWoqNVuis3GrxiFaxW3qRE7kvYBCdqCjixFr+cNLmgrjHBZnAsBgiJUcM0lzPv6/QJu7sPnPzcUV17z9tHBCdfTDsHDyHCb7/Hd9yndL1fBk9BsQs9GmjaemxIsRvP7WH7tI/S04cjymejBs5sGrh91vETNnC+iZdshVLtymN90hyetFc/fP/qzVc/fXX2zc+oxuofL/Ive4KbLdkDyydORx7zFiy1B0oJ1RqP2X3SHFv/MzqTT/ukPQmUajc8BxwuBNq9dX20auMvrEOTwrnHs8/Gc1d+A1DqtA5Xk+Hv2aMvBeqJP3Xx3gPW9Tcc8rVONW31iJboEhj/1VqirUXs6ElTJwftTeTjIdD+XbnD36+Z5I6mfAMC58u3YLtlUXojA6SQKICTSDMlB8YlT8QuT/xg5FdohaDVcGCSUkBKFRA9uocmMGsoHOGEHMB2fHHQ9LdEFdT8inEIMVbI2lr0GVLJKgwjR21gGmeetVEckqeWO1SnyuckwObufm1IwvWvFU1Y9X1gmtb5WDBNO9ZwmKaC6fbdeYiPd4enOzPLST6Z846Cv4mI0Y3fNcgO5aX0C9GApfcqLyGPZovQ3d18dh85+blBnCbJboE4votl9GbyuAMnX3R9/LjF/2nlPuuEwUMxv/b4dWPM78GX2TBAqSgdRTXApXAUEdbgvOOQlaDOydK6xA/G/DSvOhmRIXHWWbGIyjsGUDx4HFdyzfWhmJ9haC2YUWBjRLVvK2UxoNFIXtKFGVO8MsfH/No/c4dQLPm3kTDSxmLiZ1LDNQPUgRHd2WQgOCqvao3wNlH2CztkzafmVT4iD6TNmqMTLpyyHnBmpE/QPHtP1tx4LZwXnvF+SsiE5d51FlYr/oi43ZTw/AFrPliQ9tM+fpZGWL/NwHEi8oMVkD4aCpdyxA2anB5qHa+zM/VgEtVHzAlspFm5ZZ66I4cuqGslgiFZDIK+GLk2OfhB8u6E5d53lh5Bsz7lWWrSegfO0lIV9r9uU8kLwZn0KImioE7huAEehRoyMxx9yFDEqpbdvyJJ/FgvoziUEYceQ6xd0qwlKicCS0wYdG59rn2VPmG5952lkQX/yGfpEH7IKMVBeNTBBV0xZeh6OAofFNNd6lZRDhyP/fhB7sIP3nkTanWo32kXZLDgqRGdpMqFSVabTTyIH9oHGccPTWMcjR/aZ7iHFFgEY/EX5vzq7O1FiCtIsan2XWGOAF+UaC+VpVo6sVigVHORbNbeHozj2Yp6lBrKoqyhnszGQuCVQaklox4wxa4y8TZEdWrqzxRRlVqnEIwHbTiqAUQAgO4+B+0q104GFvlAVNtXfNdxWGRcLhMu9+CIjxtd23TTcDNQBWYPlXq4KtdFD3OC5Bgv1BUnsyYmmr0YxKROwAtwBHVWGS0sV3r0jvPn4KZtkTntkrXeNPMRU390y/3qHWTOnPrzKZy0tUGPozZdCa5cwVOXivToYFJLHJ84SLQL2gdUGrEPFx9setybC7xhg0L0qWjJwIZEzWUzVX6QCqqomlNvW7O6BPD1+X+i4vz5/Cpf/3O3WW4fq+vhTuuybzgjCnfVS9CRisBRkgKCmgScWov4iLZLLAXw9SjaSGh10K1JUCR18hOW6qRz/G1iVrpCFWKXluVPF5RyMz6SFNaX4HATROxqSSaI3CaoUudUuIrZLLfjh3+Um3cl5D2DFcOqd2QQNNVw94jPo5ERKkO4xgVjfDXY27//erFSJDsmlRCLmxAga0aEM3VCzCEDM1kmNKku5eWK/3Qf7+kkvw7L8V5fX5ZHDPqH3YOe13p/W3Z99U6o1X5i1mf8L3T3T5+9/eZPr/BXkp+9jmSRKrw++4lah5vLyy/xf1Qwoxd9KUUU/KqU6N4d05moUgo/pKrwncnEg34RCh1jhuojOWtxZTx1n0TALVRgkhvtkx1GX1gVXhhqr84T9ZotEr8RXRlnPTpnGRGf2HLMu6Qp9Hp1TVmD0IUuNAW6y8Q0lIwuFXpm0Tp5bHK20TYVg+6QC1R7la6IBOcqAraIf5Cr0HqA0No3am/+Uyft46r3UMjmrN6ES9qQ/0auAaKdcvPf/zAY4hBCW8xijdNQ8P+LPLxpG7xemjdffX2GR+/b7386M999t/fbVkAN7drdTbh4iXoi/DLe1LzTk3cdCnwd7sJqJSbcbllq14VqW712Mdjbcrfu7f4CT9bhwNDusHZDetbZhiH96SZc3V6e3y3QI5r1BVjCbU/nuazMK28KFJNNukHUf/YWH12Oj4rgAj9z7+jj6e290f8Y0t+nDt5QI+hsCxk0rkhrLtrGiqze0DJt1TrthzWZMHzjke3EH0W8q97TtCzuiIOyfsU35fL89j3qkE7EvsLf3HZQdzFy633ehwVpG7gZuo7lJbYv5uvzG8INNzeLwkJnX6N/jIik0g2/7kCjDtt9Dn9HhUXa+Ku1aC9sP2rSnUo2LHOymo3hWsG+/PbNfs36MJGlQutMf9vUcV4rvUpq0MjDHz1QgwdsSpMp71VO+vNXL1s++pnaFGtbtNFEm8JsY5bmUTalefRjbIpzjYNPsynsiW1K8/ifjU1pHXm2KTttytCTaWYIDqbvvV5e6n2hZJ8iSUzkEGqBzGx3RaKAJ89RSpdVFjyKwyUuvDPVRfRS0dvqHAsGsfAMyWTu0HuySYSB59hEGx8b6U82e24i3culiBpL4LJHn59u8AtczjAoTjphufc5ga/3B/o/UkStl3TcujsP5buYW56c231pe6fg5xlr0aQ7LCnl7TXeDXiKvD3dXqTqOVO9w/ykZk5yi/SSD6SX7kivP19/dfbfioAX/L8/UF9d7bM+9yWlUIyadjiVEqhICbfE/TDufAgscSEP5ioVLaUy2aL2UW5xmyKGGAD/b52FQhBf3fDCIBO6Soq8E2OkqC2mY4Jul6WiM2PFmI/LfSltTPHVAxNUfseaAN4FD1TVkMUUbI59MD5hv37T3Ff7Bq+Xhk7gYebr2fopzUTSJD9lvLTm9qBH+SlNrMaxfkoTh3SEnyIb3cFj/RTdWKn6c/FT2tyB2U+ZyH21G8Mt7ovLw+TXCbgvLhqQzk7ua5gC1BwqHbhl27HTNyBebAvQBqgRwUetlaLShujBJPRLQtEKQuapuCxVqfEQqGGBKRPRw8rBUlMkREfeIt7A/xnhNZPZ+WHlwTaoURhT6B5G8KkmCjNqoBI7gOgmu2x4LayfOjxh5Z7Iw3pzfXHxl/dNB+GYRKim9W65r/KC923CCRwtgQIqjOUIhykd6jNOhBoe5uaEhS2fRbmVz6LYRqD+1cXN2lnZclSyq7ZWRObSMYTn2hHUjnQF2LpSdGW2HCyuKaT0mRN6zZmceSYgyJBBZ02Xi+mCwzBI/wk6KsVUUakji8aVyAjJA7U3VjVpi5PRtQ6y59s36TftqLRvcC9Ifzis8kwdFSUab45PcVRkE79/dJDeNk75GEcFHd2nCKiolmI1j3BUNGt0hD4XR2UO0p84oNKeT7jnuttu+7Fh5VmIIotUAAfNdEUJUa5WErjSRmeFk0jpYCoeq87VKKF4uvFiJXWX4NRPPGcRgjZKxWORe2ASsXlOwKXF+RXq5lEcpwq8zmqFBsb2wwETVm7vzbXjbe8JYyP7EuRalr2XzHBR8OB1SO/QxD5h2yu2bO9u/bDT9jrZAuYnJzNMp8SmJDNMtjMTkhlGgMtg8KnJDNPTO6YlM0xO8HjmtndOZniU7W24AdJewX/CDRDRT29ot1yHb4C0j9V0A4RxqqReqTIQT6ASZZ0nCk5lmZXyxcd1C4OxqxYTjMGBGyATRjp8A2TCYHtvgEwYp/0GyAQo8egbIO1bPI44R/jOTa5YCh0QuyFsoXr0wRhwUSgUJ84tIlFl88HOaSYW6zKiHlkC1blQDFxyFhSTRAQVwUw4FnFKBFGcItJOeZR0bTy4zDRRx9bjMlQj+7BqwsrtQ5yfYDZO00JvL8afmD4T+vLy7J/X1yPVr3tH4uiulUy0hAt3QsEBZz326IhlM20ZlbuzcbiRn0LXt+YY8cfq+tbeymZcAa1723zRn8Y6h5CjHVQpgqaxVaI4VcwFXUr8txTpmTsYrHpKBaSKZEowSWX8BChKE/ISPWCDZ055x0Sy/WZhE1ZunwIaWbvNRfzYCshqE13ky2txShkBkcUIElUrNxbV8aBz2ts7BEaoe6jcQ9qjUE6ggJq1yA4F1MqXjSgg3VaoeEQBCf4pKKBPLrTGqw1c1ARWEGbOiJmdpeLYzCrq1BflIE68Lpp1f3N1fvsOlcTtGCGxVh5BiJAQ/GgqOaqkzAh+qJWsofZ43rIiDkbWmuRioIAO1a5pbwp3qjZ0LDilQ6GaSIF68JUMQSlUezzzIqUpalUZaE8dG8aK5qq7RZuo3FFiEBgvwIMozJjA3SqUvacOXtRZJ2oxLymSVdHLC1kUSKLIaLx2Murj69i0f+YDV3d/e3d9ef5fqGuv34f/uC9bLREbezSd3V3TY6RAOm4CZ07lj8XWHiTmozNOQS6OsjdUhejRU7SGqlVJY6x0B5PqY2Q+4yms6HOi5MQCznAHSTNfuBbC6jKI9AqeLRf4V7mUET+hoqQpJcHonJP2nnpmDiK93ml0ExS+JAaK9CLqjkQLJ06JJkwK49KxkV6ckK8Kd70mWljBJcq/RNsuFBdOJxnKIE+kfWufsFdWqzLfY3onUV8/lpu7+5vYsQbdMneacLTj+cHHj4ARP1A0e2yksaSX9mPa0Phrm956dNKLfuG5kJb6nnCv3FyHfl3KuVlNtDf+GlRfmRt/jT/8nDHgTi3RYmJ2a4mHxl+7ye9Ha4m58dce/N4OBJthVlO3qZ0wS2y3HOBRKh5KAM+7er5WUJ9q4g1ysJFzV9zBlgOOp5JlxzNqymONDgLqP9BeWs8zlbb3w6uLeFyc1RW0IGQrhABXi4KEutMZyfEnO0BZoi5uVNIi0kNZIQjKHAR6J8YFZbzYwnNdp7CkeUiOGZCCLjIa/Pu+BHQfcvW4cNIgVDq2U5ipwiYEqICfLyickaiYrYVsYioehy9ykAjQfhyesFPYSaBZ212R3xw0+2Laod7R9mx/iPEE2nZue9Y0gd9E27N2TXio7dng2D2ctLnt2fjDn/BJexIg2W5FG9qendjdVC+UZ94IyYXiRs7u5ro5YguK6dmjjbZn+yzSKezR3Pas7et/I23PmnjnaS5LU0+vJmbYS6NZwedlcBFHEgjNbKzgVZQl5Ki0zYd8Fl1U9hY/MFPrA1W0h1izBK20SdowxYsd+CxReFyEpEBGqgDJJYPIOIJ/56VSyUjljy63QmDTcPqeShFbIemyoq8gism4OgXlu6+UJ+zSU7ZJa0xe3etJTEjJ+815Eu1HbU/Ptyfjbeaeb4f/+Q1ghE1816SmWvAd9Xw7Mb4zL7gVTnAnnRRu3LX4HPDdobi3KyKlKhVaTMOp6QXl7zEHBWU2W+oWGfuKY3rc+2ybD8ShBc5GAFMCTUrCs+OdU/jbiHDclCqDOBj5jpVFZpUBzUIAPG0KorRooHW1hSLBIctDke+mMY6PfDd/ZjO+aWpRshPfWG23izFll5wxDqKoZDAKh5jQdFhGLdaikiwfzMRQGXGVKJTPygqoHDRipIqOHoKKZLUp0g7xjXCI0YpFp6ILaSWf8cWoQrzyiLis4Vqro5t9MWeTZhKKFgj/kuAQpFCQRba+Mll0qkOmtHWXnrDry0mY0ueMb9qPWnsblBMGQuc2KG1f/2nayJ38VYuaOhgI3Qk9Ho1v+AuhNd0FlJZJ6/bB0k8d35w+ENqOCz6C1RV0P23D6triCzOpAqvcowOOZsdZjlqNqyw0c5mvOuzuyTdT0TtW0b4FKhLCAxUPLAWMZUIVZl3gdWB1TUp4fF0GmSKlaim0jHS6ZSiZZ59MXXVTmW51HWJFW1xE7E9Ur+QoKjbRq2pyOTsqi9G3uu27NFvd0cef3Oq2H7UJVrd/9W+2uuMPf25Wt0lNHbS6O6PWj7a61Ele45mjDGPnx6tBfg5Wt+HacBWOUqgzBEd3eUJGU+elAB21MbipTIa+HX5kQr0jklGhDysNVYXQEp3bwDK6DNJ4yXS2wbdeIW4fq+kKcWb4HDcEGSIq0oT+ZSSOlhkusoxRehcONZGr6JUGqleSuDY4BqMEXqkRlqL1ZTZI70tbEzmDSkdri25y9QnVelIQAs6GI5DhaLJdYKq5iRwacclrTCiosoKy2YMTBj0znYvgokjFVu1j9zaR86GolHwEXR212pYcXCE/3AT8Pl6LzGVyE7mmQY9qIterTvL2/PL9RVnWKHn76+1duVy0RPYagR2uiRdMUdk0Br7iBKpNDuclSzZ9C7qBRr8uqHvubha46/cdvPwfCCoFO7v7x/nt6pe31xf0S7kVwBLtRXb/AsuKA2TfxMq+NEVMH1RMZ6D+FM6vcL0Kye55ubr73SJpc2Iiy3aJg50gv108Dy7rpFX9kJwjPOvBqKioNCDuLKXVmOBC1briVh+kzZrOxOAC02AN2nVKs6PT1Fphh6PTHbZNTZyjZaVGiCI6EjsBPjOGu+VzcJ7ZGg+2lM6KW2EFTqNS4VJEBeBU0SCMLF4bhp9ohl0Ocd9RTQpg3gpqKV0gKs3BaF0q0zWzcnT3d8sYejQ6ANPUrrpkDUE6CjA7rlh2VucBudi+R09USbXROfm83Zz2ozbeeGNkgU4TPJ0bb7R8/W/HzWlSUw3BU+rE3jt4JzhwSiv0cqxDLx/V1+dcgLgR5HluCg/S0LXpTJdmKI1bSRDMh5h4UE7uSWQ6CPKU4ms4QvVIPxeQ1+7wHAPyxlf1g3Na+oyWvmpqzexFBY+oBQQ3ibHijJKHWdqWM3EY5LW7au3XelqquzeAvKKUYpEqQjMhcZVUhuhNgZq5zopI33jw7nTKgnMEliAz3TnzBcegOkKVK5e9coiqxbHFRBK10sn4nVF1MNvhybHMQykeX2EEbkLfR5iw3E9a+b5JaX/2N5qbDk9jGf+nsaIP/46xhbMVXVtRYXRJ6CtCDoEKqiu6MYBKpcRgKTiGanhPusxhqsSrlb6XnxNV0s7PHUWVjK7qB4SyvgaUzKSoyZmyERyPGhJD+Uyiyzs72EWh5UwM7EPjgePclmwFA2azIoaaoy8fFGRli2CMIr6tJNKupXHerZamq777uRy4diL3mAM3vqofosDTkCoab07ARiZ044OqkDNzPPEY8LAfOnBNZ2Jw4DrNe43K++5tuXt/fX519/vX9+Fi9ZtFBlPUzFKabM50s95TQVXLPTC6gKcDV5X1Q1tv39Mkv76/Wlj2dUjk+n25Ont/Ea7OHl7cS7HUPFhcH5Q2aWgtPCUaIPyMVVQplBF6VemNDgetwGqyZz+VSwppoCUuZ2/Tu5Lvcd/XrFwpmbo4IqIlbWIig0D9URyKd3DOmZDsYn1eXV9fNI7buoTJilqsIFze3UdA3zlU3OXCWWKieBlCv0rnpCUUz38JjUDkn2KAIklGqnTgY41gKi+VSn3Jgc6btITy+S8hGs+YncVXRrJJXRFFjuvIjCKHo4jK+4HNSUuonv8SBip4q1A1i0h1KNFgQHTJgMg8o/7VLMoDgvwV1TLvCnd/+V1J78IV/RJu0zt4+ZkpRV5DqNJE/CgqJED1OhxV7wqSc8Z0ENU8Sinq57+EKqpidErAuluDNRhwtXoKgCUTUD/a+iilaD6DJfQh26TQkGROgS6LEh1dReTns048Z5f6haomLaF9/kvoJE/BKgdSKTx7zBeIeP6AHKAipU5mcGN+0hK657+EvEpekqkQOVF+WVu0K1mA9LyqEiVVM3/MEvrnv4SloIfoM2JsR1FuPHNU9MlAQkE22VEOfD/K3VtCOLtHr6qeX6E3B1vG+A/r1WuGq05Ul6sDy2mJs8ho16QH7QxKCsvesf61j2lOE3v+O+qDpurZGpyutSvTjR9lGAhE/9YKi6bvUULBPwOQxapkIXkKksQCSlQFXjgLKAzFlpgNk487h5+B64kirFkWDmriuIZK0GUaRP6otPEQBpxXehTK4p+B72liCq6ggat48Cj9LKCBwx8YFW20JqpcHgWz+GfgfHIjKBzblUqwtIYJ0T4iLmNQyr3nXNZBXf1GCyemW7joGYuJxMCRK4x2DaJBb86XYhg6JUKVA7Tg6Gzk9NkEQXeZ8GixJDlVQadoexJgKGTKERZw8ziS8jPwJp2JNlMyqhLMoStEOxrRpSR/KIYSXVGPwvH8M3AnpQ34SUJAjnT7MhsJXiOkry5oWbSythxAoQfW8DPwJ4tLWQQTQBpDdw3ROfcSlxQVXii6ED30OMzyGTiUssaqJUpwSdTsRmjUhxythuPJC6k45/pRXC9/Dh5luPj366uySNmSPKNLlvEDqACDCx79NWqsWxNiPWdQfIdkJCyuc3a3A//240W5ur88e/vrLbCzry9ugNNrYdvIffPjRbq8g6vrm7t3Z//+/eYaTkh4/u7+4u78/cV5l/Ay4blVGZBvFtcbF8m2E57/6/XF/SUleciJDy7uT768KYEyRCY+THtEeS/UAvPV9dU/ls0mX178cn1zfvfu8ojRfri/O+VwlITc9WCixf3qP+7P318WPIF/Pr9d98D9YJX3igUNJZRC3Z4cIOiVwFkJBh1aujq8OGDdkC/Pb/CbL+heIJ6VbqiOrSR3LhYUhdwVPyHOnFsqf8NFwT8ryoveKF/957twf9sbJwRvZKQkv2IlmvrAgYgJYMYa6WRGZKd643x/ncsRZ7V7/k1BMbx6zDA/3pxfhptf17ecltVs7m6uL44Y7eubsNj167reQRrqAoU0/rrvZdPe87ZQHsBHm/fe101707cXKOrnV11S13fh/YOi1wkPoFdUqEYAnmlU9CyiW+fxMNuMf+KXCeCkG9/vSFQoMuGJTVSg0yg8f5686c6LESU5lXPxS4S0YW6WD0/oGfuXW1QauVBWGZ66P1+HfNspfjp/S4YuKEslEq0Xni7yG/AejQwazGw5mjH8wP41Tzq7DfdJNgxju6A9SPvvpmUg3t+tH1ymtVyVjWbszRN4SCb1KRqfAvly1KYoRvQBsvRUgz3THS+0Z0tdtb7i2Ww+317f3+CZ+iH+H5wkPtpUBXn4pZM28Kdw8ws+uH5nU4Hqs7PertDi0i9Ih34xTaU/LK022vOcEuC2OMo9dhBSpmRdXy1CpuySPWJpOwj0zV9fvkJpv3yPmuFqx3zbjcfGUZDaCUmNDRmdIZECLrK24B1Ht0ZKH4Q84XzfnlOq2+/XsEznHIvI1L+Byo5IicvlfMB1NggNvY1pQBtNOIudCkVgQj9vGuu39+/fX/yKemMDQ47czF9q4QX2fF1uz3+5Wj7e6Z1NEPrt1fv7u+VlcDr4bWVtJ77kw6uuujh/0VpdfMLYdLG43JQuzzeXi7vQvWvqYq0cgEmL1dg4ceJLjlustrF3LxZdinMNDSgPb8w3aJ4z3Vt7QxmHdHsNvhE/0P2zcH6zftVJPuvgq6bCwbUP2En7sm38Ubh76fP1xll8AmKgAwNuuI3Lr6bPRWflnw8nb4p7NTLWGyr5gE7Tl7cTF2s14HfnV+eX6FuuR8RTtliBLccKXwCTvavRd5x0wivgOm1zekfyUZszNtbRm7Ma8Lvwn0+2OaPvOOmENzZnwnDLhVz7h6/RgN6cx/tFlhsqP7qVW7pbvV3+9vJkIIR+yvesP3Lxnu+vm+3Gy5Su79Frr7hnr0s+T3gwMmHO3O0ivnmRgU+jlvu7m3Cxtnx7bxePj7R2BN9S2nj55VccOtzfXd+e/9dOC9o09J9xQ3dyYIvv6tZyYfdWrzoEhkdf9Q16mE3vImRH+0eA7/drfmSNS2MwDP2KCilRhXcrNMJLzYHHRD0eRQihf6l4YUYIP/bolp4hPwqXrq4j0UvaSetmt3ZyOEztCIdtUJdBRR+T6FotUnK5VIBueCIq1oakpQqD8g5v38N352O8pZzGW7Z1pZ55y98ob+mk1oGKLJsaqa+iN4AHLkMsnusibQ66zzju4C1liMqaEFGmqa6KdeirC8Mh8GSU0MZp5Vt4y6Krz1R1IDNFxdt91x0OpySrMBmHQWmeecuZtxzwljVS1XCHSrJ4KupWM3jJBaDl4XiKjXSrHNUx3lLKigN4D3h4PahaBB49y4luqpwngQPrj8FboiVJihEjo6n1XkRr6Ty3EFVJ3ihfc+pnxXVnt61P2ZqlbRa0J+It2yfwwPwozoNKqFZ40QVtMP71qOhetVap4AMSf94mq9pt5+l4y/YNfCLesl2lb/CAXnBlLRWV0HRlveLpzyniNzjDjfSmrK6sT1raJt6y3Xhs8Kwy82AUHgBeutxRBfjSBMJypbO01Jn0hPPt85ZJex5YwYXFswfKSAGOGwbW2uJKMULIQcmt9rM485YzbznzljNvOfOWM28585YzbznzlpNedSreUkchpZOI0KgugdIxIS7FX7FAOYvJZh37OZajvGXPOzsKlx7FW7a7tZN5S72ft3TJah8tonNd8cN0YeANE+Ar+hqRR2F038N7+x5+un4/wluqOd9y9eDMW36QukROWeNWOka1DDmVQtSQnNaZc+t87DOOu/ItGYsuoZccvEERd7yCDyWgwx5MVFXLwkoLbymKd7HQ7ehAVxkD9WrLqoBRWgjhueeqP87MW868Jd1ryjZzkyFG27UbKhBsjuAtZ1Lymqo9kG8pclTZMkVdjQSoFCtEQyXNishO6KjFx8m3dNZYuhYGVndfEhWg7fQolZJbE5RBU7OLt9zZE2Xw+vXXNgvaE/GW7RN4YH6KU6hHkgHtyBwmKoJSKgdZeWTSa+1cj1xrt52n4y3bN/CJeMt2lb7BA3LEKq56PO7a4TMIdELiCRg3nEVpcq3HLG1bvmWz8dio48p9FjlQd2LqD8FYQsn33UVPRbVpI9P8hPPt85Y5FVV9kcBSooZxuHDUrgKkD8EZkxAfDrKF28/izFvOvOXMW8685cxbzrzlzFvOvOXMW0561al4SyeYicw6SASHlTF0JcyhW+iZxt8xUQee2Chv2fPOjsKlR/GW7W7tZN7S7OctE0vGR8khMaq0jEAeAi8JStUBP6oax3bkW/6IXvlluSs3f4vXd3/79+//Jjvq0mxcFX8505WfL10pZK6OklqYosZzmgooUAeZYr2IKvCYw2G6UltL3SQSGKYlFRKnBn0cPU6hvY4yoUCyFroSnyxco9tpHafSrCjAXpsKPBpVguUsGLOHrvyQrbU1cQXVEAkiNINAldSLtcZQq3Ad9MbzM135XOjKlFSkmpUQNY+UJoa/Eqj0YzTZ6oD2ZVVieoyu9NHJYGRXYi1SMVH6FbVKCbKIGKWoKwLkaenK6BgTVhcUICLzFEeBNJnhhxUnChOc8X50qju7bY29V1/bLmhPRFe2T2CD8MF1sdQao4quf5KVgHY+gJdSC0oEDMVsc1TtJvN0dGX7Bj4VXdms0jfuLltROE4bJGIboMKCELkMgGAGz733PAR+7NL26D8yF4iHgigWGN2pVkUYCKZ60NLg9mZXWF5W1+msAx9+Y7vB2aA4tc9GpgjGEvxkVEPdpwz4hHEqq2SYOOIbWylOXPpULYvAc7R4emm2Mkn8wQeRjXKaDVjk9kX+11KcDbGS6S95rhTnxMWaKc6PSXHyF23bc4jixI2YNM5Mcc4UZ+vUZopzpjj3vmemOKe+6lQUpxfe18IqWFaoHLBAXBqTAhFylDKHMLyNPUpx9jy6o7D3FsVJBEkUqsgYoErRlee04G0swGKsDMF3whE2AOXDjPjvJnW07z39UCTzP+47HPG44VaScU28DZATvT3yB++Z9zpwkAx9BOURdceSPXr0xlQXXdQ57fxMQW7Y6T5TTPPqJnymaO9m0ExsHNkD7jl0hNgsaxCz1jZICJYqpUkUEee5BKZs8ElL7nj/luIuml2M0+wloHTPLHvTw8+DZQ9Reh8MMVd0QVhpTxXO8UwJ57SVynkpD7PsLprMkg1QuLWgLC8Q6Kay8TwyoSo3vD/KTpY9B6lMyhnQWghqgCYgpuKgKGNrNLJmvq+YwQcTgsQPyiAklXbk+DVOy4jKtthsq1d2VYF/ZtmfFcueNTNoURmim2SoQTzV6C8CcrahMqZY9Hk/y27RHqDxcYAaFVV5cRYNg+MQWZWJqjwKlT9KEVYdS0VIgDaEcBD1ePaBIyyKPjnHnWeDHs/d2W3jO9br1SxoT8Syt0/ggXOUiJAS9UkRnG7cWxYgBK4AcSXjoRZhVqUvH7Rbq8U8YRHW5g18Ipa9XaVv3LT3hu5NechJIG4XCF98oRxhlnQSHHF8tMcu7ZBl9wLXQFt0C7JENZ0ZQzWN5gJ/yFYgXpJoLvay7O0GZyNIg19CPD5koRFuikDcvjaI06QwVlrBVDjiG1tZdsZF4QV1UiXkqRQhxBAF2MAFCwVB4rDWbPsizyz7zLLPLPvMss8s+8yyzyz7zLLPLPukV52KZWeKqoL5CImhn6KyqOAz80ClwmIpJgbfT6UYZdl7tvUo7N1n2Y0UmSMKheKptzfRn14kDdVwK9HVFZGbZ8CyB19ERgcRkpX4mTWjd+mzoqSspDPj3m+1FnrWLHs7sXEky/4cegZvsOyaRdP11giZBboLENEL5hXfho6wt7LEOOybOWTZ1TjL/s8ys+ytDz8Pll15LY1AUQiJUU6pwHPLZYHIs/LSmcpdA8teuNJJhgpFU3Ki8w4cFdvx2XpVfKmyuhaWXbmglWJomqh8qLKJuknaAD5UmaVAAeb9xmtbLDuLQnlTLIiS8Xnu8EMqVyCN1s7ImEM1M8v+DFl2UVytljmgnq2gIgWvteegtWe2mOz1Ks15jGVPMtcsowDJu6NDxRJMKoBnMGWZUi4hfAyWXRSPn2AdmK6AakwMXA34Yd5wRFZe6drPhujOrpmWy94saE+Vy948gQfOkVkbSpHUEKCgrlIJTV+VAQoLzFZEmCqWbZq03WKejmVv38AnYtnbVfrD0kaKWQgE6hTloNPPwRWeUY96EaTUCMLDsUs7ZNktd15oW4DHQB3OAiImaQqIVF30RUqm436Wvd3gPHyjQBcDgWbAt/puxjh3QwfJIvSz6LboHI/4xlaWPQh8DdeVajFTKWn8Xq/x7DuWhM5JMC8G7dHaF3lm2WeWfWbZZ5Z9Ztlnln1m2WeWfWbZJ73qVCx7Qmhbk0XszYljtIaDR2gJNWkRqpA5tJfr6Hl0R2HvAcvulCgmGTBU4wNdqIRjcLrzjc5zcjyUXJ4Dy16C0Amhvi0E9QUtkKt06dVay1m13rvPhWVvJzaOZNnF82LZjZEmZPTTig24XgnlJAblIZkUyYGWPrfksvNxlv32+n4uGdP68POg2WVhTnKuwaiSUSqotoENFoJDxz+zpIKNh2l2iyLgrXAQYqEyTSRbQXBw0ZhQrPDR5RaaPfFqrETbhPaJ7IeLEE1UEDwTJjHnStibzE6pl6g4NBWW5ahSClq5GAKYgrIpovJ6ptmfJc3utKaQLQdWDdkSFcDpZKEEn1Hne17UgZIxoSihVMDjXynBlqFIIJZRkKrI3mdfo/0oJWNKzaZ4YUAUKn6TbIZQnQVpnTL4JTUN+Ofu7NpJNHu7oD0Rzd4+gQfS0SpRg1jUgUNdxXKG6FFXSS9D5Cj5SvZKxrSbzNPR7O0b+FQlY5pV+kYEIxTPbJQgFeIX5RGGoXuA8sNUoRx4Kao6dml3lIyRKfpiKlQZcIYKcVMMRoBlLGYZ0FHRfj/N3m5wNkMJMUXEY/hCuunkRAQvsgVds0ohZK+tPOIbW2l2FYvNMeMcGUWKfNQ45RJBaOV0pqiTHZSMaV/kmWafafaZZp9p9plmn2n2mWafafaZZp/0qlPR7NwzE3xyIDMVc3EMcWlRHLiQVpkUqtDNyew9j+4o7N2n2Z1VSolUqcK1QLcL8acLKaGfLGpiJokSd2d5/7ZodhOMl1YE0BJXCf0L9MEylZGNhpXCJA/qs6HZ24mNI2l2+cxoduFRYoWHkjUKV7YFPwC9RkG5ZjJpIcqOyuyvA8Ji3LQHnt2M8+zpGmcy0+xNDz8Pmj3i8YxVc5AhEzGdPVD5MIjCmmJjTl72a6HvymbX1vCMoyiXBXVxFRCczhBlkdJym40QLTR7FDqjacogqit4xLWGwKIBEyJDK4VCGvu59ds0u86ZyajAZq1IFi04KSKYZIurquQY2EyzP0OaPUitdaVGhIzqQYTKwSuGxhXhjU+lePx3P83OC/NM4XMpUqmPWDhao6JQu5bqggjeG/0xaHZttYjMU11tVqj6jQW0eVQAKWmZjOLV92tOd2e3gYbYMIbtgvZENHv7BB5IR59qKRzXouhKNc+LBk91gpS2MYaqree98uHtJvN0NHv7Bj4Rzd6u0jcyvfEPpPcKGAUvlMAHg68GnzG4YNZEtaKtpy/tkGZPxUTHigOmEyWbdHXrFW6+8tlZ7ZPW+UA2e7PB2aDZmWEyB1wNJhEAqpAgsoDGQfvgo8noAZUjvrE9m522ImuonndBIgVeGAss44nH19ggBtvSvsgzzT7T7DPNPtPsM80+0+wzzT7T7DPNPulVp6LZpUkZfRQFpVDzKJkR/AtewPNilWVcltD33kZp9p7FOwp792n2VKvlUmlgiXGqzI5+crVUbaYU9E6CD+I5ZLNT1ZzQpWFR7yNVhIUYcoSsDKs6aW7M7tI4z5Bmbyc2jqTZ1fOi2XU0ySmcNrcKXUsvFbrP2YDNNhXmBM+Dpl9v38Or65tCBPvd9eVMry8fnOn1DyxIU2VyUKuMlNqHTr8sBUJlqKFUcCHUw/S6NlLaYh2wmiwoykiMrGQoXJgiasp5QIvvpNe1Figr0YFPVLaWew5OqwLSo4r0snrj+zT9duPTwmtW3oEMJBrVKnCMqhE7STPRoW5lwc/0+nOh17PQMhLgiFSDQlWjFy1Qi02OCR8kS34/vV5NttJTk1xUoahVNR6diBZZSVaFzTVm/lFKsheOZ1yFCqJQ20qtiael7toxGB14FiL2c5C7s+sn0evtgvZE9Hr7BDZSrb2VJiaN5o7qHRpfcFXwmYibi5rKmXUVlPVnNpvKE2axN2/gE9Hr7Sp9Y2lxCZlVEaKolrJvcNK14BCOpVANtezMxy7tkF7nXucspYSkqkLER+nnilmwThRcOoWr5w40Pm02OBsl2ZXVTGk8L1Z7ul6AmNtT7k9JOsjCrc78iG9szmLXngudKvhA16xklGibnAauZTWxFo6aa1AspnmRZ3p9ptdnen2m12d6fabXZ3p9ptdnen3Sq06WxU43cOnKqHQMMWZFD8ArZhDoOiOqCkXkfsrwKL3e8+iOwt59ej0i0M2BaWBFMMT5Xb3NJCEnhS4Al+iVPYeS7PhJHL13RbcHEihRIzhuMkjmtY7OWm7q50KvtxMbR9Lr+nnR60Fw5y31JIuWuvuR/+7QfdYuGVVdqZb3CZi37+GP4bZ0m/bArYttbv0K/de5REzjw8+DXC8BfXslUP3zXKioioKojAetsks+WL19mWYsd71mwS31m0taLppVx0C1HLJAEZZcZNeUu+5ryoHbCJUFmo3KOJuKAhWtUjJmgYpxH7lenZHOWbRoXas/2xXkrvg1mglfTPRK5plcf4bkuihG8Sw0+OLqsi4HL1R2pBjpA9WIYfvJdS+dlS4kyFUEUNSh0ockQFC1suRRd6uPUom9FGr8bTgCJ0kMsqUE4iog5ZR48onKd+wi1zk7uIwbJrBd0J6IXG+fwAPVWLmUyuHWMhmo3ymXEFI04HQUKOo6udXNyPWVhmZDeUJyvXkDn4hcb1fpD0ubWDDCho7kxmdYxWcyIhlrokxGysyyPnZph+S6yswb7XBKLOHbpGHgEnoITuZsajBoTvSB3PVmg7Nx9YEnGajnj9Y+04WHAEFEAbVWjzJfjPHHfGMruS5x7fEMWOApoorylnoPlASmy3dC7aLdYFvaF3km12dyfSbXZ3J9Jtdncn0m12dyfSbXJ73qZP1OEZKpyC3UoLs7oB68zQk8N4qalIp1ksphcr3n0R2Fvfvkuo6KWS0jcGM54vxE1Ce6zcJ67UQsxef0DMh1nXlwGV3Dyil7h7kEQUUNGdeG25y5YPZzIdfbiY0xcv2rC1RMNyg1F19+V9K7cEW/hNuOOd5k2Z8Xya5UijhtBj5TczLDGcTIKgiZ0KfWTjM5zPnfKhWz5Nv79WLE3P308+bcuUtFlETFBbRDiWQFPFMJkucyOFNZZg2ce46Oin0ZQPlGI0CVBjxHpS5ktjr7qq1t5NyZi05LKhPmKC85gldCUDNTFtE21Bz76fXbnLtOOMD/Z+/Nmiu7jTXR9/MreB7uS4chYx7UT3JJbjuuZak1WNH9lpik3WaRbA6SfSr832/m2gPXXnvC2tysK1NwOEosicBKJBI5fEhk2sqiHsqG8MS8VZoZa2VwRYpYekL7W8TcoVT0Z1JkJlKyapWoiaEWVnMSBrWzCOFEQruUIlkPaBQkIXIh+CUkpmPEOUGjpa4fA3N3BaIuVlItDSqKItGzQlPCMkfxDxK0KtOyEkvM/bQLs4W5tx60V8PcWwkYFTVx3lGfSCYr5XFQlji6DKhqvCvWFuEkTNpXttvNy2Hu7Rv4Sph7u0p/Zm2pMbpQPHOlkieDgh89aJazDRqUFNbYc1m7B3MvQmNgEJl1HllUuGbgUmHR6hKq0iHaE91P2w3OKDtcZFQF1rIMFfkSAGkP1jAuMj2G8bht6ow1tmLuRihni0KLJOmhgxcYB0iNKqpyZ7OvoHcqds5gcsfcO+beMfeOuXfMvWPuHXPvmHvH3Gd96lKYu03oRuuimRvQcGUKg5AMOv88e2l0tEk3Y+7bFuQs33uKufMgS6TOVi5qjHKHeBdnw+FJ6+KtcwreAOauY+CRB1wmxvBMC6kY8EQtUKUOSYakD+Ttv0HMvR3YODOh3b4trJ1rZEvR9CGqZKuqweBUYqQJGDw7K1Ww0yO81f0UHUxC2dUIZVenU9sbUibXUtJh9n8/mD1XI3zWwJKknEaHJzFQSfOinUUt7LneAcj3wOxJCpm5FEwZ8DiLQrUGxjHjgy8uyqw1tMDs2irhipDMOU8wuaw4D5escLAKLUl2adqLdQtmD1rgcUT7Y1XB8ZTV7oMIDIcXqZMxbgum7zD7W4HZg8hGZaqxLKndCQfOfAmF5VC8EkoGWAvgQZi9VgnDKzNLPSPpciaY7NAymxASKliI+mPA7JRiEJS1zESORykrgSLsHBMyKZ+cEtnvrRsjTnsHY0et+aC9EszeTsAo0Rd0zAl3JxpOSeNUb7woKs3tuK6QjHZ1GydtN5mXg9nbN/CVYPZ2lT5K+w6oGtEho0IxQy6IpVcDivlaffbBSAX6XNbuwuxKSzydKrDhZkyTKwxoJlBNp2AreO0DPw6ztxucUd0YDEdkFIWarNIY9NFikYmh91mi0DJtRG7WGpthdi9Rx+AUJdPDDFFQejWKsCgFSrUpJz1NlZjB5A6zd5i9w+wdZu8we4fZO8zeYfYOs8/61KVgdlMqz8JS0WuumNYhMYgYVBoJPiRdncnTeoaHYfbtiO4s33unbkw02YoKLFDspQEd4SC0Y8nIlLnzxlb1BmD25LPA8BJ9e2mRSzVX5o3D2B58FNaaFORvJrW9Hdg4E2Z3bwtmr5In7mxgapCdHCWLikdWDTg8PYmrMs1S2wezy8Mwe4GdZPaOsh8Y/DZQduGi8pTcB4bgyZI18zZaVqTTOlkRkjWnUfacTOIWVXZyoBnKPeUWKsuqo1IKCUqsogVlz8VmrmRlyhN6poOmeQLzBaIxopRSp9RsV2eXSHsWnlFzPEIyHIsFtWvhnioWlGRzLyDzFlF2NKs8l+iYsFRdutbMIteAzodNxolgUNMfR9m5L6irK6dqehyVazAsaqFQixsua8jURPdjoOxgkACR0XxIOkrVI0VUCCn7ohT9Vafp3fMSZT+NDoxsYftBeyWUvZ2ArVrVlis8zgp5QNnIkQVUVrjT2aosXS51UkCm3WJeDmVv38DXSmZvVunPrM3CuWXqjSjD1YBlHtBLEtzVDCkKgHIua3dRdslllEXQPUCITEfcTZ8BD683JklXvHBwIpm92eCMe+fGFF0UrMqIEZDDKCVU9D4LBig6VypOZM9YYyvK7rwTnGB1WYamrdKj+wmZ5Qiqgs7cq52LgXYmd5S9o+wdZe8oe0fZO8reUfaOsneUfdanLoay25h8iYEJKSw6eRoDSMog8o7aD9EzVzEt/3kYZd+2RGf53lOUPUQMi6nmopAlUDaNYDE4i26/40WKGtQW3PPvirKH6pMPGFgKhYGYLqpSZczIbKiuauRa1PK3grK3Axtnouz+baHsJmlhNMGHllMNe1xKyKmwCkkZq3XNalradh/Krg+j7HtKxnSU/cDgt4Gyu1iFNlWyoDTKFGltAIHqKejqheWihGn30j0oeyQYJoXE3FD9SwRgqLs9WRglRDAgbWpB2Y2TUWgHDHWBRyNAnRFTdYyugD2ag6iUPYayV1WFS0h+kFQlzevKAoFxxVcJ1meutsrFd5T9raDs6MXEEIpgmTo36kL1GJLiLHLBFYqEV6UcR9kF6KgdDqEabkwDDEXwBLMmSum4rSXwj4GypwReCZR+G6SjFprUsoRnlqI21CASgp1mQyxRdj0HZW8/aK/VA7WZgFHJGIN7mXBjJOdUZ5vOOWSFqkYmpVPOskxg0naLeTmUvX0DXwllb1fpI9ZKIXUYKvgA+jAKmRwTnoPMg4aYfXUBzmXtLsrOjRE6aMOkslT7B78LXmY8eqWYBMUlW4+j7O0GZ3RJk7nwBkOeoEh8HHLIy+SY0tkWWVzh9Zw1tqLskItwJXpKIjH0dJNKR0pg3mYqImNRkndQ9nYmd5S9o+wdZe8oe0fZO8reUfaOsneUfdanLoWyS2cpfgGqVYpRpEiaxVgL+m8V/euQq1DtJWO2I7qzfO8pyp5NFT5LxawvOBxsZp6jB50hBl8Kz1m8hVx2qwykZB3LOtKr54ABRomJca2LKjUJ/dsp094ObJyJsoe3hbI7U0O2tlDLL0HttDzGaVawFDiHogHDxRaUXRxG2R9un3rJmNbBbwNmFwqlHyxnMmhLoBBfXnWBM8o6FKoUG2D2opOs1gSWTaJCuSmh9s6ZGYUHWShD5bBaYHYvPZoPqh2lK/U7RJXgA85Y0DhAUCpHf7RkTJKoQIOUTGQqKiFlZD5Tp2+TnFDRSLO+S+4w+5uC2YMS6NMYzUwmwbGxMi9REysnSC17kKdKxggXi0Q3iCmb0TwYL1m0dBMuQFrj0FSvH/u9Lsyei5NSCs68p8oSMQoWnYtMRjxMUakow1TLL2H204jHyBi2H7RXgtnbCRiBjk57Qy1Go06GsrTRu0Qfk1kXUHslZ9Fz2MZJ203m5WD29g18rWT2ZpU+qk1ipc0S+R+pFb22BRgkaZnT0gb0jHgs4lzW7sLsLioQAceiEDhGhdiXhRO5DsXEUis6gCe6oTYbnFHJGC+twyCEgaT7D4/MQfdMsEqFdJLMoSp1xhpbYfaU0M9F8pitnnLpq6UEG8+ckzxyX0u00zynGUzuMHuH2TvM3mH2DrN3mL3D7B1m7zD7rE9dCmYHSeXNuWClCHLyREW3mxK/MJ7MuiSe9bT9zmGYfdu4nuV7T2F2BTUpKIqlYgmszB5jg+BYTTilqCpo8xa6oRZnU8LVMCepdL2kZPZcPZO6KFO8wyhM/2Zg9mZg4zyYXfG3BbMnYSjRzzAxNClL1DDYRio3RFcUlqp+To/wdhfUFc5uD+Ps6RYp6TB70+C3AbNXFZXMitP5o65wBF2hKmaQqW+zwyMj82mYXdCrlCiAcaVRrYkYma/eMUqSzCIqW2NogdmTrclLz5lSBq1UBcNiRBFH08B9AbDCTiu8b8HsRgmluSMdEvGISPwJhCnMVivwlIdgROgw+xuE2WWyBLxRPYiCAhiVYyHKzITOWWULQaxbwhyszO604IEauRu658/Csuh5ZbaYFE3yVomPUpk9cxDZRTyLQlDJkewoFxlYCNp7PF1oTab5EEuY3c6B2dsP2ivB7O0EjCqz82hMJVw9Lbvcoq4SiTNjvTA21pD8pLBJu8m8IMzevIGvBLO3q/TRDYbRKiUVGUgRyDmyLCSNh8E5jl4p2CLSuazdhdmNjMJoSpsXUeLXJBXbNxq9YIMemuRBlBM1Y9oNzugqIRvuRbXM8KUDqHBPcEwmXN+jZJUiz1hjc2V2W1GrBMFcJhUFBiU+VMlc0UVIGVPh06ySGUzuMHuH2TvM3mH2DrN3mL3D7B1m7zD7rE9dCmZX1hghPTAVKYHEVkVPFjnLmefs0QHPfFrW+TDMvh3RneV7T2F2k2UsVJc710QAvdQsSgcsAfUw05mbrdZ3/64wOwYAXIJCBz/VSIGYZT7UwCSuH1wVItT6W4HZ24GNM2F28bZg9qhFjcViaAnU+yBrjvzCw2VKMRgFK2PCbsNY9u72vhDA3rH11cCOrX+wAD7HHFmRIjMtS6XqGgYjfmrOVqOGrf4QB7B1X/DwVtBMCJ+oCyEVVg5ULtl4CUZCDNPU873YesgW5dhIFOkcKLGVKplpywIUU43L1sZyDFsXUdRKwJvInkwHEhNAUtGGzLkpHk1b7Nj6G8TWRVVa5FhYBm9XbU4qoDEFB44b9GwiP4GtK6uciJ4JT8kHsjrmCX6zPqFKNRVn8B8DW4cirNRUSg7o9h39bTSKaEOMtEbh32zh0xIqS2zdzcHW2w/aK2Hr7QSMwFFu6KlfQLcg4xZF3OmQo2YuiwgWSoKUt8HRdjt5wXrszRv4Sth6u0p/Zq1AZxSkLcx72g5F1xZSexZVjQb9I+5MOpe1u9h61QFAopq2mSrFWAUMFH4cXKa3JgGthTiOrbcbnFE+OGoEXoRnWlsqNIQbAyg0LEmjRClUND+cscZWbL0mndAtTMwaT5ViDFJbjWDJQ1VeJRthB1tvZ3LH1ju23rH1jq13bL1j6x1b79h6x9ZnfepS2Ho2RktqCWYtOXmWQEURLHPSxZhtUsFPn1Yexta3I7qzfO8ptu61xP/ryITFEFkbRc2igmemenSK0Tk26S2ksEeoMgsdGATq3AUSw4PAC0sxGQGKi1zEbwZbbwY2zsTW5dvC1g0dWDCKJeryRbmZLEYlmYFUeUimKrGb8j+qFPN4e0cZ7GqEsuttlP0GI9lppZgZVqTD7P9+MHsCwEOHipZbRyUC8BBGAWYAKUs1OXihT8PsASTI5IFRpStKHQcWi9RUKTdZAGGjm8Lje2F2gUaqOKQhiczpNX1kPrrEnCjRSBEhHIfZk3KuSgJRHJ1FT2WeCdRA4tAOZRPdVr2xDrO/FZgdbM2hAtWeoALNYFC5p4TGNRmr0eiKYk9UiqkOhIKqmRXUsB01LfOCV5aNlcFYVcu68ePrwuwmVocfRjOVKDm3ZMvAlshcdFAhoe/g9xdkP41DjIxh+0F7JZi9nYBn0FHJYiQYwbiiLYpUi72iPZQanYUopTc7FbWbTeblYPb2DXwlmL1dpY/6a3KFfrdIjDvnma4uouPuLEYL3DsTSK3yc1m7p+2pSTITuJ4yVZXUWTDQWrOQ0WhgMKIznIDZ2w3O8xp1KjEKwZnABdFXOTXZxQVIyaP3Bpcoz1hjK8yuFaC7L9EiqeH1asJFW+mYCkUlydFxzDstCNqZ3GH2DrN3mL3D7B1m7zB7h9k7zN5h9lmfulhB9mIojKGOcAp9TJ8Tg4rubeRGO2GVsOu2og0w+7bJO8v3nsLsQqGTXygTzVOxEGMquqMOKVXeShWzyBLeAMwuEvXhiwGD+QHrFQ5jC59YVGDB4mKr3n+b8AZh9nZg40yYXb0tmN0HnZBVipmoh8ZZnrqFaZYDVzU4ylLbvZbYhdnlYZi9wE7b046yHxj8NlD2KLhyGdAOyEz1vWxlsWSHIuaMiTnGohpQ9iqq1lJyVqJCyTTZMupbyJIo2VebUWhNC8oetS9FVI80AKWramARZGRZW2eL9aG4aWr9FsoOVIHAcc6MCQS5CDwhtlYmgkAKndcZejL7W0TZk04oxSg4xaP61SVZBtkKVqkHjEyyiHgCZdcqp+wlWh8pUIvXOFTWwCORuAxZODwl6WOg7DYkqTg6ZgUkFSrHRXhXqUuJ8LjAXKIUe1H2MAdlbz9or4SytxMwgoIt/goHydyQwZyjYr6GwpyMPHKdhQyTQjHtFvNyKHv7Br4Syt6u0kfJ7CaolNALq1FSMjsUHE0evBMCSq14CNK5rN1F2aMSUdYaWUmKulMrdPy0xiNrQCvpK1DFn6Moe7vBGUHWVI2eG8dypNejXqLrF7hmyohc0RdVUdQz1tiKshedNQj8aPH0hgPNEQNkLsNILGeH28TFbgn5ZiZ3lL2j7B1l7yh7R9k7yt5R9o6yd5R91qcuhbJjAFl0SOg9a46+t6kEQFjHUhWWx4DhimtPZt+O6M7yvacoezUYzPJIVUOoYSpVsYwBgCWrKpeeq02zqH9rlN2CdiEYDHwkufoWFxxtDCxROXoutCrc/1ZQ9nZg40yUXb8tlN3R1ZWzwEyhaq+KbiWAC+Z4klUbW7TYUyhmB2XXh1H2X0pH2VsHvw2UvQQwSgdURZFe72stGQQdmKnG+1psNi6dRtkFqOK5o/Z6nCp2UKO95CSTlLOYLZX6nRZ134+yRyDsLTNdJB5RUfF0WmMYHnqUexsFmohjKHusVNu3UOkASxmywjHQVKXXB/AFjIHUy7G/RZSdKjhLgMiEpgLPkkpIoNBRdfYKCSRX6z4wh1B2lF4duEssoyuEIiwiio4yzKBu5UaYXJz4GCi78kFwQX1sAr3JyGivQGdgxYRsOXpQPkwLTQ+yK0+X9hqj7M0H7bVQ9mYCRlAwd9LkHNExTFQLJXnq5AlobdH2WZOsS5Nk5HaLeTmUvX0DXwllb1fpz6wtITtAjrLKC0q/9YBMLoU5hw6ZLwIdnGlD2XZnZAdlz577Ch41dFKU7g+WgXCVKasyPWekrrcnyrE3G5xRLjtHXVCDYuheCmSOQL5YVxhwrjSv6ArCOeLTirI7kuuUNYtCDHVyLD3djMxwl8HHVI3Zkfh2JneUvaPsHWXvKHtH2TvK3lH2jrJ3lH3Wpy6Wyw4y1yoKU7EWpjnlskupmbWQYlYq2TqF6A6i7JOI7izfe4qyW55rVCEznqhXVOKZgcdgyvFqS+C8Zru/lsq/F8ruLbKaY1gRLD1wTdGxoDM90vUcpDe6av5bQdnbgY0zUXbztlB26VBSwGQmK2AMDXjCYkUByga0zhnPiZnm/+1D2cVhlP3h9qmXjGkd/DZg9qhyLdwAEzVpKuOrUXqzY56j9JZYRKzqNMyehUseBB2mATfh1FCuCFZ4CD6YEARvSmavKNVKVM4k51T3pWrmc0RtqamqrbPSF3s0mT1JKSwakKAgUBUqzkKRiokMeEKFcHILlugw+1uB2UHqkhS1zizJL6FbXxVn3OXoixSyyHocZs85VVDGM5WNoT6KinkvqH2N1RHFmycePgbM7ilv2BpBNb0rlT6igh8K6RARYqroINjpC68lzH7aaxkZw/aD9kowezsBo66nlV5cUptTzVFXAQgGCsjc2gwiRy6n2cjtJvNyMHv7Br5WMnuzSh9lTRevuUMFHmymWo8Rz0/i9ArIKV9UEJ6fzdo9JWN0slGihuY1IoUYGDCgRsVWZp9qAl6LOw6ztxucUcWhTF2ouGfG0vVOpluanAKLthquION6zBlrbO56GivUmikCC0SylSxm3CCkOOGe6Axhp8pNO5M7zN5h9g6zd5i9w+wdZu8we4fZO8w+61OXgtlFlejJpciM45LpKAvzMmBECtmInIw3tblkzCSiO8v3nsLs6Of6oPFXFVBwYoNEj7+gD5y9xdBA5eLMG4DZASJ3DiOZSBG9LsUxqNSwL2SvKDiqJfxWYPZ2YONMmN2+LZg9kVurHGcpAx7hIDB8diJg/K5jEAW/tNP069s79jmgW4yb9oyz28M4+54GqB1mPzD4bcDs2RpZdTCsGjoVXqBdgCgYlAJFOFTedgps76sZYwul6gVmCuFLnuNRTrkyJ6KuKLZ8g3Ieh9mNEAGyN8xzg9RIaygn1NJkIrmi8ZhOG6luV2b3kKpwjhU8fFQ6JDEfVGFJQsyBo1oxPZv9LcLs0SaPKh0lBQWOemOiBDugAnQm4L/KNWp7AmZPwJ3MwCSXHNW4q2gZTGRJWNTk1ihvPkrNGOcA9TtKv3BU9iiiVQS6i+Zglc3Bhryj5Zcw+2nvYMsYth60V4LZ2wkYFf3gpYhkOXOKCgMlo9FhqIqpIq3IOsdoJzhpu8m8HMzevoGvBLO3q/RRp00jUpI2soBOOGWHOxZSscjpjGyqVI9HnsvaXZjd01vXChgXaB5wIy16S1ULpoyqNmYk1qsTNWOaDc44mx2Q/fibaig5xOlmp6L7aaXwRgc8/DycscZWmD1EnnUxigVBbzF4pAaoMTPFM7dIjai7xeTbmdxh9g6zd5i9w+wdZu8we4fZO8zeYfZZn7oUzG5Tpg6jjvFIrywTALp7VrFalYGSrYMdTPMwzL4d0Z3le+/UjBGVEusNK9TXSnOTWcw8o98sqq7OVw/707z/vWB2b3GdwRlGCfpMFx8wUsQFq+oDBJC+yvybgdmbgY0zYXb3tmB2C84pKuaZgwKqZE+yowwDxS2XohQR9lRmf3d7Xwhg79j6amDH1j+AhgSG2ksHDPu1k4lFTyU2tI4uVh5MaMDWQy1SZjQpkKnAbg4oitFqZmUURQiRhJ9Wdd+LrfNYky6g0TTliPPUumxmp1wuOeikTTqKrevqTYyO+jpQZiNPlbQrlfw1UcRUM9jUsfU3iK0HSDUCip2XVE+64p6T8DJA65GcQcchnMDWo9LoraSCbhChiwUiqu0SmFM4sZQGTXL8GNi6QVeHKy+ZhIgiHBMeKsMFugVKcZes03Z/pZjTmMDIArYftFfC1tsJeEYaA2gZMQJhaEYFJSZIFoPmqLBwaFDaKme3wdF2O3nBrqfNG/hK2Hq7Sn9mLc+Kl6ACQ84WpgW5pUM/g2y9sKYIX+q5rN3F1oVMHH1cunTg1KM445baCMyoEGXNPgvcyONdT5sNzqgaTvYpFM9ZTRHHqKRYiK4wo8FY8OjzeX7GGluxdeQwCqsQTFqJziE5/TFJSw8NIrK6xqR3Cvi0M7lj6x1b79h6x9Y7tt6x9Y6td2y9Y+uzPnUpbJ3LUEJQnnGBEQC9CmVRaM+KFCmk6E0p0wqGh7H1bUt0lu89xdZDRre5YlhbTEg40nl0QjEAw5gFVBE5Kf0W6rEbV21KzjJlRcAAwwBug80YHsgYeJJR+t9MPfZ2YONMbN3/e2PrX+N6Hv9ye3u3alssuLNFYGgKGJrS85NokG/ZFpQcBSnu9Ih999NiQLp+QK1CSgtnOrTBZ0Br10+LfPXdP+9o3OliwJtx/+P6nwnVMarlhKJ0D/ON4vcPhTRfXdzg2rbImIOPEnNHIv3VsBEkVOvdJ7G+1JzrnT9jzhW0enhuEpxV+QerJKC0MS08iqOWkUGIqFKdSsCjriavJJxkYVv61iJ5Jty89nd2Jl6awTkzrdzaC8w0pullfugWUXum+gzNfILr9HSN//rIvBshGSbavh76gDY5VIP6sKRoqMIDnnWjFHMhJ59TiEKt8LnlHN/SjcwSb9u6a+BRVlFEYlwmQX0XUcdRNq2Xpmodcq5e7cyzwgrPvW14nugP93CTfpq8kzB0ea8zkwGopTkvLAaVGc8+ymKMkesaDZ+X96i9Di4t2RxQaQdGtSCYzgWY57GwZIM10eJnRNqd6GVrG8+0Z3FnzrRCndGCjif76u4Rj/t1C2A+WN0tP32jCGaQ9NnPsLiGuLgm6OFLuIEfUbeeu/+DUK8W+W51Gs4l7N3t+/c49OvFHSonPHvXZxiKr+8xYBm022aCV7MUG/v9Gibj3MkbbceZ029Q5WfrcWzmD6bUkCmbxKWhUr11LBSTWEqx6GKFVFFuHd4vF/94lsYP1gbuauDMqEwoeXHoAAl0ttDs1VxsSTlsn/07lOrH0QwiWBkj9yw4agBkUMsCAFXLVJTCE1QUq9KEK2Bum4AcIIgCnpmsLdLPKwvKVWZVCADCcPzf0tFbDd8mYAS9DxuyLJ5vqYQ82mg0z9SXgFKeMnp1UfEcZUJuiWm1xBme4HLjUcfQhXu5eVh5gesVrUSsTduQNV6eHdfu7K3i02H0F/9YPO4x6LZ9tpV+GaY8DQP/9fbmHQplQm2LzD468QrbJO076Ji5AeB3i/fl4bHcDejIZz8jXT/SfD8sbvLtL0tSTiIAq/meSd5GXJdgy9aFbPZAnascM55eAdHTdAA8H5UHXtDcBpTovReyetaFbLNXsnUhi16ItTqigKYs8bQYo5gX0rOCkk75csrb1TOV6YXsZoHt/uxkgafB/9ECvTB4oCKsejBXnqgBt2PVlOgcKgjl9t04t7lZxxfoEthg8OBbrT094saQVAdUBl6WBEpDLNMmecsFnj40owVW7pzxqC6r5EBpiwF3EANfpDN444ri6yK82ws0yA/cQ4/j6L5Y4VIDXR97lUXNAtWWzfsXuHFuPh006O/mKd/n+HXjIy0V8aFjOVprgmyzwi10OuFXtHJI7iB/0uM3pRFx5SCuaF55dM/pGkZpeldVg6AdUQL1MXDmq7Q8Rgub5NAlr0bDVw33ClcccJlREsoQSTk7lF7BQdkadRBcHZpADnwyoI1wVN1Sc6QAdyv46NHPRUPnkDpZVy3BdydQE+6vDdDvms3XoQ3YmLK9ezDaAMLxFLUiD4K6nlSkHCRYVpVOpdaaUYEcWP88Wd3dv+UG5KSNrxm3rODmaXou5mUCFDZeU7AFNjDPnhmGHeAh4/nDk8w9oToSw42oIi7BOOm95tHVbbk/uAWbnJJmHTp6cOdTUbGiWor04M5jlANUCjOj6rQWuSzSpEVOu1+wk1Ny2iKs93mSU9Jugy6XUzKtOdksMqPHsBntUQHJOCcYthRUSx6DyYBeKegCGRX4NnPbT8+UuY236nuY224eXo257VjCSHINN0DJ8cpUkokcUYdyTVPk5DwU62Cbue2G/nLMbT8tU+YK05xUN2HuqOuaFpXSgpSiMkIW+RTQwLLqULugjhdaT7OElob/tO89ltlm2GVq+HXCg2EYlf3HDcTTARG3Qygehfc2VmNPeDYimVp1oRJJpL00dUbkGY0pRNrTWFzav8DT2RSjBUKyNulA5j0q9FB8ZqhLC7Oo+gkO8kLkfQtsgpGOL5AjO0NEeeHg0dFIgmpSG2SZSJ5zZXPc6Xq2XGCY5Xyj3yGoX2+Mnhqsccu8pxRS3AqDhiNx2Ot8Q1URHRHUHGgFcQ8o1Eazg0fQplqkNtX6dtetPXA/6Loduro6azP3u25QovLowzODlhENJprOiEE0U46LLIIAof1R160KIzzVbnXWDM+PEvqO3DFeCgSrUlXrHO0DrlvJqUqM4UnT0e1nrLhRFbnuDHgfrIV1JeN9rhspfE/Fm2JkjtSnBkVeDDmP2gVec1R4hg75fvqY79eOnRzz/fZu4viGrUVvHPb92oX9kO9Xc4UCrjAhqbABsg3tCKdq1F4XdN6pMedx368q1AsQNYoeJ/ddGnL90RLVEpzFeFDmwzQMe4ieWfHWY6BLWd8aJFVfxt10sSqIXKEcxoPeo95ng9vV+AgjUhKjWpR+qNR+nVuJR5Y6khQ8WCaifTH+Yt5jIyC0a4PbzeCrOTjtMjtKfvWqSEcxDqd3gBnFzGs87CHUmixImYXaZm77Qi/n4LSf+dfzHptP9Mh7FDVI6iTKC7nm6Bjir6OVxugrAOlF9H0nydDNC70cc9vN/6sxt91ejhp8ypxRZgtDgx4oqMS4h/JtuPAhG4dxU5hIbrvtnzJ3RrbKhLntzuOrMbf9onFUbd/5GCJG+RHMUDyrMk9F4SGGkDUIh6HUNnPbF/qriHv8uXHP10/v74jDD49w8/jtXSl5CX9i3O2pciXKLfKAKypJZSvLWqCzhApT7JSxopmu1jNdDVPthaTGPnQLED3ySrYunHEXVOLGMQfoT2pp8JyLYhhO6XiiZhXBbfkD49Ez8gy/GRL/9mQWCBeUaThKmzkGDv2pQL768DX86xwqvr79pQxXRg841XCZ9+GHZbJ7UC23NTjRl7fkOH5B6VmLcpMo6XJGitD41d5ypj/flPVci/Jw9Xi7yvv59vG+AGWL/plqdL4nN/XoXc9wKbYSoSEr9IzrYBr+vFFn3swONDzd/zxz3J/f35Xra0p/WsDQ/mv+m+Rvbh+HG1q4Xh2fD/fl59+/X9yc8cr4P2Y9vPv27wu6Cnx4QM7lBVBG8XNa9KCDh3y1+0+/uEaFc79In37x52+WHrDUMitd0QhlQpTQ2vpc0V2z2UmBjoLK0wB0ffe9mnOZA0cXnoVu0+kJ6JXx9hGFHOXa/v2H3+OPY90s0WU2InyiUC0ZGw7eKBFHy/r28R3cQaJMiuWBMZ9YJ43nVhuBlvJg5L89x1df4/Df/zB3WzcT/KXAz8Mz1q3svxdlUj1P/gWds9Uj2dWN8ioD7zLzbxP9sqSt0awTYvfM+6HExJVDRwctcKHMXIuaHuOCwg3aS875xkysMzM2u73JR0V9NebDcMCf8QkM54VBOxQCBfcyY5CJ0ssy1yEVLcgjXn5gLf+rB1qo7dafRCND/2b5RqjtsyFXFdG1o7RadBMtrdCEyJx0UQWlTFgb2TM++zXQG3nKUFn+t61P808aLmKvtvLrJvPN2+91vt+LJhkysPZOcsZyvr+5xhmIg+tJ2i5Vl2K2dRT2+Ca1qqSi16zS21FtC2cRvSbG0UyLYr3Lteybao+n8kFh2CSD40wYh2SlINGLpWtUI6uTxYFQYi3967O0L/WQuwwS3SWeBDmXRdFFl2ZWeFm4lKhI03SaPeSMlPVRjm/NM9+Uj9QC3KzcntXzu/kKmLKhKN9sSNXY8X5mTLRff/9loG58zP+yQH9npWtXY9Z5WF/e5iETdYd7G1lYP/JavuCZ4Zut0m8o9Q0VbLr9uaCRvYS23p5xV7bOnmqPfM3I75k+e5zBqj/Aw+qxFLnTz67B7//fwbFvnGk60d7HA0spmOGLbU25ytqjlwk7jxAGjf7pHxb/9wky/VJaAjtZGAXGY6QKqHp0pWvfDPR2XWCwi/rC7eQSDKZhNNGBXXh2wcQnXAojzKkroeHwreODR7EJDwedjTYdHThvj99wb08hr/6xHMu5VEpqdzTq2R6rrv7x3/4bQcmMxisfNNdHF7A9XF+RtmD2EyONsoXxoyZne6y5+ufo01xaz/XR0HF7uEXK6eNNRu5qy879Da6fCvkD/5gn2GuLvTW+IT3t4PeJftV+Pbvz/X8ekXlVyKJSfQ/HUeZNojs1Hlk0RaQabcG9Pinz+7fjWeb5J44LZ705gakfkflh93HjuTgerB+UeaOU4OFsmTc6eHn8Vfw+mV9+WmvjwlG446jMOxm4OipAXeaPyfz/3JJ4KSCoAoEZ66mhJ/7kTQ3MhahTVpG7Mi3mtpT4/3lCx29LPLfKYqh14mL8qJY3Xnvv1QmcbL/EKyM9l+7EDhyQ+BnuwH7BaQes9wjOUdDEWgPFi8xiEpTXWgwD3FD062sG3D9X5NRGP9fDOgKb8BVo4ndBEzqDjVU+DoIm+hODR5gLLrWSzh3UIx00+RWAJk5aVQM93HVa0NtXYN6qwgCjUZMsdyD9i0CTING0yiBYEJoyJ6k0UyQbLETMVWWIFl4BNFHcOsNLpYsxqgOF8bW3IFmtFTweIGnk+Z/toMnR5ewBTUiD5aIDKzIUprOyGG5UxaxwSluLu6F0I2hic+ChQMKx1D2Dc8tCcIFBCRFDmApxnZ98GjTRpVQodC2qI86FMs9CQipFTSKmUkou0ACaBAgcTJG4OmtxGu+p331kLieP9ISile2gyfGJOmjSQZMjE/0qQJPiOa+SkggqlWBBnYXqAgQr2iqMW4KKsPMCZieA3H/x30GTDpqc/f3XBE2i4CUaqtdp8Q9tNNU9pscM1qAnlauOcppetyvz+9fWQZMOmpz9/dcDTYJRORQuUAvJSJ4hht2O3rJkmSMGLUpldwI0OZ0s30GT1vH7QRMqK/HpZ3kBcbNvjuqxK5UYnqWyzFWNQ6fEYJWuAsMPOX3pNBSn2Mxy2EH6z1E6ZazcW+rXSK/PtKNE4KgyS4D/wdWSvS8Hk9EI0NGiBCYd9UfJgprgER4XlYOShaMi8uPU8ufRhxbtXRSe0kerLMvUch+CYQpDGC6UExmmqeWTRR+UntGinahCABV6lvSVGDGcdyYyJQs6QcpTaeSDi256nn140c9vrbPTyeTEkqE8CAwDGYgEzNQQuHMYA6pp/axhJnVaWkdLbc8X3H6w0/Rs9tiDnecHe63Zjs+Jq1lk/EKyzCvKTMmu4sezZcl7AO9AleImryGbn31e8DVkc7boq2UFt+/uqDa8UoWamjKwklhFjTMjcIZG13hVrUpx0ne1faEXZG7z6Xg15ra/HB+1+NTV1mqp6WqlF7Ie3UtKb0dVmLgvngCUCXObF3o55ra/Hb4cczd6Dz1wdI4BGHUZQRYVwWIpivGSgs05pALTZwJLvXc63h+xtT0XaaL3WuottOi99ryqUd1953WIQTBSWEh0kPTsuKBpkdVnUNqFid5rf5F9QelpTn693EPl6RP75t0dPbE3Eg1ODixLoGf5NrAQQmRVJGRtjk5Nmxq0L3TnBVpjEaFd5rafjtfTe80lR56ZK9QAFykGiZDnKnFD8pBQin4rLkCYdZeJTReZ5oVeTnLbS75MmaterveQkRklDaXJFULVUf16j549GtbqDdrdIqe2eqn3ZrWCb682sq33mm40WvReOwGjJ3ZBaF7pYiuQ9waGHugpoHfKKmFIUp2c9FQ5v/pFY4y+R3raN/AVrGaoRldjUFYTve9TMbOonWbOOCFDtFzq/dIzq9lR+2XUtvQ0FRlqkZ72i7Vn6YEMxatSmQj0tDjUgjoFnTVblfTUJcnpyRvC9p285OvX1uyHV7Oa7bs7sppFV48HkBmUQDyaWuLRHPpQgTMYpXkDcvr6tXWhl7Oa7afj1axme52tkdUUPOcIjkm0q0yj28LAULUFDVRqET1EPvH32hf6a7Ca+gLRArplhWpgJEGel8QFgwr0IsCXytEHg7C3rImaV1OwpcLWvsI0LehZE0rSTMCoE1m13HKX6HUu1Y+3GJ8KDaj3rPI6Z4Wn81JWcwa0PnVomzfwFawmFx599aiYLIXeM3Ogl/+BSk/E6qpWNe6XnlkFG5tg0D3S015Z71Ss2QzijgpypFyNotfzoVAIhR4bkBwNXeUihpTZT3RP+05eEAZqBsFfT7E37+7Ioa3IT8iO+aFyj0poDJA7DI1v0UYa6/SkVl77Qi9YM6L5dLwac5uOwNRqZocKshRWFQ6kUiUMyCVB9zDIaCRGG5Pmlu0L/TVYzUZ375jeQ0e5QsUVKu+p8BOKFBikhQe6oICsuNpbx7XhOf2Ire21Tbf1XtP1S4veaydghLFxm4xCp1Rzur6JNdKrV86MRgmUBn1dOTmaM6p0X6ziSPsGvtrRbL8kGzE3SV8Nz3iIh1o5GDLgaZYsRZNC5hHjj4lRaV/oBY1K8yXjqzG3vcbzM3MV5xhBhcyUxihM64SSawNnUSRVnfBonieFiNoXejnmtpfOvBxz1wlvn36DfzyUZSV7j4Y5J0mdj8lua4WLp3QfTafZkwjXqXJ496cfhoS8hsokG+WAsbSU6DeB08hiCYVFmwSTQksJEfWQXUFXm6w8SnFd5n0+PF8qZw0mGRwXUBdpjttKFf6Y81FWlVzCg7FUiZ+XCk/Xj9QgfE+i34YT1GqxeeLJo4v1rPSJI4JwcS7MqTtCLxjubik9llLc1/Xu/2NWVuifUOiHOn3z8j+eHpfV/Wa0HVhme3x/87i4Hmgdxs+wDgOl8zNViFL5QkrlPG0wUKrOolS9kFI1D90dKNVnUapfSKmeF1EPlJqzKDUvpJTGz2iIMVBqz6LUvpDSmeMHSt1ZlLoXUkrjW3o0jyn1Z1HqX0gpjT9dHnib0nAWpeGFlNL4GembS83Pz1P9/KW6nyZoaj4+JvZMO/ViQzX0H200VRtizzNV4qW2aphAtHeNXxJ7nrUSLzVXwwQzGh0siT3PYImXWqxhAtFoszbEnmezxEuN1jDBjMukJbHnmS3xUrs1TDCjYvGS2PMsl3ip6RomEI3Ga0PsecZLvNR6DROcSkjfIfY8+yVeasCGCeRMCybPs2DypRZsmEDOtGDyPAsmX2rBhgnkTAsmzwy2XhxtDX2wZ1oweZ4Fky+1YMMEMx69LIk9z4INw1w7QrRLrN4CSAh+WKIPv5sHYGxgku+++PLrL7757Lvvv/niKOjwDJPMwDeWD4WXj4OHpcwb/v3d3c5wqjCLvLx9ejj5RuavT+8LlRBYPcYevVE9ugH04RvqqUjD9qJR1F89RuRrjMozHcCyYJ1gRfjiszUiwDRJ4pe/5yZYrqNRzaM6GtVAaUejjlHa0ajjlHY0apfSjkYdo7SjUS3EdjTqALEdjTpJbEejGojtaNQBYjsadYrYjka1ENvRqAPE/pbRqA1AUmy1PFZqiUG9o4vjLGRq/2E1F666mPn0/dMDPHaA5NCYDpA0UNoBkuOUdoBkl9IOkByjtAMkxyntAMkBYjtAcpLYDpA0ENsBkgPEdoDkJLEdIGkgtgMkB4jtAMlJYjtA0kDsAYBEgxDKVMd4EIWK8lFzcqMZVB60kNwWmLYAeni66QDJoTEdIGmgtAMkxyntAMkupR0gOUZpB0iOU9oBkgPEdoDkJLEdIGkgtgMkB4jtAMlJYjtA0kBsB0gOENsBkpPEdoCkgVi9W/pmWYDZ1KwyBAaaa6ajA+ZLjUzyquj9jYxiWkpy9Mbm6p7mOUzHpmBNc3WdDUKyKs6znmIGXEAjr766z4V6930woIKp0TEbqFYmlSYPyghmSqrRlxJUWZW02a2RQ3XOmvf3s7u7a5zg6SYDtWf6X+XEy6npyC9vzx353VN5OHPoDyXfnD34u5+e7s8d+8f7xXLkfA7T07Ll2BmQ2XLsn26vV5/9HB7LN3Dz40HpfR5Kv3r17V1Ji7pIMLTBXT11m9NT8pGay+IeP/50zsDPB6JnRCJf3OTN11Rjx6nVMPrWXjS1/Sjt1RVtzx47mnpiVEdTGyjtaOoxSjuaepzSjqbuUtrR1GOUdjS1hdiOph4gtqOpJ4ntaGoDsR1NPUBsR1NPEdvR1BZiO5p6gNiOphJ2YXWNimfBXKyaaS4z84rQVBdNdtz6DNMq4qMHecfA1MuiqTOAjW001bqqwQjOMuAfulLnocCpJBNok0s2OofXQFNnj9ygqbNHPqOps4eO0dT5331GU2eP3aCps3HYjqa2DHsNNLX9KO3TFR1NnY7paGoDpR1NPU5pR1N3Ke1o6jFKO5p6nNKOph4gtqOpJ4ntaGoDsR1NPUBsR1NPEtvR1AZiO5p6gNiOpp4ktqOpDcQeQlNLcKZqSKzmaJkGkZmXXrOEf82mGB/MDpr6/Hr346GpM3i2jaZmISMo/HRRNjPtTWGBl8JKMl5YkFGWehhNnY/1dTS1aWzPTZ018FeBprYfpX26oqOp0zEdTW2gtKOpxyntaOoupR1NPUZpR1OPU9rR1APEdjT1JLEdTW0gtqOpB4jtaOpJYjua2kBsR1MPENvR1JPEdjS1gdgVmloe724XN49fwg38WO43gEke0BLJVZI8aJaBe6ad08xnLZmOOXgXSjZFTNCS9YRXqxk3CEfehiKe0ZJRI9CjbMAR1G30/vYaV3O/gHh9Li67hmmqVRIgOaaFNzhURgYhBlacSsCjribHf/33Yeh6VX+9zeXq9n74518WDytslzj59TXcPP7l9vZu4Jwz2VTFJQuRZ6a5swxqNvhH5EhdzrFOW27g4nK5eUCW/QCP1GiV5trPh/kA0R+vnxZ5jfnNELf/cf3PhAxH2lJB3g/Q4bwvf08r+rzUxQ2KwBYZMyYZmHv1xf99Wty9RzquvhokhmDMPxX8582PyC3Il5rz3e3t9Zlz3i/ew/0/j8xNQriUPsippFoCkyivKCIpMTxUwDKvKVaXpE9xKSIkCeNjMhHH+dLwJfxj8f7p/e7EH979a+ZMi5tLzTSm6Y/Xt79cfUNo5of36vcPLyFqz1SfPT3eJrhOT4SXHkd0lxs5TPS32+un98Ms/1rqRmdLVJrZyAVqRC8ZKF8YFAkimZjcumbsco5vF7hVf765Ltu79kEU7nSUlnkhUWvVxPGnnFFx5JKUAxAgdub56ulxOtFsyR8m+sM93KSfrp5VGa0M5c+U4JnNFbW+LSiYUQRmrJQi5hRjXvVT/ry8R+11cGlZK89FyizFghNpn5jnWjAeChiFE3ltdyd62drGM+1Z3Jkzof67Kenx9n5rsq/uHvG4X5+cczjCkK8+x7H3i/i0rQjm3AD9DItriIvrxeM/Nwb23P0fhHq1yHer03AuYe9u37/HoV8v7lA54dm7PsNQfH1fHh4G7baZ4NUsxcYXeA2Tce7kjbbjzOlxi+5ub2jCjfU4NjMe3hSES3havQlUxaUynySe4ATRKV0hBrN1eL9c/ONZGj/EXG3RoFmCHJlO6FZ55ySz2qNeMyGmELfP/h1K9eNoBouKR2nDmXMWvTNeUUVqHpkxoWoRDLgqV47d0/L2eYsAjXq1BnTpbLKKaRMcizJUpjy4lEF6z/PKuVsO3yZgcI4X/4V7uvTsBq+Oh5A1Ki/mLSk0VM6kqxWuzAobpHPB84lXN8MTXG486phnT3A4o6sVbf7t6evepTVenh3ZHvF/Xh4WP94sR3/xj8XjHoM+4/JjpV+GKccTfb6otdwXdChRyMr1IwwT//X25h0KZUJti8w+OvFyWwbtO+iYGVec/xtPwOZ29OFqcYMqFen6keb7YXGTb39ZklJaIqvhUK1JXlP1RxjMxJdovQYZIjM2yE6wVWVeUA50RX/BCBIbrplJCe0qSJTNaY35wQSq0yHp6Oa53StZ2uuvb+8faZxxxngFgrnqUEqV5CyAVpRSEz33kJH25WlZmedh4NYC2/3ZyQJP42ejBRaISWUrWc50tc5TZYFz/AqkgiepiJT4vgU2uVnHFxhFVKg9JDM1Uw28YnC01KyGmnyxIcQ4jemWCzx9AkcLFNXrxHFaKXhiGlBYUNdhUGq9cCZma0Pdv0AnZZaF5ZItReiWBRECs1KXWGpKgOpy7wI3zs2ngwb93TzlO45fVz7SUhEfQm1Ga7UyG+GKYzVRO0odUGSC4yw5W50DWbldicyK5pVHtx6fojKVK8OEQN8SLUtiICMKgzKWS2HRBMkxr0bDh5SDDxlXwvEEsoKrY1poXCZYx5SVuKO8RJfqkmm7E8gJ89b243fN1ucQ/zaWaC8LR/wDZ32Q6GA7iZRrHyuDQcUkrTnKgwPrD6x/nqjtsn/JP8eRg1V5XByeBu2MYtEq1GwgJC84P+q2LaE7yEBU5b+bp8CeTawFq6xIdgnh6IIBC2grSCeg8uEhOrdyVdYrbzfK394+3aOl+ir+HyRy3g3V+JzNMgDfwf2POHDzTdmO8410wh7mtm/4M3NlFTrLUFhUJMmpSlK4heF+mMA9TqTVNnPbZX/K3BmJNRPmtuvm12NucyD/zNxcSrERChMmATLXRhbIuIHIAQxuTU52m7ntVvZyzG0/LVPmCtOctjdh7sbqSp4zGS9mi0WZ5bjH+FUUXOdzNjlB2vG5B6urT6OcY7+pGfPYtrrBcO4Sx63mhJDrgFyBhHJnRBYyxKClPuFWBORsVCirkNHyoKlFbWoLxl1QorHgrUtq7wJP+71jjSe1RPsQ0W8iRZnwe76KykTKIlVkqHR63wKbMJzjC/TIEQW1oOLLOAUnK61RKQjvg/dIVM1TX2K5wNOXVKMFEpifknPkQaApUhpPUUWx4QVdxqI0uhl23wKVVkWS0yEMDsagF+ULUDs6I6uTxYFQBxzDfX5Te9R80G86ZGDO2sz9fhOGqRx9rMyEjGgwA/oN3lVFxiAbJ1FvF37Ub9ICbYXHzzpSQNoqwaLIjhX0l2zCbTAqnOU3tcMGx/ymvSwc8a/p1B72m9pF7ZDflPAkuIKOb+EexcQX5H3GU+VVESpC1UnzmX5TswIbQRNeCJsiCrz31A0ekCHJojuQvK4qymRrvpjf1J7SMbE+7Qbg1Ux7u7w8MzfiQdRSYQCGO4OSjKNJYTIJLiSpXNBx4pS2L/SCflPzeXs15rafppHHj0GooNjASbq+5RaNiyrAhjtpClBF5dvMbV/o5ZjbbvhejbntlmIkuVnLYDw67LWQ/47HHaxBJz6hu4/BmUQTsc3cdqs3Ze6MpP9pONXsNr0ac9vvt0bMDYKivshS8iiHOgJaTuSwF8WbHANgILjN3PaF/io8fn+ux//10/s74vDDI9w8fntXVjkoHpVvjuimSCMchVWeBbDA0K55KWoypUy9R5rpaj3T1TDVXkEbMbkJ/xx5BFv3nMbq7DAKQ0YJjMlSQVWveMDADF0pb4rKGrb8gfFoeHq8fVj816lHXDSabrHzvgtt4YIyDUdpM8fAoT8VyFcfvoZ/nUPF17e/lOGm4gGnGu6QPvxAE/FPQlNaLE705S05bV/UukiLcpPoddiMzJQ/3sNwEq9u62qmP9+U9VyL8kDvoJbpJt8+3hd4j7MPr6Tek4t49IphuItZidCQbnTGLSQNf96oMy8EBxqe7n+e+xjs/V25vqasmwWKGPnDH97PzKD45vZxuBiE69Xx+XBffv79+8XNzHnovgVHNCrcQYf9fUE3UA8PyLm8QCJ+LputXung4ab1O5K/T7/Fn67Ls7IIHJ2FiB4ERiTo0QY8xhGFgjllJYfkRCnTYmnrm9thwqvlhKtFH0hYa4Pah68sM7n2qAwyHEqazAokJNR7nCKGzLxPaFQArF1n1i2neJniWN3CLafaoz/mT/XZYu9EyqogPnHoJ7jAvTuIldL5hZuVEoHHA7P+MJO279nq9m244bv6DI/9KvHx8Cd+///O/Mj2BCisf7wvQ4LIz0vP4Oqb8uPi/XnMPbqA6Xf2r+T75QzDBDT+s5u8XPmw+fT73wxJT6Rfyn29vX8PdBP755u7p8erL8vjT7czU97+eotqAfXEO7iDRHkpKzswR5NvL+z8mf4AD4tlogfZpudplqyZsaitiTb5Ei/Kb9uacpV5gWpnmpRKqm+5hcfnxhm/+BnublcJHIPGHC6dyQS3edX7pljJ3wekjxI+l4zjn2DY2zAlqYf7RX1cTvX1corNXP9aYjXPeaTf0J/7pyV+oajm219utnKTViuc4dg+TzP+9NXw7ZkbuJ7pS/h7ebpbadPvH+DHsrOLM6ZFzZ5vkeV0nHcNBWrJd/9MZKBOisNG3lduy7zo6q9P7yMuB52pd+g8PODgIYsSrumvJ/Oy8XdGn+WfqKYdWo9c52vuGKiN4celfNL22moz5yqd9MiUjSUFBq9knNyxjFYWd+XTz9BDiShJaXA+VHFVOLq9yRHDgCIj8wTBSSUqjzUFuQPkDwlzm1kOy/U4HAy6aopUks0YnfuA8ZBSlhWXhXPJgBBwMFIpxauSkmJCKLowdhipQK4YqYAyOGkM0W3hjs+jDyzaC48xIWTGpaEZtWYxas6McUlzrblS02Zfk0UfcxI26E0sGINiZOYcjxSeRfS4PGdOR13RwSvSmMOLbkkZObzozT0GRnlGx6CR1UA3ocqR2+eZD8qlqgm0mt7pL+8xTh+GcSTaHExu32M05QIcu8dYoxrtofAzqiEghpIB0NEmdC2ozGINnCUSeleNRd97gmo034ZfEI9rhhJeDTJq390RZATa84wir3xFuXMEKPKKW+OKDkbGpAG2mdu+0Msxt/10vBpz29NhttIbvPbSMRRcJDtXTSlEBpV2Rm0YUsh5cgPfvtDLMbc9peJyzH3We75kYaVlPFM/R3oKFoVCPiUPhSc0Pmq/3judKjNia3tEvK33mnLAWvRee1T/LD34YZnBaOaywX2p+F2fQmS1JJe8l5wuj7fvIZoTVS4nPe2oyKsdzfbdHek9DqjgOGc8adzZ7CjzqHiWqkRBJBzdTo5m+0IvqPeaT8erMbc9DfKZuT7SJX81rNToUQ4VjomoUbhG2y99FSZPLHb7Qi/I3OY01Clz1cv1Xk1VJY5fc1yhi5KyoHswgTpYKp4tilTar/dORyrjK/WWFMp9mUctcUCL3msn4Fl6iqwc4wi0tIIu/HSxOAZtrtEoSVrg30W5VFLgjBpWE+lp38BXsJpCoDHhQ9QB9Lg4GeatK3jeKnoQ3AVVp1D0UnpOP7EYsbUpoNuX1tWc+HxCetrD0WfpgZQEBNQ9qMJJk5ANLI5uyKXmNkZUWpOU0vadvJzuaQ/nX02xt+/uOO8EuVcB3X4jMUYAk5jHeApNIvoZuQIeuolib1/o5Zjbfjpe7/a+5QhMJbcaTqABSyYjc43DCENS6Io8sh4Z7s0kFGtf6K/BauqX6z0NHrTzgalkyY0WmQUZOCvchujRRzBmf77urHdO7S9HtvVeE5DUovfaCRihJAmPs/OFWUHFRzmetgAZWI3CVy8teshp4nO1v4G8WGJN+wa+2tFsh/uematSDCqhDQqFxngiW6NP7AVEnnPhWYeJS9K80AtCUM1w6esZleYXdCPJ1YoiMckKCjlKO0YY0QL9Ya3Cv6LynIRi7Qu9HHPb30a8gr+XayHUFNlayYrKItAqUIq1dzprl5VwU3Oy1Huznj9y7tBZNg5jYiHoK4qySjVqFC8Ll9Juap1PooWWjO8WvdeULj89mtyLKqxg0tK+KI++P0YDLGWXM3ortuRJtmZ75uTlpCdLLbPSlWE8glG0E5z5XHGNNjspMBJSh7I1RWMhppNHs313x0+I8EgJSuLOBNdbaRgE/Cnp4hNylyPLJtmazQvdSeJuL3U3ZW7z6Xi9JO7mRw8jfA8lGvfDoolAirUvxFxUZUlDwj2xtko/YW7zQi8ouc3pt6+AksRknaGv1WTMsj+lB/wJVAATZcEwZGqrl3pv1qvopgcTe/SeLqVCIW9LRwIqKFE8IYmiJhFTKSWXNpSknYBn6UncR0NXEUmh84JRMtojNEKsIEsUnsGqp3rv/Cz181GS9g18DZSkuORRR+GJ0nSZ4vDjeDQZ14Duida17tyHDdJjZr3uCxA4mILuiyRPT3vPYkmRuZw8nY6i1d63Ye3PnE5IT5MYTqUn4X8tweInI0kPPTpRGAWg0yqKL5I7NVHs7Tt5yVjTQCFnOyb8A71z/JyAgE5BzaDRwiOhr2w123d3ZDWNxCGiUhEXdDAESAZOATNcG2/ReS1+Cn83L/RyVrP9dLya1Ww6AlOrGZwE6mdutQXUlUM2AIYCEh0MEdDx13nyrqx9ob8Gq3k+SrLVvOihrKoKyWK5FYYlS/dcwdfhWgwlqygUYeV3cwLeLfuRzKorcpGeJB9wNzWeD0nZGqhjvE30KATjc5VrshlpFas0k89R5T1dP+7pSbS3M0vTxNtc2MxKnzhiAC/OhTnJ+L+CziwzSkD9/9yZ5SWUftzOLC+h9ON2ZnkJpR+3M8tLKP24nVleQunH7czyEko/bmeWl1D6cTuzvITSj92Z5UW6/2N3ZnkRsR+7M8uLiP3YnVleROzH7szyImI/dmeWFxH7sTuzvIjYj92Z5UXEfuzOLC8i9mN3ZnkRsR+7M8uLYoKP3ZnlRcR+7M4sLyL2Y3dmeRGxH7sziwzN2OapPtcEPyzRhyVgnoE7TzfbmVPFwCiZV1xQAp1IoCBwOwU7v/viy6+/+Oaz777/5oujofwzTDID3/jL8IR7IHC5lHnDv7+72xlODwmRl7dPJ/pW/+fwarHcL9K6QsPoge5R/tOHb6i+NQ3bi0YVySmDMTPD6eqGB8FiyYGBSFJZp7XeSe/55e+5CZYbo1HNm9nRqI5GHaC0o1HHKO1o1HFKOxq1S2lHo45R2tGoFmI7GnWA2I5GnSS2o1ENxHY06gCxHY06RWxHo1qI7WjUAWJ/y2jUBiAJInuXi2JRGMF0gMyClZolb6mNReCKT18NP8BjB0gOjekASQOlHSA5TmkHSHYp7QDJMUo7QHKc0g6QHCC2AyQnie0ASQOxHSA5QGwHSE4S2wGSBmI7QHKA2A6QnCS2AyQNxB4ASLwL2oaoWSpU8ZDaxAeogXkenZFBF7+TqPPwdNMBkkNjOkDSQGkHSI5T2gGSXUo7QHKM0g6QHKe0AyQHiO0AyUliO0DSQGwHSA4Q2wGSk8R2gKSB2A6QHCC2AyQnie0ASQOxerf0zbJlPWhZY+bM1BqZzjKwaLhiUQXwyWuV7bTuzfMbm6t7muYIHZuKmc3VdTYIyao4z3qKGXABjbz66j6X+wGcCQ4i1RlUMVeqewlUmCoxkUyBELzh6+bbuzVyqM5Z8/5+dnd3jRM83WSgLrr/q5x4OTUd+eXtuSO/eyoPZw79oeSbswd/99PT/blj/3i/WI6cz2F6WrYcOwMyW4790+316rOfw2P5Bm5+PNURdJCLx6EZbVrURVp2Llw9dZuBtn37CPePtMePP50z8POB6BmRyBc3efM11dhkbzWMvrUXTW0/Svt0xdE1/2evDtU6qqOpDZR2NPUYpR1NPU5pR1N3Ke1o6jFKO5raQmxHUw8Q29HUk8R2NLWB2I6mHiC2o6mniO1oaguxHU09QGxHU5cISTUluswkUBV8IzXz1EUmlOBMcErKOO1W+vwg7yiYelk0dQawsY2mUh95I0umBgicaQuBBerwy6sJYERMEPhroKmzR27Q1Nkjn9HU2UPHaOr87z6jqbPHbtDU2ThsR1Nbhr0Gmtp+lPboio6m7ozpaGoDpR1NPU5pR1N3Ke1o6jFKO5p6nNKOph4gtqOpJ4ntaGoDsR1NPUBsR1NPEtvR1AZiO5p6gNiOpp4ktqOpDcQeQlN19jL6RECqE0zbYpmvFlhQBgyvRao4bXv5/Hr3I6KpM3i2jaYGqFJGiAxMBaalLyxYK1lRqsictZP+SG7qfKyvo6lNY3tu6qyBvwo0tf0o7dEVHU3dGdPR1AZKO5p6nNKOpu5S2tHUY5R2NPU4pR1NPUBsR1NPEtvR1AZiO5p6gNiOpp4ktqOpDcR2NPUAsR1NPUlsR1MbiF2hqeXx7nZx8/gl3MCP5X4DmOQBLYne6RSBs1QJXk0iME/dI0yC5AvoItK0LuJ6wqvVjBuEI28H+M9oyagR6FE24AjqNnp/e42ruV9AvD4Xl13DNJBTSbUEJr3RTHMqzegdsMxritUl6VP8138fhq5X9dfbXK5u74d//mXxsMJ2iZOfLe7/cnt796e/ffZu4F0uPgslDdM5O6a9L8y7mpjXkavENTg9zdv722d/u/pl8fjT1TflpwKPB7nxn+c0f13x7npo4fqwAaU/RMUTt8Eh/zzyz6bMwHjPSuKOdthCXvHvs59hcQ1xcb14fEaZh6UaKyEkxUrGgbrwwILMlSXgpqpclXJ2zxQrCcEZPnt6vP128V+ngMwBySwPix9vrr59GsBQZPrVH69vf7n6hpCvD+/V7x/+NY8tf7iHm/TTFkvmMfWmpMfbCU+zV6L4ypkGlCldQKA4qsiiyD7g35wKa5lcruPbBYrVn2+uy0rC1hOZVGJxOTLpvEQhUpaFhMJtIXidKk7GV4nin5f3KEbLib56etyZSSdePIo0nt2MJGmQuM341yKFEtJGDqbuzjQi6bPhsOnitcmCeSUD07LiLK5m5itkWYJA6ZG7CxvT89k8Bh8g5g/zZjlEzMxpvimopG4GofvDP+/g4WEpeyMF9qwodpWNFNVn1E7aW4Wss4XFUDWeM4dKSoHjJW5twJeLf+BZXQ8vRSoJEVnNJaoT7lDNWeS8qlJH710wwW/v3x0eskec4bMz5Ho6xx/Wc7QZnC2mr+fYaEpi/bJxczSqFpmYq1yTTFo8IU6jjck8V1STJYqJihy2zZx2tUZgfPthXArY17f3jzROSm+TrsBE1nj2TPJoHTj+oXUUviYTrFlah5VIDQO3FojbqnjlhtUqcIpoIgPvFbOlCkgawO7UFV4u8LR7NlqgrlZnrR2DYnCVQjg6lAJFQ2WjNep27/YtsOkw713gSu0tbm9+N4/Dm2V+CNyJKL1jKivce4m/DtImVE+Su2yTFbAas9nHZoP6LTpWCU96/D9I5Dx0cbzSWRL6Hdz/iAM335SNJ2V7V/Ywt13lPjM3SlWc1YGJiCzVPmcW0QyTYZfWVAeQwzZz2yV1ytwZlyET5rZv6JS5ov02cMLczdFEYXPKZGDJi4z6VHqUPyMYR/0qAQ8N8nbv0Ty93vHRbLa620cTN0n4UB0ToJC6XDRSh0yy3PHkQRXv9Qndo4TmXKO+0pWj0ckK7Y3HKXCb0UErSgS5X/ecDmBGC+RRhmoVxwPiaIHOMTRylgkhUGJyVMrqfQtscmyOL1BIJ3AXkTMZqMxQwSkUhgCRIykpojktUwd7ucDTsN14gcpoMFyyaElP6ViR0IKuLo/VW4cnzYl9C0TPWZfqIrPOB/KJkU6X6B5Yl1CVDtHGJuXaLkLP518kZb1GE1CzDVTPPrJQuWOlGAyWghI210sp1xnXDJPz334EX025tvvXz8zFkwMo1aRSUQ50MYkB54oJFBCwQSsTJ5ar/Sj+GpRrI6iwh7mjEPjT/317U9au3+/mObAbVpOjTRNe0YxXNOOzNzl2AUesblKco+O6FSPxKr0UKJBVWYFHLaM04I8sGy+KcsElnpaDpxHWkMDwAWpyKuHqgEfUFTFrFiMG1RgER4M2W8nits7883i5l4FDCPC7edHDMe4tQ4qJ93yWNt8XYqJKE0ajovMEomhkF4OK2yxqNDxLXYpSe3m/5J5DFaUN+isVPBAQgdyjRhkc1SYXkF30K397OlzuO9rtkvB8tLM2xRlh0NdCH1Zz/Ami8SwnVPnGmYQu0vbRbtdhlzva7Sfp9ZzSZkEZMVdWj3oSGYRaFeU44E9RBIynPK7HCmWLnjK3VeinzJ2RSzRhbruuvhxzv1381+Lmx0+//efDY3m/5K9VNnj8dna0cpEqixhcoauDnkDQIYPciajaNf5Kzaz5/G25eVjEY2mwG8KHLLXbinoFMiWaEWh39dXNCsJ7mAXhIePz7e39IQyPf9J2QpaY+OL90/urJQO3Jlzc/sesPJiv7wfodU3jGNr58G5JFuct8eTuXH96er/IhHsOZF19+PuP7E/yq9/jP5BgmnrGTT1OnW5vry9F5niuS5L5rtw83sP11TucHyV8D3i7S7lQnzTdpI2m/xNyuXX6v97evLtd3KRFxsFHvkNKZTiWV1/dkdr7j1lpvoLz/2dLwBc3aya8fKLVcte73JCF0LQVJzd+hkyd3pmTX1sOobzd01/bXtPm/H9ZHn+6zfPu1w7Nta2cZhA3YcGLiDs01zZxg+v99L4lyl1pzLGAbeiakTm8dC7hH4MW3tLr9zA4DWidFu/JzNyi5Xt4WEtTCNZZw0+lVa/3ZO+lz9dl+Bt98L7AkgvsvfzXvBWsP7EhGI3c2qTlowSQK/dJ0M6g71oYP3YaW5by/c3icfNb7+AOEh2S5ap+mMm3tbi8It/Wn9jPt2MEXPI7J/dHGI+RnTq9PydZNuzP+rf27c+KluURXf/Cno/u6prNbJsjCO1O1aG5PgxESaU/afGCjkw0lZcffj9bWI5v3uSDOPWKzS2snGjGF7Hy0FxLVgrT5k4emejVWHnggzj1Vzdf1doQoOzxFDZkr7MvVjylyOWPcPPpOhnjb7fXT++X0Gw1OWJ87ZmQAUP5Gh0LUmNkX1zRvFpQZopW4EybtI6r5VR7+bF1sSe8yRgCx5QL00pyFlQsTJZc7P/H3ptsyXEc6cL7fgpocXdytM8De0UK7CPdo+mQLXHtI1mnwSo0qiA1G+d/9/+zyCkyMjLTI5F5C02UFhQHhKe7uU2fuQ0pZlmdP5G5sC3Le200FOpZN4qojk1+29pdvqv3eahm0sa/Vl1PAnCzHx/JD/3u7hHG+q/x/1uGmjbmdcbgb5ih8wR/ffgnGHADmnbr/eH+3YenkV/yui+/9fiqm30tc3IOFzuKEL22HTJDxHugHI39q1uQczV8/YfB4Xp8gsj+PD4a06/BBueVwt7RfvdQ15t5GqJfwr72vANYHV2EEuWYCK+163ocn1+EEtgcqOo73PyjiyxMaJtfhFKWP2ZvU2jeMGerZhoahUUVNLPJumZ5LLWWbURjLqDb/zJOC8zENBekO3x7X9jfINnff0gZbPrjw/tf1pGzu7dfrRXzV9++rfnp/V1eaUnpsTfOcW1QXTp5zbyI2J3lPojacpJTLUmLbbX8ZrEZVr6+llyQPLInZgu++/PDz3f3ZHj2De5HF0zk1kgWuFRMZytYCKYw10htx6xKlifZwMP4OGMCc5qSFHwBoSlmayto4riQ2fOTbPAxSceNCjBjqgimZa701uhZjoYnG4ISqa1i07PJQLu1thyxtq5f/RA3DyTeW251MCwJKZmOWB58blnzTdaUTIxq+p45sMPGTg8rzau1Z2WHtTOy2t6nJeudxr3LF1rxympnh6GiS9ebDzwtX23NiNdabre547GXuIq9fNJez67+MTZwHFeZWU8vqNFCrrQEOJM2tyq1aXbNg6urmRHpampMnt7WYjHwMJ1moZTEilEicuOTU228xJxQ2ya8oh/Hz9ETPWmYLCyDsIXmSKtIfVKvmBCktMNPJw9ZchyGBnuqDdoipuSN0if1ygI6byLvX0ND/vJ497jMOJHJePXtf+efqF0AWdr7dvfjh/dDJ4BJVkXKOgbFmRWNUgcyZ17KyAQIy7PXqbjpi/gqq+J8fdFIC/Vf335WRaxJ+ZoVMyInaPIWWeL4DqQXRQRYT+27sir6WXD3wOKwK+mNYKJRVpVQgQUHBV3p0TAbEbWbZFVxbXhIOjEe6RUrCyjbauDPiExPYbYkl6/9OthvRg6yqvilWVUT4vbf7iirojbcIJyh0hq9uyXBUgOFjdXCS5xlm82zterdBz1IWekv1ZkQt186bvb02iUCE+LWWLPINTGh6MVYKUqaavjGGM/hfCYvJ/lA/Qe9Huea2kKpUMUuW3qxJ5mk7JqcU9XVCqmSnCeu+hTirqsivlrHraGqV/kDOoocoNflUBfRjAV7wTq44rIPvDnJ3YE7ti2xGAfBD7jtN5fUb3xX397VdgVLMspiv3AFSiMpn7LA1/npQ3x62P9+WRHU4VPDoUN4QXTlzIpv7lqr7wFQ7+Lbb++ffopv380+AREKyg/3ADT/szK3Q+Bs3XLnTw/wpLEsrX8mgj+zyNd53L5nCSzbrbU57dBv5tWb97+wbz68TZ/mZR5dfkOnVx//L5zAa636pv5zha0+bdMDhH64B4jebnO1/u8+vP/HReB3tOE1l56l8p8f/viQ//Phw6n36PXy6z+4uf5/J0lc/84ZVtrfzfr7BdVfczL3CahwGygcBbKvtfQmUtq59MfKqwomDpYRziCn+IAAOk4qGmuT5yqtzeNIw/+pkjd9l+PbV38nhfA2ruOBS5x6qsTE7qht24yof8JcjN/f/fjTDomtF1y2udXXj0/xabuh4Z13+YXsb2ZOxQ5pOsuLGVcr/+F+WG/7A9/ER5inh12G0T4ixS+tqrd++Kne/3D39NPd/Y72qw5c/7b7pQE5fVfzwz/q+182ZV97Cn3iRuz4YsQWv13GZnMexTy/rZ2L6wV4lqL/oU5su80ykYV1KsJZ9+xkKsI0M3bnqI0y5ryqRRUuWbWGMIeEuxYjsDglFib8V9umGXP7CbJ7GmK1l7XjNiJuv1M4urnlAjPey7f/9eHu3c8UE7+wRnWu5nZSrpqD0SpR4TOAhAYuZZ5yCKMrzYfGQ4liYwTmPL+PSTs46PjChUT97oxiMckBHktlgghAfNu84R2VV08pk4h9aFV4x7jmuMbUKgOwE0CSNcfgSvJtTeCRPzy3UH/13sgfPlhov6KG8wbJrQxwXwPN68ZCcIHx4n0stcl8pGSo623okqZ/Y/TUdQc9oZH+y9wBzMhdK4lnZnn0wOJwKKInrwJX5rTKzkY5qYnoJuYVQyPdOmIKMO3FAHPLPZJzMCC0sWmKavJ0WKU/V6ubisIUcaTY9fxb3G/YBfKzxz0LQonnypW6NzDiHmtIWA1r4AMqV2osOSkZDJi1FgLs4iQ80X+TU+5ZkAs84Z7+C7xZ7Kf/PXNEXNyH4r4wJ6tg2jUQt5rGuIg1WF+iEZO0+/7sjYPAWn/fpgPR7K0/vR5xt6LZ9bo3J5rnm8WMebb7FXJfsXe9gvco9v4N7LjHmKwtFUB7aalADr8bQjCMq8CTEca1MCl263/VnnLPgsaaE+7pv8CbiWZ/rsKoTBvE8wpeeiQZ05r6z/CWmDPNeWuzcZsg66J36CtbzX51cPCg0Gk2T4gmvLRcMhyLzMGp2g2KXirGncsi61DsvM9lz0cTR2Ttf8jbF82uzIQe0ezfwOg5CvYPhk9Ak1PXBSMNC+BBVkJNUQklTFBXezHpr/mYcE//Bd5MNPvzR3bEtcYlX6DFWpIE9CTcUw2jZKqqzUC8k3H7xO0/6BVFs1vXTolrrvFiMjytUw7KKrxhBfSWU2BaRc3CoKBCihrMFmVLIoUqpg7uCCSvnumHhJaT6Uz9PDxa8eJuWeNOY9/Vf9T3j2cfE9bvG4tjgds3kdFPLmlxVO8fH677ILOcXG9XwUvQ6cd6Dxb/jwf8m0h/97HUt09xaXh+E8ldba+WVbxwlwDaz8TbVNK5lfadwQZXWkF6DcQWMlU986FFplTSRZQYjvTs6chEHUfpukMuk8YgPTkrPRanKz4yUYoNOhH4XzHfQqJWFIZ5LhJgW5Q1ila8nECJ/v45nwPK99eyOP23O36jd457bpmskkIoGi6Ad4VRKyT4dq2Zlq8Fghc025962t3ScTNz3p+2NWqIEnWEF+7xhxSNCIpUhU72o0nhFI/AzmLiaXcf9LNI3emk7iFx98YpPdanVfk5L5arZlmoHsDEWqDxUBSD6Ho4mrKB4BMST4puj9JgROLrTEn5mFz2BS4GHC9InC4usESxR14F1AuPRm4Cn29qix/ePs1MSZqdFdO18EkqbH7xlEPzGc2KWdq79vJZMaIzY+c3s7NizjeutaB7i1FSv7QCXxS43EdYoJarabzUGA/S+040rt2T6N3VfWrj2m4hO3iw7oqW9TauPV6g4CrUbLYGSo+AE4WOkhOViVq0EPQUEKcxjfkChcN2HNd7sHz+AoUlfvZsIvGC6Pts+tf6gfQ/6vthf199D+K/rW8+5Kev/v71379adxMeeC7AkEjwnIMVY9pHxZKmnmkpa4BaC/g290q6WfnVauVXtPTQrXi19IDYrn+jH6MJsIRas5wlNdex4D+eIzPROJdwDifUqQTtBW2Ft0hjPu8L8vv4FE82jNistG60NKlcO6it625usvnpwzVHNWjitaE+RN7Dlpx6L8J6Q8rQudK6CxJ5DrZ1eJ/9+mTNV2PwfsFl/v5hU9zxQG+7Q93eTBnh8rzDvoUX9A48ktVJtf49ucorNjmE3QM2ff9zfNtVzvcmkj3bau9tEOMCyg/UoMUGaRjVOr/58J7WXt/vuOnApb+yZbe9pbGg7o9ZbhZcb+tY55hun2Vj7v/9YS8TePIgHIEQJbAxLD20m6ikhkNgNSseImSCH1jXVaBhUXPgZjL3gI/Q8/ASdOSZeeJGY60MrkqRap4LNHQ1c+vqX9nTCHNaDACP2GWCztR/S7coWEzRMWwoSVuLcc1M8tW7m4FeD64Jn6uscNVVNITYeWWB4zdzECp6Cz+TH+nD9kn56mPi9t/u6EnPknGmLoVSGHyTLPUWS0ykJrjzJWwb422TCnROWgVYccrJB1Tm4FTemFQZbGu8gaI78m7QP2dk+treLR03CzT09zMcPenlaHlTnhke6CGnJkoQo3ZsNjqvTMCt7BO3/6DX49z+xnrX49yt3rPRG0tAB4SiN0wNbKZFZqZwZXUs3vkpNlvpvUWdl/t7eU4qzHp8zh6917+BHfdknynC6hjAXSCHQUKfQQ365EzNJsY67dvd3wvyetzTf4G3K4LqRgaj91IVjOQCNyCpO6sX9NoOZxT/EvJQuYtpQtz+g16PuP0I7WZGpd9tHZfvVe9kcqzFZmgGe6AdC5gI/OsQqoxtovf6D3o9o9LvJVyPc8kDHtKWKS09PcT35avBVwe9/1H34y06BZ54AEkCuT0CIAkWHeLvpQ5ZhqzT9Olp8K+H/OXt8q92y++1iLgeQP+XRe2UjkRNOlv4T+I1pwNWsUpIZgpMScpwShBdbxr0ouDRVLih8qBL8nzA6lB+XwJWzxKwMgk2zSh4p9ZRR+YsGRSKYRKWzctUayhTK9oTsJK3CVhxFTKPgt79slvpF6+SZ9k2j50m2OSTHQW+nICVeW2M90bBPqhTeX/PG7Dq1ye/joCVCMK06CtMPc2ayY7MMT1Jq6As5x44Je749yVg9YUFrLjlQjXPmnOS6aoDEA18PLhNEY4LkK+YTZO2iybK9PPgZOBKgedkfADyzqTDLWc+w3/1qhTboq2tnBvXBWOjgcItvaMB8CssFgr+gnXggVUg+4MszNUBF02UgQ+tgMw8C9Jgo44nlkzDvuFyB5iboFWZTzbtnY9wLiLXQ6lp6k9ozvMYmCuZ+qVQPZCEa+q0yUqlJOI0gaKfW644GSEa1bS0LFNdpRYVJNLAhkYXn0N0JuqbR+S6b3fUud8nlQzQbA3WMl00YEk0jVWXrRcxG7MxM6PJCD44X1hIzlIdomAQmcqMz1bD1wD+PVaicTF46peOG2bydojAQZq0KkaArqVRohuYgPkqqLotAstbGHUzIW7/QT+HiJz+9Ihcc614riJr3IObSNviBxUr0hZngnIuTsm60nuLej51TceZ0XtdTnVfz6feDey4hytVjYeG5DU0KutILFrqtiOrKkIY8NykNO3yiFxn9s0M9/Rf4O0mwnRDn3FELkavYRiaHdpjNQFxphmQpdQqlGrcTCoY+g96xbZE3RD0Zkal3ycaxZJraakVqC0RyBBB5SVrIyxLrilT+m+tB3qv86BXfObp9hKeJSJnioi+JMuaaDQhHNoi6mRYgYkVrhRx2ASqNyInf0URuenscykMWIgmsTsqAm6VphDR+61r1VgwlSpTpDCZfX60PfOOZpeVJ+w1PoBBEFwYxaSgfWYlWRJQ8So5kZWJnAd3muofPb3QNdWYsqlRI0HoMAnnJAkZW4BgFlNnlvj1zj5v0C2Ke82sJ72jomYhFwdPlcM9z144tabpmdnnPNqUXJCM6hRotDAom+Dbt8jhWpukotwfmH109rmiQkpVcClGUQUjrzTgLTITKMMerBqyP1xpOvvclSaCb4a14KjxnjEsNdsYvHpAI5m44unwYC+zz0kfaGEjIc5YFMcF0FUIk5kNsVYoUR30/vD5/dnnKYIRPDWWoHaAOgdqUgW3v7Soaw7C+jjhhM9/9jm12BDcQS64MvSCSRIClGI9b1TSq2KdfwVf0kxkgTDu+9y+cdHgIrCkyDOrHFcXayO01WyMmmsfzwRTSoZFh1FjOROiyTCiPlhDDUVwldKUvFGMkwMu6nchob5tAFf4JqjShv6uxsByzdXG5IXMswfsEuYeUNFP4VFxaZHQZA5aKEAVabjNAAuVXv1LBGFj82ryEt1vUK83+7yfQ2+H97tV7gixiSQNh0GOThFHZKqKCoY55U0IrTnbJni/n1OvByr6L/QGs889z9lZmnVsqHwgAkBROgWDrLfk4Xv6Nn1UW4nmon4X/VZ3XzRLDgDoBZDbAztrngC5ecPuhEopKkh7sWd0j4tOxASuhShaqqnxLIVamADswW1msa3e3j+gW9Y1IAvShBoAifimQfeE6vCP2GV0scJtma3h7HJsTh8wFUOVLQkW1BVSe5r5lLCJkCk7TeWiZ5sJ9Q0H2ea/OAiT95IBcOIGKy4hWFC1Sqtl5SVBUc0d0ABiRkkKzVPHCPxxFi3FQJXVQQA78eK6lGs/C40y8IZuxtR7KlI+nS+gbgClXJFFaekFNNm1lOvls8/7RfB2EZtu/3pEXC1cEBR1CZTmU6i8X5bGDKfaf++bzJOOJf2i+Dko1xvNPu93YLtmn4+jLXt2rENxjsR1v4Vf5iW3VpjLGQypuKNGsJFVUWsN1MRm04NrfvZ5oQbtHHqwKBqELfG7XmClkoo0JmjXNj7NzOzz4fvIrU7UWAvOlFaQ2OAo5TgUaBmeY9uM3j74Xg0hsshdElRbUukNhTvJYoNazKXIEMCaQh/bv149LTiBTw05C4Ao5ECkbBzI0UDW4Hnx8cj3q1lFykjJY2JlaDJSwX3Bes8clwI8vppuPT/73Z6Z/d6Pns7Pfp8E6i6yZrMDclrlztrKCk2t1ob6xbeiGOcNdiNqJ1qc5b0V9yRftBKUwq4oWToYBZWfAhNK1ZbAV0n6+c9XzJMF5IjGNwwcRPX28FQLMxkqykDGSj3y+cA7DR48jgjB0R5boLEDyWOhbIzjSdtkVZr/fGAdEEw33TwThoahe8oSEUPmJNciWam1PzL3fuAcWay0GWa8Ddn12nIWabaEAhKQomnsPc/PvbdHeg90aoFRj7hELacqQIxNhXrEwdUXERxmpIBboQv84X213m+/rqfW+7XozWxmv5DsiBtwkVpQlz4oEYgGvSQaDbtkks1JNB/K1CHpFvjrzb3vt9O3nHsPNRCkIkdWQp60t4mBeABvtULIlDXwO6b07bf2L3Pvjy71Mvf+Ze79ZvmXufcvc+9f5t737Otl7v3L3PuXufcvc+/PLP0y9/4LmXvvrfWpGs8spwmROQHqBfxjqaYJKzOXcoq95+bez6G431y9Wull7v3L3Puer1/m3vctcr2599LYEIprrJlKsRj8XUgWakRRyjv3spnR2PqZYH5/VsRzzL3XRiXHY2RqKKtvgoLuqbEonTfS0CClvirdw4Tp62vJ56vS/Zi5S8oWChw2etqtggXOC5GtaOtk1PH0fGoreXMUVZeSusrnRt1hQPJqdTRaqWxkOckGH4MOHjciGAwbFdSE9bwrJYtO2YLJqvvUufclBhmapJmDjmKqNtBrsQXvpuC0UD4eFHXMzL2fjXw+Kzu8zL1/mXu/P/c+WBG054IBldEbI+VFNB+YqD7plhL++1qgj869V6pRs6YAjVkk01ZXSuhXLKcaeW2Vm01n6VNz72VREWKmCgkctVGBjHGohZJtU/QQ207qFWFrMpWy4rWniHtQ0AohsVJciMaVUEI9qVcW0Pn/1dx7KBmevaFHPHrQUjVSqbdm2aVMzy48lWlHmVVGzbJubKXFGl1lQhqYPkGjnKDTmeReg6AxSj6bUdPFOV3pit0bGKUrSq1aCY4RuFlfN7WcTdbW4ount7dJ4xwbuGuBM6MKpSdVqF0jOPZssVK1NZcjszAur4Hqv8AbTJASMNXZZgs/bWj7lWBphS2syVA4DTFzaTbZ1S3qadUv/PvcAw9L+JI1c7DY8AMidkcJHrzCKbQqN2VzF/f0K7BRPmYTMcILYeA6Tq2YgYlxClj7aIwJyUMLTYpbu2/yem/L/U7IQT5m5xSKs2/L/bc76mufqnKZKsES5U1QsyCcQjPjVGxSePL6J8mu3Qc9SHbrRI6HxO2Xjps93HeJwJRzfQvAKZzlQvN6k4qMBmExnzVwGU4g4kTv9R/0iuWJtYVSIVUu45c05ZAEyo/I4BtdrZAqyWtXDo9mAO2G8a7GoFVXc6bK2lDWgxaCNg1eBqBdtNVZfmII0PgJ5cCu/uaSyq/RlNhP80NG9S8XrjA/O3dJL6a5IT0XNIM5k4BwQWzuzIpv7lqr72kwdHz77f3TT/Htu9kHRMLQh1PQ16Pq//QAHIZlaf0z7z8zi6x6w2zWWgLqd2ttTjtMXnj15v0v7JsPb9OnYZSjy2/o9Orj/wWEuNaqb+o/V8j80zY9BGAe7u/ybpur9X/34f0/LgqdjDa85tKzVP7zwx8f8n8+fDjX4wrLr//g5vqHjlLr3znDSvu7WX+/oG50TuY+IaawDTOPnkGutfQmzt65NAxPNc1G2FCaKaup1Dw0ZVhyFb4dLz7NzEKfn2K/EBLSFBDsjsa4zIj6dKMLsk5+f/fjTzscv15w2eZWXz8+Dc3AVhsasgSWX8j+ZuZU7JDktbwMerXyH+6H9bY/QNXq5dXDLj9tP56BX1rVff7wU73/4e7pp7v7He1Xs2j+bfdLA+7+ruaHf9T3v2wKRvcU+sSN2PHFiC1+u4zN5jyKeX5bOxfXCw8ujR0NFabbbZaJLKwTWc66ZycTWaY55TtHbZRvKXLTQPCUt0v5rIXQR4tDq1eoNt+qj6dTy/c0xGova8dtRNx+p3B0c8sFZryXb//rw927n+lF5cLq9rlq/f1Cd2j6YqlrU+OBJtirQsVJiZLIC9ABkGrKGyMw5/l9rEqZWgCkm6dXGhrPHYVLzDljk1MtNF+3Gfc7Kq8e4vZWMsB8RmpqUUgYOzUa5pcSq8FRqAV0VuutjPzhuYX6635H/vDBQvtd4zL+Z7gCCKK9efydj9R22dbAS5FUSzYbGlnSNW7Bxe6HRrruoCc00n+Zo8AawGH2mtoQUVM1A+bx3GkqyMqNJy7SFL33E/OKYw66dcQUYHaOfz4VWIutCFMjDa6X1LMpSjb0/7GqAuUS2x8oqBX3LGrJ1y8/e9yzIBB9bv5z9wZGdQXOZUWFmdCsVEXuDQvRC+ZLFdoGB9M1KXTuv8kp9yzIJJ+GZbsv8Gaxn/7X8FFFTBBRRnowNZmKNshkcaVZsJUinqIaOa2I6c79OQisdVJ3JmrZXbl+g5h319vwnGgu6hrX/4a9r9i7cih6FHv/Bsbd8F3huhkW7TAKm8yoDDTI09lqXeWOT2Le/TkRU+45T81j3NN/gbcTze5Mlx1xvXAABC3QYA1DzwN8GFrMeNUlqgTpa5OWfP0HveIs1251cPCg0Gk2T1lNG7zODn6BcJwml0Ya7lxZMBSfcEYLPm81FzWX6X8G3hfNrryWHtHs38BozHLQ1SpYTelpvlQme1TBCxbK3pbgYawmo6U+4cWkv2JoajW7L/BmotmffTTqORhsiav5UwLbdiqzqGRkJUvdIMog8MSh7T/o9USzX9dOiWuu8WIyJGZQBtO6VYmwcNyHkmGqfIapGDSg9yVkKYLKdtracQSSV0keQzrU6Rmr3Tw8WvHiPnvjMbff1X/U949nHxPW7xuLY4HbN5HRTy5pjlbvHx+u+yCznFxvV8HLw274uLf69ikuDc9vR0MM26tlFS/cpQ/3M/E2EXlupT2Lo0psLkKmNGwzJF876pksCQ0DFWfdSguzFmdRt6/+kMu+xenKeOqxOF3xkSmUKKp5mkBtMo2OCPi7mFxlVkPlleJTdBOc1t9563NA+f5qXW67b3fUl14nHpWVDPvj1O2rMnIJYHGKDdJXZ9KkhfDlILivLGCOuP3ScTNz3p/0N66sl8UIAayjKy4EXjbssiaXVgStYrNCTbr99B/0s0jd6aTuIXE3cf+vvsNfHutqVhHI66OIlbUhiBOpkQf1rSq1ytQCmO6gW9WkZLuj6y2cXgHskOBZOQr7yEijVGnSmtBSxiS93lzk9iFsyKFcvdHsMFEtUEcKgMTT+DWTHUuBOi1Y0yp0jK5qHel9U1v88PZpeG7bf1vbowQVBXcvfJoKm1+cUuPqVFgUNoZf9O6BMhCoAQS9QT4+1Xckop05i3RiMP1Q9rIsa+PD06pNjuhsKI6v/h7ffqiv/kavSqv3UrG6rXVm/vpBY3t7ZdURLEUAaPjrcEAFBb0sCwIeOdQvwFFNPh+4/NtU/80TyXbF/VTO3dWNHvJPEmHenVwgZAcP1l3Rsn9buYXjAoa1g7d7/Dld3mKgGFvN2FzFNnWlISQNMLPSJIGgY2nlMAVqrrzl0N5c78Hy+ctblvjZzzyEjqYXVJVolCvMDNgFVs2B1jylxq0OuZmpSusZQkcm7/o3+rFqI3Li2KigFG9DLfUtTHeB+TXwkCDlo6qfL3kIHX9tpYXgW3e6v8dvnnUIXb8++XUMoevvOvoyhO7LG0JnoG+lzp6FmCjEaAqLgmKTwgnnUs7BTotHV4GGRb2Li3OuZQEoainpSBp4GdVrVp2zwOYhms2cmf1AQ1cbxJ5AQ1cL3QMsDF0WqmJGUgtLRUPBCvVm4fjXhfsafN6Ha/1thK8H1xT1Y/MWewOuJxtFU2YA23N1QSYdRSq3HnDdf7s74mr4lS1Hw6ImwOELZ6nAtFobm5EmedH8PnEzzzYkJVjmhZpB0nOgqJlVeAsSYIiiOUfeDS6f0dYtHTcLNPR3Ah2lMgiuIue4hlQ8tUgEt8fgmUgwd6CWCJv5Rluj2H3QK7YV7m7LeD3O3Y1TUFFo7+wwUIs6LzcWKHUIFKuAQq21NKv3/KKW5v1dgCdpVD0+Z4/e69/AaHyilKFxcs8zkUb6hhuCo65yk9xwoszkSa+/k+gVw1TdF3gz0exHBqNUBgezIwrNvcr0xtpgIhwoZ1q0uugsDscpdB/0isTtRmg3Myr9buuonboLXhaZQaoyjH4cTIRiSkcnvPOc28mMtv6DXs+o9HsJzzKjLQQegomCKagOekFNLFXKEtcWDJh8Mgcj4ntntKl92v+vntF2PGDFC1fawA8rggLoBkcKoVrGjXfEvAruWlfA6jAV6SVg9SwBqxRVLZEbxqukNOEMi9iyIkXPeRbKyDS90Z6Alb5RwEpK2GwzPE1BgG2gN7wsWPXF+RIL9WZ/CVhRTEG/DkFKzYMI/NSrw/MGrPr1ya8jYJWkdEDkw+BHC2lrVMKfNDO6uaiATZT3O/59CVh9WQErqGCo40QPVhEOtIN754turBUhhINLLPTssC2/aFRTPw/uAzcRTClKKQYIQOn5UjCvAbqcl1XqqHVs/tygP0XtFFJmzVCbBK/J2AjOlILNaTFSYsXsARd1zilVtKIDUF2kMe7NwQnlUTHulZC2mtjibOpP12SRrmTTHkpN/HvXsqsuWJokgk1rReOS4D5z4WpwoiQtJx0k+rnleuCJEmiayp61RhPzvNSw47XiFrkXUUeaSHjriFz37Y4yebOJEkRkTdJzrgciCYEKTapLYDk4OWVCXBq44XWQTDj6lYDriLFY5uB3VO4lLoRfGzz1S8ftInLdw3VG4U4RQKpmGCCtoiR7yWJNlCgrcBkqp2T1FPb3HvRziMhd3vtkp/easKnQRHWamqYlfODgoqT2PVmXbLMT84p9Uc+n/rlak4hcj1Pdo/f6NzAKGsWseKQk+5BoTJyXq5E3ueYQhGzc+kmw/PKI3OUdw/ov8HYRuW7osyOuMUnUnDhrNOJKc51YlA02ptYMBS6V4hO913/Qaw5r6oWgNzMq/T7RSO8lY3UFNYuhKB4FL1PmiSq3moWyqTrUKef2HvR6RqXfS3iWiByOL3wqmgmpMqmMtGqDpXgA83rnxEGuaW9ETn8REbkKwZRNZ1br0F+mNhZywjFF88pnESHlXRG5w3qul4jcs0TkvNNaS+gGD5UPRV9psFnGBUN1Z25B6zRNCuyJyJnbROQklalSJV1NFSY5wcQEHahWKvMag+CujiIaX3JEbpVCpoJyp8uanzci169Pfh0ROWW1DBG2B26PIWgIXEDgOxvYZA9XcuuzvkTkvryIXBEc0KU1pjIBDkNFKlJZZksONvIgWp6mua+A25KONAt4cDI8HeA6VAtnTsVCMSN4oNFK5jj1vY2+ZRPOROSck9Frallg4Lpqa+hZmWsGt1DrLJxsB1VqqwMuaprCs8k509lColbSlH2TYmS2etVk0sE0O3fArmG9XTlyPZSa5oo4G6MQhjkasaupCxVwJ806BTJtqppgJ80D+rnlijlylQJf2CWwCL24U7KZi45FnyUvPOttyeDNwFP/7Y66EVd4DV5boFlqf2s5jRGWmiWVQjLKOsUn9WLWKhsLLqG6SI0yKg4adWDApJRdp1QoR4JGl4Onfum4Gezvn1c9gv2+pqx9ZGA5iuIFYL7gPGs5JS2NcVJPcuT6D/o5ROQur63ftRoziUMmDdwcPZDVshCbYQU7qDGXlvzUyV7pvUUdafon1U860vQ41X0Rud4NjILllWtXZGFeUpIMWINFrqArvRDZNm6UFtO4xqURucvrZPsv8HYdabqhz0jvtZocZfpGQzVpgVrcK89ZVElnZaRxXO4Tt/+gV+xI0w1Bb2ZU+n2iUfl8Lolr61k11OTFANNGCc41NvDAW3WiTTi3/6BXfObp9hKeJSJnowVElZEZRX03VYMwF+w2JcuhGpSIesrVvRE580VE5BKMZiPInA21aTFwMxMpXl0E9Ch8ylimIc35iNxhodlLRO5ZInK5NWAAbRjPXFAmLRzc5hRcslqBLGKIcto8qiciZ28TkYPua1zDphRDefG+UO0yrBTcPluCgT8pR0VxX3ZEjsMV5kbDBH++OXL9+uTXEZErxVvlPXBOajilCfA/SxGMS+CFmGQNhr9E5L7UiJwA/uBSemaMbat+md54eGwiWKhnF8yBX7gCbov6Ffbz4KRfITS150ADfHgTlhSNMRq+nQ7FOxOyMUeKm7YH9EYIR8WGnlPDCa48AD83TMAldbEErtzsdLmOgbTjiJwphQNzMFcMgKGFevFKJmYzQEvTtaQ4e8AmFSUacOq0BMLACWfJA1/iYI4nrGNV6kKmXZSa5sh5ePGee2ACmsyUJH6cm8CadsJ4nrxsk0yjfm65YjqDjTk1+AgqUgt7UYbGX9gq4UWX4OWrW6cz9N/uKBEnlZoawH6jPlfaw2MAHCnMUk/kRg0F1IS4VoaqBS6hFrqO4irzzlsmjRWOmt3KevWq1X7puN18sB4RmOaKZI/7cLgBQR2vlDTw7YBmreEN9ts4lybdLvsP+jlE5K7Rvh2SopyvzA3OjRSAxd7CG65NBJd8ORzesdJ7i6r14TK5JEBRVS14llNwq0FGcikyBOe90LNVq11OdVducPcGRnqvaOVEohA5hYAatRKsQCLAIMHlLGpLk3ju5RG5y3tE91/gzUSzH/qMnnkaVVBqaGr8eYhmBHGFx9c4T3SmNtkmrRD6D3o90eyHoLdLvO72iUZtAWFfQV/NWqCxFTLDRGjqbi5aJlxbUp4Qt/+g1zMq/V7Cs0TklPDQGgWEV0TESiGCCM4r2vJmshHWTt/XeiNy9ouIyJkqmy06MSWp1zQknsVEIi4kHCGQVx50nJ2PyB2ampeI3LNE5KzXstL0VDs8o+icoYuEhGpy3GeIC2h+QUTO3SYiR6/yQpvCaFYxvagVFiSVOhZ6zjGhyM3IlpeIHDxd2BEJg3oKzz5vRK5fn/w6InIWBj9KBzTgqLFHobZyySjqJKGtVSq1+BKR+2IjcknyqpJWpBaHqYucJdk8/lErw7N0oUxbZA28ERa1G+rnwX3g5oQP0rjKRIqNqjTord1Ch+fmU6hKcXMkYLU9YPM81iwU3ENCCASrhhGuufEaffKi8vkDLirL5Qn42lZHZAQwFMAXFPlnyuJnrUolzufISWd106C3MFQX5MswH4K6iHEtkpWANX3ItItS00yj5pqxWVM5ZVpNPEoGttIGD1+/eifbFJl2c8sVp3jAgbeS8ErmiqaLFSIR6CsocYxGNPkjQaPrReS6b3cEnmTRNTYAIEcTj6hXfbD4utZUHG8812mOnOGJWh5TAAdgH3JBUwJFA/an+SBO1ZSOTAO4HDz1S8ctE3HOi8CEuJae1AoUSOEFpMrwIEOynInivPMGxE6TuVv9B/0cInLuClPbgqgajirLmkRVgJGCBRSPSjhVjCsxz/aRC4uq9V0A3q+W6oWpFSWn1NxsHHNQJiEGz8sm9XBf73U51V16r3sDI+5JUCImiVUUF+KMe6kxMqGyhCuYW7BX6yN3+UDF/gu8mWj2Q5/R1DZImqCHBKgzCFp0EDSvMysJaK96LqWbTm3rPuj1RLMfgt6uj1y3T7QjLgdPG2gw1ipMvbaGM+jLyAIP2XvPA998s/W8ug96xT5y3V7Cs0TkYo3SZBOZq9RyV5KdHUafKeec4M2FcGmOnPsiInIR0plypA4QFHEV0bDghQUXttxszFGZaV3NfEROHICIl4jc80TklCxC1MpqGOb5QXaDhFZq9BaceJNJXNJHzt8mImdrycrpSD0gJTQn9RPOQDAtiVqidtmFl4jc/6KIXL8++XVE5LzLyrYKZMep4MAqBwOkLHXOhstaI2CDfInIfakROWBFqQQNni70ru0dDUnlVMgNFw+aOaUjAatF7Yb6eXAfuAVJUwYA1Guh7k+kez38evpLcRLCqsSRgNWuajU6ozjkuwS4+jrSTxMGy9bB6Khg5UFZ0+qAi8pyLY24UgBqUlFzSmHoWVglpnh1xbWgt/U9k4hcsdJmIJ1WrIPDTHOnqIRU+RilaPDTfR8y7aLUNI0LHwQiiKEuLxp7ofr9wITmFR5/rclOXtz7ueV64CmCriFawZo0lWprA+AENXGT3huntAeuvjV46r7dUSKO47q5WpgbJjsoKRmuNDPrvWjV+BLcJEcupmKMw8mis54aYoNTg6B0BhdDNvS0f/2q1W7puF1ErkcEJsTNLnKfRGKJch20T45Fmg0tg4L5ttzyOAl39h/0c4jIXT78dPfUUoKHn+NxYCrNVL4S/0mwsAZATyGlNn32Xum9RdX6VIcoObzhAsXAdPUUTfGeOS6FSEYoW/Wc3utyqrtyg7s3MAoaReGijGAXr9eFlbBAleWSgdGb0KJdLSJ3PtP6GPf0X+Dtprt2Q5/xXGLrZIiSOYNrGEyE50kxIRM0YfN2myC1GxfUe9ArRuS6IejNjEq/TzSa7FALdzzAtg8tSZM3zOeQaRpu1IqnzMOkA2L/Qa/ZnLTXS3ieiFyosmjHWXYrtSxZCkWz5Fo2hYsQ+LSevzci539FETlAhT8+PLyjU69SCxv3wTrq9NhoEkn1jNpvQExTM7Fl6MJpZhwFZ/559/TTBtIc46gdzRZA/tGY+90MVXp7sza0QB1YUqAM6Lgeqx7h1obsHY+bFMhjVIezUHSW8EGsiYO6h2MM/c+qDkkKhTU3LsneEuthtctg5Jv6ePfj/XhY8adFQr4hzP3THkmWEZV01MOEpkGq2gxXzGQq9A5F0NwdxXyDtpahQO1sHotX5/j+Dq7EYSzsI718yUYvOzxQ80xNCIUbRi5YwvVgvbW5flN/BhutFpoJSnyE01fxlWHcOip6KA0OnTYs0eQ0WBwX9MxKoy19Pdw0p2YmPDCZPLmF1L7UV3q1iKmJUB039fBg4/18vYzARzbzzbJVjm1m4TLf1acP7+8Hpvvml3fx8XHFe+Oow3Zm8WGtaaQXIUr/CBx+e4NvDT8XQqKylDpzCc26dwF/uvtvyOo2h8VyWAJqo9qouEHR05Q2+AvAnYBlC7Kp/ft7ByGjaNfXF/D1dI1vLoh6b4i+WWMb9d415fe+8Fw1423IqYBRiZRTEZKHT6lzA7qZ9bkXdYrpF8ZJz/pofYMny4SBbQb4gBsB8MzgYrkkhLGA/GeCKYo8Zg+fRWpJHf8c2bZEXTNMVdpkIQ/Sy1cHXFRRqYMNRjXP1PCKCNcGDg5oCXRXc4X6MKXM5m/1CHNfMKWXwiNQAV8uUo/y7Ful12sHHUcTzbSQRtacsp24Zv0G9Xqgop9DbwYq+lXuCFTY4jSXcHQFpwuBA5tMAgjjrRpNaN9PXqL7OfWK/dW6L3RKXNHppp3A+83FwK228GpJuh3EB8ZWMddSrU7FnA5GHK5Ec1EtcL/VnQwEqc7qTNN6KuWnAfLA56ZeYz6EWIv0EZDgTLGzpJSDNlT00tQLONJRJqyoQ2sC67g0rQJeHXBR0R+uDuIhKYdg6IFtAwsV0EzVwM3QlFvM6p4ux+b0Aa0EHANAYIZcT81zogTJSJVGycraJMzr3AEFP/t4ND4gDyZ5ar4XK7VvK2DSLKjHoUiVS9dKmM2hcklFESjH0xtqFAfKR9oiyF8NzV9MUnYp134WGk1yxelt4nAWYi40+4laK5rAKlSGg8Og6zQD73LlepgmcJSm0/TGbhG83VCObv96NOAZnpgvMlGDeWoaEqAqPaeRxMJFFWF01US59ovi56Bcw8XEHUHgIcCwcf1+u8yB3ctioAVXoYQhqLD1JseUGZG6S3GOxHUPI8XaHA1GY81SYzSIN4wgzfwGF+Rco/ObLU4R1isxBLBVUlbZzApWov5edmVEgaFV0F5RStmR7+VwZ8rIDN+SZQgAFb9UCIQXrBSXG4EHb+yR79Uq/tiygrUnPyxQE5tGjmBg0EVKhBTadgjCwfd64OxCk1AVpUGDCFobqPVKYTAFHhJQdU0dO78ZiM9jzBIuYHZD8Y6l5HXceBTYu4FI1bIfpd59b2cZaIBAv12Gnk5xzwpSTYTqIms2B7GzB2RwiQwEdYQ0ulFmnYV9gourNTlqYZb3VtxDb1ZR5Qia0cRepWkeumtMtcpjCMU2m+c/H5jHVVlkw68X4lsdhxHB3jBXlaBulAK+4PznA+/ANHgFkwp/nB5EKzYfuM6s4Z9hT7PJ9civ69XzncJ1V/C6UpFmh2uwvi8MJiqX2ryFHz3/uVmFXbmSmsbockcdMjzFGKGWfeBZpehKKes5OdPP7WwngG4tMGofmaGI4P0yOPn4xkpsAYdn1WsL2Y8xmEkgvt9+XXFKWLcWvV3ecbeQjPOONRy0QLFcoFOdqVlqAzSxmassnNPeHTwh9Qr8lLidcfgZ4vbb6esR9/u7/6EUzu9/eXyqP6/QdBaKxiVDC1MGLDFY0oWsSKVX1+TcYUPtfmu/VrEbOn9f7x/v0tueyOt//PKuvnpo0KmxvHp6eEUB21d/2eQadYbd1+HbUX7NbHZXf6bdJrtrRcC9Be8e/mVRiv9f36/C7us9HiYTUWZXTyzhcK3ff/j5rlDMe9jWq4//+SP7vfzLv+L/sOHh3aE/7wlL54eHt9fa5nita27zd/X+6T09sGB9SvE6DNwf7lyo1z2Zc+PlN4lvPcv/+eH+dw939/mu1JNZoaRUBrF89Zd363S6Pz90Hxz48v/sMfjd/YYIn77Q+ribW+5o8tx1FWcvfgFPnb+Zs7+2+uRN/OXMLw4vMHtn2sr/Lmu3XwEcW2tfOS3Y3IQEn7S5Y2vtb26AXR9+7gnhrDXmmMG2++qSwlej1Ol1LuaeXt/keH4sdz+TmXmA5Xt83HBTIHtlTmfKju5k9sHvr/X9OE91nJm64ASbn9huGEZuY9LKyQ2QK/c6aGe0sZXxU9LYc5S/3d89bf/U7mF6ONUPC+m2YZcb0m3zE/N0O7WBa/7O2fsRBnCCapLP3c9Zkg33s/lTc/ez3stKRDd/YOZHD3XNdrWtCC7IZTi21iqlQSr9uscLOrHQlF9++NfFzHL68iY/iKXXZO4h5UQzfhIpj621zg4xfe7kiYVuRsojP4il/3L/l9Y6AMqMp7Dd9iY5fk1TQi7/Hu+/+nt8fxcBH/7+8PbDz+sMeausjc2yIKj7KE20DtZmQPmmuchKczPN08JKrzYrvVotNQuRf3P1aiX+2mgo1LNuFFEdm9yrQRPa+NeqK68fbvbjI/mh3909wlj/NW5qJzq5cq92Yt/gb5ih8wR/ffgnGHADmnbrHZQ6yS4YfXzVcZ3TAtY+WOwoQvTadsgMEe+B8nP2r25B9dDw9R8Gh+vx6f1QNbQ7GgNS1a7rtX53tN891PVmnobIn37Nw+m5hWcWofgfM/ANZFcRxvwiFAWUr+XJSrSzi+hLr3u8yBARTJkb2yhX0w9JkfTk5kxmwhgTYwoy6nSqjHBBVsSROq4FqS7f3hf2N0j29x9SBpv++PD+XJVu48VxEz0TwVJAjCa7C9UYD7V4WxqOPy2zOVKle8DL19eSz1el+7FZXTyVdoighycJTQ0aDcs8GpFbKqadnLjwUUovHDXcydQjWBtpYIl0YCVak6JLJbjTDbY+2lRNiJQDkmhIQHSFpdYkrJoMIrZSmli/5M4mgu1X/A4csbauXw3ViOtZzYn7VnD/lmfsMivmuYusumRVU8ZaOc2xHdhhY6dXdY2ztuhZ2WHtjKy292mJmqdx7/KFVryy2tlhqOjS9eYDT8tXWzPitZbbbe547CWuYi+ftNezq3+sWQvrVWbKNhqblqncxzemXK7GOSnS5plqdTUzIl1izNzCKtjqaXpkUfQUD51ghRFRg7c3XWVWS8wKtY9BGmkZd0Ov6BSYpzGUonojkqE3Fn5Sr4iWgjdRUFoGZKlpSraggo9otBQmcb3p6X5Eryyg8yby/jU05C+Pd4/LjBOZjFff/nf+Kd7/OFja+3b344f3cXBh9vuEZ+jWpgvTpCS0tJQNkQqDqcqpWWpKMtuVSJyvdx4/mynvdEwwx4l0XSKN3KjVfatwgxJ4oMyOZO3inJ6Mmv4NjLqx4V8qHjw1+wd9bFMsJWWY9dllw51wadrC3wbuWuDMKKq5UxVq1wgwSINGh76tuRzJqLl8cl//BV7vAWuX7AqOT5AGyngCWYOkrsoQLidChR0L1qfZ8SGCn4UaYxvWLfwT7im5SS0i45JgaUiN5m5XyD+8MA+EGkXr4p5+BTYqbg3cF03d4lqhx0zNQZpaWNbZcl4byFYnxa3dN3m9t+V+J+QgH5Nfmo85bYTefbvj6RrGK28qZUtQC0Kb4d9QgwpRY6XBESVMelr1H/Qg2a0TOR4St186bvZw3yUCE+LKYLQTQjIaoEj1cIYFXTPL0sqkoyohTzMJuw96Pc41tYVCHOOyJZHBrweqPM05VV2tkCrJeeJePu92V0/11frVA4Z+laukKsBnCcxYKpiLSlBqOw1thgpovnGnDqcUbouzxk8oBxT5zSWVX9/Vt3e1XcEPGdW/XLjCn4Y+Np+wwNf56UOkiMxex5XlzWDOJCBcEJs7s+Kbu9bq+3r/dBfffnv/9FN8+272AZEwdH64Bxz+n5WzNoRdyQPEIn96AA7DsrT+mfefmUVWvWE2ay0B9bu1Nqf9493Pd0+v3rz/hX3z4W36NIxydPkNnV59/L+AENda9U395wqZf9qmhwDMw/1d3m1ztf7vPrz/x0Whk9GG11x6lsp/fvjjQ/7Phw/nelxh+fUf3Fz/0FFq/TtnWGl/N+vvF9SNzsncJ8QUtmHm0TPItZbexNk7l/5oi2088sJcldRMMVLGrtXMBFmbTqWYTW30SMP/qRIWu8vx7au/k0J4G9fR5CWQ8O7nARK+ib/Mifp0owuyTn5/9+NPOxy/XnDZ5lZfPz4NzcBWGxqyBJZfyP5m5lTskOS1vAx6tfIf7of1tj9A1erl1cMuP20/noFfWtV9/vBTvf/h7umnu/sd7QfpePy33S8NuPu7mh/+Ud//sikY3VPoEzdixxcjtvjtMjab8yjm+W3tXFwvPLg0djRUmG63WSaysE5kOeuenUxkmeaU7xy1Ub5lc9TTAG5xo7RjrQO1mAAEUbzmQI+YMk6ThfdTy/c0xGova8dtRNx+p3B0c8sFZryXb//rw927n+lF5cLq9rlq/f1Cd1m0MT4KlhWN0ivCsxBonh4h28plKCVtjMCc5/ex+SBEzpzxSFYk2QZ8AQIFY7SUPnAt8zbjfkfl1UPcfqAfsiFKNaxKgs1D1w9q7s6FogmLILBcI5WRPzy3UH/d78gfPlhoLzRilOPK8ARAQvnoSRBEBQfk1qwyJuSSZ2vxBD+LiS5CBPuhEW+DtsC8jJNO0clwFp0y1PAxUO6MCkBsp2vxUpPgY1y8jUPX3lhYDIneSGyoooZY5bQCeH3Asy+WIxnSRWnbKCvbUn52aXA+WiqMg/lsNiKlPNcWb0Gs9FwtXveb4jhyyHHVVjCrfKa+NZGl2BJzTqcQZM5mGp7oz6A4CE90ZjvPhCe6639vEDnsemGb5Z6exI3lL4GTUtWel+ieyGH/BkaRwxTpM5ovS32l+FBsOLyEKuFsbUYpMQludb8sX28+Zf8F3q6SsztfYFQmCxsTqd7O+KG3fSiMyv2ZsiCgxFmSmYxY6T/o9YJb/ergICzbOTv2hGhKavBGXbCgwMFNjuq6sCEwV4FxstTfbdrSbC2aZ7lpRNb+x7TJyOye7ICu0bHdG9hxTw2Zl+bAZ4FT8/4q4HCUwmRTUcVqsJFJO9BPiDv3111Mmyp2X+Dtpjp353CMRsd6VbjimrWkYOqbtMyrpFhMKfFmXXJiUo3Xf9Arvph069qbxJ2H523KA1nxME7rVQuM2iKAu6g0kLgLLMylbPCN65TMI6ixeiofkkoO6XERD49WvLhb2TYtFF9/VwGkH8+GZNdR4sURlW1kefSTS1pM1fvHh+uGtZeT6+0qBHTYUxwCVd8+xaVBzm2D/WF7wG9D1GWXhNnPxNt0zrmV9ixO1UkF66jLjYTkk531nF5NPVx8n3yofLYRq+Bnnd+xtugGrpNGrD15Iz0WpwtlTl86XQhFl8g89TnRQkK4K3z2Up3HprgrYZKE0N+/6IpKsTuecr02vgc9kntvdzR3KopkDSfcA0uuhYCxqd4y17x2TmYKU0zrv3sPer0Mj37puF2X2+7UqVHPlOQVpyFKPHMPbnfwrwy5Ti3GmAXwD58kQPQf9LNIgOik7iFxN9HTr77DXx7r07Z3qEwmMKfAuro0ABOugBStKQGbVPagd9Ok8LWjd+hHYQUcg5RZdNRyXVJU2WbBpNBSxgQ3ym76F2yeE4ZMtFWke9RANAGFQrq0DInyVSyLFqs6q+CkkajxdSunN7XFD2+fhkeL/ReKPUpQaWX3wqepsPnFKTWuToVFwTf4Re8e6B2XyujpJefxqb4jET2fvr9Z5Pdg+qF4YNnb94enVbMR0dmWGV/9Pb79UF/9jWLzq1cnsbqtdX7zOiy8vb2yyiTkwVRuEjNwhWF3vGcxlAp4XaQzJfkmD65ukzC9CTRvV9xXl7urGz2HniTCvDu5QMgOnv26omX/tnILx2ngawdvF0I/XSRQjYgtuMBALQqOg54hCs6MwK/EFH1yUzN2pEjgQBtc79nn+YsElvjZzzzKS8WWVayK5UrDlKibXII1ZC2bFkRTQZtpOKVnlBe17Lv+jX6Mmgcba6HgBiyvSoklJQIDlFRVZl5NOll88SWN8rLSehWUO13I9ZtnHeXVr09+HaO8+ns3vozy+vJGeVmTrfY0+ClWGm3NKakiFCYUPJcsW5QHo63XgYazJZIjXZwl5UMBwohhbjg8TXpjsCyb7IRKRkL45gINXc3kumYw9zQiPcDCpaisCosSOkIrRZOuoDe80FFagLGcp3MzupuxXg+uCUWhdktjjKhjm6F2hZpguzPKOh1VTreedNV/u6N3A/ynaCwQcBL4ppnIolaCeRVp5q10QUywsINzUKyllpCSYkUO3rTGAjlwHisOqos78m5w8VCSfum4WaChv5/iKF891moad8wnmo5lrWIweJqBJZoQLVnrJ43m+g96Pc7tb253Pc7dNYb2WsENdMxWisUoG1j0LTBVJI86wLNzU2y21ntnO0OPyNrfS3Vf73X5nD16r38DowArHAVvfGKtCuzAqUrzuDWDTFqfOJSfnAZYu/sxXo97+i/wZqLZjwzG4xOxXYBqpqykRBhvmXeChjG5piDM3NvJa3v/Qa/YN7kbod3MqPS7raMJf4B6QdrIpK2wv5nGR2l8XYqguW46RG8ndTrdB72iUen2Ep5l0lV1NmecnDlJxoOUhy/NM6mrMtU7pdJUM/ZOugr7GV7/qyddnehqoSOVOpJrQwAzwHbHlqgsKyiLU0ZhZ9sYHAasTlQ+vQSs/h8GrEKC2cuG5hGSXhnuNjhYUeF4laLhXueSo88FrGhowC0CVqFUQ+lxUmQaVRcBWbJUDE6kKLkK2fJmltkXH7D63zB7vl+f/DoCVj6L6DONNK4AhPAjqQE/bLLSvEQIgmmbbM+XgNWXF7Cq2uphZrkgp0TXXJivLjEbE6CKEK6YqV+4Am7nR7SMne5uHpyMZucyySoiy8NrbcrkPEXHoNkBo131wsUzVQRSxBIcjmWiAmSThBACzIAPXJjaaJXZ2fPifFn+2NhIOJuUElINNUwX1Jij0iR4aqFufM12flxa13yGrjzwHkpNI3LSe5cbfhKmDf69LoRm8XdRhpqT89v8/F0CRS+3XDEi55LyET8XDQ2Cq0UzD2IzAmo6WxGyPZL6czXw1H+7ozHBTthCVUMi0ST5miivKhvGfZFGNK7lFJk2yTOnyQdKDglGSQL/8sSaiQ6IJnO1mXB/PfDULx03g/39I0rGnEsZZ1AgwVPNTAXTwoYnFoQwpuCSklCTTN7ug34OETn96RG5KniBaERWMk2UipmmY0DvBtAhFWuDT/NJ9ueZaUzW7ulEk4hcj1Pdpfe6NzDuP1I11UbS2HnSKJ4zTyIH0RTcZtd4mOSBXx6R68y+meGe/gu8XUSuG/qMXiIgtt6C342hqSw0RD4kqE6utSk18tpCmhiV7oNeTzT7IejtZs93+0Sj4iLtdKlJMQ5zTzP4EratcSHQg1IYDUgj94nbf9DrGZV+L+FZInIwM9kH0FwMTdRoLJnXsLM2NNc0jO+WiIsjctcNQXy2ITkOti2yUG4ax7kC9EJq0tMt6+xCTcF3Npo9UI8vIblnCckV0wQcU8WsH4abWcpbdAJWFXdZKy9FzA1SPBuSEzcJycGsy+SNZ4XTI24zgUVtLOPWSBlianzTQOwlJPe/ISTXr09+HSE5J4BCpLYMyAMOaKFUX5rJ2Qp8Jy1SVGKUA/kSkvuyQnKyWuEdMIwfOlKo4Bkwa2Et51xzzHCf3DxyW9DYYwEP7iM3bozQQRsmlcXuOFzL6GVhRdRqMpB7tkd6nm4PGGR2WqvIeHCE3kNhyQGONcOLcEoq3uZbAh+6CycO2FQTLgvBggTxNMGYANvAqm8y0uhQ5WehadfM0x5o2kWpaU2T5UFTo8uW3FBwDAc/Vo8lgleZJ5vDNLDRzS3XQ08uNaENtShQOlEjWcNiBKWpFtsLy0UNt06S67/dUUiuAYNW7ZlwlLVofITjnxWTXDgr4Y2U6TRWkzVQFcX8LKecRWdYAPBlLWZlrNatqKsnyfVLx81wf//Y3xHuT82UVASLXA1BlcaSbqCw4MJHoaVOE87tP+jnEJK7vLh+q/cA2n0bhtw6TakgrlLKZaX4SGtSSot/M6/3lrSk6R/4PenY1ONU9+i9/g2MAhvN5WCrBmki5a8G8JGsFGALAnBc88Mq5ItDcpcXyvZf4M1Esx/6jLpFSaNcVpXVSLBLO3yTs2cGMm6V98q5Sb/l/oNesSVNNwS9mVHp94lGei8q5axpZNtJrcAGeZpPbzT42biQii77xO0/6BXfebq9hGcJyVllwJFwe4pO1FIgUFQ0ZQoaV1VbFppPubo7JHfVEMTnG5IzytM0dJZjIXUIuw3GDAzovzTBeU1+2izvSEjuQD2+hOSeJSSXkilWwIOCNiEnjHsWBLRxhnUtHO6YPcg17wrJyZuE5ODvGR6GHrKRHCsJU65yYtLk4HzkzvLRZLQvOyRHZZ3SWHe65uuZQ3Ld+uTXEZILLnihyPQ3AusuVGqlK5hyAJjKAzIY8xKS+1JDcr5wmSkpRZRGdT+AucEr+G1wujNcYmo4N4/clnQs7OfBfeSmtPQ1QDhlg8alGhbKoEmMR2CqFr324UjEajelKwGLG9gZuIkC6hvurzf0ap9lsvhlKcsUs60PuKRBVtDUMC5wZhUVoZgW4CsLKJVoK9C3MS61uQPWmLyyME3ZKwXyU7CH6wzvlWp/bDbwYfugaQ+lpuhJNNucp/wH6hrok2W+0BN8ztLEhh1M5yz1c8sV0VPDdRVN+X/0hOJCYaEYzap2VvvouXZHGnpeDT313+44FUdbwKDKcqUAW8SFeA70hG9iNVUEM+13ybVJpmrQ1XtyWEDh6KRlKkZvKYwX7JH6rcvRU7903G7OUo8ITKGpo/5tibM4FBIb42kmXWaOywLgF3WezlnqP+jnEJLr7ER7MiRH/dRCBBqOPICbvIKTDUe45ChrrdI0PU3CWeu9JfX6FhBW6ZCZySZQ67hGLb4Dc0kpEVJooO6s3utxqnv0Xv8GRnqvmVKphllQGFcbTzPpLL4pgrJ5qMn+JJHr8pDc5V2i+y/wdqLZDX1GCawBWowahDURIc52SGCFwmyguK3eqOKmxO0+6BVFsxuC3s6odPtEO+JGI4J01I7CZ+q+VqkFN8w297LFZHFXadJpov+g1zMq/V7Cs4Tksi9w7mpmcshGpw6GnnL6dPRJWAvelheH5K4agvhsQ3LeJGg9FalBXaLBDoLhpJDYUqwEF4qsp3rhSEjuQD2+hOSeJSTnAR/oIZMJS739Dc2UgX6CbvLaloqLOGhc3xWSUzcJyUGN4AOtqZJCg/9yZiFDDQblMw+KR10263zhITn9OgT4mhDJcHJ2zPOG5Pr1ya8jJJdaCrxIw+owfcMK+EgBzhUQfOO8OlvSKKT8EpL7skJyNfGsvKahvBSgdhlaMtOIqGYc9zSN3R5JpljScaifBydDRHSIUQJr2UJuKw1oispWFl2JUkdAriTOhOR8C80aSsJJ0OFaO4g7b5UKOSQHaFbWzheuyiWVuYJe9AkUikKIP3gYiSg9s6FwbqoXhc/2rHdOFaurZE6pAR0C9MBlZM14WJ3mKQWrC5p2UWri4HsTiqiwkLHRiAzZhqEqirkomtJCQU1OAhv93HI99GRjBOyAqqYZcgRDGktcUBZVLTG2pKM88uZ+NfTUf7ujFMTCrRWeqmwjfQOW8/Q0X50uTkrp+TRbJGnRUrWRwaWgwlWaRO+BbU2lEF6mYXTt6uipWzpulyXXIwJT3O9z4MkYJpoFik+6sGBoPqF1wJtWpe1Q8a3V7z7o5xCSc58ekpPReyOqYJJHiiK1IX5JyUvwdoKEB1zmFbtcUrDfChx3qSyrVP+lNfV5rIKTu92icIC7ajb9ucup7tJ73RsYdTtLOjveIjOCQ9BSpQpxo2k6lKg2UxesyeC2y0NynVP/Zrin/wJvJpr90Gckmg7SGPAnYT4o9k1j38zQdtMGlzIsjp0Qt/+gV+zT1w1Bb2ZU+n2iUep1DsHUJmCI6BGNeqvCsDgmIv1PhmjlJCTXf9ArFq52ewnPEpJLsckidAC5cxu6dFD7gspyykZExQXIcmlI7qohiM82JAfGSXKoRi/0oJtqYon6pagaWw6aVOO0Gd+RkNyBenwJyT1LSA50TtUUx0rL5K3S44uElYPYBuinwk2eerhdITl9k5BcsjkFMBv0maAunPCuom2NSVNCiY5MyEvh6jpLjjupudFQu59vSK5fn/w6QnLANDAzNILHUvJFDjR9JyZWXHJwt0wU8iVL7osNyRkhdKw8Mhmo+28GuIlumAzCQ/Zwr52fL1yVS1oO9fPgPnIzEFSjCdSKRCUQsjAAcYAnIHflsEVRz/WSa0l5kbyBsaEkKwsnMXELEGZi5LEqLcv8THG5pDLXKKE0d4U22qj4Bg6oMJXZZgXgGhzpzZjayRhJxRUOA++Vg+ia5gemgI/hI2aVoiulHDngxMHvotTEwc9Wy4T/BjhrFL6pVCxUBCtCGE51obFNokb93HLFYXwq4TSAEjgJjQwshgVoasC2IqJ30Xl59R75U+J23+6OuBTSpPJUViyYT3PqwyREYKko5xr1LwuTGqMsjPIpGCaGSqacqfIn0eu9jrHA5WibUtfroad+6bjdGMkeEZjGO11thhsasEyoiv4SklTMN/h2OXGn26T0sP+gn0NI7vIBqFu9JxSXzgCuS0OTzI0yLNVSmDHBSw+wLI5Mdzg/fHD8FMEjPGlcRHYUBytWs0CVdBAPHk1W+J08p/e6nOquge3dGxgVrtpspbOJSqVpkGhTLGYajAPxNi5KHdzVClfPphwe5Z7+C7yZaPZDnx1xhZVeKhoGwbOGey0ki0EUMH00WkeXk2j7xO0/6PVEsx+C3q6XXLdPNHpEC6EVTzWXpCF1zZYFDb73vEKH8WaKmRC3/6DXMyr9XsLzhOSU5TIqxWA2Eg14praiLRBXywjTLEKb5rx3h+SuGoJ45pAcsMIfHx7e0bHXMeQqYoShzr54etVyVK4gmJfZhxir93pKN4rO/PPu6acNpjkmsDuaLcD8o1n3u0Gqg7cWModXwXhMUF2cpsUk55lVOiRofFU20zuOUf1jqK1iFckK9cLUHqcMcMJgvo1RVjgbRJxZYj2xdhmOfFMf7368H08s/rRQyDcEun/aI8kyopKSepjQNGtol0INF2lQLnwX6GhpOPVVLkUba4TeRPZX5/j+Dr7EYTAMnlsxCoCE1UD2GgRl3sHnVbYNk1Vo7vZqoTf1Z7DRaqGZqMRHp7FUoFHNNa8f43zGNadYQ+E+Evw5XGm0pa8Hpk4+Jyp7EYlGC5UaWGjEOxaKMYUC1naHBxvv5+tlBD6ymW+WrXJsMwuX+a4+fXh/PzDdN7+8i4+PK94bhx22g4sPhx8r01qWEDGnC5EOlr42x0QJKbVsOTd+7wL+dPffkNVtXDXXpiSUoxrGuUcFbARoxEyrrtToq96UHm1I9g5CRuGury/g6+ka31wQ9t4QfbPGNuy9dbod8ApIYJny1ITHUBdVnihzwOA4weeipkBx7XQv6RbTL4yTBs4Gf6zR/LNIkLQqXJgVkSmRDQeKbu5szaFuVgG4JiAtjZ+2EL9Qa2LccbhqAtbhYIjk+oBLiirxI7FK6VmrkXA/bLWHscTflcCTbyLU2dqbLmHuQRX9FB45vg72L6rMms0kDhmajYbI26Kl96CZlJPm8f0G9Xqoop9Db4cqulXuKFRFjd89/jhcSxrxqWgEZIaugdnwpVW97Te9IW4/p14R8Hdf6JS4otNNOwH4eQ40GK7RIz11VZdUm4Lzw781LoTkxEFyylo0l5QD91vdSSQXWwlAygxW3tLcigrdA+FuLkHUlALCPlIOvNM9JhsrAxjWK6Kukfg7SvYAD6QaqMh0fuyJXFL3B9tjKwdgtZS+oCnwCGsGBaRCdMIKuw2KTrJHexyb0wcUpnJlcHkmBPI6I34VcslycNUb+J/wYOcPuCQ9tnoRhNKZFVtBRkddIlyDZFnBuQ9atjx7QCEzD5G6/HBOIwkL3SAcbLjbSQKVAqb3tf/vZ6FRzXGxWTohWUs0nJWDPpHT1eDPNq1bkCpdS7men5Kzpem0sLFbBG+mXPv961HtHQwqpBObtVR7J8D8MYNBBKUMeeOFk5Nq+X5R/ByUa7iYuCMIPEQYNq7fb5c5sHtpDLTgKpYwRBW23uQ47DoO4PQozpG47mGkrIqFqBVmOGX55kI5dTD5yWKjOqaSxDr7aIqwXonhnrOojsYLCRkTg6Q1Gqqtmcq1KF8LRaqOfC8HbpRJFaMTC46q2QMVJGIpZn1RlSdX9QZHH3yvht+nkTtBCJY1mf3gwM3Qi8ziQ1ejMJmrI9/rQSC1ty5UzYoynjrvefLjIpS54pVzqcwmEffge7OKtxmq9ATxPY0dEAH75wr00wpasjmBxfd03u57O8tAAwTadFzsRE+nuGcFqSYR+4us2RzEbiGIoEVmuRXSulAr0QA6VANDwIM2zYpZ3ltxj7XUmA/cIxMNsa3WgA+wgwbNUUWhvGkz//nAPFJoBe41FDqOFNrnUFBQ/A5so3JWWYQ0//nAO84LDXOGG1MCWi1Bc3hV6QEo++SNs80d+XxgHScd98VlZpKhwCn2AekeHgm0MgnGRx05+4pzitWUS89g1MmWU28PjdXw76HGapJBrKHI9HM7+wLZrQV2at156o1CLX7d4E4k0k9Zs5xccdYb2PLJqLB++3VFtd6tRW9XFNAtJKNOCzZb/EGPP0S8zWluPGEay0PG5RZR3ATt9Qv8lLidgfgZ4vbb6esR9/u7/6Eczu9/eXyqP68aFQl4sRmQLarh1aJR0QWsEHw9SHaEL3rQqGiBtV+r2A2dv6/3j3fpbU/k9T9+eVdfPTTo1FhePT28ooDtq79sko06w+7r8O0owWY2vas/1W6T3rUi4N6Cdw//sijJ/6/vV2H39R4Ps4kotasnlnC41u8//HxXKOY9bOvVx//8kf1e/uVf8X/Y8PDu0J/4hKXzw8Pba21zvNY1t/m7ev/0nh5YsD7leB0G7g93LtTrntS58fKbzLee5f/8cP+7h7v7fFfqybRQUiqDWL76y7t1Pt2fH7oPDlz4f/YY/O5+Q4RPX2h93M0tdzR67rqKsxe/gKfO38zZX1t98ib+cuYXhxeYvTNt5X+XttuvAI6tta+cFmxuQoJP2tyxtfY3N8CuDz+fXZZYfKUxxwy23VeXFL4a5U6vkzH39PomyfNjufuZzMwDLN/j44abQrDOmtOpsqM7mX3w+2t9P05UHaemLjjB5ie2G4aR25i0cnID5Mq9hqNqtLGV8VPS2HOUv93fPW3/1O5hejjVDwvptmGXG9Jt8xPzdDu1gWv+ztn7EcZ7KdT5+zlLsuF+Nn9q7n7We1mJ6OYPzPzooa7ZrrYVwQW5DMfWWqU0SKVf93hBJxaa8ssP/7qYWU5f3uQHsfSazD2knGjGTyLlsbXW2SGmz508sdDNSHnkB7H0X+7/0loHQJnxFLbb3mTHr2lKyOXf4/1Xf4/v7yLgw98f3n74eR2W90UAriRWNDX9yj6xICulcQpZa1TV1OmjLlZ6tVnp1Wqp2amyv7l6uRJ/bTQUas9zMm1yrwhNaONfq/MO8crNfnwkP/S7u0cY67/GTfFEJ1fuFU/sG/wNM3Se4K8P/wQDbkDTbr2DWqe+ESLHVx0XOi1g7YPFjiJEr22HzBDxHig/Z//qFpQPDV//YXC4Hp/eD2VDu6Mx/RpscF4p7B3tdw91vZmnIfIn7GvPO4DV0UUo/sdEeK3d+YMdXYSigA5U9R1u/tFF9KXXPV7ErIJrvjlvNeOehsuDQCzQ+5lzMmguspQqbiMas6lT3VkRRwq5FqS6fHv//7P3Zl2SJUWa4Hv/iuAdjdJ9oZ8oEgZmYIoDBZx5qqNrph9i61ioysru/z6fXDNzv3bNrrmYhZlHJOl0n6yEiKumi6gsn4p80sRfcLP//KlUiOm3b98/Vqarvew1l0p1dFRhHrwgvFDk2LzLweskl4XOK2W6B8d1fS355cp0f9BtqEqtz6qkFVTZRc5ViebqsFWZB6qWFTFwLmkdehGakDxsNAZQYwhlQkohjqhcPCkGPzhfUin49e5iJVSQ+DllpUyJ1qrLXQ2zwaaPJoLtl/xOErG1rr+YyhG3JL01yxyc0NVC2kulbkSYdM/wXJPxvYSl0ZzEYWenN4WNR0sRvqg4bJ2RzfQ+L1HzdNx7/kAbWdnM7BAqunS848DT+aNtBfFawz1Mbh17yRvs5bPm+ujoP2SppdZSCa2JUcQrRdwTVcBPbEX13mLdSvrmaI5caettzgpKoIdGrZRioOIk/NcIJe9SbCPn+RBHL3UMVlI/vmAGtaZ3U2JXmfpRxlrTGMmc1CstdZVJMQ1Lz0UpZRETofShSHi5o+zZpyNTOGOfd8j7L6Ehv/9w9+E840Qm48Wv/6t+l998O1naN+Pu20/v8+TC7GXUlG5Cp4evllqi92stUjEeZ1Oj6a2OeFBjscmoMefwsTWNcMBHRAQ5OeL4IMuO/Q9lmFykUVkd5WNjSQ4no4Y/gVlGXWk2tkStQMmM0FNLpq6ZwyRpjGopLtMVvU8yjCSFM/QYTjU+xSlJhG6G6u56bSv1iZdThfMP8HoPWPfSgx/B1sHhwo/jRvQSRfEqCI/L1UyzqfjjGXXmHFYr/uVfsPnBlywKNzxI6qaajRQR3whlQ5KjFZOZRPN8BTbLx6LquiwDdIzftWXNHV6pHCM425KLi7dl/kle722Z74Qc5GPKS/MxF5vLP92HzZXBp0gwg3WVmP8RJBRPCRiqBuxyKt0v2rLyF3qQ7MaMHA83l387bvdwz7kCy4f7qL0nlkTINVzGXDz870KETM1MNFWtLTIJ+Qu9Yn0ilYf3mESonpIFPPFb0Z2spdvulb7nHLxeg42HeqpfbF89YOi3tKZB4lYn0aHoNzsQY6/YwlKgJBplkh448/fFWfMnlAOH/meXVH79qb+66+MKfsis/uXCEf4wEdl8xgC/rB8/ZUJk9ihXzmeDeSQB4QJs7pERv7kbo7/vbz7e5Ve/fvPxu/zq3dEHRIqh69s3CIf/e+OsTbAreYAY5A9vEYdhWBr/kfefI4NsyGF2Y50T1D+MtVvt7+9e33188c3778W/fnpVPi9GWR1+t08vfvi/EUJca9Rv+n9uIvPPm/QEwLx9c1cfprkZ/1ef3v/jIuhkNuGtlD66y//v29+/rX9/++kxkisMv/2Lu+OfKKW2v/OIKO3PZvv9GXWjx+7cZ2AK9zDz7BnkWkPvcHbm0D8o57Ux3YjRPTyOmrUoXXehEUIYSWlqdavqZxr+D51isbuaX734KymEV3mLJp8TEt69nkLCb/L3x676cqJnZJ389u7b7x7i+O2A501u8/WHjxMb2GZCU5bA+QeyP5ljKnZK8jq/DHoz8u/eTOPd/wCVq7cXbx/y0/bxDPzSpu7zb9/1N3+7+/jd3ZuHvZ9ux4f/+fBLU9z9p17f/qO//35XMLqn0BduxINczMTi5+eJ2TGP4ri8bZ2L68GD52JHU4Xp/TTb4i5sE1kedc9OJrIsc8ofHLVZvmW1PcNLtGIUerCUU9Y/kc846XQdUte8zGfdTy3f0xCbuWwdt9nm8p3C2cmdf2Hmc/n1//p09+41vahcWN1+rFp/UeiOVcXsoqiWyCGsp5Zd2gk/dOhBDl13vauOe34/9DZKpo5U0SjiirJOUPsqUZuKrdRg6o5dYm+XNw9xeyMl23Ik+tzcUp5wPBGJ5CbAGKUsraxmW5Yz84ePDcSv+535wwcD7UMjXfphI6IoRZgB4YRF+4KlVgS0IbdujvceNWfQxp1xsIsefJwz4EAj/MOcAWtJI+geRmhFpDmy0kOYQSzec4ojN6PMglWNv5nXCzD5OuIGHRzzcHJCKWOhxpgZnlak6+bVMHmUEMJY4pVb6TmHk49/f/ak5wwg+hHp4U9g1v9zNK0SDn9EQuEbfSN1ISi+Kg1Z0GlRi8c/yevRxfMP8HaFjuzX8Bl9Uh3UXSOLnqkmvMlBXOGVyJCg221szS2wH37uzwGwxtzdw83lV67fAPNmvQ0fvZrn0Mbx37D3FTsrh4JFl8mewKwkpaSA/wd1bic6P61ESdKKFPIYTrdYd/yM980G2DkR13sx4R/gza4mP9NldjW9KkE2J1qbnrAg+aU6L3TS0DM+p5Td/ubyF3o9q8lXBwcPCkyzeeJqqqKh66DeS3JkTgK5Jfhxpa2SSnoT9XFyGXMOuQz/GXjRZIWT18J6zGRPYEa2amIwll6TUkpUJzxEicYJQ0GI1jnosCx1vPzFhF8xtJQe9gHerskKO/to9hxVU/Oa3ut8oUAPPiq8Fy96LT0mg5u+JFvlL/R6V5Ova5eb667xYjIlZlAG02abqymFqm4pvoKj0TKkC35Hs7V7b5NP4zD76T5I3iR5TOlQh0b1IhmejXgxz959QjO+/lP/R3//4dHHhO37xtlY4P2byOwnzyFH628+vL3ug8z52/VqA14e0uFDw/VXH/O58Px9b4hper1t8MKH9GG+EN8nIh8baZ9SaGQVi2pUcj8xtSAmHc0IIsNFGFxsbyvpM+ewffEhlyWlECPjiZUAwcFHlv6Kq7aVNESfOu6VTppGKkGVOc304XtaNEfiM299DVH+5QzUSyo19unOPO1ETdw9nMFKuSLV0xt9b5g7zkYhSsMfXisI5pUFHM0uYd+Om5lzftLfDGFwMcMQS+FUkdQwC+a8migcpLxFmPP7b+7tDHuhX0XqDnN3Dzd3h/v/4k/4x4f+cUte0GScPBgbqIFXw3ZpiFevLcIbtTaZJQS4KNlmsN7+QORbWsN7yYGIsYg3sHj4ZVpZuK9FR+t3bFW7h7Aph3LzRvOQSwZZx+0YIiiSB8QqAucWhbGjGuWTyW6bE/ZNH/nTq4/Tc9v+29reTlBRMHvg07uw+8Xlblx9F86CjeEXvXtLGQhEAEFvkB8+9nd0RR+FM+4H+S2Efip7OS9r49PHDU2OYjKK46u/5lef+ou/0KvS5r1UbU5rm5m/fdC4P7227QwyhqU+pCoQB4hWTqSGPe4h4vRGHzEfCPAu1X/3RHI/4j4w8XB0s4f8k5tw3J0845IdPFiz0LL/uXEL5wUMWwfv4fHndHlLlDWkRGjDyFaQxhPRa0VmLDatMuR0eQFWylsOuPqu92D55ctbzvGzv3AXutQ0XLueiM2qEmYQadeLaLJl01Wrxh57JX20C537+Q1OFCG1gR81qmgxIKQuFIS3Cn8HoXhJAeP6ciq9/6fThc6+TEnDv0kqya+3Cx1fn/xzdKHjs44+d6H7CXaha7iuBgFfKQO3gYheI/XXMclljZuiQlh5ED6Hu9iO6EqB+oz4jl7mB70YNOrvUFSBg5v9Ud50Fg0iq1kRh0L3gGguWZNaE9VTUx1HrY11gxWRNkq44FWaRbjGpxG+XriWLeI1R62eE7WSCxrxAXXwhutWQhkyueSPh2tX66fDP91ZJ6gEFxGnK4zCMeBAcLKDGhzBZx7SORmdXhRB5RCMUlk0xDyCkFzi1nMiEwWjVr2rtMLi9xn9dNi343av7Wwm0Nm7wRiZeBVFlFOfndooEcKIkXNPvlqr4yKVgb/Q60kun5bxepJ7r/eaG0m54oXq1CyrJkiTK0MYWMtI09LmeDsFcw6lOZ8FeMH4zfE5We0U2BOYtfgbJQ/qHlZLhsMgJ+phfOgGeUdNZzkWACufSfR60sM/wJtdTX5kMNtcjz+dmiwOupqwPtSZUAot8bkyLUi3eG3nL/R6m8uP0G5mVPhu66wRSKoK+9OECRTyOQtjHbBzHh6/M153mKn9zeUv9HpGhe8lfJEmbS4MXyu9lniVqDw5i6J8E17rkmTVRcdlgg67SdtVI/T/8WWbtK0jVsPLHPQgrN7AsFVFBd4jwZhK7wJO/f6F6hHESh9Ehc+I1RdBrIYa3ucKr6s0ONlU81qgIkRQathBWWt5+U7JQqz8TRArJzMc5SHFcORd2V5FhMoRSpYYS8wQwgcG5580YiVfwp/Gcdpo4teLWPH1yT8HYjWMHQb3S6isKDpocCdLDEJqb7PF/4hQ9xmx+qkiVjrqQc10RK2UDJxdEbniNlRnh/RaKnfQd3obuZ3Tq4kvg/uRG1xzhOQ5iGbllEBBnr5VwjgzfGm5qLiSGvNQ4VOSU9Rizec2EL2HhOuunNAmmaZLU1kfh+TsOdQ5NWLXENaLbkOhhlAwEsl0gYC8tCRtUbuc6v0FslqLcEJT1k4tHHw9tHe9ZQSaklJamhKxRimMKUGnWmJfAht8abliaOqdHjY52F8qsYyqi4jliNx77iqMEvytITn+6c7SU0rJxDojpKfyqSxxskVJ0WVQtY0UnGqL3B+ijUcMLGrLlDCsLGI0BA1G2ZJUj9Gnq7e45t+Om8X9/O46s7gfZjqnYoU0VJFkEPTlYqBPqinWq2BlXiZWsRf6NUBy9vMhOSwpRaq9CpWuTe+kcpMVtUejizVN1uNN+OxZpE/sxlqLnEeOU83Re/wJzJ4iRlewRojJDWaA35aUr2HEkE4F1XS3dVHZeDkkx0y/OSI9/AO8XVoeO/SZ6b2G++ygwGB3qKGQUsQyhAgPN9BQ9z4Yo8Xmshd6vavJD0FvZlT4PtEsW1cTd50Nok7PUxZ/fWps5XqhvohS1iXZHX+h1zMqfC/hi0By0WNPqAVfkhKmgNipYsTmmBFhVLKOQy9ToNiQ3FUhiK8WkisBLlCB1NbgqSwkGVFcVqIW2Yor0Y7OSyLTB7bmGZL7IpCcNDkmW2DgMqVGU3vC5EkRt+h76ab1sFRGLEgu3ASSG7ZqLb2E95Y72aUMc4wRSzEKttiY5E9yxP6UIDmvfYSPG8LJUpYvC8nx9ck/BySXug+GyLlyHDDKnRrLOqrarqqRie+IHJ8huZ8qJNcDXDaXLflLlIMET68U3yAdOuVImMNB0eU2cjuDk+YMGVzUR9vqi85JyIH421rnN6G3J+KAUbNESPQIJBeN1LW5SmVRg/qUNpF61GJgTgikYCPkkk9ku8BzaFNgTrTyysLEYLZWI4xJXSN4aRlusFJBq3F0gZx2vZzQlLVTywJwOOdZVSsQ+uBU/FSfQmbZSejGmIvNi0QuvrRcsdetaaNLl4UalESBgFlk14hEOZQMd0GVNW6Gq0VP/NOdRU+llGoLdqlQoDkalVbjaPyovilpiJJ2gXcG2yKWJvQgdCETZe7AcTRsuG1t+O6untDAvx23q65nd6yepSCGKHvPQ7QQsMNNUZ9pkvvRZBiw6SMtIDn+Qr8GSO7y6vp7vWeDHLIpJQa8V2wMguMUII516N4T4vfijpON2XM4afi96hfZwRynmqP3+BOYXU1lsy0IBZyrVFRM2HdyRehsqbUy5FHVa0Fyl1fK8g/wdgms7NBnlsCas5SENKVBRY9a0/MFjL6LEtqyOenjYnP5C71ipSw7BL2ZUeH7RDMwOWXqXe+EKqTtMj5MzUGj+FJCSy2MvqRsYS/0ekaF7yV8EUgu5yJDaGQyXCQIOFDrhiRUatGQqzEOWhOyIbmrQhBfLSRnyHJpevjISW4YHhMcMRGDiabbqPzBM/cKJHcgY8+Q3BeB5JQZqvboBfH5EScCzKgh18pEr01pqumlGWVBcvEmkFxzAwNUKYYk5qoxqNeH06K1rBV+I+t0sh3cTw2S086H033bvywkx9cn/xyQXKnGIgjMlBoQ6GWtiSK1E82rErUsXrZZXfIzJPfTguRG70X14olZaSL/gXRkRK4+V19l6LjRx7Pk7DmUhXwZXCBWiJmaN1nUFvwmjytba+GHdo3gvdqWV+o6Hwq4QvSV0ihchtK2lAWWFUIqDx+2RztyK8cZsuxZDFkI0IamRkDBwPONCfqEqu+yrkS17ojo7tgCA8JDuMxkABWMVIF7DSWEjRk1luiCH4EJyXF2ahk9OWyCklpobfFN8PDUg6byL+mCMc51tagx4kvLFRmyco4mpSikDwhDsCOiqOxEHDn14VrCFt46S459ujOScdVNNpViTDXFJZaYjBtO1hPvIAIvuwhNXVHJZ8QvlWqRbGsUyRgNwa1wPaobRq3QpV4ePfFvxw1bhDGuwDJLrkVnrC6QCci4lYmyRTzi/jBayMZjBxeEl/yFfg2Q3BUY3OHIhE4/nkyC/KkB+bOYQaw+lDSs0iutEe1ZBfvSap+UEtWSCqHck2hjFr5D0/esXJVH9R7LqWZlybEnMAc2iK7W4S9Zus69U0X6KCINajDkvYo7NsHPh+Qup4nmH+DNriY/9JkXrsY43IByhM2nVgkRpr5mIVUrCdGdiWHxFMFf6BVpotkh6M2MCt8nethcn6OXwXkxdK+kViy0WCQabxUKkU5ktYDk+Au9nlHhewlfBJKj0t9cCnS/oscyo2A8Wqy40dlnqIQ47NLlZUNyV4UgvlpIDvIJ9yUVUV2mpitjQulhjdPwKriMO750NlcguYMb/AzJfRFIDspmFJOakDhYCgCayLE2ESTx5Eo52gF7CAuSS7fJkotFSh26qMoQQaomT7lJKBjdTdDdG/9cuLqF5Kw0yUkN9/gUJvdlITm+PvnngOSMVIhQ4FclTV2RNcJ2xJNNOPhTVasg7a4u4BmS+wlCchphCOJR6rFC1XIIVCAnmgrzTK7KU1XQ8cjtHMohvgwuIrco48gIn20lEi/qNZFVGMJ40ygdF5NcaWr/kAbobK82N1z36onNvYmoqfixau3wy0mqZVixXeA5lbllwMC0XggZICMxVcPHIHRMCNiyc7keLVwNOsjYQhWuOEXdTejtFrZGW2WNK9JIw+OSY+3UwsEvCdbM5SJapU4emAlcZ8xcV4/404fqlh2M+NJyveipp+yo5S6lm+E3LX44J5sQDjsEf903F1Yc/OtFT+zTneGdXVrVuxEKIRe2irJFsM8iKdcIoHN6x2F83xGAoLjgM5UhRTgs+LeYpYJbVPWwjkCGlbj/MxIa2LfjdpAc5wosQZWSgpRwGR1BnZYwmNyCFkSnZJOJboQFCyJ/oV8DJBeuwCWX6sAdLsJZCsh79yL23gQuaqjSFp0PyrM2es+dU7AvMXhI3Yo2ZZzgSooClYKw3+ACSG2cl0ez5DhONUfv8ScwY+TKrRILpEg2Jlw0Cy0WrBIq52pUjFH2hfRcDsld3lSRf4C3y5Jjhz5zvWdydtILUprCyhjpxZtMvZI1Yf/SsraSv9DrXU1+CHozo8L3iWbvPNrW3P3AN5UIShG2JAPdgr/rY8tGRrl45+Ev9IqQHNtL+EKFq8ZUSbyIXtOWlABF0Eh5RJl1dHbYpcpgQ3JXhSC+Wkiu4/r7gcA5TiB6UUakoQo1dBu5Wh3jQU++FUjuICP7GZL7Mlxy0DpNIgpIjjhsBqxcSTkLRAJD6ijN4eMLB5IjrsAbQHLeuxrpDSMWj3EghZA/Sq2qccC9Tta6+gzJ/XggOb4++eeA5FpC+FJMF51qrWwhKmwfhwgNnuRoNQfz3P3gpwvJ0cOrgjgkM+gptXYottaIXhFBRy66H9BjbyO3cyiH+DK4H7kVQ+1cRxG9Eu9jJLeVsiGyy1DoEfc19kcguexU0gOxOGJgRPzDa1Gsj0JnT/VqpUOtH1/gOZW5WRflgpTCuQQ3T6mIBVIVSiLOlhBty0fTAGPz1vXuhHKdmJDhOycbCL3xXeVedFK8bBHWTi1DU9OiDi6ILg1FT9UKqgMVLdeSg20SgrCA5NjScsXCVSVNaFkh1CY73hCQIMRDOFyCc6WV0tfIoq9XuMo+3RneGYePjgLNoCqCE0w7D1uEKTm2lhr+eBE9xYTASkUjiBaQsCn8SkTQ0JI0IwUqI756ewf+7bhZ3M+6AsvC1e588hDvqEgmhqTek7ILY6PFV0FpvwCT+Qv9GiC5yzugzhS7wqUPTZRCZdAFejc2ytcs0mpVYy71ePqzO6dgPyanGuFgbkrCUWngIKCAijWjhhFUSP2Y3mM51SwOTfYEHqTHUKZkS1XooSALsSRoFF9ELaalKIcfy1yjyyG5Rx+uVqWHf4A3pHnkhj4PmxuqtVZ5K/A3JoLSRjXFEjtn4VmrXMKSQ5O/0CtyybFD0JsZFb5PNGd/bb3GqkSAOELaWxVZ5yoqLPzQoTrTFu0d+Au9IiTH9hK+CCTnsw0pObgRxChufaFmMNABNY9qpLKmy0vbO1wXgvjCkNwfXyHg//3bt+82L2dwgiiwF85HQoOtETnIIGjDvMmylINexH/Id4i/+/t/3EGuNpHqNNyxyZ8Nn/3m1ae7NrXgPS96/r9efV8RFOH0akd8lLfh5Rm//JcPWMg3fdy9mfrXz6ZxxiDT5r749f/6dPfuNebx4t+mOI8iyF3k+/u3uV1rzF+9ffvqwjHf373O778/MTZJ65aeKDXvi9aIQXKgwhA4sCnCgfXVUJ+eksoWWSEx2Atu9/vjbqXBM491FjsfDLyJmtUZI23RlZWRzsGk5nO6Dry1NhTBFjW/qp+om/Rp5G1zkNNAf3376tPraZRN7paLpVgEOK1QOVLzVHAA3T1UHbKbbm3ZaqvNGH++w1Ed4p0/FC37iBAD5+XEol1FSuRjuRYwis5uR2s+G+cI7nS25E8D/SthTt+9eOitTGazhy4bAraK0Jbe4yVRFXihfXMFprPEvjWb3/TX0F6rS8tJ1tyg+pqkhohWQsJNiSL1pi2cJVebPBzo89Y2H+nI4i4caeuMvH2/N9i/vft4xwHqpiuc24tv8O37u/JpXxGc8xQxt3u7jt+Xnv8k1NtF/mp7Gy6d2K/evn6NT/949w7KCXfv1QWG4o/v+4cPk3a7H+BmlmLuNFzdZFw6ONN2XDg8jugd/DK6+DvrcWrkH1xqNaYOHwyaDM5zDCJPjMdwBhH1FmN73ru8f7j7rwdp/KGEPHSBYVPWdkLLFAIb5YRTBnESXCO1awq4u2fvINUfZyNk33sIPQtPPUrhDtKDOvUYaFO5jBluR1Xz50/v3r36fjEBZyhrODtM3ZAWg5KOUDsi6OacVqk5vY2Zt5/vT4Bcuj/f/Te9r04HsmWcr6ZVrCdY6l/g4N+lSiiV8bm0oaJ3B+Ez3xPcHDx0DLRN628+bB3A3Yq28svTNmSNN3fH04PEw39WcejpJD7cfftm8/Wv/+vu4xGDfgaz1Fa/TEPOB/rmboz+fnr0+KH1Vx/zFql/8ysIZYW2PflkR+c1HcukfScdw3lt2X46RSb/fve6f/jY3314AYf7l//AvL6l8f5296a9/c/NVDonDJgu1W7Ku1n9Jk9m4g+wXguEKfkSE0KogdiTEE5IsofPF0lq/IBd9Mezed051Gh8r2SBrON+pxAjwl2jYKqJsSkhaO5DZpUbDLZeSfq6XyDfn10u8BwGATsUNS+wImmqUC+6iUiEalXBPYHTgnD0KKkny806vUDdZc/ZYlmkAmzBRhVLFE5NN2ikEeRBaf12gecwCKhmjLLEN6mJO8tRTm1IXsimpbSN8LujC4xRNUrIFJX68FpP7Y4xkDABm5Jj8inJkxjh2/e/mDToz89TvrM0kp2PtFHEa6c6W6scdfheqGiXckUhYyLbPETwxZeuqsT/tPmV7Zy3Ht29jtcy6QoZS8pREhxWHyu90GALog1NSe3nezX7/IXa4NwZP+GMwE0kojJVRCHehFqTdiQy3mzF/nAAvdi8nf34Odv6rO3fvSU6uoVzxET6DKFvonXjCdifGmnT41Sjny+47X1l/eeJ2uH2b/YvjqAdMVqqRIlyLlJ32kEwW6B1ltFG2hO61Q28T71jK7A5f0WPnZJGcWSdOEw9Nhv/SNbInnwbIS3zudlG+QDnY7Y7OYLzsQ3A7RoQsw981u3EQcclRG0+pylZHlvVExGZj2adaYeN1/myfz2Emq+bb7a5/EB+lizvQsiuVwHBpXTnIiEOvSFMHtSJG8eRFkXyfCt7vc3l35bl5iomp+yJl7liO5HxVtEDpYQW6kxWpBc9JdVq6Niu41zh7hz+Cj7msW91TQgKxlBjLzoJfC8i56GE0sNrq0I16bGUC0RCmXi04WsRc0X2WGBuFvJbW6u1GmePE3S4c8q8NEylC75jWfQmF3GDIWRDuCFlUL16tytC2l8gC8N5xDFsdWjcfBFixRDU+ChS7wNZWoOxtTWblRM8p8zLto5wNRbhauzEOQrDEXAHR1NB4h55k46WeXVrUqOXTZcGUWY7eDo+RNFsL613H005zby05zfxo+ZVv2nNWZxr2KY8LiXs7CCKXEV8HE2RBEGLp2IKZO+U32QRrgYJYfDw53Co8LtiH35iPzFNDxNLPuk3qWwDeU70YklW2k706BjFFyUbPSmrVcdLTwPAj7eDum1NDNol4t9sTsJY3yMU+XDRrg1gJmsKv7TFRNTmRGSLEaAHYf11G3qkIbXc576fD2CnczfZ25HoVboQhzMRDzVY5xapeq3mguNaG8BtIpGcQ+lwFgMcY9vhcCfqvAdbA5dUU9P2tDaAn65krToZk4ScVHnNkXLxkxieHBZsULZlbYAwXSxjVZKwAGqQ9zosjA1UlyCiZC1zry7XtQHipL1ig5VxQxgdYH7iwDHaZuA/Q32lYmXOq0tINAD8ZFUGVcO54KitSaFCCRgnh6EjXFMb4qogyWkKzdaBewZvhMomwqAWAq3AWUgjYRkx5HVRnGRxNPx2puwWk2gOkCKiV6ddSEq3kPtYPUg1CaO3ObaQuggjNWKewj5SgaYl0mBEKBh8fRWTNJaYodyw/8lT+lJqCY5INEL3ElRQmfIrVkeYxFGFTB37sghUB2KtJzcLfmKlyveGG2n06oVQkzwGF6BI4QqYRh0jyUeLVHhX3KjOG4drsb6Tk0Aa+H+w6Eo0RZ3UiJ08RsrFUbjUELYQSlsdIWwuldKyGKwi0xyIUy7ZimE6DpVo0W1cP4tJJAeOQJGdwm9BJLskdjV4UVhcw1WvNq9rFjXJpNJeeahA0rlQUN6RTwVzk3LytUEgo1arMZ08FdTxMc1TQd1R/T738FxsHoGC6JHI5RtsERkVxHhwMeByjx7XZOk8O7gW1NkII6U0xGDA7bIyRYqvEVoOOAyOqNZjWx1hulDFhZaJZbxBkcOlCcQXFSQ5G/BqtA0lutURpgsFTQL9S05RocDSa9jRPKXWIAzMoefk5OoI04Ualjh8YBmDJ9UUGnGQRyeqUgPCnHOLfnWE6UJF+G8+hAA3Pu0UvC5GOCKbH4QT9PWdnC6UKjaGTr9cISaWKNfLgEtQa4HJ9EpntWqnNyoeDj72EQq2KGu3fSoqwgtdi9QI/4vxYXWE6UJ1oixMnZqy6EhFf9R3IFOCnQvDdlWjHKsjpI1EaYijhIdk3JR6o8lOdTjkiO5jiFLW9TlstDwufoe/EYUpjtjZENAjUIPhkjDUsDTSn5jERs0jijNZBQojFa61hMEqqXVIhGtyuhv5xBCTWMIPxarJvw7eU+POsMkH8tUSuwgUtTtxNSa5dPjhWqkvjKYSSqhsYpmHL2vgN/UCFelXEautpnct1UScaClmv8lkQtQIxwP6FtpKd6XN+hCTZOJSRASIFe4SLIbV5FE3Sl/GHg/4bk7WE7PYOB9eJ9+hZwvFmzaSwZSkKisiSfxZzaOsDxE2wWtrZFSEJ28e3lsXCV4PQtGcXUAkCi9/fYi48SOjhjAiumgTgEVdVDvV+xF21XxJMq8rio26j14q41TEKZLpRQwNo5VwVaHuJLbTwT9ch6DksUieHwzOsiRT8Z5+10RKy+uK+jVTQNGlkhbuldGLLMnPwKCYlcuHkTw/mL4ZTMK3T/P2HqGEQK9tOFKc8aB+K2XAtdGm6gztYhdZknxTfT2YhB/n3mxz+RkXM8n1cKwQCAqvOq6xh8inPhrcj0GTriku6xr4iMVXgUEx08MPN3f3HE4vqb+/e3338cOGBdh7+JK9CIgesWIQP2+FOYqjOxg0RVwii03eS97aldjRsC+24z7MYVdGds5D63/SUzEN9OKv+dUn+hzz4BYr/uXdu4PPqRjq7s2nt58+nB6F5vvpdadkzu1z82ylJ7edfvgNPTHTZ/PN/sWf8I8PffPg7nJqLmWNEBkxANxAuB7wAEUzcDq8bUodEC4fZlBOc3ohYH7lb34+n8BOnvkHeuzsHiA2H4ezsQonJw9FwzkJleKx4nqOuDDweidL9E0f+dOrjy++ycsK2r2dwB//nD3wObuwm8DPr78LZ2Sk/O4N5vbuLSXhvfj49v5ZnvQh/5Hlt9AwU9hyXknop4+bYGeZHbEms/hquhsQ2o93r6a54vvptLbZNNt0rPvTa9uGaMkFokANZfRNwUVucHDgK3o4ejXeIywHR/fd248v/nM6vg+7hJ3Xm9/4+W5K2z2f3bmTm/CzhyrHv+b3d7lsHyHYl+ygOpj1GrFJstlLWUU8TP/3IZluyqD+9PrdL3al039+17dbiJnpgagPkRtxL4VSYJ9g/E32xVVCJuTaFs6knwY/kUrNS4CYRd17iY4mT5iDEkYrAi20wyljsjEREoq7Vkzfc2PnX5+RtE5prO1YRissY2IWHW/GoO2gjKL24oc/5v9zySz+OFkdOi4MNSWRbTLo5Uued0r38C0BI3vMDmfc4vsi4rdjO9Lv3vTdWHf9A+mUTb75nz++7/k1Rp80zmuCYU7TAmD0aYN2t+WCNET6/OGgLswInObw6f0/zlWsUAevXlHa/R1EjK7AD6/PTKH+09uPU2Yg8UfQTXzxw/v+j395fffmzHEo4ep/nMWW8ee/31EK2ocP2Ll2l6eKkXvWhP2XwVSdV5T7k8nZzYgksqQwreQWYqE3hCUct3lXejxTfqYY+Hd7wY/Iyc1g1eyxNdODT59L98HC4jRCKCa8JcFHFoionZXOJO0WTE/87IQrBkxszX6zgIl/unOmp+JryQnumOnb4liZ4ZMh6JoqlWxb1CrzF3rFQnD27bhd2wB2etJMcq3qE5Vj154QiqJEoTeIEaMOLerY/EJy+Qu93ubyU1yut7kr0WgqsjZHJYueWOx1JBYDP4ROYahkXSh1GRw8Fo3uMmp/wtHo5DlSxnXfvO5vXNFBqGQeXrhCbRfo4RMy5oTL3UMGgnNuGY7Ch34pv4UZ3VU9UunGxi/dDI+QDH/n7//68dO/fIdI5qV88e/fwUkht2gu5uqlMs5r44xT0BarGaWTyL35+7Ja6Qwff+eoH5WS7WyYxa6bWBcKlRL8H88Bj/qlnv1n9Xr+7KFabD7oRmg2eeq/+r6+etSX3Qy1PYaFrxepN9NLWAXplPd+1ad9GGA3pcuZxnYDbcvXPnug330LmSYPeTfi55XVLUf9pr/KmNw0zEy6HwtBt8P85lO/3+wzMvi3X093hG7VhbRwf8zvP26KdbYJ+5ObfX/Z0suUkvIJ9gb6fBWNIMMwxkbYaMj8ATtTN0ubR0abLf/bmRu1OvSujPcljy5hZSjayYcgigAY6I0zF//mZmtfGfn8CuYjI62tfKflGNHBL1+Xu75Qkr970+5qhjBNz5UuBNnUEKMTx7Shp18DD1ypAEMRZLY7hqFjQ30GUeKx4Xa3ZSp/uc6QM4qsPTTDvgwqaRuVivDK4ik79SCUU7j3q7e76P0jncmxH/3hb//y/5yptBY/snfqs105c+ZvnmDib5jzPkfr9fx3Ksj/TEOwP8Iqd+BZxYmv2tYr2lbjnboNvFqXn++mulaeLBU9GsEJwr9QlsogdvMucUV9s7o2K7VajHIEvjvDdt0PA6u14cJ40z98OG+ntjHMypouHOjzljUfabmyM2DF+93Z1gwekdEzRptPan1A9ZKXoD5FY+3uPdY2c9431IX17T/6++83TwI/fPf+/6y/ZtUsIVQO8WmgfqBU5VJ6KgiPtcrBOyflklzvXvS346ydyyweVl5JrUvFr9DTt85dFF+V0MpqnYuOdscMfvI1a/Q0kk70RF/xD6oAiZSkEUcaJZSRTUwXvWaxBl7ZBfqJE9WCV9+FH9lrlmaiCydes47J7ZAt9+6gZHOmdPFCWSOqCAMfx8Zg3EhLBPJAblcixuvLbbSD2vRWETJRnEVYieR0ED1qyFe19lK5ZQ18Qm5PFIH+1OXWy5vILd8Hvz+xPWRm7sk9bLd4ESiPYA7vsiG4k5Kb4XfakqTonnpfRBvJH4lCZWe61rpXlS+SXNbAl+3D0UyC6+zHj0yGtXqp5v85P5Pg/mGL+rTaSolxKilhW4Vjqo0UBTvXRggqxuP9Yfw5LMN893f/YYtVdM162GJ78fNMQO+61diLRkq4WijhqUOgd8M5U3MKi5bN/MrQK/IlsnHiA75EJgHdo28v/NN92NxYXBkjRWEovdv22EUatYnROixPxn83bvFqyF7oweZezJfIvx03e9ji8w7MSHi170njL2lqbG2VpM5Gg3iakyFb1IxekFHyF3o9yeXzPlyP6ZNYo37xy3aXC0KqDekkPCDfahii5Yila1zfFKlh21BB+5y760v6hIl76n6U9Shh7mtVBFy2Q3proQT2SCms1Igbtgs3Jimb9urn9tADN2o21RVRPT07Yt9EygGxjKn4MKduk95Tg/u9P+6VvSlehVSpTpyqK+hZGG62FzL6XJIapq3QpvhzGNdZRA1HlD1ri1jKnj2BGX+rN6HaEUV1hp7NHZXPFA1FVpVKIRm3o/j+fOoBpp9w5MrwD/B6+ughB8aoTBUwMIABmsg0KhbzRpgR4NyZVGpbyYE5h7eaJevHisfZ9CqPSA//ps7SNPAL8AeS8JF+PAf4o0lDpYTaIQYpVLeoyOCf5BWJK9ia7nbWjH26M+IKXYPNJQgpGzY3KUpPSvDDcCAh+Bx7WxBX8Bd6xRwY9u24XUUG5wos/bAsjTYImIKkigxlmyjSe+yX6r0560OzixwY9kK/BlfBXtNVsHqUqVLU+GioFg5RhEQUoaAvIlUn5oP04IWrcOqlZ7fBLJaIVVcBZkeHQvG3d5sk8KJ0F6oQq7lPucKOMVyF3LSB4m5C2UJ85hV3NMKxryOPiije6JV+yf4cCjnWbI8oexapBEfZ8/f64co0n0aGRhfVRExae1yArLRoAx60T87ovnAV+NVa17syfFm9nbJnn+7MDzMFwbN1wpD+thYLKAYhSfWh4MiNcmqhj/gLvaI+Yt+O29U2snlVZso+IbSOUJ4+E+GBo2r7DFPhUq25NFfzskkBf6FXTHhk89rcNC4cfdjQqUo4T1W2PogI3164WKgnerPxoPRuoexPJXLda8DYJW7/rimHidQdCldGY2sjtJBX+1RCe8qeRVDJiQujkZLofaIMpJ9gaGPCOFlNBcW5Vb/sQbtV9ufQafIZGBcgIGeLWE2i2ROY6aPgayxjCK1IdSsiWAixU+P3kiqcKicXyv4MLuHFlTkj03EZF7IP8HbKni3IM4RVEXcSUf1Vep4lgqPYZBQ91IKTMjWHhbLnL/SKCCtbEdxO2bOZaGe11lU5xK1ZdEOuDeXGk9WFvYAQlmBt1YvSAf5Cr1iXweYYvN7mHlH2CBerDRrWjZIkbC3Y4Ijg1BTVQh6l+vIICLiaHzmXXg6D35qy994GGPcglCRN1GCUsy64NtRZrUIVGe84yl72Du8VQbTUFE5LSzx92YkwpJU6l3TPxrFU9udQC7Nme0TZsxiJOMqev9cz/tEW/WihC8pHpUknkb0puEHJSwk9E82C3JVPcnHFpvVsWb1h+zHu6c5gnFxkSaEKib9EmR2ZGMy0MFLlriOBCotqG/5Cr7e5/Ntxs83lk3LNGoZmaSScZqhuIghUREssgxEBXk0zrkcvw/7m8hd6RYyMzZRyU2WfLSVpwDKWSq0VrEFcarUS2kpfG8Q0+GVpzULZr5KFzp9BDJF2VSlKdwoOkUfQDyMnZOsI+RHiJqVXlT2LQpWh7OGvKt20RMBGVyjTI4Un1sIU4HhpGeNa3eo5jLZ8jtAFjzxnizjKnj+BmT6CBwnPJgpyrahzZNyQtmFSjjrHhraElfmB6fU8e/4B3q4NLFuQZ5Y0tZRMt8SPRWETvs4VkZDVtrU4cpY72p77B1L2Qq8I47AVwc02l8+VPAMgsVUjNQntTnWrivhI4XBQNTH+Z1csAs1FTMpe6PU2l8/cdL3NnVLJ/vKhz3b5wzY6hQfnFaTLWUqHLkGkAutKiSbDQ3OogyfhTVoaZYrPBjuSEz13WCqk2GCbc6BW35n4HCmzxRIXfksDps+tqvxoYABdotkZmPBqgiiIbYVrA/aYHm/sPj/dpcn4m6KHbQXEx7fv87d9U8d5/lh/6vVVfr3p63SVAX/79iO/NuNmRR9nDPzNe2ql+ZDC+OLX/1W/y2+oWdr5TB4nBvumf/h49+aCVmcnxvyL2BYkTkmML375vuf76qEfYqe8ODiTA94kZb95URDtCNldaE7ZBKHc2OaHi/LQSGzL8Lp3J+//9BdTi867WXKeyaUiSsuVGICjxrVRNYkqKZSAia3ukMj8ff+P8vbjx7evFww8NA+M/0K+TP7b/Ip4ROaq8Iyd+/WbJqZCkU/Qmh/7t2/fU+GnfymtNtI6RDE2OWhuudY6ZSqBOlIJ8gPiHRM6NhNePiWoWOImx81HVFMjMYXHvP82c7JCaRDu5fQQnjwS+C3YvmqkoJpK47R+YBf/c3/z4a68OlFH9UOTRlvbyDTQA72SxP8VJAI9FUmrIVLbUtT/PhO1zdpQ6wn+7NmuJ/ivGKWLTvlkmrQxMoymEoJ62g1KkEthyuuAR5NtrtDpF6VJswY+keB/wju/+i78yJKj5Uue//Cz8xL8WRfjEbld2YPry+1QrcseKSOtEDc6ZYKY3oTLUVd6/PPSXFZQxRn4hNyeqCJ/llvJKhA8U275tmZdblde+a4vt8XL3AnsG1lRNlLU9CAEr53aT5ii1LiwoIo18Am5PdEd5qcut59fUHXoIf6c7YGe4xauuIRn+J/HXN0HZ/YBvXO6OUuJ9HnCVitCOV01gnpTjffJm7oDrt/l+uB8Va/hDlCjGZsGtbpBTE+vcCWpNpIdzZpt8tajJfHrhcGc31gggr/+1b+KX4r9DT3SIna2pS1RW5sUKOSPODs90XEF0Uwew/Wmk989gp/SBy0Pai5jhMnER1eJXtrC6ErXCnVbCfecn2fqA9bA/F14KE27wS5cRR8wadyvZMc4Hx7XBy9OuQhHZ6ovmun01Use88CxmdL3ivmzu5mai2Y6ffWS1wz52Ezpe/Xo0+3+TO1FM52+evloI7XVmdL3Z/QbmGbqLprp9BWfPPZgpvS9Ygrqbqb+opn6zzx9+l7xjuR+puGimU5fveThxcdmSt9rfqXeNNN40UzjJkq8eKbxAv8qXTTT9JlxQTr0AzZpz1op66IUSVOTi9CliNSgxRfdQrAm64NMuL2g4MQ1nZk/vqtxEHGcz/03Tevf3rc+UWLVpPSAKd+0c6JUJ1EqWfrkRi+plFi3lvfQYTiPr2oCk//86U3LhA7+f/0R3sjll394e+mX//6pf7jw07/19ubij//9u0/vL/32N+/vNl+ev8MEfl747W/fvtr+7DdwjP5E4PcjY0xyQVza73q9G8S0Rh72+QyCf/5I3H8444/fXfLhN9OkFV8p/vpNu/+1M8q76TP6raOuMv8qneUq/++//b19T7+6F4o9e8ynv3r2mBkzffaYT8302WM+PdNnj/lwps8eM2yfzMZlUS1RamjYpNhjEtSUMjgVvB7LBPGFx8xJEP98j/kMH2PfY/betTyoe6rp9NORelS7KqiHbVKqKszhFh7z2V/ee8xnf/ngMZ/96dxjPv93Hzzms7+995jP9rWfPWbOZ7fwmPlXiecx4yQ3jvLXCi7/aB9JNymYpWqqWxBU8A3V3hq0eksiKmmSScQfs0weXqh2Tjr456v2M3ZsAYZAVCaarRqooGDCfaix87DJa4RxIezquo6p9vMVz7NqZ337DIac9eFXodr5V4mp2j+9+d84ka8ZB/kxKfdZv7ZuYotRZGczVTdZUapqwlnva/bexLB017d1L4/GqLNTgtXoWWkl2igVv0J8CsrhqIbBKcmc5Y41b7/uhZUnzql74U9gVhc8kkrGahEGJSc0skES/8BPhwy5sumgyPHiBteXM53xD/AGTGfJO3huWdIFD5se4KU7I3oqxWcD78AuK/C20vMobvCzeYEYN+F/wZOXbSCiJ3xHzB8NW5PxjYi+KNkiNZPjkaLyyxUepAc+bI0yRyHzoHOJ8HIxURyOTFiCL/hoIT3sk7wihQi73OOGVVPc0501pKuKuCNwswp1CGzZiWJbEMNA6LKKqpVFYQ9/oVcs2WffjpttLusKLOv9qlLNKA8HvEPGYyHfW7uJnNea4WvYbdU9bRN7oV8D+c3lTGerVVPDhZQb7ImcmoGP4WFeYhEmumEdXBHllyRgx6umDp222TbLrKkgrENoO3wdHYjCmxpYukZp8t5qu141NaSpBWchiHWFauFgmyrJhOxOIqiDbKy3Qz4nYfO5auq5aurxqinEAdnJEoUmbWHlcAIXNxJTtZTORzhe40pVU73JVrKnXqSZqOtgx1OCYbZelhqNkv6AjHBKj31NXap/dCVTpjr4CpY8XQMvoidD6qKIJl0szcpmdr4Kp2RKSu1jhKJBPOU33DgFyk6YqqKsY1R3T3f9eMnU6PgIDrcIbio+V1BBSVZh4EwVeEkI1dpnlUzxZ7uewr/ynHnRKZ9M2ZUjGvh7VrRkKQF6wN1r5FQm2VxKEbIZLkrZZQ18IoX/xNvz1XfhRxd436RkinUxHpHblRfn68tt9iYXi3mOUgy13KkiIxCibgNGQpl21etlHVE4A5+S23Wk7Flub1Iyxbc163K7AiNdX26Dkd00xJnawSRYmAqRAiJ5lYIyrds0/LhIblkDn5LbdaT2py63NyuZYrmfbJ9wrV6K73ky66UqkSZjjqLlCVUfSSTfm+j4kVxUaOWe1fGW9VL3+J+vJjVps1BRwXA5VUSUuAkONquqji1eYU0Kj8rDHBhzoeVcsmh2UNscejAmSnXEvsVWbUOJR/E/VrzMwf/4E5ijKBAlBP/Ub4u2hhrFEKyVfCy2j57y7mHi89FjXg7XMRSFf4A3QI8JM8lDBRGrbzAfMomicT426zJ8wA4ecElupeecllp84GOBHtuB/9+pCrgQY2HEv9mchLG+U8/F4aLlsemyYZsZLVRJ1hejyRfS8NyHItIiTRAXTkzCvqhF1yf+SV6R8JUNe90M4OSf7gyat1J1qXGzDM7TSkLlVfPUhI9Y1YeCEC4IX9kLvd7m8m/H7dBjzhVYbq6OFHxq6EqtCAuGBowWXvyISSUcV7YLqmL+Qr8G9JjXm/gs9NjEamOoRahMYTq14S2pKVFGkqaHKMtYFhkdR48P92O2zTUN4yJMly2UmDmcFzG0JJTpo1gZuzzBuTVC9tYgIgtmepuiPpKFKAGNIzWmTK3jGT1+Ro+fCD1uKfheRhC1W0tMi/DcobZF1THYXvxIWV4JPc5KwxJ7ssTJkSXuIlLv31qjzqo0P/rRSOHj23c/QvQ4KB1ChmVzkV5kM/WO1MYjTAq5u9HgSMgzCLeac3XoJDSsBaIeIlchWKdUj9hnKIVDY6PH8H9loKCl9kz8LK0JeMxB9NS7iRLzruPzCLfYs11HM1bSGq6PZqgUqm4GU6yTaTaUy6KjCDmpkkujG3IRmsEa+BSasW6Uf+poxo3QY9bFeERuVzD/68ttq1kPArirJbZ5rSQhEU2YikBaDWetv5CohDPwKbldF4Nnub0Jesy3NSfk9jgScH25LUk5BSdZhJqmgLyJbKcmpiHZEKm897LXOtbAp+R2Hfz5qcvtzdBjlvvJ9gnX0GO+58lFj00YzSOcb5aSYD11HiJCTZO7Dr7J4u7b1jwJepx8V660ImSlRDMCS4vKUozsYh0j+pKOd1kO53RZbomYUolem3pxTrX5OccmYqlD5tBzcvIY/seKlzn4H38CDyhKkWbgbKrodSTMoEA3FjJujZrZZVd1XiQ4Xo4eMwu4j6Ao/AO8AXoMk96cwT6aEj2uh/aiOOrd3qmDq5XB2CVqspWec7os84GPfekZQdcW6c6MYSjflNo16S50G3qkQe28eO15+LDNrF1YCJganEFdI3W0UlbkaChRtraqMZzTC/SYf5LXw+D4sNft0GP26T5sbqLWmiVE3MVGBhtXMxUH+y2rNDmVYaLe31z+Qq8JzXNvxw03l3EFlnpPV+WkdyJRZ1KbqadRJtXZTSfqXOzkYnP5C/0a0GN/ffS4GZ2rwkZVp6nNdIADaawR0vuebfG+Bh56fOiXzbZZ6hx9p2ZfklLrpidQjZ/yqcHKBOms2+tcs4ceB6m71cWIlilClXBvp8IaKV3vKnqHoZ/R42f0+InQY6iEEGvuEMdAaaLZiDioTXXsKZbWcpL2SujxUM63FB3sL3FCmTpEgooTiPhKTlBP8AYXl/OP/T3mjIGJn/c//vvNf6hVHFnpW+DI4SXuY4xaJ+U1XP4OVXIujqwKlMWwEbEFeSDVWBGlk0JnnxKiJtN3z7IcHDnkjr2iup0iqf0p0apn7KfyQcsMdaKiZOPIVrmoakAME6mRpvLQl03BiCutoob9qOrzGjfwZ3sC1zge4Vwf1zAKjkmuGhaW0lQQq4gSCuyvCVLCRmuTL8uKYw18CtdYD0t+6rjGjXBk1sV4TG6PO1U3kFvtdA4V/kimS1ZzFAUOuFDVDCmVq9Fe9v7BGviU3K5Tfz3L7U1wZL6tOSG3xzfhBjjy0CUMp4Q2cAOsQxCRR4Ir7HxuQxoj42X6ljXwKbldr+f/qcvtzXBkliN6gXe44hme4Y1y+zeMYTVlIVdF4JTvVuRQvGg6ZTV8kGk8Rf+Gh3zkJGty1OZxyEGly1WUFrQI2bSeXS3poIRkiwk+KkzzbbSEGo0sgg+OOnPpTUPUqtRoySDGjf5oPjInhuZggvwJzGCr5kuJOCodBs6+qyJS7EFoZYq2Hi6ZXfIRXIwon8EIu8xHZh/gDRBlh6hHNRVEiPiHzcWI0pMXWGsdsTg4AMueTVvpeTQBe7atfDBkX3q6ydSFKAg3ShYWt0TENopo0Q1HJDjUD46Vj8yGcmZts3U0jhoFu5YLzoWyNUn2vB9xmNDSPeJ1n4/MPsnr4XJ8KOxmoCf/dGdX0zrtW+iiDFxiO2rB5molgkK82HyyxS2IZvgLvSLoyb4dN9tc1hVYUoVEavmuibK/V8ouhomqLYnQEJKm6mPLfkEVwl7o14Aoh+sjyhlbZbs3MBDTewV1vLeVOG+yDC1EeoliIcqHanGOKKvYe1Q4ieAzdRZylP5BpQsd55ikGn2PE2oPUaaWbGpqPTXxmgzclpgVVcyOFhr+BKHAM6L8jCg/EaKsi7WyDyWM0tONoeursmitUjKPk3Lnz342ouy0kblqB81noM+so2qJFoVS9K4bHUzx8rnnIGbQq4iyjLdAlO3LGJOCh4qdMHAwLkGUiVBIVwkbpyM0ZOnwXxXW3e0I1SHcNf0MRJmK6qHnMYZuE9cWlE/rsNraZYU9TUnxWwHTa6YevgjVC+FG5PQ0yttxcItCaBaR/GchyvzZnkA4jvuo10c4uhzGV51hLjBPqxoVPsKySRuHRpgyarsM4WANfArhWOec+6kjHDdClFkX4zG5Pf4OcH25HdpJBT9SxIk8RsMFiwmKXFVjAtRXKdpd1gqYM/AJudXPfCx739weUebbmhNyexwEuQGijMl6AmdGCEQyUKlZGbyQmiviBsQ+fbTLEGXOwKfk9pmPZe+bp0CUWY7oBd7himd4hjfKRJRHVt7LhnA9UC9j4uksEhqz1DEMLl7N7UkZLrQawzWCVmxFoNmjgfLWTUAdJAVPNt/zSy8xwUfTamfbGC3+PnHGwJWDa9N9wlUrRricpRylBd/TUUSZE0NzMEH+BOb8yDpI+FzCEERiTdOilGZoCIzkog/dXAtRPqNz1wJZ4R/gDRDlhtMp0UuhBxGjUnlS1thbmH7bUoULO1YQ5Uch9Nm28sGQfekhQppQuieO9t2hUx/ugWONVpOdSzxEmQ3lzPhRXLDEkAI5o/7fruDfoi6i+4LQRiLGkYsMd/5JXg+X40NhNwM9+af7sLkRUXaUUgttI7EdE3V1QrwUZMBldS4GvQA9+Qu9IlzPvh0321zWFVhm18Ou2SaVaN5R3VrqInaroQFjihDCUO2C2Ye/0K8BUY7XR5SjHiYn2URpRE7TfETobmE5QrbWVMjx4PEjHxrV2TbDKw8wWDiYNh2H7KJYaCWVjEHEOWJ3ehVRrn70YrFL3hEVjCNKcboPktj/vfI9GPmMKD8jyk+EKLs2WtSNakZgGXFXJTS4gXousK5+usLhSohyyjClyilcFsoKgf4SUeO/uuK01blEaZdOykHMYL5EjnJQ3iRNT6X2EkQZwUSv5LX0WCnUkFBK3hWMRP4H1Odw+7b9JKKsi+pwRIxAdKypM4QWSWIXY6PaH5tkrI6NKAdd4H4HJ5py0JeWHjptsKI3rQkKTiH6z0KU+bM9gXAcd8pvgChHm5VNUQyYWLiXtQlEiRmmrOs4dISclssQZc7ApxCOZ+bOvW9ujyizLsZjcnv8HeD6cisTHArbIiFmlK4gK9X8GtGq7EMneD1eX8bwzRn4lNw+c7TsfXN7RJlva9blduUd4PpyiyglVthW4SM9WHhJ6YU2QNq0bFSgOfJlufWsgU/J7TNHy943T4EosxzRC7zDtRxlvjfKRJSbSzU1hPiyEDglpSE6Sywgl1LkqEp1/6SIsunaJQqDdYTTYbsRRQ1FuYIqSdulH8vysC0meE7HPUWxbKfEYFwrYeMwlF2Iq1ZLs9YrDcfnGCbIiqE5mCB/ArMs05B7GU2SK0adpzTOvqUgVCyyGlfgpi64Qy9HlJmN648hyuwDvEXHvThgL8hTLx0/aQwcoGq6qAY2JQX8vlthvTin4x4fDNmXHl2rhqAkISuVkFHxVMJeieFHSMMOlW1hSQ8fypnhcsnKTEwMplNTONWIAUwRMQC8QoNba/pCevgneT1cjg+F3Qz05J/uw+bWyeHEjLOLRDKXcNFGRtgtiWvSxFDCIkeZv9Ardtxj346bbS7rCiw2F5JWai9aaBcNMYRTdr2pwpswvJVEZL1AlPkL/RoQ5XQDzmT8albwSNxEjpUltgLBj3DSRHgl1ckDK3ocUT58aJubF92rUQSTlEqMWbguEUZGNG+1qXHkVvMqomyofWX2VuiQEjGyD+iwIYXzvRToNgOd/IwoPyPKT4QoRyqF1ZQaYoiY3XmNG0Ov9wjDhikyqFGuhCj70mGfRxFeUQVFj9SLQMPUVNUbrkApehnnHcQM9keYo2ylVwnbKAZ1sYVTMelKakJH7qkNSdvGR5Rbt800xFvBdeiP3JJITSbha5r8llh23jADUUbIk2NFRBWoWpB6S4hIL5JKpmp8kiPXz0OU+bM9gXA8FZtnaiVZNzxxN8LgNqLoIDS84xIgAvHFycvYPFkDn0I4ntk89765PaLMuhiPye1TsbVIzChoKhOfUjJlawKT98I1eOAdV637C3tGcgY+JbfPbC1739weUebbmhNy+1RsLcU3VVxOoncipxiGgiIfqMd7NVnrbPNlLyGsgU/J7TNby943T4EosxzRC7zDtRxlvjfKRJS7lGWEnIWUFK5Tdl0JlYAOX3zR2pWwI0t9EkS5l+ZGDEP00YmOelRRCinvEntvweXojucox3O68FkMVIikvSgivW6wkanKInQtUjcJw7kzEfuYICuG5mCC/AnMkJUUu2zQD2lAN9pBAFYzWWgiZO4y2Oyuhiif6Ju83NMFssI/wBsgyjlgadrIDWeQ1ZS821QSRTZjax1am+V13ErPOV34+GDIvvQkY1WSLgps+yBiYkxswmmNilrmXl2uvB6ObCjnQXqGxWy11MJoogeGOaG7KkWzUbmiU3PLNFr+SV6RR5kNhd0M9OSf7qxRHJRvdqWJmhQOJOGSRpUd/cPn4hPdwv3N5S/0igng7Ntxs81lXYHl5joJr6hYMUZAVFMa9F4luFi3kHxqw7kF2w9/oV8Doqz4zgkXUQ4hKhusF6Y7OAchZpgXauNc6PlYQjTr0ooeR5QPn2nnVrQjpCyZqpbJGZFTAtPYPGzBmPUe9TqirEMfrrksqqqELnRMcVDSGkxTqCMlk+0zovyMKD8RopyyhjaGdVPaKCqEIFcWxrWX6EJsyWmZrsV6MaRtCm5YL8QmBZMNL1B3WOJshu6hyrisyH2IGV7ftR8rj/IwrpsRLfWWhx6nng7ZGC8CYgz4H4h9Fz0STiPKsCBFZbjM0RL/X8nEAYcDM9rD79UJf8xGlH1t1VYJExMpCoqVeltDLYUSMWsjIR3u8xBl9mxPIBxPxespra8xmCaGp7pVnA5VaU3t2KLzpbWi62XIHGfgUwjHM6/n3je3R5RZF+MxuX0qtpZky9CyB+EMBSwaWiZqoumzoeWgR6CeUBe9hHAGPiW3z2wte9/cHlHm25oTcvtUbC3wO+D+didMMlCLoxniTBwidY9gvSFA6hciypyBT8iteWZr2fvmKRBlliN6gXe4lqPM90a5rBeltqymjkeekGGEhiWbKEILqsJulDLGUyLKFXZKOYTjuP9pA5tGGZKQWucm9YiqH+ctiOd05ushDJ1gIrye2GihenIi1tTmwrBd1SiP9lZjxdAcTJA/gQdkpQfnDJF0hyzxTfRWFLiiwtTmA0HNssurIcqPIqz3e7pAVvgHeANE2auUFNW390zFhRBEUajsxYXcYnJjGLXyHnFOZz4+GLLIcI/NNO9wYhobYuPAoVto+W718KlYmTOP9YIP5cykJyqNiRvhnZSwsTWK3IiUm/47PViOsAA9+Sd5PVyOD4XdLo2Wfboz0BPa0NkCbehl3aRzp9GbUKPjxFvvXi3aHvIXer3N5d+O28H1nCuwlNwGo2IReAZYJupImkRyUH7QYjJGRDaxLd5C+Av9KhBldX1EuXvp6eWo0DOHhUctInWWMV01hbi+ZL1M0TiOKB+GQnPzUgqOBGvs0uBXiOYlUkNt7SKukHLBl/XOfNHjjw10WHFpQv2jgK9RhY6tDkUN1PVzZ75nRPmpEOWerNEa7jTRrFNSkxLRJC3GcBq3dwTrrpajXLM2tiYROhW0NAR7OVD60JC+jQJn/CDaPYgZfow8ygGav8uGhdI9t1VXeCDOCTl6zvSMOuwZrBcFun2EEWExyZ/RCECSqRoqbnRtretqR07FQJRLzqMnjbkkSgwKZWBqzVLLCDss1WqG/lmIMn+2JxCOp+L17CYX24lQkfLbEJJASdvmRR4tNSmDa+NCHmXOwKcQjmdez71vbo8osy7GY3L7VGwtHqrJwhMXslCRv4QXPmVpRNI1peQ+0mUvIayBT8ntM1vL3je3R5T5tuaE3D4VW0uDQ+AkwsA20ZkOmeBHI3ocNjkEOgUBpLpIblkDn5LbZ7aWvW+eAlFmOaIXeIerOcpsb5SJKIdurKxRC8pTJKDJiUT8VinraEzsNu+E7mkQZVld9ZGSA2NJRLSpsbUxCi9twO/FKtUyFt5igud05rNNR2yZEs7QsRX4djCbXfSAyccQpazHc5Q5MTQLE2RPYAZbBWWjC04Y7ysdVRVFG7hnOUSM5pJZYoKfgSg/is/f7+kCWeEf4C0Q5ZGK96mIJEmacfvw4/g3V6KpcFiLOeAP3UrPOZ35+GDIvvTUmlQZPovpFKdW19Hh6nVnYoutDRsiL0eZDeU8SE8zcIuUhX7qE5GFNfDm8eNVRnhEsD3KLt4j+Cd5RUSZDYXdDPTkn+7sakatPeIi4VKaygcU8R5pfNOprMDBvekLRJm90CsiyuzbcTtKEc4VWGxuQgwaE9XNUHqy9cSjbC1sXgiwt67psOOwuLeS7IV+FYgyc3fPQJR9c712iO8IESFQdxZyBnvhnXOtEkWS5CHKh7Uqs21W8HQUldf06BBuFmx4ph813nUTkq/Drnfm06ZZnaUXI4dBr2LU99M4ASe3RV1sHlU/I8rPiPITIcq2lEhV92JICkGDC0QnZ6i3pzN+wPCFa+Uo5wGDC/UvSqVaVPopSlOF6yyVSl4aWR/NUf4x8ihHuLnBwvkwSnnKUI0wedCVufqeuzEh7KihWDnKsMmqyiA8NhP6wxODQjRiKGNaHKWNxme9SBUWF0ZDaEsGA54xzFLGiEEWnbPqbsdmd2mOMnu26wjHSsbY9REO2DGCCjN0MYUN3lM7NiJGbENVXRDyhss6nLEGPoVwPPN67n1ze0SZdTEek9unYmuBZzhC70EkQyly3g4B3wIudtfFG2ud75d1OGMNfEpun9la9r65PaLMtzUn5Pap2Fp8imbomIWqkUglBwJtE+B72Bgc/AEPB/5CuWUMfEpun9la9r55CkSZ5Yhe4B2u5SjzvVEmopyJ2NJXTSgjBqQOpiVS164QFFwgnds95eSTIMrJjRB8akJL3AQLRS5S1w1Oh5apuOHLGqJ8Tmc+q4gGtkdhCmUIpkqF1DYKJaWWPhXpj+cos2JoFqLMnsCMrNUn06NXIitHnTt9gX4g4gwY/WrKcDEsqr8/A1FmQiuHyAr/AG+AKFffig4DpxKJCgYeD66H9KJr2ZuUvq6xcMdzOvPxwZBFjnKzdbROHfSowUMYXuTSigg6jaSijiHzMtz5UM6M9UIp1TP+UgmUFU9NiyOuqRihVthfZWRe9HXkn+QVQU82FHa7HGX26c6upmo19S5F9WpClD217hjCuFxkDyq6sria/IVeb3P5t+N2OcqcK7DYXEgfPCBdRW+JGILigImivGYtRy9Vt9AWPSX5C/0qEGVzdUS5QDFAjKLQsOLYa9iY2KUVrhRJrQ2VsrzOfIe1KrNthrppkG+qJaSG2q0YKrQxRBcjc0jK+abWEWVXLXxcHL13iTpCIF7Df8eVSThX0kY5PiPKz4jyEyHKvjqX4RcJY3BtrKJHWmmbqNIbW4uCjz+uhChrKWPM0ok6SPWb4EUhvnfdbY1dDeMOLudBzPBj5FHWxiitaxEDUT0Mq0mIlawUsjbrhs3FJMdHlKM2OTsNBeuoTsthtNRhcq1LKVjqM3HfAOZxRLk2LLZQ6aeqVPRVoMa7zKLV3qKX8Lpr/SxEmT/bEwjHU/F6yqgswgkjRqKuwVg8TFmAeym1a06qHm28jPWCM/AphOOZ13Pvm9sjyqyL8ZjcPhVbS9Y5a2vgI1rKBTFEdlbgvruqEFUbuEItXyS3rIFPye0zW8veN7dHlPm25oTcPhVbC2IY6qmD8FpTygzlhmVrpAjNYQnVhdwvqwlhDXxKbp/ZWva+eQpEmeWIXuAdruUo871RLutF9q1RnmyrrRHp/JQ+RllzQQYqQpZtF3w/DaJcoKIzIks/BeYVIWeMEbsauoqwbcodPOZvMcFzOvMh1DVZBSuCVhqrDgkTx6WLxTXZuuouH0WUWTE0BxPkT+ABWcmuBx1MF73mKig3XkQqrbfa9OpkSy4uOlR9BqLMv5pLRJl9gDdAlFUdYUivhCJOEFzHIHLuUfQ+QnEm99KXpn8rPed05uODIfvSM5pD6GA9lTFQgiZRYnfiLjEqKd1IvxteZz42lDNj4R5xpIHfHYp+nEoqUkpZBGWGgvyUnhbcAfyTvB4ux4fCbocos0931jSzSD1khQ4smah+6ToX34XJuutkZOxl0ZmPv9DrbS7/dtxsc1lXYLG5Jbnu0vCCKKxxIIQo9+pFx173amTwdZGjzF/oV4Eo26sjyt20ZpUfIhiy6qoSUQi2DDbHdqd99WkpwyuI8kGexmybXfGjm4Bw0yZ6FjXEmAWFZFJpKUfSN24VUQ4KwWia+i02g1NVERbQangROGw5uoTr9IwoPyPKT4QoS7qsWWrYw242xItRwrFWttjWY1BVyWuxXline4xSFEnRrg1GlApLHE2sVIeq1UHt/0PM8PHtux8rj7KzOSqlqWULJa8M6vLlnEKQK5XFZufiz+BR9ln63EMWVNZC3YKpa0HFLmJ3YU5rt/evho8jynkklZLuQlH6tU3aity0FC7EpLUemRplfw6izJ/tCYTjqXg9W2qhydJhPSqsh7FRRESJwkffbR9Kdn8Zrydr4BMIh33m9dz75vaIMutiPCa3T8XWMpp3AdpaaAlvwk6dM5qx1CIqdMTZDWHwRXLLGviU3D6ztex9c3tEmW9rTsjtU7G1BCURj/siHDXtsSlXkY2LogX8eyyq9B3n0plyyxr4lNw+s7XsffMUiDLLEb3AO1zLUeZ7o0xE2RPlfm5ZGEMMoDlPqEgSLiotte4tyCdlvUAo2rzGfFIokcjEu0jKBvggAx6IdjroZdL3BhNM53Tma5TF6XwVMXgiRlII/zXum69WBZdVUO5obzVWDM3BBPkTmPEWRIVoW1HpBr04dWIJqnp6BvC+DullXGCCn4EoP8oCcb+nC2SFf4C3yFFOykXpiR2YWtb1bnE9mhG6quGrThmzOC4953Tm44Mh+9LjYeZaQDQWBnEjFCKUU5QHq3MZdfhsPY/1gg/lzEBPuPNZ4mbr7COliDr8uNNiGI1pR2OCWeQo80/yergcHwq7GejJP93Z1fTGuwpFmFzEVlUYhNghhinV0E2GSJZF00z+Qq+Yo8y+HTfbXNYVWOYoI9T01ByySWq2J7uErjRRGAuN6KpUZQfx3xsn9kK/CkSZ5VKfhShr3M840eIUkuGq4FCnlMT/39639kZ2HO19z6+gP7wIYKjo7uq7gwTQNTZivVYkQUY+GdU3ifEuqXC5tmTB/z1Vw8vOhTOnZzhDc1cHhteSpe7pU133rnqqmWjJOlb9G1Z0S0Z5gyDLGWXX2Y7kDqwamMwoRoyCAo8cfpFTzdkVPbiKo9xsTh4LsGJCmRQaebF3UL1iWjmt4j295ozynFE+xp47M8rVCLRON2ziFLtK4mERlsbcmUmx7GqWnCNllHuNVmpWwbUcJEsTIMVoQVW2BazL2C1bt94bMcP7iKPMEUv1lQ0dKwqUCtUmAHudo3xW07rnrnGPGuXuknE5VlDdar4w6djTLkDhCFqzUYj9PmcwkFF2PiaXswG1uH3vOKLKbM7R8XV0dq2celqN8vhpd2Q4ng3XM4jDEpgGxUj/lNaQQ2ObHQk7snvi3WHoAUMb78pwzLieK2tOn1EeEowJvt3yDnB8vjUhp9g53G3sFQo8WuawyIoib5UyFevtYXw7tPEuvp3RWlbWnD6jPG5rdvDtc6G1WIkSFYeYxosrrBRxxMmhYbMeW05F++oP4tuhjXfx7YzWsrLmOTLKQ47oAd7hthrlcW90tEa59dC9ioBRimU1m3up/IJeiqmINUfbnjOjLOn5xiLPQkBRZlyhpMw9VHZFZCBybXFdFdzlBPeZzMehbiiFzaMWPFmrTZaaQg3K8Ee3bEPwj+IWDMXQQznB4QMs4Yka02K1EWqW1vpmFcSWImhPoXrXPFPnaBnlSQyRB5quZVbGL/AUGWX2WNGLUKjGLquX5FORP5Kq1Ai92YD9uuOefSbzjSdD1lC4I4VYZCiL10Xgj1lmSjTAFx500JSt6WPcM5zKWcooF2LaoIW6mH7bdWQiUWJvPtUcQs3Wl1XuGb/J4+XlxlNhp8NRHr7dpfaByvLUWRFGJ8PjOllIKRhoci2Bqipq7bFn/EOPmFEelo6TEXdIBNY5l7wqhIqNXOYLERi/FAqzpSKlS0AKZW3s4fiHvoiMsj8+jrJvtnYms1Ku3nGXLQWcD0bnUnUPgzjKGy7aEpmV7qw7MvEPkLQ9sFVKNjkRgtBjD9msvsuuZJRLcqGwYw++L+DKQ5QpTaKegrOUMAeT54zynFF+poxycAarE1cJxVUKuXD0GVllBBdRV1erPVZGOTvDGjBW8CpJhxGHeMTOuxQXaNSpOjY0UzHD+4ijXGqulR1cMAvcLekAisqy9mCHAqkHr/weGWXDiqfKgFavlb0dABMr+ymucgxDRTUV75t8pjPKAktlAxuj5pXAiHWSYi7+yJSIL8sUH+OTMsrjp92R4XguXE+sjaPZ5sBLaMl+ioxkpg7sxTQXmyrBHTYpamjjXRmOGddzZc3pM8pDgjHFt8+F1iJOpBcUyYAyur5JuV0ikroCFMRnijodxrcjG+/i2xmtZWXN6TPK47ZmB98+F1pLpO5UYF+AY3dWi6YKAiIH6SFHi7Wo3NVh+nZo4118O6O1rKx5jozykCN6gHe4rUZ53BsdzCjnbhrGosAtno0l/RgFodfKXC6VXHb9WVEvkLRpPSTApqUtWtJYkQzU2C2r7sJR7ONIuGmfyXyuppKKsZCiDG/lGBsiIksefzCrH/5tNI/lBIdi6KGc4PAB3mVWouVQO1AFLFLVl2U+QDQdag6lVV+Kt2tVpk/IKE/iCj/QdD0nOHyBJ8goY0utaBnJZaTZRaZpJ108uBSbSY492rze5nHHPftM5htPhqyhcAemTa4EoSjBlfGGZaYjlO51qN1Eg2NzHcdTOUuVnhSqIv43Q5G+Sy2yaqpjZkI+PN8Qrg+PG7/JI+IoD6fCTjc8bvh2l5KerJZ98ggtIJvuoJoQ14JWsUjTYDLrgDTjH3rEdP2wdJyMuEMisEZchz2z6cmgF1ENa0GgnAPU4Dk6xVQD5jXOHf7QF5FRDkfPKJteWgkhQ9CCwkK5SnGCkx7j1pVL2vp1V3JLRnlDLy6bF7bzMhgRXKgCV135450rgLWyUuku1rwd9SLydQd5yrYVBaW9ECSVxIHwugTTY1ZmzijPGeXnyij75pQzDoiqoBBJ3x+xhxVS9QltIOzlWBllkwmD7qydZCqzvFuyl80/xWcQtE6l2nqWZiNmeB9xlDtbNbaDGrJmnWEtu7uZtRTrDO1N7z7m+y6pkYxyVvyvtxYhpio5WhlEgBx5dY6/NBO1dTM+mQ+1RVsFUK56af/TRfqS+G8V3wiVrIKlJ2WUx0+7I8PxXLie3bH5Yr8Eapf3cc+8mU0IbKRZqXuOHNigHYYeMLLxrgzHjOu5sub0GeUhwZji2+dCa3EZra7sUqi+eLZJBljTigPoTeT4SNAhD+LboY138K2b0VpW1pw+ozxua3bw7XOhtWBMATs2QKMS2KSluZVdkdg41FQlcyyhDnsJGdl4F9/OaC0ra54lozziiB7gHW6rUR73RkdRL1j0mLUEnDdILiQSZB80qJiwRg770v0Y0+fJKLPudlp6+TuH4nyeEIHkezVVMsoprTeeA+9ygvtM5mvZxV5Mkc5pkhG2FmK1Hkj5xrEsOfX4bLWhGHokJzh+gHeZlZaR/U62ZjIVGWzMMr9UZ74qS1YF51peq9V7QkZ5EpX6gabrSLjDF3iCjLK1PTfLQkgkJZDOZYidqRwt9pyZz9XG6I877tlnMt94MmSVe4ILZFK0YCof0TZRFjUsJLg4qZvsaWwy33gqZznpqVzR/OO1somxVS0OLQ0xxjcOEZmf1tBox2/yeHm58VTY6WqUh2/3HXGxu1K6R+i4gO3qHqJWkpS21RX0xRa1StzxDz0eccel43SQIiMisEbcrh3FKCBPiaxgoiETl+2NNmQCh+lMq7Xq+vEPfREZ5Xj0jLI8MSKbbqYrn8jyn2wqaoaKXVePgoS67pZsyShvWNUlMlPv2hq+vRgl0CpZPrkW4K9l8uuUyn0T82M1ytH4LODWxWTWRyTbKA5djUDLpOZquReAOaM8Z5SPsefOjDK7wBR9K1BaTNL2Y0Gwx2QQqLHkLPvEdKSMcmXT4E3uEItn15lkPhl1krddNqmm6bhRr/oZ3bDzLYHUXzO9abKrRA5+a17ZnCKtrM85QlXGBWWtYsFvoB5Ncu5KK5vSms6LefOsjywbR8hG2jsNWwC2rD7cN+IOjedT8pKuAyhpxbfO4G1br2rdsN5Nmsz4eL7YXKFqUWDEjNRjijte2cluVFsttXSHTxvPN3zaHWmO5wL3ZP9Ex8YGTBdp1SqGBPOMA4gkgkLeB+bSg9LKIxvvSnPM4J4ra06fVh4SjCm+fTbIlthkLpQ0VRZW5AUNROTYyOTaY3Klm3YgZMvIxrv4doZsWVlz+rTyuK3ZzrdbHgOOz7eKPHFAkzggzBI/cOyZbXGQmO2K0aXXdNhYyaGNd/HtDNmysuY50spD3ujBLuLj7uEefulgbrkEbWJhqXNRyp9blG5v/ivvvM4qcpCK92H48+SWKWJa1EQmKdmvQaBFkCWhUVHRUIy4Xit4lx3cZ0Yfeky+eY69tQy5k0lOWTnFVK2evywV6o/Wmw5F0yPZwfEDLNWbRlt9thFMN6IqPR/Ds2eGLVjdjC/NHi+3PDmz7oGm67nl4Qs8QW45sQQoFSuYIEkllEefTApcIuu1DtapdWtyxz37zOgbT4usTXhk0bDGa6haMA+SpLz4Tlnfa1WTsSHkMe4ZT+ospT9NT6ZKW4ITXsiSLa1Vg8EQQkt89rxW8zl+k8fL0I0nxU5XrTx8u++I60NmsWW+y9VJDbnim3Xeg1IpWiTDwr4G+jv+occj7rh0nIy4QyKwRlz2DFGm+LCGzDKRlNdQY3vDLhPqqLEluz5dcvhDX0RuOR0f/yJaZi/HDKjlWUhnx8QzLOyma6ZZr9qum5ctueWNN7dlBVFugdWZ16u6zfxTLlHanUoN7ANku6IHV3LLvlNqphloxmnpUERgUZPRVcphdKUE1ebc8pxbfqbcMirFXrDxoEuUNorMrpJiJVOSQZdMZr+sHym3rIt23rLnHthZlnYYdp1lNErDUryxjr229Zaq5cDhaiKtrPQp8srxPHgW1KRcYAciypC+R5/jd+WVc/A+sMaAjNncThHI2JrU7eZeq/FxzbjvzCs3vhH2aSzoBRk5CmNbysbaZUWou4n2vjV/IK+cPd+4igRNhSa+NYdBhgMb7yOizYvJrk/KK4+fdkee47kgPjXHgqzAq8CkCaojESTP/mWzkcPMXHTEw8o+hzbeleeYIT5X1pw+rzwkGFN8+1zALUr3ZpQ2AuGZJSUjEVLUgBaTiaY5DoEOy8+NbLyLb2fglpU1p88rj9uaHXz7bMAtRkAplZQmRRTnI0DK1nIoUZvAmibnDnvHG9p4F9/OwC0ra54jrzzkiR7iHm5xDffwRwdzyiqZ0nkLcBwE8oaSFq4xgw5eYfbZqnAPP/ksOeVmeCvHXodfAOIHgX6Nkrh3TFCrrLPpUQwDvol9EDBcrVIax79CTEaObiFJbqd6IhdKTtE9joo7EkWPoeKOHmBpFFjwmgTVKrYoTxdoIFXVBVO5a7LSq3Q0BAwcFLTN3Mr4BZ4gp2wyxzzaaIhBZk6ayDelNf+tQJxj8760Ldyzz5S+8XTIKvc0o1FlQxBIijWloDXZkuXdnz3txjcYzVi98nAyZymn7JNNkTmgBx1E0D3EQhUcZleDwUp1c5Dc4E0eEQFjOBl2ukFyw7e7LJqWPU5r2NMUkOsuGWIUtBHr0faigk9pDQFj+EOPWAw+LB0nI+6QCKwR16DqkmWHKojeFjsf25gK2bMas2yEal1L2I9/6EvIKeO4dzJcr5y87tYlMEFqwnzj2L2IqTAsxoIc0tUgpvLGS+0SmeXKVGXlo2Q6MbM6X6bpzPokfRMGqYa4Naec2c01VSmZGspOf2AxS53/1jCHeKy1da/mnPKcU36mnHJcjO5ZaBV55NcSeLFrCzkG1v5GOx2OVa+smm26FjakSl68ooS7SV682HPObHOqSuvpxaWg4fVFfQE55XhITjlxpKQMuyChS7TEAQtbyd5FSyOxa5LRrtqfnTllb2W0q8tSOlgFdarwjZFUaZQQbTGSNhjOKZOAXgXHbo5T8ihck8w4YRXODpVRxbYUnpZTHj/tjhzHc4F8ducTeycZmsQXljq7lqVY9hVtzs4W5w4EVR7aeFeOYwb5XFlz+pzykGBM8e1zQbe0rDCLd8lupsQ4VXAPurT9x8jRCrEjbg/i26GNd/HtDN2ysub0OeVxW7ODb58LuqW1UFTEBCHLyPYcOCDyXqpmVGwuB9fsgXw7svEOvvUzdMvKmufIKQ95ooe4h9tyyuP+6GBOGQt7NrbLGCono12Nl+JHhFD5swJ6FfBZc8q+6FoTf1s1rd3CDScTChPY1syqm9X3o6jKqPaZ06elBJOqAXmxkkdzvsFWBdA9WykGTorcY1nBoSh6JCs4foClYkii5GRECrI1l7lpi0xiAt178bq2ks1aL/gTcsqTOdYHmq5nBYcv8AQ55dBUNJ79nopSWltUg0SRuZKYXaNRKm1A0txxzz5z+sbTIavc03uqOvgmGj6BbcoBYU7gAlXPl2hJ+7E65eFkzjvuKaUldo3YqNACToB9o+ySh5IcuibD5+4npL2Dxxm9ySPWKQ8nw043Sm74dpdaCKRrIJcMwS4GJzKZCaVwnCVbJdaq3a4BjIx/6BGJOywdJyPukAisc253gc2UB5+RL6QtZvvJg4ovXaE3WOIa545/6IvIKeuj55Q1a/2EIUALMqjQlMjHQg3Mh2Qdu5IZB3PKG8HQEpl7bNgDMy0atjHWkJFJiPxTpWUd+TK9Dltzyhhj7y456K44vtVCEIuUQuVInvUYxkJzTnnOKT9TTjnFTD35CCF6ebBn5Z2ddxCcaSxLNWR3LFRlZYzp2Jx0TyvRgQICIG+1pKPnkC+GjRlCS0HDHXDe+5hTJsox5RKgWhn8m20FciTDYWrtvbFl0HvgX2gbgoms3pSXKTDadUhMPXA5k1WVdVAdH9RnIjvdgaNtZwOb49A0sPVnj4p96pYda6RYn5RTHj/tjhzHc8F8qkTNoOLDGpn5ktj9E0htwNJij8gOY+6H1XuObLwrxzHDfK6sOX1OeUgwpvj2uXBbskMS1AMwJEkJqUPI4vbYZHRB70j1dhDfDm28i29n3JaVNafPKY/bmh18+1y4La5T1D0Y9s+zoHYbx+y1cKR7sxysVFSHwdgPbbyLb2fclpU1z5FTHvJED3EPt+aUh/3RwZwyh/KsJzlWz1ogg6TWblEvpzpvR4ko6f6cOWXkAFwrLanyYsCSYooakyA1rIUwYotbcsr7TOqLXrF86Qi+SGreGmnBTvwrOijl2bXp/VFk3KEoeiQrOH6Ad7kVi6q5IlkLL4gHxGwXM98XEpbcW5PJkEfLKU9m6B9ouj4ObPgCT5FTVlGrmgukLBhCVQWgyI5rEfSC7AQn+FHsC3wcIHAL94ynQ9Ym9aHX3mTJ4y7yiIJ1oonvhJIv1YYYcazKfTyZ8457smFFwScA05QgpJUuWLMKdKsxBB+dKmt1yuM3ebzM3Hgy7GRpz/HbXcopZyq5LnBoZKBJzXwh8j4ugzycI1t8WRPN8Q89Yk55WDpON6lvRATWiKtDMqS7lYdTwWKWOc7aSp1XiBRJmQ3si/EPfRE55UHqbhL3m4t/Xlx+//uv6JoWkxpuE8rSR2ySkSp56WdJPYgjWdjAhJS9ChY34OT0+diHy5pGN/yjZ7e/fXabprvdYjSm/fTq6tXmFvJBTNMf394wz9xcX736/dftR/5S/le+vXrVrumytNsPFGfH+YIgtRYsOz0DZXmncKVk69iYlnVPefCJdHE99z921u/yj+++ud38eHUhOcSrm7Mv+SZ+qe3VDX0qGbPBh4Etv/BAkq2/sBCmt9d/b/xnvih3iaquWjTshEXNSqTyH6zLE9Ta2B4EbTWuh7rf0fV3V6++oEv4+ItP/rjgp+/osr2B//z8009QaQ1ffPWnr5elCey5tjuaIFcutvV+US7Y19TyNPHmhi4X6C7+PE6/2q5vgWc/yc/rdG7D9P2trjVnP/32t8jLw7mgCuz701aWm0XEO+kY3C/neOPi9dvXdxHEVV+cfg+u+JJ+Wl//2J1jsi5aKUTwyI63UgpIy1ubY22YkmnOrDvIY3cuMjLf+gu99ej4apEiNO+tVARwvGA5+kLH0UKrBnNft5vvbv2LT7fL+bJjC+pc0Keecuf2XKUwOeFmy527c6UGkgJb7hzP0Y9Mg9l652Mxz/PduVYcIza/AAqRSdlRiYMfgD1HNnTUWD7XAawGJR1nSX8xkv54la1VViFHdF51I+CGHIPkqoFDCRVNTi1s1LV8Xq4ur15f/LNdyy+d/fnjd+kWZqSzH8vNR/cnOXYmH3Mo1hJHO1pAYJsMlYnsrivKusVQLcbDMvkjG+9LhftDHPji+gFlRffg3S1Z0Y//ThevKF+8urj5+Uu6pO/b9e//8+L7H24+/bm8us3IVOeRJH/QaoySsEyQsHJYRMp1U7sxYT0YWd717G7bs8W2Z4t97535g+7v4x9/fHVR7ne/v8399mD9urxycag/X358+fPuPRYqaBHZ3Ndf7BOV/NCuX1+xwr1ZCh+Wwg/j1VCSWw7B55VY4+u3l7eX+cubf+0AkTGqKJ8CFB8LO51FHmf4KptUFdqmPdX1dMh3H3939o+Lmx/Ovm4/SFnHn0sRem187FLEXlPkS+FfiSSVtYVd26Q4bK+GemcHB9PDmKmdj+E9uIZIUCkJAH5zIK9+0Lp076fEcfBdNnu7Klq0qiuLhu2tzhWZaVsC8j5yGM0xvg416vsxWd+8ff36tgTm4vvLxzezMYUoalyKCMEGQY9qWkGvNnQOY1PId+M6/nIhWmH7Zo8/0w9/8tT9vNOMp7qfX52CfOSRz+lMxMzAtk0mH1vmLFXZsMuztarR087ZqX4GuV9Zs/w4ffzbGhLdMdnakO2PZvE6/oVRLCUm0hCVkrjJe0jVB+jkg1bdYao7Mer8jK24sua04jVuZifFa8MOz+J1RPESf/BWvpouwcokrO6YkNo3li900gwaC/oUlR1ViF9eXVaWuMXWd8d4CCiHXc6NMqC7LQYyUPffLivP/nxd2/Xip4mC004wcbQUdCgZBWL4JDEhxy4utHscuMd8vT3jEN7grRCBV/6f9mY0D3G78pZ8h/zmt2/bmwOX/qXVy4MXf/vD2+tD135xfXHgym+kIvnAtX+4enX3s5+xIH8tlekTeyz4guXvmx9buegcZy4yD/tHe9/c0PWN3PHND4cs/GxxaD1ew/H5ZX34NRwq8XtYJr/1ePZmWJQGdcVHyz/9AlX74CjyY9ji8VWPqPa9JtssTooHnRT3Y92Nk+IB5tIcdFLzRP/GbDGXterETo7MjAxSudCZOSs5ga/rMRTPwfp6nc42EbjT2g/28qjmciwH/oi5pKxqDtZB9lIF6DFBillBs6H0hBpR61OYy71XPpjLvQ3tbC5H1/5KzaU/jrkcF6VRXfHC83izuVw96Wwuawkuew4nddMZrOoNyErreVGG0KB1G1PHtqbb7lXvncE8qrkcJPKmuQylNSMI/JQlfI7oIXZtwZpmTe2ppnvE1ZdiLp8QXe5taWdz+Wswl+E45nJclMZ1xUcPPz2by7FVs7kcOOmpzKUy2ZtUFaARKL5oBCY9RQjamWKtd60MR5d32vM+vDyqudyjpn7VXKaUo5ZOXv4UL9KngZLPoKg16qS0u8fd+QDM5ZOiy/2j2tlcDv/+v9VcxuOYy3FRGtYVH7376dlcjq2azeXASU9lLtGXUnPxQNoF4LhSYIYtAhnVi3WB9PB7xK0GPNHb5aCi2DSXzkbVXGrgGsfQNgjwRXAdoos5KR0xtNlcPjm63NvUzuZyr4VPM5fjY8R3mstxURrUFfPb5Wwup076ssxlyw01JgITBcG4pcweI0XQhtD5lL3Vo6U+93rsJNHlHre0ai5NKqSyqqD0olZQFaBAAZpFTLmF0OsLe7t8H83l4dHl3oZ2Npcjy5bNpRnHRdppLsdFaVhXvOzo8r0su31Q7V11a0rqUEvg60LLqn0B5UQp9BxSLxvwMdvrbk9YxbkHxdZUezfJdYGRU9J0pgQfx3bBRcAkHTIcCartqn1/xTOr9qG1cyS018KnqfZxoPLdqn1YlAZ1xUuPhN4n1T7Qfxu1jIQzHYzPMhnOa8gYCbJG6okQq1vPek32395x5G/m/ttn6L/tJWilnQHUyrFoGOS7ixlMDroYR0qlKWOtt3TgHl0Af6k6el+1kXFgjR1B3oZ6bbyN79Fhw3QPU7Kz/1aG5hQnAzdQALj5tyHaHECp2BuphDnfg6NN99869jY0VQsczCJLgG4CfEfgWmSnh0PaFOoT+m/HP3n6ftY6cH/tCvIEDYI1tVz4ykBr78E20sAMkEHbklpg6WrboYYXDYLbO4sOUocf0G2doEFwSHRHZWvuwD17BgHzLsWouwLlBblGaQvZs+ouymrTrSW7MYR5VcC2AxHNAja8avS2xg3tgIDNPbhnJxSwh+xNyYl0dxaUI0GlpQ4xYgGndfPNossbOPHb72y1C3fpusbdzqP34NaobImGbTTJBxqjIGYVIQv4rsFmnHFzD+6cvdm+9L3P3hyrB3dclIZ1xctOzM/v2Ksnnd+xY9VeCwaMz4rActwHCWVyd1UxqWgouHEXZ7UL96jm8uAe3JCLU45lnGrWAjyeWfqShmaL1rY11fILe8eee3B3rpzN5ciyU/TgjovSuK540bm82VyunnQ2lzrrRilkiNWwIcvVQ87OQ0PvkvPOWpx679MjXbhPN5gHd+F2kzHoyp8YongEJE2EOoNkqKrvxqs2d+HOBnPH0vffYB6pC3dclPbRFuuVRLPB3L1qNpgDJz2VwTRUXU3NsyETEVCaRaDJG5UqvdjgmnbrL4o7fMbVPtyj2suD23BL6KWVWEF7AeNA1YG05UPErojYYyZ3knzs+1dNN7fhPr70/beXR2rDHRelPZTFejXWbC8nVs32cuCkJwswY4rYMXKAGWQ6YWNDhrmCiz1YpWLMe9jL1Ubco5rLg9twlana2Rihx1LAhuyAXYQCvdZA3mhb/NyGO7fh7lj6/pvLI7XhjovSsK6Yny9nc7n7pC/LXMaojcodWQRIkBBthtRCAnTFEmZlOo57jGuNuEe1lwf34drcbPMtgupKBppmD1mhAucw61CcbXlHs9ZsL3f97tyHO/z7H0If7rgo7aEsXnJ4+V4W377Du3VeK9HoQWfW7dI7nVUO0NH6TN0kbaZGt+ktnbhHVe0H9+FWIvSt8gf6osBa2yCXhMAGLQWPqZS2Y5rK3Ie763fnzOHw738IfbjjojSsK152KPQ+qfY/MHk//6n8IDx9/fuPL66/veI/fv9Nu3xzkV+1jy/rn/gDL28bOmMJSWNU0BMGvkk20rFUBY1JbIuuKtYpYB08+/zr7x751uWbjDq6yj+QS5XKX/YCkskNsNXGxqVgC3cvsyvtvktttfT25urNxT+nhHTxo1evLy7pFfPVQtL528++eHX1j7Ov5Vp/eW1+90ZaZPeYtX1PubPPe2/l5uLvjTXlmzNhYqX+40zoLR20Dz/0S+XL4CVXl2y49v2x27t5lp/a/l3BPddnHf+XJm7r06urV890W8f9qd239TyfNfhLv0SfrPeeDULzFmx2CigYB9355GJEk3K6b5l+ENI/8nr28q7qQmXoXhva6EDFRKz8W2EzYAv45rF0U4y9R/FZ2uLPb2+W90D01rmUoQbrwXaSke2lQkis4nzI5NRddv/zn36gt29uHjmHrcb6zrqKvEOwtXfIPVdQxjtfnM654OYeqwdxg6ZgSXl9/oopf31Rzr66+ke7PvvlL//azwfdJMq37fWP7VpcpnaPPMBbfn3FXsUEVMHdliKmZw+G5d7zufvqP1++2r0Lb/DF9RWTZw31ANCcjxQD/EZQD67bmx+uXtWVb/nl01vm1juaNVe2+ePlxc0Fk/iz1hcHWpjOL66pLBy6TW7W53bI+kvAISbmqm/Z+o+X5brRGz6y/t3/urvPIWsvzFWuLpk1/smE/9NV+dvV25uFrRcGu4VUtoGwqgKJOVtGOXNcxTEboAvVchxOLa0np2XtGapJqi3Z8XGhvBWir66ubxZRX0xaF3YVFaXC+sCzJ2cNOwHOWcSYlMVyi3pwx6yLhfKBzC2XbUG+j/ZTLA+f+UutMWWR4ISOA9taGkSnG5gYqJScVLqfcv0A0mCCMk5lYD+WiZl1YcfFaCi9e8MKpdRyj/jAzl7hGDP/Xz7kf9mrrGX5S/dyxL6l6+954cNvahx26pdu5RHijt/uO+I63Zl8vbBTHpzMu6iQkjIQalbBsvbNllaJO/6h68TVg9TdJO64dKwTd5C208QdEoE14jamrm6dTxwKSZgV+F9nPmy6qZScKp76KnHHP/R4nNuD7RU1QWcB5FOmDqSsBqNaSUkXQnKPE3ewUeIR4j7oPY4rYlQtQhcJtyZ6jizYxLucsOTqit/oGb/Te5OvW0tkxdBQ1+aA5aOCVUlBDKwalDZC064Chsf03pADMqL3xg/wjnuSTh1zCCyLAqynUTwXZD4yygbHmq3EvMo94ze5zj0jpvdx7hm/wJOJ5rib+I642eYamnUy5ITFuTOVskUNfDNKO+otlDXijn/oizAq9khGZdx/XtZ7jloVhOvGqszaHiATK0x2ViiZ2Jgf7dGMymCr4yZxWZia1SYKUiVLFVIFShkheZ9YQydqGI/Nud+0mx+vLi5v7vHV+Ej16uqa3fyvrtsNe5e3WZ1UErOgla4x5kmZ78qkdAGMLtl4izGW9Vz+/c4PGGt3Wy9CiPvNJV35m0OAT+6d/u/o+oLy4gfZTxgNZr68uLx4/fb1uzNu+v+Dmy12o5+mdmPvUI3wxWNn+8Pb1xdVsldfS4b47Je/ff8Xjgquf/e37z+7/pmJ+a/9sr4bpx3Z/5dms0k+sPWPyFKXTYCoKktGZJmLOaam7hK0X7ferpvgxz38wsJA3kvW+E5fXvzU6oJdvhFmeb26z7hPvcx4j+2kYmQPp1l5V2S589WyldLsTuVoNUt7t9bffxvf6eXWjYacpf92m3tZJg2fTf73Txdvbt5BsQ2gHwaqtnCIAt4Rq7WS2ALkEKFZVhtsyDvFdRdwEv3QrD+I7vkSMqMf7oN+yJq9J7ZLOS+MPjsK2cRF1bRKJQZFfqpaFJ8N/ZD9xcB+Gwe7UYxoCAQxs3mK2uVYazam9wH0Q5sxtWY4wKuGhcQIhFbODpC9Q9NT6q7c+4TT6IclOqzeRajJiBur2WSWaPhMGm2pjaTc9nD0w/FPnr6fGf3w1OBsLVIoiT3D0ktiadIJKJcAJWQ0vrFipvXQbRWcbXsEd5A6/IBu6wTgbEOiOypbM/rh2TMIGPtHqG0WhEq0fGWOBawGD44jMasitajXC7BWBWy7Tz0L2PCq0dsaN7QDAjajH56dUMAeauZC6L5zEAGIcmehskfvkemKMaVUWsuT9dA4gH447HYeHf2w2+6UTQYsLgBUa2EbjQV8TeRK9LlFnNEP55q57Uvf+5q5Y6EfjovSsK542TVzc/vQ6knn9qFQU/WS9NOSa7PM8pAdm0vTkLwxBluZAmjBAfTDJ5vLw9EPFVYW8s4OAHWWvlAh+8iRUvMl99ZbrS8MzGlGP9y5cjaXI8tOgn44LErjuuJF5/Jmc7l60tlcKhdd6QohFEtgc1KQLWlwqRlURVu04x7jLvTDJxvMg9EP0SaWMoMsf14qnGKCTDK0yGeta0/RmZPEl/+WnqwZ/XD32l+pwTwS+uG4KO2jLT66++nZYI6tmg3mwElPZTBz1L0zCwIlnQTNqcuELgeKObRp75EmW5hxBP3wyfbyYPTD3CjaQpF9AKllT95DIv6r1lVRWFjG/QuD1/935WNn9MPHl77/9vJI6IfjorSHslivxprt5cSq2V4OnPRkaMFWUbAo8MCGDVlNbDm10xBaY0OaVEi03k21XQS2ox8+2VwejH5YEXM3ukqJpZMGmiwl2g568uSa5X8Sd0B+/JrM5VPCyxn9cGKTDwH9cFyUhnXF/Hw5m8vdJ31Z5lLHHkzm8LJlYhGgyuayR8Mcan3UoQSX1pvwdlRobUc/fLK9PBj9EJ1iCasZjFu0NHULMUYLQSVViUyp8YW9X76P9vLw8HJGPxxZ+CLQD8dFaQ9l8ZLDy/ey+PbdHOsSjCmKY58kQPCma0hYHKicfNC+9E60R/XtySo5D0c/dC1STB2KTxlsRA2Uc+VPrYTOK9Rxx9yUGf1w1+/OmcPh3/8g0A+HRWlYV7zsUOh9Uu0Dfbip9WZSQeDrQr4/x7reEgmavyR9g096XddP9uHaddO8p0zOfbh79OE6vj3ljWDpZJly5qVzMETwxqbcVDA12wkBNM/Wh5tMYJ+iJ+hNSxdWdpC7zzJFwsQUmg/qHlF+Vx+uDlRVih66DcK0zUBstkJUulHVJhj9AKk32YdrqVnKpYAygt9aTYRo0IFv7IX06HMl9YQ+3PFPnr6fuQ/31G2C1SoXLAooldyWEVAb7HJlqrqIjpzaAAtZbhMM27/kIHX4Ad3WKdoER0R3VLbmPtyzZxAw76qi4DKUlgT5idhcCQgK+pB7cFZXl3cK2HabPAvY8KrR2xo3tAMCNvfhnp1QwB6yN+y3Y4zBCpiaAdujZRPGhMyO77KUXmMww3e2tQ933O08eh+uFcXeBI9PKlasiQ1iNQ7YbJdqlPUJ09yHO2dvti9977M3x+rDHRelYV3xsrM380P26knnh+yMXhXVDTgb2CEN0UnTgPTW1ehNsi6ZqdJHM92H+3RzeXAfbiqhmMZeQKryzlJlsrWxGZqzkb0D1P0eIvClvGPPfbg7V87mcmTZKfpwx0VpXFe86FzebC5XTzqbS9dCQqQE2jQ2ZImqAKkXMB29qySVX1ODn81IH+7TDebBfbi5t6hYkkEX3cFGLcgcpkrnFLpIycXTxJf/luqAuQ9399pfqcE8Uh/uuCjtoy0+uvvp2WCOrZoN5sBJT1Yo3Umj6QWKdiwCzJAQm/GgLEUsFW0wU4XSZqAP9+n28uA+3JaCSjUa0GRZ/FwhyLZYaMFlVXs15n7OzgdgL58UYM59uI8vff/t5ZH6cMdFaQ9lsV6NNdvLiVWzvRw46ansZcXiUq4Wopb5XLpIWThmtpfJY6VCbhJb3Uz34T7dXB7chys1K66jBcz8WbZWB5QE+5TdBE8yDyqV2VzOfbjbl77/5vJIfbjjojSsK+bny9lc7j7pyzKXrnbnNXuM3mUH1kv9figZqvK6sSGjWPao0Nrah/t0e3lwH66tyaSWECJmET+Z3FG0BuNK59iZBVDN4eXch7tj6XtvL4/VhzsuSnsoi5ccXr6Xxbfv+nCbV75UGTysGuv2SEDIf6s0a1y0jnX/FISfme7DfbpqP7gPV4YyRydA1uQ9+29acqPo+StbCV5V5tcw9+HOL23bl77/qv1IfbjjojSsK152KPQ+qfZP317/vfGf+aLczQ9EjlWTg+xqYZWLAagJlg5fU3atU6wbl0XX3129+oIu4eMvPvnjYhL2d8TqAf7z808/QcVG/Iuv/vS1POK8uy6w59q66XH0v5HG19ZZgi7a5Y2WLtg3N3S5mAjuz6MaeBla3QLPfpKf1+nc7ujXeXytOfvpt7+VuCycRxsHAt7V5VaWL4Kt87GKyd+8G1t9e3tXfXH6PVoz7sdSL61/7NatcSHo6qD5yua8Bw3ZF4LemsVALjq1gYIydut2vvUXe+vNGsw2ZygmKmmwD5ByLyzwycbCgh71BhT5w61/8enWO1+ZPg/q3NjwpDu35yqFgZ6cR+/cnSs1oJC33Dme4475tduWL905Dtne57tzl1NvWAxYw460ldeMZCmA1c5pk2zx6kD97mZJf2GS/snF/3tL9Zp9zzt5z0XxrXMQpUTLk/OQNHtjTTnFjphS0a+33/2FvZvrT6+uXrX612/K9dWrV3/99OOvvvj2r/d3/9HDUe4jrvNkrZ4m3o6bV+fKmKDVlOg8dvPpPDjnbQO1+w623DxrK6UMota7Vcb6zf98y/NJR4NTv7261p39vPTTSofg4s7fXl3u+eTy43v0YDzOc4MO6OM8t5fPu/H7cn4z3ja28fs/7+B5IqO0Iw0puQoWRd8F1FCVTaVZrdjNneb5z//49W6eDxhMmlRWO3hebl/rmKbsxWM8v2AcZ7WeMLNbeF6W6xiSmbjCx3h+8dM2GOt3K9udPB9Y2sLO7555fhfP/+8Vjk+1m+wCQTAywNSLvncpA7NoZh41Lvl1GIMtHM9WfZXnlzlesZaf9m12anlvlfGTPsLjHG90cm6SAbZx/FMZ50QGOqA3PVGGGKyWwZsEbJIbkPXNiWdGuB6GTRros82rmw30bKD3+v1TGuiEpWdMbKA5YGADnYzk+Jn7tc6sySplv47yNmmgH+H52UDPBnqv3z+dgTbKB6eaPJZF5nOKirU8IfTeKWbq6HCQ45cN9ILnZwN9LAP9zcU/Ly6//6pdX1zV39/iAt2/Z5icVKpsRZqXlwZbHSSyBXTwbKSLUm0Dg/h/8l+0a3ky+K+vzj6+vDz79NX3Z+f2P4Tc9fLN2Wef/Pf/8eVfPlnOoOAgCM3SJ3x2/TN88vZVPvu2vf6xXcuDVzv7ZYHxGM/H6rMW71YXr35+fK/Fy9cydKSO50MiJrR4+/qiCnDmHy/r4j3s8vvF11/Iy9ibM7rZ+AxxFpIbkmHe/xO6vnrdbq4vytlX1+3Nm8W3f0VySnc+1kDymwWOYpVHu1bPfnn9uzeyGs0YN96v/uziupXFcx8T6vt/7cfN3/ztZ+aNRteX/Al7vl/TxeU9ca+u9/zZy6t/rKzFwafGu/dvFpv7V8M96gDvl9yib70Tsokfu3tF3ePzeNWrBQjsN/R34bvF+9fy5/6l3WTmuBFt+Rgf351oj8fDx3Z5rJDgDlXzS/7vxY+vLtr1lroC+cjtEvvlVb3ovPiAg47sun7oj7/5w9cff/4tvZ0OD765ekXXslN7tXIhe5zwk0av7/Z5YpXdZxe9v33Tdmymzq0a1Ee3RDhjKmRWBMxwl29YJ7xisf7X7buCxgEjtbJR3dhowlLF5jQb1wQpKsENtRVI6wS5F23QJE19Pdm/Yan+cPM9q+Fzv2SrPjpb9jQk1z6d6B81VHtJ9bih2uOQ/0ZD5c/HSpO3GKo4G6pda9cM1R5dMvdLbnFYZ0P1YRmqBRszP29Xx1sN1YT+VaZSIJsAtalgU2XVG40BXdmMuOpI4zqA11Sk8BeJFD5bjRTsmH/7b40UUJ0PSeocKQzu8P4r4DlSGDnRr0ABz5HC80QKXzexLcxAv//06tXV9W0yq8YSvY+QsUewrWnIBSME5TCmbI2q6z3ND9ucLbY52/YSs2ShphOB9yvebf41a9ZFUk42wGGj9G6D/3nd2uXSFmPJ3JUtPpGc4O0O2wios7GaGkHSpYPFgJBDUhAL2/6sdWwbA1c3CLiFOsck4HgmfRsBtR1DXtqXgGjQUQwOWkoJrNSIx4zSZK91wNJsqOutJBsE3JIrXSKgOYCBVghoxuKFXQQMY+Xa+xKwqJSjjxZqiw5ssR2ygN8FL4X3xvtg1l+NNwi4JTZ+R8A0+JazlYDaPVmEtT8NAWPr2AI5cFSYgD1ViKgDu+mE2lWyzkyK8JaPW3qQ2cM/e5SAB22wSsA92gX240CdmUolg/OtSPOeBcq1gUL+T2smqbhecrJBwC2Zj3cE1G7YN3+cgO7pOhCVPQkHekKkwurP5SJg5xwtRp0aeK9UqSmohlNWeJuGX9KBg676dhH2w/HNdis89jS3LwFtSs0al6Fno9gKszBnFmtwpuSqsNdc10vZNwi4hTrvCBifrAPVSA5yJwEHjfD+VlimxDtrweYuRkTKMJrIcdWlxWps61MivK0yYkmED3HjVgj4dD9QDwJi7UtARRkruytQTalgtS2QnTWgrfOuWlNiWS803SDgFgX3sowIqtM40qr0Xkk1MCl7jkQURyIygze4IJCcNfq+Xp2+QcDJSEQPgn9s50Az9i6/iwOdOY0fyMpVmcT2A1sTDkwgDuACbyNESw3jerZxg4CTkYh2YzU1OyKRA0KZVQK6ccyBPR1prESdRVgFNiIaGyQZGGtMrLaizuxNTxFwOhIZLGraYUSeTMA9QBv2ImCz1qpsI5BCAzbZyiLsG/TKbrQlQzVPRSI4GYk8PRbeFm+PE/BUjnQy3qnGoYehmME6ll4KuUOy2TSmnnUbEOYbBJyMRF5CNkansbkHe4dypAld0RBqFT/QZsjSoRYD2saip+20CE9GIk8m4DGssDuNFXatp06WoNikwdqQORLJDoqQrmDDUqayMdteQY7JgfYI+cATZWNijCSzI73N7E27yFY4sBvjKVJ3rruapkI5MxmJfMihXAi25C7Br1TGWg7jINduIetkKLMrGNokB05GIk/mwCNYYR1Pw4EqNhU7m91spL5YGj5TbgFKUQZLqC6FqVjYTEYiaJ/oxhx0A2scaE9DwIzYsXQDTecCErpBJNuBTUrURWfCNmVEtpXqLznS/okcaMdRXbYmE0Yelg4gYFCtYSM2IkUSqspVIHGkrSvdGmOLz1ORiJmOREYgAXYRkH2Qp+vAMQruTcCWmvKlg+o6ychDZA9GOrU1xyFOxarTeon5BgGnI5EnW+HBjOpON+Y0ImwMKwfnAkRbFhPTBReIsrRcJCJVNJr18dsbBJyMRDiqfhoBpxp6BghoxhLS+/uB2rnqq4dYq5QuFQ8UG0IJHlMo4k1PEnA6EjnEjTu2H3giRzrWzGqwc/yxADTUBiFVpcD4VCkmFXqetMK/6jcRpVOiqgL0JmgV2Wp2YwwHxDXH4hRWbd0EAbf5KEsE3GZnRgmI6ulG5EQ6sMYeeucozkSlJRKpkIhDucQuYWuuq9CmIhE7HYm8hGRCPE0kYlxuprMRYZH1AikXgLxPUt9BKQX2qWmSgNNvItukfJSAL/hdOEZnUnUE3Yn3lwSTj1UfoF60yUVvzZQbY6cjkQ+YA4PKJnnDjjSVDLYXyzqQwxEfS1L8zzgamapMsNORyAfsSCddnfSQg0cZcaVIQWTfGmpq0bBNTmQnOXA6EjnEBiwTMB3DCp/GjSH29IqR5/QmlQkNC8QuiLyBzXBDjQ2nsjF24E3kyRx4QD5sjYD6NBlpat1hl9qY7DiU66hg8cbUa9HOMhOmtI6Cv0HAyUjkye/CRwjl+GtOUx/YYu9BRQihsQhnxS61Y6/GuSQeTE1u2o35VUci5HtNnRpgFFwNcgixlMR/OG8zdd02EDY2CHj6N5EX/CpX0ZmskR0/FwQd1Qs6rs7QQomKTYhRG4Ms1gm4TbyWCfjUd+EjuDH6NCIcQ8wpNQ21NzEiugAVNiJZaWU0U9G0KTfGPUMk8nIflcg457pt4JVjP5BllqM4VYHQhFQaezRpkoCTkchBuYD3pLQjsrVAmzWoLhjk2hJEVwI0StUENifNTqX0t6Vafh0ETFR6puQgIoobo2S4ukpANvgSnO528llzW+XQciz8RCu8LVrcg4CIp/EDk9FWS2W0q50E263LqBMFJkhNQo/saE9Z4W0K7tfxqKRYSFFy+NpmlEYb9mBMKdCxdSqEymwg028QcDIS+ZBFuNgSKvUILTLfcVjngarX0K3tFQs2nSc58PSRiFZPjkRO5QcS1lC1Z82XA0k7dwPiMBhSYDfG6F56mCrx3dYEc0Q3RqcndyqxLJ0olPNWszcNiWM6EHYE0o3jOd+8SSRmeOpRyZ0+Eknj8wG3ETCMj07Zi4A9S7dmbKBlVBb7gRXYriC7hVU3E7yJOOUHbiv8WTIi22owRwl4hNKOk4VyTuZJVQVBsfqzPXoW5oZQa6CulFV5Y4r1BgEnI5EjZGOeXlyEp+nW1N2wCOcGlaIQsLIb0ykBUqCgXFU1T4mwn4xEPuRmw+xLtCZJk6uVdFbUbETIy/iNxP9X7dlOOdJ+4E3kw00mlGKzSbrf5mBs6vxXqJDl2NfgSHBWp0I5PxmJDCJ57CDgtneXcQKeKh+Ixct4LC2ec2AONDL2BSv71bWa6ilpM/Wwvi3M+HX4gSWymms5gPadCdjZCmdlieXYFxd0cjHYKQJOv4l8wAWWzhVFOVloDtmNSTL2U3FA3JOthj3qZDeGY28QcKBP5KkEPOQG1gg42GmzlYD/H9GHEjI="
               },
               {
                  "name" : "btap_results_json_zip",
                  "value" : "eJztXWtz27iS/Z5fgfKXuXdvxPD98FZ2SyPLsWv9WktJNpNJqWiJsnlHIjUkFcczNfe3bwN8S4Qs0jIB+8pT48gUHqebp7uBJgj8+QahAz8chZHtTexgEo4C57sbur53cIgOpqpqTqb6wdu1Ut+dIC0kCpIgqUmZheOF0XLi+sUSsiALoqAo+niqTsWxE5d1PCe4fVjMlqXWTMEQxLjAxI4cUl2UjI5odCQRSdahZB5qIvqHCD9xsZulO5u43i0U/RP+hiuePScVL/q9nxHUljpndnDrXE6n7tjpkKsnR0fo3Inu/Emn170YXRyPPoBoTiAYkikq4qj3ud8TnMU9GgcOwJgcohUU2qGiF1BAr2Pfm7gRiOFMRtOZ7wcjG+qO5jJAUXVFBg0YpiLpkp5UcH5ETuCWykmapMmCrkqipik6NK4mZb/7syURSjJMSdUFUTEkVQSVGmlr3nJ+4wQjfwp3yQ9cJ8Tdwld/ESXdOv5tYC/uHnIt3U0m8IcmmaDwVARySZXyCzN3DuKP/gCpsEYNO5PWjXBbB7Ha0KkX/TRLvwOaQJ1F4H93vbEDjLpNbu7Fca6spRcFpAXQf3p1ZkcusAd3pZqCpaWXfe82vd7RVEEzMrnChT12ooeFEyvxBn79NvHvvVxMUmI0XXpjfG9GndESAE9dfJc6UCqVdKWYM3PGUeCO7dm7uTO+sz38sROO7zo2VJINwxJUWdclSzKrG/AJ2aA7bBKjxczGkFRFU0WQS9It3TIzIRygjj93x2GOOu0ftDwa+2GEkWZ3ZfXL0QJuPOFPXsazo2Vgz0a3drjewOqXVQ3Yk5jNUGyt/sp3VdUjP6qqmV8uVcpV4U1Gy9ApaOIO7A+se3T7T6x4VZQFychI5M+yr1RLFDQp+cb1EtOaubd3eXVNVS1BNlbtr1xIXG3D+X3pLuaOFyUdKaYlSKttrBRKG5naXphA1wwdOJNcXyzni/QLwxQyFmFpwWD+6cQsSgoISvXX92BnoESFFJJk3RD0rKHl3J24wEE7b0gstzL2we8+JF8JmauJGw0fwsiZJxAlWZMEy6gsUMBgqaIupBIGzjRwb52gov9b7Ppt8FJh+XpMjpQCSde6qauCpVcXKSrAFHVDEUxzjUsjZ+lW8anEQPCDmmVamqUpqmLJsr7GsVJxcNBQWDR0xdR00dA28K5YT5IMXVXAeauypRmKtImKhXqbGFmCZamGpsmGaFkQcDKyVZJ0vfmEq2W1aLosGYolqZaiaFmwSelbKitCwILyKqgDXJwsyTROl2thTSqGosqqrkN1S93M9byyJoDuAZVmmoqh61m4WKP+uqirFpCXMAUdWhRNUVMM0bAMw4GgT7GMkhygddlULVlTNVGUQKKN1lKsKsOAQzdlE+4ZjguWQrGgdTFKhrT+9Zo9FXtV4EYBSlUFDuuaIW82sLwmjD00MHTFNExRUnRdz+xt7uCyC4jAFYFsdI+N2VJ1WdMFM73HxUB0T0YI3YOsvaUHLY7u/GVQaC+xR3z7ZUF7W7Jp7AUKsSR0gu84Bscy5GX+LEqKAy+OY/54vFzY3hgPSWTJkgXLkoAG8KPpRupUi4EXK+TBsYM197haaGLjNhXw/TCkg5LYOk1doZcm/yZ4kugpShqMNYDommWpQBWzQn8FQJWRerp0ZtWFSjc5+bbky0sFYnlkTTAUGK2CEzMNVVI1lVK2QhrwglDVVGRLAYkUseiyvzszGDHld8lfRhM8lr63Z7NwZIO92rfOCI+1l2OYjeDbm3Bz9FtsTWloTmsGvj/dqqakp/LeBjA8ndToMyN0UpOM/7eqamiZo3A9GLluUUnO7st0co/vlSJn45EwKN9aaCSMgiVxobkVFWPCFHwIFCFOBgp8TQqgrGhCtHhK1VvC7GLu/uFM0HGh4iHCaN+DJmQRRTCBTD+G/gx/VORkiJ82B4adz3oUQ8ZlSiWiOyeYk6FirgWQP1ZESQtJBejJDkaAxwvnbkQqEE3opVJ4bnszc0i5UjFZyor9lXz69nZNWf7C/n3p1FJTXAUVbwT6UxEN1TbGMJtULaOjyobeMe0bsSOPxzBHgCmeNJ7+hSIfFcRH/pTg3KRJw9QtoaYic5MpadK+Cf1gkSvIknMFvX2a9FPb0G6mhtmRVW3SUcEldkzwiB11qtuGDFNkcWJXSw8mupFIMB6AMVZd+TPD36gAYwNBYrN/Oi9gBKrb06nZMa2p1lEV2+hYmmp1FHuiyWNlakz0GwovTHWTZiBkQ8SvTYzUr22rmCcSo7n44EafgRiZc65LjDfpX4UsRZjRI3PCqV6O7MjuOXh0P7rxo9EvFyM9k+ZgvpxF7mLmOmSokV3OMkIWWDyMx2QFxgWqCcPpdbeFAxnRRjE2ZDkLkj5JoQzwJXScpDFQnDNDHYTTGIikMbLaqQLT5NBg0akQBA0ewo6OjmdBR0KD8V2ni06uZuN51Bn7gYN+ucgbxNmb6A7PfnCTozSA224A8fR+9P3mj2T8oGVMhjnR1J0lUWg0Jxk9Mo581z2oLkOaykazHamgjmwMOArHd85kOcuyiJ1u5zIbIBbLlydL2TfZNK7QlVTsKh8W5wUMIW8gvLtPx1Dhyk0jA6yPodNPJ3N0t4PH4rHAQZxLNQUY7WuSJWowT1RNK5/cVNYg/Se8kWEACzNsU9YNSRKhERkqm2XzANCALorHovB/SIYUpgWDY9nQTF1XJDzfo9nL22rr6AFPMJ3AdWxvFTrMxQQFJmMwy5GzATMToyjg37UxAKUMw9wbQyNjgJmsKisiUMRUVUvTgc9aM2NQTb2JMcBE0KprDAUPO3cnG0OFuG4Vq7FCYmgWFZIUzEPZTayAUKHszWMXscJsHitUq1GswOZh1jSPKyBxnIdKxh/S9iHD1HEaT9FlHbDLjxoHlBCgJDDMFMmP+ny2si4WPZKEYAt3jWxF0R61lWOo8K6fqKOLFbGN5ZA0r6z9GxkPdGHqpinLFkwudRUPtHTujednO3SInNuPsvCDUFGWNFmVwArkncaTfv4M9rz8DLa70VhSMQomIpdNxPODZiZiqob8mIkwCSePmYSSZ4UqTUJ6lPc13W/kL7CfUrfnEgQZQZYsU7QM07T0zUySFEUw8FMjvRWvm0pToJRaptS9E0aNJrPm44zaO12U/Gx2uqoAxJF0Ez+CUwxRe4rTbepzqcmgbS3mtQ1YUrHoprMfsHBgOy9ywJKzLJlByjXmwjzHm1Qc+oTYsZvFGwg30t5m9vEm45hSw2RIwBFVUxYVxdDhbvMYcFK56LbTcPgvCRBv9gFnlwHHkHTFkk1dltTmxqNJjbKv+FFEXesp5CyTcc0THtRxknxNBaEP0PYP6vbJ122s4wNZBXFM3n24mjnessbzOlVRVRjQm6aumppoqY88xZYtQ5BEQzMsTSahRa9hKx2UvQOAOhvNZF0iYiViIe9aauyJEabDcmjmLWezZ8kBUUcYL3SAkYpFd5iN84v7Ge2/+QCDrBUAgr3chQ4Aftcjif0qh3/jVQ43ydOcmoNtyQLlK3gVuyUpuqqLCkPDoIlDf0LV9HGCouRLNveGUstQJMG0DHD2hqiqoqoYzQ1FaxouqhahPx4u5u6kRg6Ht3gB6He97EcSBYgXfD6o5d8OXmTAWFsg89omHalY9HU/+0kHB8bzIicd5+5WSZuKYMJn1mZFnkLKRtmnbKoIMPQXrylrtyJO4f6r+/tfdf/XwswrWbaVSkMPmvtlW+xj5st+jJ5wjLry5EVajEy3mKYLT/YWs7eY0gINaox5mWu1VHoWo2mQ2a/V2ptMiWPUtcG0tVq8Lw5O5aLbTsPFwfu1WvvFwasP7F/JEC2Vhv6UdT9EY28yXMebN8neNSWibdif5Mnra/P9cKE5RVIEVZJNvBnqShaIFtXccFTYXhdD+gJ4i1+7EwfkAEaPZr49wbJM7VnoZEXSbR9D9w/8z9QeR34QB4qsTLrX43qZ3EUQA0obmzihe+uNwuViMXsgnUfOfIG35FsGcXqswCZSM+3isZqSsvrgLaSTb4u13aQcdkfbeaJ14uT29LgxpHi6boCGQDC8wR4agNgzBx0txxH61P2Erh2sRSTJFIzgSLBp9/z5AhQH3eWY3m7u9hcoj04+dXsIvwl649vBBPV87zveSPK7k71WSu0a18fVq7reKvI8+f2nCnOxIP6aFDvZmwmpWd9M1l65K1OQJzMx2JkJpetdmMkOFsaUbMUwFUE3LFXUJBJbpL3F7MJiHl2OVeYkT3bDzmzaCC4NHnCU7EUW8ca1Gtnd2cI/xt5gdhti1h6olXnIkamwizDPGGCetmq/2bRlbyukZuPh2EuYtZjs4gql611YS7OdCssRRbV0QZJFFZ8BsI8oO7OSqk0wy9TjyDxo0e75rYPS825DSYMnfs1GXfsEWFyzcQLsBQy7JIZTlGecozxtJ+jywEsXZFE2VMmKFw1K2j6k7HpWv7rreJmKHJkLDeLzWwul52eZ0Nfa3nOfLW51Kv8CssUaMyOh9LyzyUm9t4v3M5O2ZibFV9bLnOPILCR2dkHr+lkmJrWWU9WMHvspSVyz8ZTkBYQPi5mZUHp+lkxwnc189w9NWCSCX8LsnZ2t0Lp+FmOps9pwbywsjIW2joojY5FFZsZC63oXxrKj103LAzFyYJ2oi7KqyOXl+FubzYW/E6spbX9BM5tSoXp2Iza2G7WB3dBedS4TctObx1vby7b8aXJeRdnH4lM4VFnXJUvaZ3124l7XjkLZxI9NB5W06F3ZOdfn86072sqhmW/dNNfdO9cKwtA2EikTslXn+qRXm/cjWRYJ9hcwkmW3/Oe5V//U246tWYJ9n0OMa9bKsBd3+SuTjiO7kGhr91pIh1C63vFihga75dMWM+zDx45XMawdyVDmIE92wm4ZA63rZ1nHUGu7wv1qaxajrRew2ppdUGknpjQ4/rpmTNmPuOKaDYLK2inrZQ5yZCYSu2XXtK6fZXlDnVPx9uuumSxyeAFTeIndwyha17uwlt2dWLR/HtVGynTDmVllWj5D1vRNug1MfBP8xYYtYLDl3LtAkbUXqymbyJCvnjonQM1fS6P0XmdlNXr6mwwUFDVe2Ka0sEUae40LkR/BbcrtehQ6wXdim0XzJqm7wv5IMd2nNt5hKKdwRsxPn4pQU7oc2x76ZAeufQOu9xPZVqv0mOgA2hs52P+7Dt7pCW+8pKmWpReOGjiY+2DMq6VMVZcKZRaBE4Zgf6PADWMj1Ewh3/kNt2L/IMZa3J0Ju4ekxF+5qYC/8ufuH8SR/bkuE7jyKPBnMydAl/EOWggHmpJY47jMKNXOkTudOgGwx7VnfS+6s2eLh4O1nlMPM/bdWVjufPIDfBsOYKNw4ZB7lVlx4dbGBaN7v7LUWn+pL6zoD1/KfOWtHdI7LJVMd9kqmX/Z5ZU06c7QSVyV9u5egWJpiYPC1389jols30VRxcYwuurr5Pq+rsFKXEoTNUa7lBZqvKdIaaHOXl+o4bOENWe7/ayYN0envE5Hp+wd3W4c3cp7lxx5OmVbT1f/ZZw1+67/JGXVOzXYWo3SRJ1dQShN1FhOTmlhizW2vHk69XV6OnXv6Xbk6UxOPd22fu7pG9Shums8G9r4SlZmdzYuvU4bl/Y2viMbb93E36R5K5wyjh7LXPXuXLj5E/QZt4vO/OLhyklKD7cwcn640UpGzygk9EiZpHyh1GiSUGWMK+iFCovlfLFN7hyK4SxxGNnYPWAe0PYOxEUP06KkZLkcaHAyWpAtyQ1L0eQcDPmaKDa2p/KG1/j0LrlUNNs0e+HfQ7l7/PBEklVNUMrlCqaeWbql6FmR9XzkDdxqJyjxM/9yTG5VkNFy5LjBFhqEcZQdPKD4Rgfxje6BbYImB2Ns+kgz9Qj0Buj03z6/g4/VCk5aOEyZe9g/vS6XDJzkZo/G9sIeuxGWWRZ1WZMsQVHx2a+WRqkxc+zvxHxjQsZEX2GcLuiFXbsfed4wwK5v8ojoYiK4+QyC423dpZ1Ju06HxL9GhIQ0f5qXj7vAfoSkD36slNs4PgCzmjhemOqwnp+QLUaOgvKc7bkchaUbqvmoo1BUSRdM7XFHUXHI6xP9RF0KbVR4L66Lhrhu+hhxo4NOapAKh3GFCu3jMVSsLjtKibI60lF0xZIEQzThBommoW7Q1FNYf267HhrAcBI/h21AfHJybv4j1TMCrb4RrGNFmOxPNQPZMi1pWysQJVFTH7MCzRCMRy1gk/NrxwC2ZdPGm6KIoJVbe5aNCSE6JHfohDSEOgjK/PZztHx3ByNvQURDPOtC/em0+s6RynHdw3MCYvXGkWCSTN1KU43V25iUnS6dfHhfwEl9xJ4NMp3FbInzSCMnyGcYoKfAA2UWKXuA/uM/QGxyHX88vTpEp0fHCPTv/EtH3dnizkbd4HZJJoIzx7uFCZ/zYwz3IkQw3XHny/lbmKRC0L5xUBQsvTFAn7xHCB+MglevSJ0zO7h14nUTHXL15OgInZPTWTq97sXo4nj0wYZIFgiGZIqKOOp97vcEZ3GPxvgMGGdCVsEYHdHoSCKSrENJO1R09A8wXpAAQCP0r3/9K/74OUGyCPwxzNbA7dlhLMX7AqDu9Yf+5fHxaa9fANQfnlweZYC6F0f96xKg/tVn1Lvud4f9IzqgfJUEDPEIhEFyWMypt1hGhyj98/DIfjg8xZP07/bs/a8H/d7lxeX56S/9a3Te/T902UXH193e8PTyAkkg51VviI76x92PZ8NfD96in2ES8VvWFhoCR9CZO3ejEF0AwZGLO0OdTnxnPD/COoGO3AnWp9AU5KB30j/6eNZHR90vSOIGiMgNEn50InODROEGicoNEo0bJDo3SAxukJjcILF4QcKNO5G5cfYyN85e5ufucOPsZW6cvcyNs5e5cfYyN85e5sbZy9w4e4UbH6tw42MVbnyswo2PVbjxsQo3Plbhxscq3PhYhRsfq3DjY1VufKzKjY9VufGxKjc+VuXGx6rc+FiVGx+rcuNjVW58rMqNj9W48bEaNz5W48bHatz4WI0bH6tx42M1bnysxo2P1bjxsRo3Plbnxsfq3PhYnRsfq3PjY3VufKzOjY/VufGxOjc+VufGx+rc+Fhubo7BjbM3uHH23PC1Vbp+cexgq1VLDEBlWrmGX4P+sOUFQlQUrVKWiqLVsQkVRavjEiqKVsckVBStjkeoKFodi1BRtBrqqCha9elUFCwc+hqKdtfbUFFw4TvbXWdDRcGF72x3fQ0VBRe+s911NVQUXPjOdtfTUFFw4Tu5MNR2F/NQUXDhwNtdxENFwQcvuHDg7S7coaLgwoG3u2CHioILB97uQh0aCi5MpN2VQlQUXDjwdlcIUVFw4cDbXRlERcGFA293RRAVBRcOvN2VQFQUXDhwLsjZ7jIkKgouHHi7y4+oKLhw4O0uO6Ki4MNGuHDg7S41oqLgwoG3u8SIhoILWnDBCi5I0Son0l1wAEj37HP3ywBdHh+jo9NB77o/7DNGcoF6lxfD04uPlx8HO4XSu3PGv30MnQnpNFiSszPCQ7L7jINs+F9WEN480rNnswe09JZ4l5NxsTB0FvcnIHTsB8j5sZjhjWPQxIlsdxYi30OOPb6rqvwWwSW86STWwJFr33p+GLnj8O2RGy5m9kP/RxTYyYYx4X/msD84EVmYAKjwHjgfbBeDTjet6acneqCeP78B6ORAEH+K8PExZ24YIduboMubf0LxWF+3jof3XwKJkYf/jnwfzXzvFkQqFMMcver2+uj440W87CDe1gV10OVV/wJdnXUvUP+s30P9//14evXrAVRPu3xHjr7JWukcdYfQ0sWwfz36uTvon8PHZNvULwO8/enZNd7+tHdCtj89650PO5/7gyH65YK0eho582R/nPdfJVH9hv4Lncf746Cz7LL4TUBf/CWa2w/Iw5tyRT4K7/wgcjwU3TlE1BBaG8TX8KY8+HJRMTcP6Kv2DY3v7MAeg8LDmFE22ZoU7qj7+xJUF4ZoCnc+unPDTGBoN1blnR3FlYCChAB/w3jgDwwJ/gT6BM4CEED/f3+iclDN+1MwBHs2Xs6wdaB4Uy6U7LaJ8Nk7RDy8/+17QJdCoqO5uLwenmA4oI8/nMAHXRBDQwNyCM8h4QLmIP6Q7L56SDZ8AvqDuog5hc3Q9S6v+6OfL4fDy/MCQKkMEBdiie/89KgATuEGXHPi7QrswPXGDimNzl2PGDTei/d45t8jEihQvJcVeo9DwmDYvRi+Tdw9FuQYbwW2XvMa+7bUCEEDfgBRAHzbeLwMiAOHkulxYMm2fPg0sMNP3U+Hycb371H39BqBZs5PL7pnaHB68QEvBfvYG8ZnhvVP+t1h8SCQFy6J+mokKZz7/OJF0V6PKK9GEv3VSCK9IqN/PXfl9di8+WokeT0hxXg1klivRpLC8a8vXpTXMyKWXs+QRXo9Vi+/Ilt5PfFRKjjjczcMSW4t3+UdhU608F0vBnsWHwQxSK6d+5MkXTH3Jw5KdjIn2bQJuro+Pe9ef0G9k9Ozs/41+twFKL3Ly7P+ERr0ri/PzvBRHkNQCT7K438+v4OPGEW3uns3TNNwIBpO/vnLaOZEyMM9+1NkZ92Dcr6n5x7hLd8JuDh/a6MMuu3Zt1AYfoa4se/QISgb73Wf95nqHycRsUhYBUkvAqkWwk2bxUlbfOyQ6y2dEAmCgJ5JpwP8YtnRI1oVE52ar1anSRr+HJ+4dwjYyPOCNGX9oTs4PO72Ts9Oh19+PUAd8lBhik/mFrZs4eh0MLw+7Q2xWsFodtQatrb6rZHfx+7MufRmDzuQtdQeCpzfQbtRcht+LW6mf3hsj90ZfIB2/zZ0584gchZ/f4vsWeDYkwf8rOTXUtM43f8Z39w4R45T+Dc+3hU/2XNfcEKfJBizC/MoKLrR+cmnbu8wezrgRpiv5LnN32Tx78nu+glUzCtcnJArfIv5e/3xAl31r08vj5D0FonSO8mAgcChqoFaJPkQb4pP6OXPloRcuBnstOGfOT6cEviOTQB7YHIWBWk+fADtzEM0AZ1j3dqLhWMHWDbgJvD71kGYm3WeDSXPNu7jXlcfPc3tH7nkmczCc+pJ1pCkHkpET+qh8kx6ej4J5HeSgiQludPqs93p55RABgnEQ1XEEohYkhcpgX6oKVgC42XeAxNJ2qFMJNBeoB0o70Qd3wORsEjHFv3iJMA+28C6JyxSzJcnAWCHqBN7U+lFskiRsDeNWaS8SBZhCXIWvTxvqhJLVhIJlJcpgZHoHiQwX2A8UN9JUhKLiSW3KEGfIMWTxgpZqtBPlgEuXZQgnzvFp2Ilp4IdTO3InuXHhaWXQwfAOIXrb5KD5g6C5c3DaO2ErINwYY8dgfw+9abuLIrxHZFlCziDgRMY4VfxG55kwtwzeiDIjwpnMPvx8csHb2u2KExKl9JFE1A2SbTsvkc85YXpMwzkncD1g8EymEKlLsyEdt9ZucUeUAu3FfnzZ1bUk3raVkFP6YSq6rk7aZlJzXtswKTGnZVbTI8tf2YtNe9mW9U07oGq4chftEyg5j02INCGzvB6XOHWiUCQqb2cRelC3QFcwpe95fzGCfzpleMv4Gq6jLfU04cAJ5yOyZn2VzMHquzC50XZ0aXP6vAadVPL2zXpgR5VEu63HTmf1m2T8PmkHituA3jRNvjUqJtafKruYReGfO4+ZsW76GXoL6p6wQtbhZCsRcXP0gT890m8+jVeoXpsjyOoXmprsOisNIcGD2FHRMezoKPi1w46HQTOyZm6Hoz8O+jkajaeRx3PD6I79MvFps6TA6DZdL6N5Cu3q9C58vySP1vn20i+HnEK/UvPL/yu+j+2PfQpfaz2CSaWcwfJaOI7IZksOj/wGyCuh8LfZwgciIM+n/Sv++iaPGAhj4B+yt4gGSznczt4+Al1L46SEsfgSiI8M4RiMBmEOWr6TCcuNcT9xs0AkjC+2MMwvPgqTD/LT6TjIh89Nwrf/zRX3oU/bRJFeT2iqK9HFOmFifImPbzb9cD85iSG5nmIrxBa/W9fh/3BsHPVHQzgIxFWFWRBEvRvh1/JizbfvlZMzb91Zu7tHfY25Eh4G8fbwAkhruE30JbOoSQKlmWZlmFK6P17/L6YM8YPS5NvJSFd0UKF0e2Ygioo8J/0CBR/PF4ubG/8QMEiCqImiposi1oFFvztc2AJ0xBewoIPB+90O5dpsQpAq0V2B85JnlGPnJSZFI0Zggp3TxEVWa4AaAiPKmyNQ4XsBSvulCAw4gwFA1uulEAx5EhF4oYDP5NDYe9nqrBw42dycAw5dAXTwLlTcHsSKwpVIWHEoM1Q2BKoChtD/qQZ0sdZowgysMbQVbWKNSBlI3Xk/W/BFVG1NEkVq2iLv21GlioEbCmSI9qaGMSkLUs0pCpibGHSGxxLkhNW2TuWHAlzx1IFhRfHkmPjIjAlcDgITDkSXvjDZWDKsXHBn2ScJbPnT46EOX+qoPDCnxwbT/xRuOGPwg9/FI75o/AyOU8finMwOc+hsJ+cV2HhZnKeg+PCByVwOPBBORLmPqgKCi8+KMfGOokMSJhmkEn/LNPHKwA4yB0TRHzEptLiFw4C1Aoe9lGKCoibULWCkLW/gdEXU39D+mfpb1YAcOBvCCIuxjFJzpqDcUyOhPk4pgoKL+OYHBtP/OEgl5wj4YU/XOaSc2w88YeDXGCOhBf+cJkLzLFxwZ8ktcSB/8mRMOdPFRRe+JNj44k/HDzLypHwwh8un2Xl2LjgT5JW4iB+5UiY86cKCi/8ybG1wR8MXhYlqTNwyFESSCFUUgFZ/+JT/+zyqv9tis8mSF4QAnijCX61wPYmo3vXm/j3GNQYwNm3K7pTZEE09eIP+q81dFBIehq88LcHQm0MLfD9KRWPJogVAMRNxF7rP751jyyHcwtvVI3m8dtYJSR4Sfm79I0q8irV+m1bK/OsKPFbXoRdc3l9EZQoU+wQf7MbWPkKEp6VR0HJifI4Zx4FJWvl5WsHeFYeBSUnylNehPJWUbJR3vr7eTwq71GUrJmXPy7lT3mPomStvDxHy7PyKCjZKG/lnWIeNbcZIhu1rbyEzqPaNkPkxFQ5HxhTUHKiPM7HdhSUrJWXJ0J5Vh4FJSfK43xKRkHJWnl5Coxn5VFQtqI8nAaD/4ppMOdHNLq3Z7PR2Pcmy3Fke2MnXEUgV7/JJtdNwVX0TVJvm/qW9KrsJLleu3dlTfI4FUnvH2pV9A5Xa/YdZ22zvm/JPGkLxZtVLzGS6zsBMCUjmE0IDM2oRADXt0Dw39DnL5cXYACDRWd9Zk22mNELW+x0V7eV+ZYeFzqK97QZTePta8rPIASl8mXCDW967hLhON5eZzPCyqcjW+Wwd6jDeO+vUbhcLGYPI9sFb+TMF2WoqiKIFVjx5XbVWQa7DlSqBio9CWiabSwAVctA8TEPLJlZByEbZjbRITNmNlFni8ykLb8twJXLcO+dMGqdnk+A2SZHd6DNlom6A8Uy8aPpzL6AU+KAp40AsvGiDTTIzIk2UCbL6K7QnT3rcWcdhEyjey0dso7utdTZIjMLG3zRTWeMT2Jom5H1kLXJxGY6a5mBzdTHxCemmVD61IxxpK4BkOlMvI4GWU/E6yiT0WzHXxvo8uAXmyFkNcepr0OG05v66mQ5s5HoOFlniOogZDq3qaVD1pObWupsewwJ41z6EJfdAHI7WK2PHutpi8XQsZ7iWI4bJfpIgrUfrIOQ6cixlg5ZDx1rqZNllkelWxDjGU0NgExzPHU0yDrFU0eZLFkp03E6Ng+s3AYgU1bW0SBrVtZRZousTDdupj9FYpMHr4OrTQ420VfL1GuiOpbzZ5k+nWLsB2sAZDp7rqNB1pPnOspse+4M41r6kJbd3Hk7WK3Pnetpi8XcuZ7i2GS3011fOUvaNEPIKLvdQIfsstsN1MkyOit0f816hUQdhEzjcy0dsg7QtdTJxmemx1hxFqybIWTkMxvokJ3PbKBOlplwmY6T8YymBkCmefA6GmSdBq+jzKew8k16VOy9HXjQWEjOic2uOkHgB2Hh7Nj+9fXldSLQcff0bJuX0yrPJK16h251C6t3XQx785t1maafB1nxvbkVeB0pVmvV63RPQlU6l5MLPdERsdBP5dmTXOjpcWQs9JWfo8eFkihwGDMpPyiFCyU9joyZZyKnPnChJAocxkxaOceAC01tCY8Zp8jO/lxoigLnGTVTGgiubPtCRoFiIZ/TQUtv4kxdD7rvbJsz2QZwcQbQEtjqycB2YCVWmqVMDFbnAGIF6tLEoGUdV8wRVqcDapWim0Be2fGpAFnhj8NPBNsuh3ek2bY5vCMdt8nh9Z0GC6gl/mj8dLztMnl3+m2bzLvT9FP4nGVolp77+9IZ1UnU7MPiSw6Le+e9dy5tOZfQ9tzoYTS+c8a/gW/5M5ZmaruzzNMUpBt0L06HX0a9k37vf2Ip0RRCyIbNe5HtTdDX4Un/+rx7hogW0G7UcH/nBA5yw57vTVw8g4NiboiwOvwQPkc+unHQ1y9O+A3dLCMACs0hO0QXfnLTthdsdYdTmlRPtKQ2RVrdfZQm0hPd8FNEIhJ9SwxsYYdhiZKFJy4lUcmlkqhZOpImY52lj3UEwt1lAsGVwk3aHn0xM08ToN7b4mxEwBmXjfi3W3bFBjxOQW4Ev937Vq2Dp2YFacI8YbsgpsL5NeTa/j1hliJlj5e2EKnGQgeWImXPObYQqcZ6t9ZFqjjVhiZRs7eA2Uskby/RNkuz2QukbC/QVkvZ2Eukbi/RNvtqMRQo2w76cYHqvEPKXqJtrKjGciD2Am1jRXW2amUv0TZWVGPPG4YCZedcPS5QnT1L2Uu0jRXVeF2SvUDbWFGdjefYS7SNFdV4z/pJAsVpA/j915u//h/r4uYC"
               },
               {
                  "name" : "geo_city",
                  "value" : "Gander Int'l"
               },
               {
                  "name" : "geo_province",
                  "value" : "NF"
               },
               {
                  "name" : "geo_country",
                  "value" : "CAN"
               },
               {
                  "name" : "geo_latitude_deg",
                  "value" : "48.95"
               },
               {
                  "name" : "geo_longitude_deg",
                  "value" : "-54.57"
               },
               {
                  "name" : "geo_heating_degree_days_dd",
                  "value" : "5187.0"
               },
               {
                  "name" : "geo_cooling_degree_days_dd",
                  "value" : "41.0"
               },
               {
                  "name" : "geo_necb_climate_zone",
                  "value" : "7a"
               },
               {
                  "name" : "qaqc_unmet_hours_heating_hours",
                  "value" : "2.0"
               },
               {
                  "name" : "qaqc_unmet_hours_cooling_hours",
                  "value" : "52.5"
               },
               {
                  "name" : "envelope_conditioned_floor_area_m_2",
                  "value" : "46320.37831616"
               },
               {
                  "name" : "envelope_exterior_surface_area_m_2",
                  "value" : "15152.641055360004"
               },
               {
                  "name" : "envelope_building_volume_m_3",
                  "value" : "178146.03714033676"
               },
               {
                  "name" : "envelope_outdoor_walls_average_conductance_w_per_m_2_k",
                  "value" : "0.21"
               },
               {
                  "name" : "envelope_outdoor_roofs_average_conductance_w_per_m_2_k",
                  "value" : "0.162"
               },
               {
                  "name" : "envelope_outdoor_floors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_walls_average_conductance_w_per_m_2_k",
                  "value" : "0.284"
               },
               {
                  "name" : "envelope_ground_roofs_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_floors_average_conductance_w_per_m_2_k",
                  "value" : "0.757"
               },
               {
                  "name" : "envelope_outdoor_windows_average_conductance_w_per_m_2_k",
                  "value" : "2.2"
               },
               {
                  "name" : "envelope_outdoor_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_outdoor_overhead_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_skylights_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_fdwr_ratio",
                  "value" : "32.1"
               },
               {
                  "name" : "envelope_srr_ratio",
                  "value" : "0.0"
               },
               {
                  "name" : "peak_electricy_power_watts",
                  "value" : "1946256.84"
               },
               {
                  "name" : "peak_natural_gas_watts",
                  "value" : "NA"
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "__SKIP__" : false
         },
         "measure_dir_name" : "BTAPOpenstudioResults",
         "name" : "openstudioresults",
         "result" : {
            "completed_at" : "20170710T191910Z",
            "measure_class_name" : "OpenStudioResults",
            "measure_display_name" : "OpenStudio Results",
            "measure_name" : "openstudio_results",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "a25386cd-60e4-46bc-8b11-c755f379d916",
            "measure_version_id" : "3877808b-10f8-4fbf-b006-325d6e43fbbf",
            "measure_version_modified" : "20170523T185258Z",
            "measure_xml_checksum" : "557BF06F",
            "started_at" : "20170710T191853Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_67225472-2abf-4225-8ca8-cab27590386a/run/004_BTAPOpenstudioResults/report.html"
            ],
            "step_final_condition" : "Generated report with 21 sections to ./report.html.",
            "step_info" : [],
            "step_initial_condition" : "Gathering data from EnergyPlus SQL file and OSM model.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_summary_section",
                  "value" : true
               },
               {
                  "name" : "annual_overview_section",
                  "value" : true
               },
               {
                  "name" : "monthly_overview_section",
                  "value" : true
               },
               {
                  "name" : "utility_bills_rates_section",
                  "value" : true
               },
               {
                  "name" : "envelope_section_section",
                  "value" : true
               },
               {
                  "name" : "space_type_breakdown_section",
                  "value" : true
               },
               {
                  "name" : "space_type_details_section",
                  "value" : true
               },
               {
                  "name" : "interior_lighting_section",
                  "value" : true
               },
               {
                  "name" : "plug_loads_section",
                  "value" : true
               },
               {
                  "name" : "exterior_light_section",
                  "value" : true
               },
               {
                  "name" : "water_use_section",
                  "value" : true
               },
               {
                  "name" : "hvac_load_profile",
                  "value" : true
               },
               {
                  "name" : "zone_condition_section",
                  "value" : true
               },
               {
                  "name" : "zone_summary_section",
                  "value" : true
               },
               {
                  "name" : "zone_equipment_detail_section",
                  "value" : true
               },
               {
                  "name" : "air_loops_detail_section",
                  "value" : true
               },
               {
                  "name" : "plant_loops_detail_section",
                  "value" : true
               },
               {
                  "name" : "outdoor_air_section",
                  "value" : true
               },
               {
                  "name" : "cost_summary_section",
                  "value" : true
               },
               {
                  "name" : "source_energy_section",
                  "value" : true
               },
               {
                  "name" : "schedules_overview_section",
                  "value" : true
               },
               {
                  "display_name" : "NECB 2011-LargeOffice-NECB HDD Method-CAN_NF_Gander.718030_CWEC.epw created: 2017-07-10 19:15:36 +0000",
                  "name" : "building_name",
                  "value" : "building_name"
               },
               {
                  "name" : "net_site_energy",
                  "units" : "kBtu",
                  "value" : 15984897.821399283
               },
               {
                  "name" : "total_building_area",
                  "units" : "ft^2",
                  "value" : 498588.42078795267
               },
               {
                  "name" : "eui",
                  "units" : "kBtu/ft^2",
                  "value" : 32.060306968495745
               },
               {
                  "name" : "unmet_hours_during_heating",
                  "units" : "hr",
                  "value" : 2
               },
               {
                  "name" : "unmet_hours_during_cooling",
                  "units" : "hr",
                  "value" : 52.5
               },
               {
                  "name" : "unmet_hours_during_occupied_heating",
                  "units" : "hr",
                  "value" : 2
               },
               {
                  "name" : "unmet_hours_during_occupied_cooling",
                  "units" : "hr",
                  "value" : 45.75
               },
               {
                  "name" : "unmet_hours_tolerance_heating",
                  "units" : "F",
                  "value" : 1.7999999999999998
               },
               {
                  "name" : "unmet_hours_tolerance_cooling",
                  "units" : "F",
                  "value" : 1.7999999999999998
               },
               {
                  "name" : "end_use_heating",
                  "units" : "kBtu",
                  "value" : 2276817.8519030414
               },
               {
                  "name" : "end_use_cooling",
                  "units" : "kBtu",
                  "value" : 464913.77568488527
               },
               {
                  "name" : "end_use_interior_lighting",
                  "units" : "kBtu",
                  "value" : 5164911.3992097499
               },
               {
                  "name" : "end_use_exterior_lighting",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "end_use_interior_equipment",
                  "units" : "kBtu",
                  "value" : 4160064.1227671816
               },
               {
                  "name" : "end_use_exterior_equipment",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "end_use_fans",
                  "units" : "kBtu",
                  "value" : 2441974.9851176366
               },
               {
                  "name" : "end_use_pumps",
                  "units" : "kBtu",
                  "value" : 263663.76652875857
               },
               {
                  "name" : "end_use_heat_rejection",
                  "units" : "kBtu",
                  "value" : 25875.40738455356
               },
               {
                  "name" : "end_use_humidification",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "end_use_heat_recovery",
                  "units" : "kBtu",
                  "value" : 37.912684812532689
               },
               {
                  "name" : "end_use_water_systems",
                  "units" : "kBtu",
                  "value" : 1186638.6001186639
               },
               {
                  "name" : "end_use_refrigeration",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "end_use_generators",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "fuel_electricity",
                  "units" : "kBtu",
                  "value" : 15984897.821399283
               },
               {
                  "name" : "fuel_natural_gas",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "fuel_additional_fuel",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "fuel_district_cooling",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "fuel_district_heating",
                  "units" : "kBtu",
                  "value" : 0
               },
               {
                  "name" : "end_use_electricity_heating",
                  "units" : "kWh",
                  "value" : 667269.44444444438
               },
               {
                  "name" : "end_use_electricity_cooling",
                  "units" : "kWh",
                  "value" : 136252.77777777778
               },
               {
                  "name" : "end_use_electricity_interior_lighting",
                  "units" : "kWh",
                  "value" : 1513686.1111111112
               },
               {
                  "name" : "end_use_electricity_exterior_lighting",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "end_use_electricity_interior_equipment",
                  "units" : "kWh",
                  "value" : 1219194.4444444447
               },
               {
                  "name" : "end_use_electricity_exterior_equipment",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "end_use_electricity_fans",
                  "units" : "kWh",
                  "value" : 715672.22222222225
               },
               {
                  "name" : "end_use_electricity_pumps",
                  "units" : "kWh",
                  "value" : 77272.222222222219
               },
               {
                  "name" : "end_use_electricity_heat_rejection",
                  "units" : "kWh",
                  "value" : 7583.333333333333
               },
               {
                  "name" : "end_use_electricity_humidification",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "end_use_electricity_heat_recovery",
                  "units" : "kWh",
                  "value" : 11.111111111111111
               },
               {
                  "name" : "end_use_electricity_water_systems",
                  "units" : "kWh",
                  "value" : 347769.44444444444
               },
               {
                  "name" : "end_use_electricity_refrigeration",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "end_use_electricity_generators",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_heating",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_cooling",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_interior_lighting",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_exterior_lighting",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_interior_equipment",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_exterior_equipment",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_fans",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_pumps",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_heat_rejection",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_humidification",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_heat_recovery",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_water_systems",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_refrigeration",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "end_use_natural_gas_generators",
                  "units" : "therms",
                  "value" : 0
               },
               {
                  "name" : "electricity_heating_ip",
                  "units" : "kWh",
                  "value" : 667270.68055555562
               },
               {
                  "name" : "electricity_cooling_ip",
                  "units" : "kWh",
                  "value" : 136252.17583333334
               },
               {
                  "name" : "electricity_interior_lighting_ip",
                  "units" : "kWh",
                  "value" : 1513688.3333333333
               },
               {
                  "name" : "electricity_exterior_lighting_ip",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "electricity_interior_equipment_ip",
                  "units" : "kWh",
                  "value" : 1219194.1666666667
               },
               {
                  "name" : "electricity_exterior_equipment_ip",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "electricity_fans_ip",
                  "units" : "kWh",
                  "value" : 715671.94444444438
               },
               {
                  "name" : "electricity_pumps_ip",
                  "units" : "kWh",
                  "value" : 77271.558333333334
               },
               {
                  "name" : "electricity_heat_rejection_ip",
                  "units" : "kWh",
                  "value" : 7582.7014675944447
               },
               {
                  "name" : "electricity_humidification_ip",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "electricity_heat_recovery_ip",
                  "units" : "kWh",
                  "value" : 11.472916666666666
               },
               {
                  "name" : "electricity_water_systems_ip",
                  "units" : "kWh",
                  "value" : 347769.47222222219
               },
               {
                  "name" : "electricity_refrigeration_ip",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "electricity_generators_ip",
                  "units" : "kWh",
                  "value" : 0
               },
               {
                  "name" : "electricity_ip",
                  "units" : "kWh",
                  "value" : 4684712.5057731494
               },
               {
                  "name" : "natural_gas_heating_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_cooling_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_interior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_exterior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_interior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_exterior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_fans_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_pumps_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_heat_rejection_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_humidification_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_heat_recovery_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_water_systems_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_refrigeration_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_generators_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "natural_gas_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_heating_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_cooling_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_interior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_exterior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_interior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_exterior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_fans_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_pumps_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_heat_rejection_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_humidification_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_heat_recovery_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_water_systems_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_refrigeration_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_generators_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "additional_fuel_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_heating_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_cooling_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_interior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_exterior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_interior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_exterior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_fans_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_pumps_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_heat_rejection_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_humidification_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_heat_recovery_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_water_systems_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_refrigeration_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_generators_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_cooling_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_heating_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_cooling_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_interior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_exterior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_interior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_exterior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_fans_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_pumps_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_heat_rejection_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_humidification_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_heat_recovery_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_water_systems_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_refrigeration_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_generators_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "district_heating_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_heating_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_cooling_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_interior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_exterior_lighting_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_interior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_exterior_equipment_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_fans_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_pumps_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_heat_rejection_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_humidification_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_heat_recovery_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_water_systems_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_refrigeration_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_generators_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "water_ip",
                  "units" : "MBtu",
                  "value" : 0
               },
               {
                  "name" : "customized_opaque_construction_3074_a_7_c_7_1497_4276_8_ab_0_2_cc_4357811_cf_to_conductance_of_0_21",
                  "units" : "ft^2",
                  "value" : 84704.477332754657
               },
               {
                  "name" : "customized_opaque_construction_fa_75_bf_78_245_d_4517_8863_4_f_6_a_723160_da_to_conductance_of_0_162",
                  "units" : "ft^2",
                  "value" : 38352.954051019216
               },
               {
                  "name" : "customized_fenestration_cond_0_220_tvis_0_220_tsol_0_232",
                  "units" : "ft^2",
                  "value" : 40044.239512679029
               },
               {
                  "name" : "gross_window_wall_ratio",
                  "units" : "%",
                  "value" : 30.530000000000001
               },
               {
                  "name" : "gross_window_wall_ratio_conditioned",
                  "units" : "%",
                  "value" : 43.170000000000002
               },
               {
                  "name" : "skylight_roof_ratio",
                  "units" : "%",
                  "value" : 0
               },
               {
                  "name" : "space_type_space_function_undefined",
                  "units" : "ft^2",
                  "value" : 0
               },
               {
                  "name" : "space_type_space_function_electrical_mechanical_sch_a",
                  "units" : "ft^2",
                  "value" : 29917.49913867189
               },
               {
                  "name" : "space_type_space_function_office_open_plan",
                  "units" : "ft^2",
                  "value" : 468670.90352457791
               },
               {
                  "name" : "exterior_lighting_total_power",
                  "units" : "W",
                  "value" : 0
               },
               {
                  "name" : "exterior_lighting_total_consumption",
                  "units" : "kWh",
                  "value" : 4684711.111111111
               },
               {
                  "name" : "core_bottom_service_water_use_0_96_gal_min",
                  "units" : "gal/min",
                  "value" : 0.95772479612976502
               },
               {
                  "name" : "core_mid_service_water_use_0_96_gal_min",
                  "units" : "gal/min",
                  "value" : 0.95772479612976502
               },
               {
                  "name" : "core_top_service_water_use_0_96_gal_min",
                  "units" : "gal/min",
                  "value" : 0.95772479612976502
               },
               {
                  "name" : "datacenter_basement_zn_6_service_water_use_0_3_gal_min",
                  "units" : "gal/min",
                  "value" : 0.30068628925990776
               },
               {
                  "name" : "datacenter_bot_zn_6_service_water_use_0_01_gal_min",
                  "units" : "gal/min",
                  "value" : 0.01389046089199476
               },
               {
                  "name" : "datacenter_mid_zn_6_service_water_use_0_01_gal_min",
                  "units" : "gal/min",
                  "value" : 0.013890460891994744
               },
               {
                  "name" : "datacenter_top_zn_6_service_water_use_0_01_gal_min",
                  "units" : "gal/min",
                  "value" : 0.013890460891994744
               },
               {
                  "name" : "perimeter_bot_zn_1_service_water_use_0_12_gal_min",
                  "units" : "gal/min",
                  "value" : 0.12025453595967747
               },
               {
                  "name" : "perimeter_bot_zn_2_service_water_use_0_08_gal_min",
                  "units" : "gal/min",
                  "value" : 0.077494901332657601
               },
               {
                  "name" : "perimeter_bot_zn_3_service_water_use_0_12_gal_min",
                  "units" : "gal/min",
                  "value" : 0.12025190641065374
               },
               {
                  "name" : "perimeter_bot_zn_4_service_water_use_0_08_gal_min",
                  "units" : "gal/min",
                  "value" : 0.077494901332657601
               },
               {
                  "name" : "perimeter_mid_zn_1_service_water_use_0_12_gal_min",
                  "units" : "gal/min",
                  "value" : 0.12025453595967747
               },
               {
                  "name" : "perimeter_mid_zn_2_service_water_use_0_08_gal_min",
                  "units" : "gal/min",
                  "value" : 0.077494901332657601
               },
               {
                  "name" : "perimeter_mid_zn_3_service_water_use_0_12_gal_min",
                  "units" : "gal/min",
                  "value" : 0.12025190641065374
               },
               {
                  "name" : "perimeter_mid_zn_4_service_water_use_0_08_gal_min",
                  "units" : "gal/min",
                  "value" : 0.077494901332657601
               },
               {
                  "name" : "perimeter_top_zn_1_service_water_use_0_12_gal_min",
                  "units" : "gal/min",
                  "value" : 0.12025453595967747
               },
               {
                  "name" : "perimeter_top_zn_2_service_water_use_0_08_gal_min",
                  "units" : "gal/min",
                  "value" : 0.077494901332657601
               },
               {
                  "name" : "perimeter_top_zn_3_service_water_use_0_12_gal_min",
                  "units" : "gal/min",
                  "value" : 0.12025190641065374
               },
               {
                  "name" : "perimeter_top_zn_4_service_water_use_0_08_gal_min",
                  "units" : "gal/min",
                  "value" : 0.077494901332657601
               },
               {
                  "name" : "inflation_approach",
                  "value" : "Constant Dollar"
               },
               {
                  "name" : "analysis_length",
                  "units" : "yrs",
                  "value" : 25
               },
               {
                  "name" : "eplustbl_htm",
                  "value" : "eJzsvWlz4ziSMPx9fwWemtjd2XlHMHGQIL3VFaGyZJd7bcmvj/LTU7HRwbJpW9uSqNFRPe7d/e8PQEq2bEtEQgJFSmZFdNfhJI5EXkjk8fH/NNoHl7+cNdGXy9MTdHb1+eT4AH2o7e1ds4O9vcZlI/0Bxw5Bl8OwP+qMO3E/7O7tNVsfPjyMx4P9vb3ff/8d/85wPLzfuzzfexj3unyvG8ejCN+Obz98+qeP6p/Ub1F4K38bd8bd6BNqNQ8+I+oQUjsJh/dR++6ucxPVkn/90mig02j8EN/WDuqtX1uHvx6F/dtoiAXxHeb8enDdPMDR4Hd0M4zCcXS7r8YRNUfUiINIsE/cfeah/8+Rv9D5VQudNc+P2w1E0F/+gtKR0HF//K9d1DpEcgJ0/UvzgNY+1wh3nQBdn7b/9FM60z+huZHlX9TYYt/x/gnVULMfDe8fz7qT0ce9dEv/9HFvusXv8e2j/G3w6WOIHobR3U8f/jSObz6g0fixG/304a4bh+N9NOzcP4w/fLoMv3cjFN+hg7g/jvpjOV746ePeQA4Qon7Yi34ax3Ik+Y9qxLNhfD8Me+hrNBzJo9j/+P3T80r+Ovtn5GOBnZrwQ0LI7R0P/4p+OW38pDaDHYGnaBIf975PZxqoZUy64RC1J+PBZIzOo0E8HKNOHx3Gw55arpxJEcP8N58nne5tp3+f/HAzBzo/fbP/ozOM+z2JtGQFa531/MAXnZ7EhSJ1dNnpRaNx2BskMyykhucvH4YWT73e70/C7gzFV+NOtzN+PIuGd+o8+jfRxaTXC4eP+/vN/rgzjA7DmwTiiVLSE1QEgtKh0GwsNB0MzY2GpsPNo0GefPJ5OgGazfCCapajZxGCvn/6GnYn0Qjdh+OHaBjdoviHPKHkly88B0uOfYgnw1Hyyfdh8p/67PXfLzrjCMnjRRcSWq4+5YGXUP+nVkOHk263JbG5b4CCX1/t99fFk9VqSpglx/g9HkpC++kD+YBuom53EN6qOX76wNO/jwZyJPV3R0pDhD6O5QrHt3JP8n8JouTfUNjt3Pd/+jAjj3gsV5tOhL4d/fyfWcBTMLkVlH73tMu65Cf07fTnvR6FjiDp8TaR8vJwMseRvw9n28ncRYK+2QEtX0NCMZ7vcRx4OjiEmIRzAlM4wJpb0XjLVjzF8ktGyJ7FZZwQzJh2NYS4DDu+KRwUz+Vbs/y/YmklZF5Jm3H8cr2KU35M1a0UFeP4tdSyK38A0+cqkdQifvo0XcKbuQ0OvtmNbsbDzk2iSXTMgBgmnjAhq3A8GUpEH4UjwOhEnj83GL3RGamljyUC4q5EIGwK11tlii/SFIJNwbBHmMEUF+Mo7AHGdTBTBhd4XIlzhZUIiBWToRudaBR1cxj4IA7zGPZwEnVRu9NFfyK5jk5zGF1eMQZhLqfYVkYfSlYPRIsR/c0ND8TL6+EXSv8XVlBOIv7FHLnK8dSUW8WOe4WHbPxyj1EpP0wtgqXWZw7zXfVvVp0tlY4g6mnKe8PVKMrLNpgNnyvNzKls7WVkTgFrYeu3t1OHUsq1OvjX6hf+wVSZaj+4DsdShHzrMRP2gGpqyh2KiTAlrrLDgbQs0FzigYNdiG4oxc4tYui4LwmvEw/Rifo7BFcu5wGm75Gamv8wxVVJ9lYkXTX/PukMlKtUOwlnfoBJ4ZsrkrDgyCrJ5gpA1mHY11+xqSs8zCHWeCm2bRE9Z5PeAOCCoMLHRO+rKsm+LeJHGU3oPPovaVlKCxAwARWYFb6xNeGoINQT2DO5pnyZ9Dq3nbvOTQhEVJkRsAGKulFPShDXohqfF72vAvCU3nEuHkfjqKeXUIS6BAfbb2YG3PEwNcHTeXQn/xQNK77LxtNR1FdISt4/tmNTBSDpX/rfR4N/zxp4WyEAm5+9Zs88YdnYhT+pluP0l+l63/EEw/7SB8bOp1Y8jvbRvHctHAyicDhSr33fIzR+iNBg2OnfdAYSfw9TH9YofYP7Ho5U/EQfRel74GQU3kf4415nsf8RfX5EF5Pv0oqI7uNhXqESS2bL92VyfleVEzM/J2Yq6PXPZZWf0wISK1coyL0HRWflLbWKzpJsv0jqBPkIofisfK528VmS/ReAT51bFqzEK8/t2kRYOXe1zl04Q1f+X3u4LDOONkCXehexGSorL7L2NqowHw2169gVb7M5PvVut/fG3jl67N8bKs3JEebUr/C4LOyzpTyl3c4f0a3KfBx2bt6ktM3cqlej6E3i1WE3ljeiHOONYZNvLKhUXapVcvEjJFlt3jlr9OFrT63Rx2/ctqt9PfPhGn2dqtC5T3rMMBMP4vtJ6ZsQaZ++R4Pmy9f6AQA90j7xAFl85dh2FpyHHZO8pCS5AjBuwLHY9qe7VcgneePUjwvNAi3Hvs3oZ6EifK1p0rfgjSu419NWqq1SbeXjqUq15SSaKtVWqTbrqm0m5tFJHN6O0IUUf6O7TnSbV2zNkulKk/onN3ET9ccvApq+/bOJLFe6q3bYUYVhzuLfpWKYuiFgAZjqeHMRn/I3dBn1BmopE3kkR1GsRIa84P+lwGWdPcTj+EfcHYeSJhJ0FbiY607/tvBFpDTzXJyiwKWoZOZGpOpZSQO000ftfi0p43ExjofhPSS5Pq+VpZbwbD1PQiWt7AEJ4c1rYYWEps7LqoO4p2Ty4TDuzQSzZpuzUFUAOohjiI6LyXDQnYxeSNOjWC3wMgYuL28Cn19aSbBWYHzzjKVUpbCZXjdkrzwxMw3CnjsyYED2motaaDrNcHWZqtFn9ORiOS2ZLVfDKXlqhlpMKbCRqZRcnOW2biO0SuJTHiKh3hmqwHX124slIXlABhWTkI9dwAuwMQNkLg9ebSm3S7r8rba6lZnXsi5iVRU0ddNM+afw1agjLH4tL6X+G0mWJ50vlKnTiIw0O2S+nKd9gbpoqlyl6duUhixxOoU2kqfnYaf/e/LdQdztgrOS8yIu9SAb9UdyQeVYz9EwnvRvUwRdyzMsAd+lZTrnSTG3BETAqmpZY8J+CJjluN8Zd5SUAV8jc4sz7vRLsY6Dh7B/n1yxi1/LZmhgSvGTwaDbiW7R90fgtetNQqJF22ozO3/B+X9Fb47+ry/uXiaSIU/cpKtOVwO8cq25nIXmwUU0HsQdqR1b8VjFJKGDYUelXuT1Art0vlwNhUZ0P4yiEfp2G3XH4YFZlcOuNL3VltSF4G9xP3p60nyzF1X3HCJAiCmpvFnC7E3W4hIWksdB3LtTFf+TOuev58rXmoRMnSvRzFaCvn1RxeeNiEaewttFNyZDhYT2zc1koGS0we2SGlIMaH745Zu7WLim86tpp4eYnNDnWWr6Rac3kH+vX3w5rzeR69aoAwiWJ75wAUSrsucR2Uf1PgpHSrKMfkN//su/SX1wq5IlpBAYP8hrvkqiv4vSK3VnhPpyrY8SRcnKVLpZdItTek66Nzy13Lh5aqQgmWNBt4bvT90anno9DBQDD9LP1CKffrRiK4cPn4waN7yZ9rg/mIy/SsTMkkckg51Ho0l3PFo6Y/INmv8oYcvpZxmTNSK5nFup36R6k7QwkLKrnzFPCj7Th+j5i4wpUlWelj8HT/SyaLrRfE9AF50/JPaXTvEEh1LArC1MhnehPPCH8Db+PWvMKSB6gswYtH4bDsadH9GUBZdT0xRuxquZpJPcMzp/JCSQQS3zYFmo7HZ6EuamEY7D5XicAiEFlTFYs/8j6saD5WwzA8g6CInXTPynP88Y4URJrKwhZgBZO5nlvC7fygwiYxQV3qMhUQUCoM4km2c5TpIfZ3zfnoxv43hY7wyXjjEFSVx4GQN9V6mDB/EkAzMpDEqAMolFMb5UitFwtIhSErGQ/ngRRlRYmpT9SoEfhZ3lnDADTF3LCjQLz2Mp+8LhrUcxWT7iFAgpqCw6bDYby2lQ/vDlt4k++3x1fNI4bh2hZqt5fvSL6pp02D4/rbcOmqq11Unz4PL8+OD48peZnkP/M6fpZl+nH899W5v7cn8/QeqHT8lvam6l2v9H/me6BvmT+n+gRlP+qLH6etQg6RjalZ107qLaweNNV0nK0awX1sKpn0EV5LTl0gIqe9VAKZnyf9SEVltGmSv8Rd2ioCZAvo2inlKLll45YOt8c9uYDpzrhSLpcmVgRb/q6pbsIzH6siZZp+8b3C0+6Z+p+gyZK5lvvGbiyIrCtGNDp5t5kzXs4wae/0QSzXhyGylnwX3mw8LscuTjwORydBL3781mqLkcm4SuNrvRj5T0v/UA46sQX/PrpfJDQK6uNYZNsNOSAucB1f8hL2X1/n0XjiRTt+x5PE5xpJwq9cEgkhfEf6Cj3OZLnAho2kRQXoS/Pcz5FJbOM+1/B3DVNFtfmyfts+brjEIVgxf/XrsOu110rnZsX3i+mSL/LnhZACkJ/ZkRV73scxfJE/23TJkZSn3+Z56AE6aHl7dHNYEClV9Qqv/iOlIzKEj5gVrY/Aewh7bRCCUIftOqZRntEEp8hn197DXzXBdSmY1y5mGh9z6vOB4ADfXvsbyopq+Optggrh9gV+9nYlx42NdH9FMm1WegL8W24ngQTZmwHWpL0fXcjhGACsQEdTCF9MwjnrQQ9MJQcI4dN6/x4PzxWg7Nv/ZniHLmYFePjZLAGbPJqkihsNJjpYDLfMJ4TmLfgC7MnK7SiyXQi8j3iI8BgavU9V3sAlqGCsqw0BdFW3G8fPUi8h3KMdXrRcrlXRFQK5N4Dse+XhmsOF6lFzenFzmDFewtBdym9CL3MIPke5YCLkMvXvz22FUf1s7j+C4vbbhgks3pQDB/JIszEBOuJwnPxFKfocFgEmQeBf0W10CShpYvmnOiv/YyJFEp+oCQFclofvTN9kFdBDRv4v35l71WpoVzFg7Hyj3/utSE/suvcXfSi7ThzacScx0V9JddlOuF7DM1m66Uq/V+tW+n2vioG8rPQF8YKe6n99Rv17qqEmdRrOJO5IhoEA3Vf6O4n/1Fd3KfEOjZML6J5PpfTgJhyrPa5/pF87TZukQXv1zUPHR4cl6j6OLgS62OvpydHJxe1lrt88sv6G8tvc0kRIB5poHyS3YYoebHySyemsUBFfklK4TMLodjgYCYS+DxgHCEYRoEgBoF1CGgDiRJD2kj0X1WO2ifN3/93L68bJ/OEQp5SSgKCEQnPPAwyTxBG3Ti8wAz0HnZpZOC4IiDAxCdIBLgABClKzCfG8+ATk6PG3NEwnaDSEipD3/7iOSyfTZHJHw3iKSSJNaIpFG/rB9Iu6R5/uvMRPn1b61fveV2ynXz4hJCNEj4bK6ceU5EQwJCMANVhbZLNESaKWzzPXhKRzTtN/SyormingznajrnRC8IBVLIgCq9VUImB3qRRstrelnRcikbvVSWSx70Iu2X1/SyohFTNnqp5Is1ejk6b1+1Gocn7fb5r2cnzdZVent25tRRDUmI5uFxq9lANWOXyytn7yK4Vrz6T5M5OOMcE4uUQ6WFkr3moiinkEpMkk6k8llCJGzniASojioieU0kKlr5tDln25Lltu1F+wpGG4gRpmmZZkP5+CpO1KLPljoO9mxSR8CwAxkPBlcK5fOGXuhyemnWgXfnxMmc990ZuS7H1CK5EMawsFlF26M24cpJLmw5uYBVTypeMhnGmngBCfdKvORGL3w5vYBdc5V4SX7ttHiZelrIck/L1lovUNu2Ei/m9EKX08u2Wi9AcqnEywrkwpaTy9ZaL5V4yY9e+HJ62VbrpRIvOZDL1O9Plvv9t9Z6qS5H+dELXU4v22q9VJej/MiFLSeXrbVeKvGSH73w5fSyrdZLJV6skYskkiXPi3znnherN+g3EAAiAbVL5B6jDmaZRGpj9eoQqecQTxN0CxoJnkKM3IBDkhihebjwfF1MmICICEo0wc4zEUEcIxExnzJWUcJ7poSr/o0xLVDh6lLlLdECcimhAfbWnCs9E9dzMS1x61fnRZrWGjt9NRKAClRt7BeZoRUN7CINfHybRW21tKdRee1FVT0BBbfzLej53Ppiac64do1veyJPB91cD+TrzDTilqozH3bRUTjSgZ4N40HYj3Rgjc5IzT1+agShgb8YR2FPB/TUTmvPvNmBpNKzKPwta3gS1H6ut2qOv08yTQ0LXWOMfyjp9Oerkxrx9s1qOkI6OBCHEub5mG8+szlnOJDhC27wWIYdFYCh477qUhEP0Yn6ux5XnFDB5Bw2PTKlgAPgqvkPM1yVZm9F0tVTswDNJNRj3BPYgRQZKgUS8iAsKLJKs7kCkHUY9vXdoR0voJDybiXZtkX0nE16A0i2mLzPicL3UwB+pm2W/yvf7qXlhDMqV/dl0uvcPhXKKvfGykBR+bY6LzscAE/T3pdJwx6thPJFwAlmoIfEMuzfIp7Oozv5J9VxveK7LDylTVPGcXbluTJtqgAk2X9tLAsExDeUVD2E9bclAfeo62F/R262r3X9x4VdO6aoQZ8f0cXku+pQeR9nltBc3R36ao5cvaMv9lI5UW14Ep96X1XOxiWfAZyNICSWZ9MFINHIHwlDZ+WytIrO0my/SOoEOepg+Kwcn3bxWZr9F4BPnW8UhsHKfWqFCCsPq86B8S4ZOicn7LvEZT5+2gqV1ly5KaDCvOpqnb2Od+zy1fu+Kpq05javUGnHs17hcQMxthfxZHgTpW3V14i0TYdB6TgFBtwmTehH6D5psh7dIqWLU9ROW02jB9Wo+nV/p9d/N9rOYkc2dIi3TcWAH+br4J4uYt6BffRztv84/eSFIxv2Sf02zRhRHaQmURf62VsHt+F3U6/0i++Adh4kOE8SnND0CSifvMncOTTclbguw3xr/KEmjjmInzNBgaDyfg5oFLo9ONj58FQTOgBHUhIWOM4W+bpMCGFnw0kBSACEiUqjg7gBdrfmxgnYNjD80/dV3YKi92PfuQMP6/S9LXqltuopLNPG7FOASRgm0adsb8/+jcIrEQs8vlsSYKfDJq05bcq0KYubL2eIoh4CsLU0iFHnddDh1GVc9avbMoG3wLv2/VMrHvbkAH9Et+g0Up6CN+4irYvmTErK+aIoz42xC/EYLV/Oxp1Ipz/r+lgv8iOBv3rjSgJ/+dabZP7pk0Pp5acWfUqIeLAKNGXissydw1OoGcPuLu3c2KeUFALC7i55FCuf0io+JUkIjpxkl6zryqcE9SkhIjycXWNky7YNTSkmAbAO9Zbs2zxVmGB/lxzJlU9pl1N7rfuUEPJd7BW+L4v7r3xKlU+pZB4jPcTGfEqIEJdhZ8vuOwt9SiAXTYq1EviKXi+k8hJVXqLKS1Swd6DyElVeospLVHmJKi9R9riVl6jyEpVgY/YpoPISVV6id0n/lZeodD4gPUTlJTL1ElnN6zvodnpSXtw0wnFokMc3+wyp7zaVtHfR+UPe6c6UZX+734hGEoONMCu3buEq37q6Fg6bqy/rNPxHpzfpocbwEX2edL+jbwfZNdrCTvcRXUa9gRJwE7n687B/H6Fvt1F3HGZ/m5pF40eU5DyCIC8fB5mA1x3JfReDKLpF33pzFd6WwjYkwl+YpRBpXm81mufouHX5ryeo3mqhg5MjhPk/o4N2q9G6QI3PP306vf4MYCvqAdnPxz4EjviYZ8JdR+PvgFOdTetiBpiWMlN1qEHgtUJgA4RADlohGIHUwWQbEfjl8ggFAfbmaFA/bU1eNG3W39GPZ4g9DwcQ7PnAJ4zrKEmqRhdjKXpHUvqO0GGnG60tppeMm6ucfiEyARTTkqaIqemTt4Zv9n9E3XgQGWj32SebUuztQfj3iTTtpl67DFJ5vbI3VPJqqFypQ6J8NB5OtP4WeS9Tj1Zh/yaTOK5qchfy9oJ+74wfFG2rKqt7PVr7j0w2fvqsH8M/OhrGo1HyZic1ePazVCsawwDrf0ibRq5cGiX3mYCXne5YD3UQDuUBScN/FePhc/2iedpsXf56XT85+VV1vs+c6urisn16/LdmA7XP6v//VVPJ94vL86uDy+N2C/134Ade/fDQr/nBoVvjrC5qgcuDGqs3XHrADkXD+/y/6LKdqAX5Ub110ETtQynQKbSMM0i/qvxgiKsWOC+RhgzEAwiFQwHwnqOFa6581Ek36eqs354hC0BPPFA48J1We9atlc/6on1VnfUGzpr4ts76YpWzTlrKF3PMwgU+kACP2RMQsoHNS4UIMNcn0kHhwCytJwdjD1+jflk/kGfdPP/16dj/1vrVq2R6JpzkXwp5woTCFSLTs8++kvGbOftiZHz22V83K7N9A2Y7FbaO/trG0VfqfjGc8BmoShwUrkB1f3Tevmo1koP+9eyk2bo6tXNPZ47gdXEgaoQHosap8Gp+/bNTowcHnLnCJ+TgcAnDE7v8DmryoaaFjOdK+w0i6qFwhVzTl5352sbdjh66H8DKAkHhCrHtlh362lZddegQuGKMukWHvqYlt6PHbVmwF2PInR5Xmhx44G7AQeuDwhWjyRceeKXGF8L5AayTBBSuGDW+8MQrHb6REy9Ghy888UqLb0KoF6PFz5rnx6fNxBvTThwxpOLyrENyHOwB1kdUaX8rTpY8uPzNodPKess4I8YwyKEnCBaQW1wh1tubM2eVAbdBRi/GgHtz6LzS6Jtj9KI1ujTmKo2ugZN87kF6H0s+h2UTFK3Rp4deafSMs2RMYAZ5eiMCVrK6YI0+PfNKo2+S0YvW6NNDrzT6Bhm9aI1+2T6rNPp7u6NPD73S6FlntGN39OmZVxp9k4xetEafHnql0TfI6MVodHnS1dv5e4qCW3jglVhfDLcT0VALT7yy2Ddy4sUo8oUnXmnxTQj1YrT456vjk8Zx6+jX83b7cJ1DPqwL9/Oh8GuUu40ad4mo+b7HavzQqwvKiOc06osPmXjA4CHgKRNQXWDYvMz1GCZ6KoTCwdlaCwesx/H9uaDsYdSPRuNZib3V61QsHLAU1SqOuiG0NMThUO4VBtro/OjIDQErSSig+A61+xFqD6J+UgUd+M3ppDvuDLqd6Hb26Uj7bbrlp0IaoAIayScXX44O9FBfO6OOOtPLYdgf9TpjbSWQFK+qE+MkLRsCWtIMxabfXTyEt8ls42HczQI8C4dRfyxJengXZm+gTKVAMiObfr0+bjXa10ChfdhsSTV+XlfSej8Rwj9JRUcddPn1+GL2x4v2ifojKJozYNjZqMAznBcKR6VZAIFzsAdan9Z8sFGHshVnEvuqAXHpDop2Fr8N6CqY1D1aTE1N6LxQuPdA6sAnBigFQ+GshbFVUt0K3HsgdejLiulRbCp6r5LqVuDeA6kD35OmCClfzGIl1bPgAlXdVh/WtOOkbhjqmu6gaFv9bahmJdWz4Dwqx4N4od8DqW+Vrb4gQLWS6llwlVRfIa7Z9Cg2FZdbSfUsuEqqm0dzTxFSvmjkSqpbgdtpUjcMYk93ULSt/jYIu5LqVuDeA6lvla2+IPS8kupW4N4DqW+Xrf424r6S6lbg3gOpb4GtnnbQjIeo/iMahvcGParKDJHgiQmqmGpXabGcEACSa8XD8QPaYcIjhHjYgRQMrwhvs4TXr+088VHP4ZjsrGO4nBAfl8eHH/ctx4cvHLAU8eHrBGdvbUT24tDnElpe6IlNs7m5ls8PzRMqGvF6DT9fDFQKBilpH8+VSdisqW1ZIJbSntXmuip3QpKRQW/d6Rebaq17MenLMdDhMLzRqKRXC3vDaK9GypXVTsPhzQOiBAVhDwTXj7N58gmQDTIH/HkitZp+3hmYbtoZnGbWRnQT9b5HQ8DM86C62edh51Zg5BlbLWdmpoUI0DtVwenhVjk2s2eqvHYB9VHu4ryrnJrhk4vpdiu4fI7N7PUgr13YZo5tmtfo1FaLMDfdbgWXz7FVmq3oeVc5tUqzFQ63yrFVmq3oeY1ObbV4TNPtVnD5HFul2Yqed5VTqzRb4XCrHFul2Yqe9+PyN6LrTv82/v25MtHKruuXA+XquVbryfr55eMg8+dJMaZbBH1rAlRtOuqGwzflnQC8Uj37LH/2OVGAZu8+s0829fDzFEAwmziDf16vbXk0wgwyVx76m4bynpZ7Fv8eDVEj6o/kItP30swnUDUw7LE0fbZPx/92nQna7N+iq5F6oP5+E46j+1idbQaD3zxEtxOJN52kmAHeoi/xZDjau46i39C3h2HmYuZAPyHyz1p4RQLoJA6NJjmPxpNhH9U7w7l3xUwZddtRQHIrf/5lr/VvGuDRpDdQ4Ojb0c//aSCwLs5qn+sXzdNm6xJd/HJR89DhyXmNoouDL7U6+nJ2cnB6WUsMNPS3Fro4qx800eFVK6292TxpHlyeHx/UT/ZOmwdf6i31x1r66cnx0ZfLi8yzMplaqyEJwzQIAi0cFSLAXBv6yrzA00UqHkX9aBhm6pFW8+BzrV5LkHHcOgLoedfDFBAfSTwfZjcAx1NWSPZ4v+gHYYGDuWtGfQft86Z6DLhsn85RAXlJBQpoAf21Dw+P5d9rqH3WbKGzk3oLRnYmc+oJz8EBiPB44GGizWOggrsCZ0cLVoT3ahCqAv/JCoR3etyYowCWP9VBJrRFcoriCKa6w0ooTo5YyToDkpMU58xxswHJyUv0HAXw/EkOMmEl5cpPcitJuUb9UlJSK3lxnxpbyoXjLbe4lFvHIgmuvABrJImEz7CnL83uq2IavCJJE5JEAcGOocU3TxHtN8SQr+W3ytz2CFHeKvTqWIEFviY7ryLEN/5RPte0w5gQp2+23saMwVXmtkeITKUi69M/JR1SzRFWhPh6Mk7nio8ZE+L0icXbmIm4ytyVRNwGQlxBIr4NYV+uHZMQCYuEuMrcFiUiYZBmSYxzgd3M8SpCXMDjfF1CpMuJQQV95EmH+qntkSF1CA70VxVKKcEiM0O5IsPXk1HJ4WJNMmTLaWHZI4k1OgTMbVkeAtqPJfKwIsSNy0O+nBgsO3BWmLqSh9tAhmvJw1kiyPJLa372IXxua4QoxSEHXFSUOHSxn0mwFSG+cUZwTAx9iG9TW5YTQ272IXhqa2QoxWGAhauDU+JQYKciQxMypJLDPUPHzdtcneW0kJ99CJ/brjzUd5NO5WH2c2BFiIvkIV+TEPlyYsjNPgRPXcnDLSDD9eThLJ1quS85P/sQPnflP9wCQlzvvjxLEFtODLnZh+Cpq/vyNpDhWvflWcbbclrIzz6Ez135D7eBEG3IQ76cGHKzD8FTV/JwG8jQVB6+yYdKaw1nzQSuKi3vokJLDtxj1MFMRw4ucQNCsZt5rShnIl9eECmWhTrxVxfTj4tyUBvhY3d6xusk0M0NU2jq3DQNVJt8NrdedBqNH+JbyKi65NZZttgsG7UbZQ77hNXj/khyl0qF6/RRksSnycl7+vJ5ovlPABy+ndmvNiAymOGp1u6JBZZ4M1iujJEmdF6HY5XNuxysPpLk0o97nRsJfdCNb37bm+VhZtoG25/UuUbi5ZuT1GvDqd7VVgwoJ4tAd7SUlawmozf/PukMevJHBtnoT99sKh39QM41VCnV3bA/zqr3/Xphb+TGi5HylRkaddaScqKv5ESoxk4y0DNZbAbfvLvr3HSi/k2Ss579zfHZyVel9S6O0VW/Mx7Bvzg+m33xeTzZu649mLD0mbzo1M9/QQdfjk9Omufoui5vPQft9kmzIa855+2TE+T63mW7daEaR/zH9Z78Y6Z0eehIJTzcb3ajm/Gwc7PfPD7P5ibqeNQlAWaQlrDIxV7mZUFo8p8px8ToHtpUTb40GHKm+PHzwA9Mfs7gOHYz4ST+Mq+M8iCM3nEUIuS9EV22ryVuLuQfT5ryFt6UyMmc5yCOu5JLL1Xhhf0L+adudDGIss1EJXC447sMB5kNUTZqKk03IqV2pztaT97Nj1SovGtEI/nXZCGpeQGUd6ntZSolL1RZD7VR0w9PQqUnV5/vSxSO0blquGJbmD8pDIXBqzr6GnYn6i6zdwD/bNq/4W0ZExBXHp+gGWsmAkvHjZ3u/pT+9qXtHA11ssYLmOfhQOstDRzuCxxoX5k8xgkDtAWnwhFcE630LDNFpizMbHCS2DeOcDhmgO5LxPGxa+JYWnBCmTgyPiHielRIzGsz6R1BfYkpnSeKcM9hHHBCHqHcAzxwWzkhORXxMQWYDpQH2AvWO6HM2BHTEyJCBIIS7eIp8wIufBxoIleIJ0jgkLn37yXI8ALhSsqAOF2TE8rkcd0JUZ9w7mqOOT0g35XGi7/eCWXi0pyHBBU00LdfozTwudDzBvEooZ7GAkt4SKhml/qKPzZOSIpURhxMAVJOCZTll97Ok/76odTdCKlydPdJ3yKpZ4cS37foZlYiavRX1MER/isaP0RoNBkMuo8o7AzRXdhHD0ovh/1bFE2NZDRI6nO12pcovLmJJ3011F08xB/3Oq+8uP8X2TPIXg+Wq032ajKti/ViLDEUDm+VASOx0YrGz98DDaJFQ7TP9NZNUzLam7vm4ssTFPJ4IeQ7dt9m3DheU0r94st5vYkIFWj+RJP2e6knyCYXAKYrFZ9ksMdlNBqjuo5L0gFm9/VpqUCTT5fP/Xn1uYGfLp/7YPW5gZ8un7ux+tyN6nmnNFJI3Z+tadoXg+UtQeYn00qQL/I3SXy9QSRtmMkwevr6z/1o/G9T2QdWuifx7/YG+3JxdghTsOfRvXrwaU1Un7id558MurVHtJuj2HL565Y5wqA3ti/Nugo1eqrECrhWT1H95DVfj1bSq0zAHeyBvBSGjR4WbzLzepXTJjmhAcEB6GHFyiazb8r57JJzEQQBwMVob5eZvrJ8dkmoHxCuqT5odZd6d6R9giVUlVjcIMFm+pFz2iSiruts8iRJpqcvNwGrHPpkc0eZnemc11m6lFPsb072FHGURDiON1eXKX+CLeIoCaWuh32AG9TSLjNtj7w2SQTzAI841jZZgKpEhFFHAL3ndui1AF1JiSNlz1wh0/x3WYCdTrhgjGK2QdlTAFuSwPel3eNv8Cz1D2X2d+kR5jBN5pTVXWarrLwuXY5PfU0mht1dFnCWiHqecDd6lkXcR9KzhBT7tLXLQnwhnuf5ml4KdqVPEUfJPEEw25xRUARXct8X/lwQRf4nWcBRcu5zx9nkUZIi3ATc9aWpvqrl83GR7/sw7K/n8lYDFOrpTj3WJqGYjag7DtHZMBqN1HPLt0GYCX4a/iPtd9aNf0/iItC3Htsbmb9Wgl44U9Az+d+Cea9ro70ey15tPI6HaRzrMbxP27SRnQFbHNZb6Gv9/Lj++aSJvrZPrk6b2UJcEsr+13DYUWTyNe5OspOlZmTsQMwmIhkDyPwMCz1coLriCP2NmHougbTkeMWOi+Be5WWveACZBlE5DsDXZGskeGWOQ7Cvtz5KdwCZKCjFAQSB3higHndcB/tbyAGZSy7FAaAA8MZIXdeX9rd+3rwPYKHRcDbpDdazGpIRCjUbAN2TpRK91VoHSdBwqqP1ZoGZQfBsCsxNYmgIrPEyf3Z1eoYO2q2Ly7pqbapP4FKHup90rw77Y23qVlJHo9cZq4QdnZtIBMylgHQ3Bzu+x/VvL1S9KmKmg5NAnueAExcCkyy5RdjNXE8psBt4gmuFDWWceHrXJeXU4Q7mkP4qCrtGtXWb519VmZ80BeCk3T5DCuGF4BfRwA90wneKX4c4LuQlxhWA/AmXC0nlgHJ+6GXaTYbkv4iGPzo30VQgTW+4a2mChSMWqhkupNwM7yOUWghKqmfHqfcHk7FOlF8+SGoxvKaeRzfxj2j4aPRRU+rw+0eFXrkLA4aRFjd2juonTx6O48tfptyjfB/ytxqSMP/x+fJq78u5siXQ5Zfm+SlqHh5q1aM61Wi4f9r5hy6bN/1FAEECvggo0Yvw6XiwTGld7tkznK+vH2S1zsOXr/WDi84fktINCj2oj1D61aZKPSQFep6zd9NQ7wz5sGCJbyTEwjFzlRAHYfdm0k3cMdM4SkgI5dVICrB14Afy72lq7/XeXHIvbIVPniK9FTo/scFn0y8a4SOghNQ42lPEg9p30oANf0P/fXl82pS2zunZ/2rlZCxJTiqMaDyIO1JzzIdGy39Phkvxm506fdy/jePhup9/mfQ6tyoUNskKfzXCb/eJfNv77V7iMXO09mS81mpm31tazmmn3+lNemg2rKl/M/EvHoWdfvrB3TDuoUa7fmGYinFxVpt1013eSBda1ZMRIjyA245xGnCYWUQorAaJAoPcwSl2sy8nR/VWQ+ra49blv56gequFDk6OEOb/rG4KjdYFanz+6dPp9eesIfw9SpASzM4+SOupiBF7cMqG9T3geELv4VOtoh0GeYdUShmYv2z0/jPrP/65fXnZPl27zS73HM/Degy5jicYKAUXqWqQEIwzzD3IZYthPztqeyeoNAAFotqmUmmKCmClipWo9PS4sW4DXh4EvhNgVycgXR6IwMEQpqMUlk3OBPYA5ZYRJ5g7myFRr0gSze71MBvPhZwBmESJvAXlSqKX7bO1W/NyX2pxgG52mbIJQNEP6jYJk6IgEkXqlDNdYDsiRSG42CIpOtdIemaavu4mTVeq9k2Yr7o/a7dHXOr7sFwQEsDC7SS6QKYRwURTxH43SBaCC/vmKdOW7LZAsu031LqamYqoz11IQSBGaIB9yAn5HuaQlxRpKoBMMwmXXYfLGrX6+8Qt7jIFErAMu3r7yoRaHW2Jo/Wpddppy1vXYkXMcSV1US11MeZxDgksQYGkagahVmmFOJBnf3n1zzZXdoRaQeNZp1YCGG9dap32/fDWNl4luUqMunqqYYx6kL4fklyJvqxfigBKIeNJuA1ZApVstUitb5pck+WGALR5HPEDoTxHOjjq+MLBPgSjnqdpHjeFk7d8CoNzxWbcqqxQtyrIYeVal60gPWiDWulyagW2mCNM5SDpzVHiOpzpe+ioX4JjkG9fXrJA/gPV5CdT9NsiVicolFhBlyyir6RpKFohxp0VYmXLiRXch87nxIXUtgioKzAoMEiarSA4B3ugly0Jl50FZk20uvusOGqFNGFTohWQFFBO0cqXUyvUf8UFc7GjfTYlHlWVryF3It8B3NlQIjJh/jBp3W7GavX2eYFWK4hYOUSwlEy0Th0CZLlDAGi1UsZ9IfSKm6qMOhdn59hOiVViFCIyicAepBg9CTB3NyNaWaF3LJB3RNfExZBaCWYgCWSDWulyaoVZrcTjTPjY04lW4js+8UDWqB+4oBL4KsBF33FS2dXYy3abW7RaC7QDoFarvsuFWeRK9vXVIrGy5cQKtVoDyhnBWrYmDvHk3QlCXUyeEOhN1cMByGUjRfCGROv7s1o3KVr5cmqFWa1EBIG6OmlbmQQicBnI4x/4Kg8GJDJdCKKINNSy4zx24tUVKFrtBwXmL1qnDwNk+cMA1NdKqfCEpnlHytMO57DMKRFAlJVia5Fd5+oJzs8uiGfRai3SEAC9/UnRqjfGSuYQmFIrXU6tUF+r60nZ5WuJkAgVgwXytfourBAhwXJImEMg+xK8I1YryA6wbrVuwCEwJVa2nFjhvtZAVYDUY1RaAj6sSK20gkHx2Y6820JEsINFNpdYtFqLc18FsHAJFxAjX1LRypdTK9TXKnxJXI6WaEigRDAoBDMQMDhp3oPKpBLMsy21HbFaQaHD1q3WlUXrx7nea5cP0Yv8ws4oaa32h8qnHM3yKbvqJ3G/+4jR8RjdxtEI9eMx6vRvupPbCIX9RzR6HI2jHoru7qKb8QjFQ/Qj6o873TBpGK8GGL1tu/Yya1OfKW6eCbqJXPEqE3TRZ1UmaJUJOvu+jJmgr0XjBuEUGAxOk634Rn1+uTxSxbu8OQWa9T2wWQF8ZxRSIiZVmpDxaiSAVFtI8KntXwvC6HKlqaNMm/mfW0Cb2uyaijYNaXMLsj63gDD1mYkVYZoR5lbkegrH9RmgGGVAhOtj0JsY8zDIf0ixcGE5oW72G9u6hEkTJ6MPvwmD6M6MPgHuk20SnLklehqIh+KsT00yYiVIDQl129I7E9kPirlQ79jA936ocwtKy4ZVSFaSqQIeGweUqUmFABBpafJXcyPVrcrtRIwota4nVU4cWKkHIkka5ON2MIFEhiq47MeKMqt/2JsgA7yc5UGq25XYSX0X9BzDhJS+oGBih8LCPCSmslvOPcNlJ+GXmVShBgAAEdskVfPI6kQedymktaXPfB8QkaROyIO8gqW5xUAjNTs7pLSkSiC3UEUHHqR+bR5SdYtSOhGnLqgejusyV1+1LDkgATN9lV6HVizZeUot4vq/bfmcqVDVm6CpUAXlc1ZC1ZxUd12orp/MibjLBUT9uwGhOLvR5uyAAki5qARRUIrOzqffAUrNTlLJjVK3KZOTyMXKy5K24SrhhFFYwVzuOrCYeI4pyE5QXW+30/0PJ1VIHlcO7v8tSuNEQmUbAQqLB4yxAJT5zj2Ks3uszw4Sg269iWvSrFJORanQ6JMtyuGcCVXdzqZCFeKpSoQqBAOVUC2YVLcqgRMJwQMpBHUGC3EcIYUqpPwYD3zYnYphB1SehOHAsKLT9lEqpKLFdgpVm9mblPmAR1DqB04AcROoXHtQGYcEU7DsDpJ9O95+UhUQbbWd1397qZvcpZA3VeL7PiB7PqFUBqtF7mAXlK6oGnDv+PVfQPoFb+f1317eZipUib7paCJUQcWGKqG6AqnuulC1kLQphaoLyHNXQpXBDkgKVeDrP1iosky4XaDULROqH8uSsXmRfvQ6HVCldWU1e4ckbmYNvan8zZu0cSg0KxIOPjfHQ5qSCp1jMThAgH2tf0XXx1J/njdVd14I4THJ+jbhpNIDNe6ehzPfWXbD+dkcPqR4oAEcBe6Nrrc3yNVWyl5Q9yooHLQ+8Au4FfYGoiGpV0DqHQonAGXqX8O9FsJzAvGsG/bHUhDHA3QQS/HauVWNzKdC7LA76dzOZcrWb/9rMhr30u7NawnLVafNVZCeDaMfnXgymq1j2hzdJFO43r2Ph53xQ2+Vj99iYr1B5BnMkJfdkzxJqp6e2Fk07MS32pz35BOVHN/pj+PZR3Np799uw8fMdSYDfIknQ5U0rwaa//ghO587Xe84Gsj/hcMxOu30JxI58yP0On0TZdOS1kfWjPpcj92FWCo9rHZ/T80ng87vU3trQ03fmzdxP+5JhhpmSL6XS3oj9J7HyFWMfZG/oZNOryMlwMNkHN+lWB/G3ayvFtVI0Eub0/AfK3x1Ho0nw9RGVhUi0sUCP5BIfQi7g0f9R/Nrmi9EkaIGWIHi7ZTzXwIki7xSXp63T07kjbN9ddlot89R/fg82+ZrdOSlZqhuM2F3NrnpxWsd+7dWhIBZBYuZ1mXeWNRZ2luDxUxayBmLWpt+a7CYeePImxZ1t4dCsLjwwtGIemH/dqaRutEt+jrntpmMlA369MPh/ml08xD2Ozdhdw5sdRVsY/Z8nTmaybWG+bzikma5+m8kP0uUcm2Q/AWs+M6eSnQlX2uqdL3+MqlkpjcG5j+rH3xB38KbB/AHp9H4Ic6828xDX9w8RLcTeW46JCrgRmc0Hna+TxKsNxMvY+dH1I9GI3nnkUSSus5O49s1R5qWeFt3pIV7g70T2ClKNScWT5sHX+qt44P6Cfoqxz0+qV8et1t6P1fiiwZkTidwTF+swWg8DZyUKOtJyJmoJkCRroMz1lsWizzpz1rr9zM6G65Pd6jOetFZr1s0SX/QWidoddCbOOh1ixDpD1rrUa8OOueDzqWaz6bVdnXw6x28jeo4lfreqjO3Umam0uRbdeZW6rVUSr38Z2678Ekl27fwzNerIFId+RYe+ZqlOKoz38IzX6+mRXXk23TkdopDVFb7Fp75elUWqiPfwiNfs1xBdeZbeObr5f1XR75NR24ngb7yx2zhma+XiV4d+RYe+Zop3dWZb+GZr5cbXR158Uf+cVG4adKWsxWP0UHcu4uHadjm53AUqfRidNHpDeTf6xdfzutN5Lo16qje7KtGl64wWa7BpNed/jgaooNuPH6IRkiXVqW2ZQ4eD1HGPDButNkWUwgHUneQMsFA9QkVMT7DwfZjtZki4ZRgQOFjQniABbCWxPN4Bjuy0oKPcIdDlkk8F3pA862uDbZjo3EbIq4TQIQaI8KFnKKqm228nfz6fBEiKOQUiM99oGx35k7ffHv2ukMFhIAEhesGoINLyjmufnD2mgkhn4Bqr1DhgzCgcLDOmdnrPYOCgENWzFxCQaLQo9z4zHJpVSKFN2jF1FPV8iFnJsWNqdrKo7MFcVyQAKEB8MhearkVN2ajEQJxfAoRDNQNOEg0ygHXPzILdfNRwEEamhEKy08j3jpHZq3MuuKyQIAko++7IGJUbVtWPzJrVbnlxiiD0KI8MgFSZowHawhGa0Wc5c4oBwk8KgIO25lnrsxyqPmrBKMD4jLGYEemCqmXoUSsZHcOMnUZ5yBtTohL1zgyaxVFEQlc4MYCD3Rj4yJY/8gsFKBElHCY/HBdkGlJPH8dkW+tXqE8Mg92PfOYC9qYK4/WVOIfnbevWo3Dk3b7/Nezk2brKvUKOHNKuoYkRPPwuNVsoJq50wOeKb4KHGyXUjQu2SLblS1KulyyRb4TW3wulaOVcB7IOcN8AbpiEl+4b5b6ca5qZP3+fhjdJwUI4x/RMCkZeT7pp4WnRuhOeSGjUP7r8E3Nx8QrexGNB3GnP07cs6fReE0n7+vhcnXjNiZDlSA+SxTX+WWn4LMMdSB4++ZmMuhI9BpO8/Tdovk27/1VJA9zGsJZyHy8ArzE6KVXNwOOgBSdwXhstZ1b8Sar+WHLZCBbEz4e9Y0NHHteZwP6BW5npfHM3bd2vdMGy4a+JcDHW8dJb8+LDadX1zL9m/sX8/F2v3xRyF4xlBXMxzPGgEWvuEnNMrv2pflTVS7ec4MVg1y2K463IgYseNnhCybQxyzoeF45vPHbzQQ2vPbwBcOeI1Ybb0WHqg3vvhHXQgMlzMdbEQMWXgGMuNaqOUTe3t6NEWDjtcBgxSB/p9F4a2PAwquCAc1C7cFVxlvR4Wvj9cFgxcAL7krjrYgBC68UBguGdehdbbwVEWDjNcNgxcSyIiClePUwWrBdEjAPltz21xEoHAwbW/2KYhcVW/3aYhEV4FcZpAxR0BJc6DUYOB5/G1Px0cbrjdUWE9NSwPXO0KDNxIv6wZvpNVGXKArvoxdTv3mliSfDrCY8C5b95iULPE+ur1uzVbQmve8qneAunTxMTnD5Z6241+mHXdPPkqLU07Y633osu7nFUwHuF1XCtQWqj/t3ne54CISuH7aQ2RfTRJKla4JJV7uvbgJnd7KdgslbktC3r/KEiouBtA5zMAe1ckuSnPKCg+Hb8mufJzCBRMtSjgN9MzTP5wEG9SF1sNAX3i4Rxi29MhaIbnebCNzS62Zx6Ob63vblQHeer6qUYAfSaZHJC79eTBOVaQNEqwi2hNrzes11cADq30mwD+kbGkjCh/TCVH6L3DCaG+YtvyIXhHkf1K20XJi3/HpdEObd7E7h5cF8Xq/mvtR3EEy5GNJ73fccmNku1QGQ5gnPTR2viHk7r/UuEPESAwCSd10OUcQK8dyDKVjiwu5fm0O8pSiBHEgehgEBtEDLR/J2ohMKI3mXQmzZUpG83aiIwqS8xyC9yh1MPdgJbQ7zdqIxCiN5wWGGDRWlkTV2o0CKk/IezLApH8nbiT4pjOR9DkR8eUjebtRLcba8B9ObjMC0weYwbyfapkBbHoh4WjaStxTlU5iU9wlMv5aP5O1EFxVG8h4FIj5vkv84F97wNexOohEaPcS/95NghhCpTtLdCP2hnpt/74wf4skY9SbdcWfQ7UTq5f5Vkuppp9/pTXq5v/mD56ne/Ks3f40QKOzNP0d3rF3puzNv/tuF8a1/898udG/9m//WoHs33/y3Ev078Oa/nZjfhTf/7cT8Lrz5bxHmd+zNf5sxv9Vv/tuM+G1/899ezG/1m/9WIn4n3vy3GfNb/ea/zYjf9jf/7cX8Vr/5byXid+LNf5sxv9Vv/tuM+G1/899ezG/1m3+JEP/R5pu/3dIG3/8ruhkfxJP+2KS2QfIVSj7bVHGDi8nwLryRmPv+iA664SgzoGHB+t5ENLwZMNfIhct4HHazAKaBFSMDlr0Ou5lDoqdfAeSBRv5iJhLjsCvXCxuXQ1yx6hc1mP88ju9Mt6WZnhhMf6x6V6qoktOEGEHjQ9dhcgyfJ52uok7UiMbhzUN0iy4eQvUPBa7psPMPuY4SLei607+Nf4cNTCDa5QUcYAENMK/ksv8jJeBQwYsongzaP6LhQ1gwa/QLnP1y8n3SDYeoET521b+kcuNH5yaSxNGLSrqyzt3dZBTlTLofF7WB/vK1frCuoaHGyNW2SKY3QLVaUBLAeRLHA6jq4gYTSHPztqNiDaXsV0GUwDmoCb1c9W9WmwUxg1kuJoNB9xGddaP+pGes5SFGTDSeDPvrTbCQco/7A3mNOOxE3du1TeX5sUpFyceNw+llBIQ6QrlvMHojugvlNUyS1wyNgNNxn4OXQNpADZzc+tB0OtA0lDMTMq5PxvGo84fZTqhjUpBzOkVCGCaTuJ7hJDdh90ZqCsNjYb4JV87PY7oj/lwbYil7Wr3DN/vR8P7xNJLXkRHk9p7Co/SD3GsS9vsTeUcK+7foLAp/Q1P3Rw01u5Jrh52b2QSLxdOLtb4tRAgYPFd5NTcPmi4mWQP6dvRzZlj+/Iez1Irpl9eZHz4dgCKJ2Zf/fXl82ry4rJ+e/S940vAfq046/XLBpADOmlvDPrQ+KfF8j+NAmwsQUN8NMM30NTi0dtE8qznBvs4pQALuSemE/czwMBLUfq63ao6/T0yk5TwaZhd4rXQJfOYDYmMD4nkUZ1eocUi6bGdfGzotPEdQlRmuQWsyXrA6GpQJt28514RTgQEZ7ZQ7HJNMH5kBwhBzhXBwkOlGWBFhidOpEw9P1F9H+y+EqGaTLueSObTUQ10RuDi72IsBMrjHmaSe7Ow768jIhZhY4GAOaUnJJZdmChcjYmLUCzDPFH4r4u8okto17O5XRKURSXbTsVwWYFfvEHcJ0fWcN6EjTlz1ZJkHHQH40C4GqeRER49BwgTFfiZmTDBIuVC5KRslOisZaZLgXECOjiI4iddsPW/ApIrgHOxlU3C+FGcFfZLaHEy0T9iK2nzs2iK3hNoY9jNlq21ys5OR924FnB30vQvplmNGIpH2EtM/eBPP8XB2jWwT/BHmSLsvGy4/8sszwTMgGFK5nTOiCQI0QScSwpVmdB7crMOfzQxNgX3Ia7LQxTQZoQ55DsXZ1ao2Q4k2Mck1jp0pGAlwkO0AMsIkk0SYXawiHyK0mawqfFCrLsGpTnyZoE7SoMBC54vLnwhtYlJiKNu+mNFgoAllNMKkpEGuM8tzIUKrebvvWhJaxeQ7kIQ5pTB7QuPGnoJJPs++vxihzqXEz8ewBhBhTphkHobEdBJ5Rck2xc0kIZHs7Geb7DkSoZVsbs6wB7GmCddY3WaYY57EXEF343wQSRmGFDwn8lbr2HoLS3R7gLN7EORJgnby2g3kYPbrmbkczC6pvkEatIPJAuVgdm28PInQSop/JQctIfJ9yUGbxQ48ITDXX0qkGHQt0qASg0xTiW4TNGgTk8zjkBp8UgwyLKwRoRKD/uZegXOp+8ClBsl+M5qJQUcXBGAUVOCpt6rCdbFFRFLGsaeXg1IMOhZfTZQYdDUxWXmSoJUKGIkc1FsxUg5yiy4FJQelLi7oeTgfTCZyUG9Zp3LQHjcT5Wv18vC1glBnoxhIJQctIfKdyUGrZVHetX/QKibfl3/QZoWYd30vtonI93Uvtlor5137B61i8n35B22WDarkoCVE7pocnCGy+fdJZ9CL+mOjhAXO/AATbYkAz/U9z94VjQYed+TFZeP4yCURBjGhiUdJwVzXxb49qUZdh2wmEaYiLRPSspzbwaXc0JfwYILrXM5G91dPZW1l35vzR6KddAUecBzoXR8SgUSDaQMMJgiUZJ3H5csAg5Yi8N8nDeYZRC58zPRVIAkRrl3XihTJmgenTWHUZjC0tI0hwZQut5iIqtiC5+PiM0amzaBeeUWDNGV15YXEWm5cgkt5iHleNMDItBqc+i4pM68gSwKRmYgLXXqiGWUSImVwiZBpJ1rQAXE5c6im0IjZLZh5DLM8C0EY4tJS1JsBYdoL5k8Js0TItBO+9c4J02oYEmGAYhSKLgmm1pCp6NLVOCs3i0wr8TQSR9nOmxldBrocf6MsWo8xfQmnDeLSTlyIAWHau1CmhJktXTaLTCsBDu+dMO0+1L9zG9Pqi/M7V+V2X07fuY1p9QlwxwhzHnNn3fC5ZPDyc3W4ADjFEfKZ0LlgRa1+dVRzPG0FSeQ6Umk42M3EKRG1n69OaqpyqlFHg1DS08XjaBz1zEq2EeoSUA9lz3c0Co856dIh5OCLgBMgOfj7Ro1IElSgL5H6bb/CyyI2OZsMbx7CUXRbFV19hQ+Q/NhBZBzE98mrtyqgv78IM+8QJ3NouJgMB93J6CLuwllG/QJ2hdPCmfm/VxtvdYzAlO7uoWMZ08zh5h1iZQ4RrWhcaZgnTFS65SWbSJy8Q2zM31bSfkI6N2AgfE2xZDBHs2TJlGglBOGBl5Tcy5yXpuM5wswSVbZ5p39vZI9TLq+jBGCPW8UCDbgbeDjIvC6viIXDsG92JaGu8CAZ6nZVBfUDShzMMnlrdmv1zG6ts0jLChUJT5xHN/GPaPhohIp0i4D4W+sGhKsbT6LitP5LjTAzVBzEcddUPEgp6UCqDNvFAnMdJq/rPoggDD06KUGoZlav1CZgj1Ro4mnyoAjKmJw3F+/W2aQ3MBMQEgW+pofHjIoFFpCsc4C6kFTIBQk0VbqJMxvvtbr4uKhz29KuRkdhVie3FVslyUFzbZEkxzdrjaQ+2FhLpGSyglohteJ+ZsPNf+l/Hw3+vWwQqxDuVL7bJ97pwDn3JEzmMCPi2UcbI+SnCQsi5uSqq/qJThfSiHryuOCuM+Y4PqRVk1UVRgLiCeZqypY/23dG1v4SjIBugLuHjSkSDuJOd7S/GDW7iRUzSZm8XtmXk8mwuUrJl9KxxzLlziup2GN7o9wE4yuBaDjXWjIxwTpUBFLfkXQGiWwyIG9/H9CwLBkv29Gyzhs1yAu6s7ufvURPGVuzmIA7HqZWL3JwJGjGSy9FxPBtYPnbPAwjgJXZl/mrjwfAyGnY6Y/evWiYw0IlHyQ3POOjEhKroWX3JMXMWV4pkmXIeNdc89JfDMECFYR6AntWpSicSXKRoi+xACaILUWF2W2yPX6QcvX7I7qO1MB7p+EoBw/yolk2eNf87d7krvnb/ebumoZzrXXXPAiH3+M+UtHlP8KuCi/PIWpNgdlkhJXGAyPjGRfNXmc0kuJhtP8GTbuJnVXExNe4O+lF6rktLxHxPEPlitqwK+r9vDWlpHbSkRx+u5fLi+nrGTZIzCcmtJwNbJGQTSaqqBhOxTmR7gbpVfNKurHX0cJfRacBkKavooRyocmTTcAc7lJNEAp107Q1rr+0Es486micbVTUDpufjS+tSzACSyjYPXS88GYsxs17xcpCf+CKKEI75xtMFcDlMOyP7uAvCYgSjwSa2if2iUX41HWEj508wiZfYeLzpNO9TYKNNGfjk4BoAgHBZwiPL2cuUyegDaNVmHC8tWgij9K/lFJNHYg8+IgxR+IsG46RFGfBipkJL3Cn32CgKrbbicEGEw8SbqDqnWeXGlo3RSN/IkpwsulQfnlkXuACK7j4K8avmxGRoJKqGaChvNV4pjwl0GJE5CeJNh3+n6ckWoIzu9W1marDu3GsuYTRQKNrZ1gzpDiN2LKLvQQruVl9S20xyiTNuaDK2mLOFlufX+3Tnt7y3CLay8KalVLu3HEoppvWlJ7ne9K6ye4ApHJhr1q5sKsV1Cm+wd6GY4WRvF1x4WoMQ6tGRj5U52jEzZZRXRbKLHUMCLitlEyD5DM/UI2evMx587kOWEQd4cxWXE45UAdhVEuocx1NyYIcGBW5TuBwzb1lxZzoJSjLsTEFkVvJ7veVBwrlwTGiqcln1aGxkR4fCkUbv1uoHH0fC1D1ZbuMnDdVbv6ikR9VAlBosT8KoQWIRWkDEG2RXDepSEMMr2kGPG2zy0wh7IwC7mMH1BjF7mU3R1rcuMM8R1rUY89icx5Cdc62PLDHGBMCi2xPMZu5DHLSzjZbHEnsbJ4GCXN9oatmnzcnW6VFX1OmdctoUY89m52hCLHlUzC45Sn0BdjJfsbO5YKcV38tDzt2UhbKgUU4J1vFoostZe6Y9a9lvq7pgVWdfHTevmo1Dk/a7fNfz06aravUi+/MGTQ1JCGah8etZgPVVnzJ3aWwGg1XVxhdoWRuJodXGF039GuGSWnqLEEjq9BozuoVOq3yeYVOK0yeU6dRoetFmwf2KGGBLsaUkSTGlDCrvJ0TFhHFdNMvzqqBiM81Pa7zMc7zokWiaeW7ZbQIxZ6VNrfcw9wqI/v6LkeIuMIVutrp03cDu57vfJAo+diuLoEgEbkB4zjIdPRsiI/tUCIv4I6dIyVCkWenw7JqDm9HlZj4eQJPcE2R9amvkXCr3rKcsIgYDjbvc/RV+wZegLcsr27fARYbNw5zpEUo9qy095aMbDWUTm5Wr5sI556jaX5LvSSUbpVyOyYkaAWJUiFnN+TIA4nIo55XiNc7J0p0sLvxoIgcKVGLPJud5X1GMbeKvUBPgtRzHYm97CeDvG/INrFIHIGp1YpbACwS7hKfaB7AZ62d8mJkm1gU1MVk0wo5T1qEYo8uxx74XuIy3TU/DxIMVCMhzLNz5YOkd05uN2SLSEQBw3TTSJQWoesJXeudzfCxDSRyaVe7G09QyZESochjy5EHv5W46lZis/om5G5HuJckemTCrUiCpnxsBYtKMbq7hEVTRraCReb6livLQjiZUCcINJ0y87ohT7HHl2MPfC9xKcGezTBjAileI7jnC10hhZxvyBaRSJjAzKa3FYREh7iUaSoqbIiPbSCR+Xzz+cl5UqIWedOYOrI8ps7gbkdcTG3ekIkDsAmpxynVhEQ+k2A+N2SbWFQv8VZTV4rGIpiRrWKRE8w3Hg1C5d3Sw44ufSqXG/IUe3Q59uCXO5/aKkoDr2wk5SBzHSyyy6JvhpGtINH1bPloyoFEUz62gkRqu2MDyGUtmONinm3VTDMufMt29RR5bDnyDO521MHEDvYMSFCqEk+qsOxmeZvhYytYRIGPg03XecsTi6aMbAeL8pK3+Tw+Ii/IvqbFx/MNOReFzJdjD/5yJ+8lmw9jkBcT4muiQjfEyFaQ6FkrlVEOJJrysRUkUq6xb3NhY48EnqYsgd0bskTZkmB1XgWrmzN0hU6rrF2hcy1dDSs176te00yrde3Wyeau4zMp67ILEtloN2lYqXb3SswvbCf47rHyilVAvepdrirK27FPwVck6hDhBboyPyv2qp+qs7RXvSlN+NzbfE1nylzqCM072orBip/DUfQ9Doe3xjXSXdfVhGvYJwzkeY7HffCr1CqKeSXCYEqh8A0bzyQgnmCuptr6GmxyHt3EP6Lh42E8XLWS/s7ZG6/wsmJxePlLVy0iB7wQSS/aICvJjckjBjUsYPvQ6XajoTnnEEnBm246QR3muUGgUdtWetaaosOjrqZwaQ7oYL4XcKJxphn1rX1Q/xt8+hiih2F099OHP43jmw9oNH7sRj99uOvG4XgfTce9TJqVxXfoIO6Po/549HEv/PRxbyAHCFE/7EU/XUT9UUcCKcwehZ3+xaTXC4eP+/tpa7RZe5xP6kM163k0iIfj/Y/fP6HZp0m/IaQ+RtOvk/5rySyDT5KRE+hXrdbmQZ76hu0jCaksFKlgpAmWIIsE+wot3vMHT93fZh1rFq3kIO4N5LUv2fLSZnDLd7CsMxxsylwbxSnbEqkrLWr+Hf3LtKni03LqnbT/k1qjroucfqSpCIaNdBkNe52+RNJVvzNeY0UZ4xit57g/mIzTZli38lyHd+FNZLaSdAQ16dwI0DWcRfFALvslodTl8SvZpf36RP02WvVr1aZ30JOkuOoA153+bfy74UfHUsYM/1D0pM5qJpeNB7nrdMfDMAE2+7Q9CP8+ieYOqn87STRF0tAxJW87eDyPevEPSaEmaIR+k4VF+BivkQj9EozDRQMCNLjtjkiOrtezOZw+GKuW9NABOfRtr0+amJ6+liILHMxdwHhMYCc7VzQ/PL8fOHn/Zpg+56XD+MRyC54cdq6vmFFLeteAsjUsr08QTLKrfyZgVHKKA7gjUR5gHkBux6WmxLLD1ajKF31+9zXgFEvdb2xvW139dM6IWtI5hutfTayvTxCpyPS9PCWXOJjoM1All3AcuBDXZanJsORwUp84Pnaf++YYsImdBioBxQ6o8JmDaXYAQgrmSmmtrxFdIxLOAfn2bGsTaScRfQJ2pU1KBVfzJJv4vqE2ybPTSx5o0JJlLe2KUoBUpqrXL4BdA8XWgGuIasIJ6sJZarIsPVzN9yTb+KuzjcU2IGrF0BMHwhE9pdWS7iNFnJDkBFADI45pdrOXKRzDHkQBF0aRDAfZpYK2gmNQ7QWcMcfYbFrCsetCasVI0wwIx7IzY6YMI2VzEa4kIjnGAdycuDJZAetjHiagxnYFURpj2A9g51Z6jnnuQ27MMTbbWjB5l4LuDPJ+TLELCd+puZiDAlvs6xjCIb6GXdExOwJXC7D3LOlgHJNTrWmVlQThBLmz7J7Oz+MBWkTVhEpP3ryXTF5QpE6FyGYPc0gIFSOYAepAEUeOBypPYbJfqLVlT8fU1CMAszge5fPX+gwrnmD3Gc8rcoyVqs6ONHOhDAMU4RBEqWLSoOwt2wzjYQopJEAZ5h6AIFVKbnbgdgqnCgpZV6kQBpQq36JjouYS7IMKMQDHIx5mPgAvq1xjcqqeTKSyA4oMgGdWnRCjABWjyqNlN4XIiWOURxh2PeEEwNFAFaMyE0V2zv4K+wXMq4r4Ad5n4S4rgml2uVyz8SReOKi8lg2OsVKnWCIAlD+hVAzknk6wANg8NVUeGVRQ0L6KYQBPnnUVk6hU2/dvAP6kLRMIe6q85lLsgTyNcBVDsrtw2GAYi/WAXV/ep0Bv7lSKXAhlqD63+kcpVYaYFfH4pxIkAVWkmccxyS50msKpoCYByPR0XRxYVjEkO00pD/zVVH6HB0qngI3HpSQBGPs1lzHsccO3/jwq77qOctZDEKCqhsNcsn52rZYUUYlNVgDDeAzkWqaMYw8QDUEdiReAY9CV12ViW0CA8gntMozrSJUAsLnBsWGqAHN2Ik0Cx3wfO8Iw2jKXCrd+wLEL6iBPsAMRaSruRl9VqZYU1i3ikUCqGAfQ7iFVMfrxEhUD4SzuYgq535qoGIhxaVvFSJNEQI14iIpRkkkfp17j9MUz7IocY6GWrJAqxstOun1imADSXMnzcBDoEaVK2IIC5nNQMQLgybStYjhnmFn08KYqZuMCp+aqWxHohQGoYnyBfcBrt+qG4TCT5ObcarZyeYuB3ruADiECuvcTzO0pdwO4QFI4xAFm+y0mwAziRzDZr73bBBiuJm8xxKajjCvjHBC661DskpWNMovVUSVhUEiwIdSzTAKpOwGPUaooKyki1En5/gH7sO0o8+T6QP0PTfa7ec+8ekODuYmA48nrvAPw9Nc8VU7aMEAmnyqk8iTBbwSQQBCm2n7oRXNNFT8FdXO1r2ICyG3M+luMABq/ZVcxAXZAzTvhKgYUtOu582ELK3KMjXqfTFqRwNhKB2JDUYoDH/ZoRQo4cKViOERAWH+LUW8OlgXE5q/9ksBVYRqL4yW9+vR4rrkcu8zw2n903r5qNZYU0iRWCmmWPA6vgsuAA0gBVWWukOIJUG5UVfCMx4Nxz+nxMtZhFeu8bziiZx1BA0z16dpF7aOWrE//orca6+RdvnkLSKSCWwKnv4R58hLh2/bfWWSdZH3mAXEA1rmMx2F3rvBe9gQ0UJF0oLc0IW/JejhO5K1Wa6RL0SGNfm6udteFI8rlry/RgVzOlezVei048+VtVf/2SoUqkmn5zZLrn7qIm1SdtuWXqzFH3roDUN1Y2HhE+ce07STl1UXC0ddhMR/flsv8/uksCn97Ktu3gVqR8PlyLRSpymqq2p/Jcv778vi0eXFZPz3736xvDIpLXtuqLQkYCFJacr1hTFaTXVgSPMCyupLZA2jKSmZ/fKJ+W15VMvtjfVHJ7O8X15TM/gZWUlI3xvKKktlfrlBQcjUUPhVThGMQ+AmomqQp/oAfmteSvC6klCQjaVNCbx9UQSLRYxuGq3HqJqEJJV1f0r/Bx5DUtaS5AcQ3Xsg+uEN8hkGPTtB5a4Wcxys4GD/ZKjm5DRzlBdxaw95c4AgTFAMyNJjg3FKTyDzgPM7kDQGUxbyrHLVuaUrVdeWqVWZ2qvksoJ5XYsGuuMnHrpYMFTcRDAoFLWIfwvcdlcdjpavHlrLTuiUsCU97hkl2griqi9FOnusxS22oc4HbFe1EuAoisDnvFrFTLqUut8H4ow5zVEnXkq4PKT8y0XQfS8AIES4GlfYsRuv6QlW2tmkVbCl72SiJuQWcpeoBBBwDcsAKWh9KA7Yh+HM5yKFR0D64Qx0MSsDYbc6yUjqz/DcsFZbkEGKpL2g+cCQIMCCKRTIWw6BqWMW4AAX1Agyqbr/bnGWlxOZW6CwWeA4GBYdUOmsdOOb7HtY26jaZd4s4y3YpzmnT0DJzVo26ju/DKLconSUohpSm5MKB9NIljLgYlF5pdR+UERFgUJ+tgjhLRVUL43vgipy1XslOGtRO67+UnLG447NyG4OqMDskGdChONAaWzSgzMGgNMyiVHQxjFVT8ZV6/2XNJdLo5itXLLBT2nMbVBahxGMYVF9sG1QWpFmo62FQDQ27+xAeUTVPS8tZkmfcFV4GVuSs9UqAbgVjBYEn3pHKkhQeqATxTe+D+EL107I5r23GUhUNjf0rpoxlp1To3GNxSSlXYtMPhCrjXM71oURjMQyoqi01lirjXNJ9MM6EyzCk4gPQ7ySNMor1/cbB43mOR1YwXVbkrPVKipZfZdWY41Cf2r1WW2YsQhxQFIZDA71bglLH5xyDKipY3YfwqOpQUF5bsBaorCljx+WKjLVm6dEt4CzCXZ+LMj8TpypLr4oSlaWPb2KeUL1oN30exGG+KzCk+FAxnFUjyi/hbsoYXK9E6RYwFvU44y4G1f7dBZWVlPEPMKgDjM19UNd1HAd75Y3DVQkOGFDuf03GslPKtPy3LMlawpWiXl/qsjDOsv2WVdA+qPBUqpu9V+KaqooMKjgE5SwqMKj9oQ3OWq/kqcPLrrLUW5ZgXrkZy+5bFnP8oAjbl3J5ywK1AyzKFlS5l7l73O2URi2/MSgRKgT1IGHkxXGW3bcsnhiNGzd+CSOei/W9kIriLMVaZIXkvBU5a70SqtvAWJT4AcO8xBGDtt+yfGnzWI3cg9mCjqCqr2FpGSspdmz+YgFjrDxLrdbKS7oVXAW3OhyMtXKrw1rxVQW3k3AwvsqtSGvFVxXcTsIB+ApewbX0d6capZ4gzLGbX2f3zuGKwAW87Hiu73n6J2LGnEA1gNmwv534rtoIJOqqIDzXfIeDSogsZJiPSyu9zipxbqrSK2i+qtJrVem1qvSa8U1V6XUZBqtKr9YqvTq09nO9VXP8/c2rO+K5QsJBzJ6CkpoJ4VjfgYAQ9XoJafLhMwaCK4cdbgGuiHOrUd9z/Lk0Exg/2ar0OuMosc83ftLUF8TBpLwcRRzJAYDQNJ8yAQnIcT3i2S35U3a4QjiKMzeQFztDz5eVSq/UrTWaB4qd6Ka3zVzXcR0M6oxcCDsRhwQ+IBlDcRPB+s40iptsZt9sAVwB51ZzHSZ8ij3D1HMrlV4dr3bY/Ayr9BoQ4fr2cl+IQz2Xw4oKlaKIzXItthuVXneEnUgQuC/cpzB2yqXS67PxV0A0sRDUgdXpLoi9GHMhuZjU9T1IaBsRqixFab3mOcAVYvwRyh13LnLKnL1sVHqlIlVckrNAQXvEZkV4qQgJ1neSK+iEkhW6mAHsVKIKjEAUsE8wrzgr53ml6vICHBi2G7dd6XWmsyAmISequaE9FxZ1VLXuAHLjKLdJuCOVXnOAK0RnefJizOaqLBpzlpVKr5TBOUteKnwfcEcHY4qJgM3dMUt2QiZwu1Hp1T5cMTrLpa43d6mFcZbtSq+Ss8BuDGnLuIHFJC/iBILBOLXknLUb2bHWKdxThS7slXypURpwfXZsjTjCnS9cuSJnrVfpVRqDp/VzIGO5rrzQg9zjUAeGvGb5pRV9BoxlOdWo3AwDZgQmfG7RxKkRTij2tKZBzXcdPnftXZGx1q30Gjy5BvUY8JUxaLF8nSekCAdlgRYVaQErIEAcxkFVp4TjYlLiZETLnCUoYTbH4y6BFKmXxmBggbPWq/RqprICKTIsBgz4XD1p7cAtq1JZi1VWIPFiL8tXqSx5K9fSXy3gqin4yrcsO5VeHQLlLLUtyiigmywQU4R6LmMwH3S5OWs3Kr3ahqu5TkAce/RSoyTgQsdZkv0EY5JOn99yVuSs9Sq9OqxWP4OprECuN6AW2y8HjkM87Gy/yrJbNo9QR5XN23xx8hzgbJ5bjbo+dTDPhqsRQqlH/bnKOisy1rqVXgOoyz1VWcxejV3ChCdFC+h5teScZbfS6xZwDOxRSbjK32DrVl4TXiB8HVzi5PCdeQfsipy1XqVX6qRxuADGchzBAt8iYQRB4h6oVFZZ9mGZsaigfoAdW0XKaoSpuGhNxV/lb3eIZMDVPe6WKr1SeHM1uS9HWMxgpp7HOShyqOScVb1lLYarKePNXryJvGZJlR/o6KXGuToP0wh3y5Ve4bagUlqeAwzxgz0S+0J5ZLdfZVWOwcWMwB1524EIHOijMxGeXhDXSODS+TCXFRlr3UqvJpzlEuLr7o8GmGLEYR5MhJeds+xWei05x8A5gQZAYx82XiCvT9jXSaYaI1TSqWcYMmi70quRyhJywczaIyfxPZ9jZ/vdF5XKWqKyKMR2g4+XqCxtJVqpsjjz56o9wRirqvRawVVwhnAw1qoqvVZwFZx9vqoqvVZwFZxlvoJXeoXnMXKfCvEivmrJggnlgnt6m9kLqPBdrbuvBh2vsAOyXOm1NIS2HlyNEnnCHLu23g1qxKfEmSuotBCu5jIhHM+fK5H3cVml1wf1v8GnjyF6GEZ3P3340zi++YBG48du9NOHu24cjvfRjKOSmqvxnSpKOE4rv4afPu4N5AAh6oe96KeLcdi/DYe3HsVkWuh1fz+t9DpjxE/qIzXjeTSIh+P9j98/odlnSH03qxCblJVNBh98OoyHCeCrorHzIKpw62gc9gb7SEKq9OCaI2rESXBEgn0i9hU2Zh98/3TxOBpHPfRVbqTTTes0nkd/n8jxVa3JEbqLnwqcZlW4XbT0N8VtDebKtbqtXJ86v6TE7Nmwo9aalLg87Ma/S8vi6+CP2kiCfOuxvVFmlcrphs7iwWS6nxo6G4GnfvFZMmfWp+2bm8kg7I9Ro/MjGo4kQuVnjawvrvo38XAY3ahas+3J+DaW+FX7PO6Pw9+Sqp530x3HE4PdPmNs9vlgBPi8Llcd3kcvVnI4DG+mCPi/2Xh7SzrNu7vOTSfq3yg8NH9kou7t5mdnHY8BSz+Lhjeq8ur8ODX0z+26gSL+Wv+Kro+lrXre/NKsXwIkIcOCQV4eVdwm5EXbpeCsPMhDHsHEB7VZhu5DCXSIhiBSQdhcn5yYmYTdvTpJBAl59LEHSUcinoNdwHgq7gKEU/BZugxUNx24D6QaGUMe98BnCVyfnPi5vs0KZwmwLIMAu4AIEnmULuQ1QB4lA4fNAs5SVbLxIc8/wH0kZwmqHwA7S/D6krM0iYB4fZYQWRJgDxIaXnq+BO4Dym+58KXeCoeZo9Ny+RsxR6dzVeZoZY7mb46W2RhV1hTEmCq7MQrdh3VBCTVGiZl/bxVjVApFH4D70is94D7sXyzgSs+o5vcKxiiVRhwgNqz0xihwH2paF1ACNRdj1F3nkgihP4G53nW8BXwJ3IecloK6l+TAl/RVnNpCYzQxi+Z1/Fk4lOblWJo7axufGWPnamxKa+EkjgdILTXbykh6Rc0bGefhOJKWxvkgNVJqA7nWuJ9pqywyLDNXN4zChXOG0zl7VD+ftKXU12qoGqr/Ib/M/uizhBw/qP5Zyedz088Myu9/AOyyWROuv806JjU6o/Gw830yMw+l5StN5X40GikL8Y/aTfcePN6CRcXJCICFzdqLgRf2MM5c2IvxFi9MjvBqYQCRaa0pk6F1qx6cHKC1B8nrTMZjgNwFKkSAOUBSOtjnAvLoCZSU+Y4HO2pb/YKMDWD4cRPKAbV1k/E4IAeM8gBUl11hXQir3tM8xzM47nWb2RgbyOCzlkcdYAZjbcBZq6MmGNBxR71iC1A9aKBBm+94Bme9bqcVYwO64usi+DqXNiD5KXAWAKqXgU8eqesypCyggxkDVdAFK9w8xzM/eRsdKnJU5Ek7C9h4oGNHzIMIdzUiAXolgceU53jGx26lfUJ+Ol2lZAHkMvzYmbzRQxyJ6t0S5AABH1Oe4xkfu5Xa/jmq94rb7XG77cLzeQp54gKengy4XV72IS1oVT0MUGQrnDtzHG/FY1+vKnqup+4A+sbATz3J8QRZdI5v14WS53grnvqaJbu3jdkBbyrvgtnXqyddMfuWMbudYsc52vHSasG+9vEafOyS1znIoCNY8pLVwIE8x1vx2NerxJvnqTuQKhRwL51DAiwAz8OOpDWLIQY5j7fiqa9ZJnbLmB1S7ehdMPt6NUwrZt8yZrdTYDNPV011Z8/BjLdS/THXU6/MePtmvJ3ShNvG7O/+zm6lbl7F7KVg9o/AlCiLcaiZo+caiWonwnSNDKZ1g03np34VczpN2Np83Km1OFGLcZ35RXOAkojScEzAVYy5HgP1oIcm86wGZ45RqzGPoKQB+PUbjlNY8P5qcCvg1GJsISypBopThVKCAYkT0OSWFeFWwKnNGL4dptOFZsCbhJGDsHszVXcvSuegRjSS89jPUNFMWIq0lc/xP9Dl4yAT5nWi9VPaMETbJh83OqObh3B4/yJp+Rby+Wmn3+lJ22D5Gmq9Th+6jtdKenYgJlp/togledB/G2Qm7LzIV3/+qjnINJyim1gR4CM6j246wxlRPQ0gvx9mG16DQfflnJK6w2y8/yO6fb3Kw+9ZnyxByOGN9lgy0sL/MJCeReTD1I/P5aXy9LhVP9m/OG4dnTQbVweX+3KEfXCqOMUuJAI9AQPEsEoZRSB1SsBJLY7d1G7weEXBvdgHjO4KSc6xQXsM+wRgcSdgoEehwIG9FAMj8Svag9HeRjOFLBAeJ5gDTPIEDHAlJAGWdKcXjvB0n4rwYIS30bQlGxKPy40C7hkKjEOKflQSb+OEV3QOlQ0yVI1sYa4zlwCMPge7AcSYAydCVWRoRIYbT+iyQYMOpvoU3hTMBbRpkqimkBLd4DyNigZNaHDz2WWWLr+QmjsKDEirwgVdfoEpYhUNmtDg5lPdLMlBiC5WYBDTsZKDm6fBQvPu7NiDLsR+U2AEFM1BmQ+CA8bmVDRoToMbTAK0dCWBBGArMAojLZeBVDEwUKgiQXMS3GRGoh1V7AWgq4YHvO5WYrBwGtxgeqQdMUghGQkKDNK8uBKDRZJgAbmaFmiQBJgDPC4pGEBsqb7vvs2crooGzWlwg4mjNkiQYY8ASFCBQQrYq7gtSFcUcEJYRYLmJLjJLFYbqlhgD+J4TsBAETRSDIIu2ZUYzI0GN5hSa0MMchw4+gtECgbz31RisDASLCC/186NxIf0YEnAYH7s6lJcNA1uMNnY0qVYXwE4BWOgJ5LqUlw4CW4y89mOb1BAemQqMFj8cyUGC6fBDaZh2xGDXAAuJAkYrKxGJQYtk+BHYE543ulg5lMW0TTzbtWemSt2kZxfxpKsMOhC0pFOO/0SJYdp05nUggxEpnnfyaR7OAAO2mQcOB7FAhrPCu07aaZcVunrmHTnBsBBm3gDx4PjCtifbV1cQTSL6n4NMJbATbJh41EhNaS+zplBX8J1cQXhraS7NAQHwCbUwPE2QVcLtas+83lWKmNjqdYvJ6xSrQtPtZ4dyLK6KIsGqlKtl3xSpVqv7ELwOUTjW4az3T9wl+9vOrrb2lRrlQEIbD5mE85207N3T3vblmqd5jxvHM52Z8WK8LYu1ZrJuyDk3mwZziDVmjk2CXQHCW8XUq2TnOfNw9nuOVmR4VanWjuQOju24cAphhUNmtDgdqZaO5h4MBxahTNItQ5AruOKBrc51ZpwiOvZMpxBqjUBhHu+axrc+lRraZhRGG1ZhTOII+IgG6Ciwa1NtXYwJTDSsgpnEEcEqc5XkeB2p1pXYrBMcO8w1VqF4MJQaBXOQAwyv7oV73SqNXIxqMCibTiDHEMKuglVNLitqdaIYQ/ShNE2nEGOIYVEqVckuMWp1pUYLBfc+0u1lmIrAJGCZTgTMUir5+JdT7UmkKaatuEMLsUEUm2+osHtTbV2sOAwFFqFM7gUE0gF0ooEtzjVuhKD5YJ7h6nWKo0fcum0DFeJQTgJflw11dpyOpj5lFWqdalSrVdJDitBqrXUajC3GIGUbwKPB4QrV6o1he1NgvkgHADHA8KVKtWaBtiFtERRYBDJDRwPCFeyVGuBOYTGFZjN8YBwllOtH9T/Bp8+huhhGN399OFP4/jmAxqNH7vRTx+kJA3H+2g67mWi3KTUPoj7YyklRx/3Qqm1BnKAEPWlbv3ppNlsTDXq/n6qUmca9ZMCVjOdR4N4ON6Xah0p8JkGTjR2Mtbg02E8TH7+SinPg1x2etFoHPYG+0hCUoeImiNqxElQQoJ9IvZVtMnsg+8qC1dKr3rtKOpHw7CLjvtShfcSMZ9hLMyv8K2NsHzIXI2BRjgODXjgWmrCh2iIDjvdzETx86sWUhZ+u4EI+stf0JG0k+Rnx/3xv3ZR6xAd1Fvo+pfmAa19rhHuOgG6Pm3/6SdBfIeZ8ORlPJbIuh/GI2lGdZXODodRKNUzzVTO6l8lw1H1gG4wmzQs+jedgZxxZhFcxJPhTSYmmt3oZjyUml/RnNY6bdYHtEYwupAnGaGrUShNojQpfzWyWjZevgZmMlkdchDn0b00g4fdR9S+uZkMOirTHPLdVV/lwXcUe0A/kdvu3Kijk0c22ruOot+QtAjbA8luiX327WG49/tv/2lADtayzFP1JkSAuV4JAODUnQmidAIsTMjfYnZzuhMeeJjoTQ4AXM47Xjendsu2u24m5/ZsN5f8welqfIY9gAdGD7eZ7dvIW5uuhHkY5P7Uwm1k51aypbZy51ZydLZn57YzQ6YbIgxDwpn0cBvc+Xr5COk65EUJBwABp4fb4MbXjIKfO0qAW0kPt8Gdrxd7vY1Hbifidxu53Eqc6RYf+ZrRjdvI5VZi6rbxyO1Ecm0jl1uJH9riI18zamUbudxKrMT2HPnRefuq1Tg8abfPfz07abauUq+TM2fE1JCEaB4et5oNVDM+fuZ6DJP1jxUwzhQLaH48GBakaF+CAvZeUCDpfgkK+LtAQfLOMdIN/PpJY204KlyBaWYF0X/pfx8N/v3lVj4ufdqgGNVvf3RG8fARnUYj9R4xWuttY9GAZXowa01636Oheuh8UO8O6GH6cNSNw9sR6sdj1IvGEIKhZgTzet6babcA03m5i4W7xrwGM4k3My2nI4ZRsx8N7x+T16wX776rUtLiIXOlpatxMj86D8eZb4hfO8Px5P+19/bNbeRInvD/z6eoZ+Z2bzfmWMZroUrb0xE0RdnslkgdSVnrmbhwlMWSxWmKpaVIt72++e4HFEmJksgECvXKFntjx7aEwksikfhlIl/CSdLO+fv/eLOYjudOlExW80o2nt+rvVguzKjpcXQbTkdpdjyegpN/KiDKaaFjH/aGu855NEve2KdXkaKsOh1n0fwmHjmt+PZuMla/yMRRxqMUymTrB+g1d1/cSx569wvIOA/fLLnB+fsl2LwbzhfKaeFdeJ9mlM3PzAZqjpZvvvKjFONsfPVyGAMO70zn0Wwcz5xT9W9Jfq0044wFmntTSTxMBJVAwKh2hyHILrSdAa3a39LSqiZrq4BWSz+JlSuJtn/CEHF1Ja8xIph6vmsUi7pfdFrVO9L3zwLkmtQZqcf6c6TT+eL2TqsjKAcS3zUKDZDYX1S+7hzpo06a04/+EV0tPfW0AxDhGuV1qQUBciTUSTi9b6xvPb1g4sLTW02xh7yA6C/FvaPTeTj7TaG6d+FMKp9Vz7rG1BpEs69jKcgvpRYzM772MOHYDbRc44uAYdco2G9f6NWPrqK7eXgltYL2fy3Gd7fRVK9HM+oHLtZNh3iUecI1yqG3L+R6gdIb57P4Kro3uBHrscZKWOxa/m3tAWvOZTVZYQUUkyj0t4NWA5/D0eJ+PhtLbftwALXq8iT6Gs7j2b2jzBLt+6twkvyz6qnXmGTLkI/TMWx1VD/Fnu8xNwAvOb1l0XQ5RfX0k8aW6bmbtrA8LOFbeyzURrkSFHKsz/Nke3UmvSUT7LABmp2751E5GSHVC24zmMWGAbTCA/VoHq36VBe7FbuPkHhg+FZ8P8/lDG3vsuRD9D/Mz1Ayy40Pcj5DllKvzNOTevx8z03q4c1OTObrZvzAV8sHR+dKccrn8D4aOVJnSFQH9W54t2o1j50l9y2buz+9GT89cacqHrEvf/t7cg5W/LcMpMx69Ez6LvQMqhfakdMK1Zfz787ff9O8Z02ni8czuIz9VR2kvM3Ob+J5/DWezMMxWGK3YBl+OX58OC5m+N0iHIvwCWpR1oDpvdqDhvNEUGWJozUbo5TXXMVcZ7+82Yh5tTGR6HcBY+F6LMUY6R61HIdj10+DmVI+Bqk6nzxI0X8627ecP3c9kmb+VlbQ5C0C0RTjWFkPHSdgrkizHWfje8XJ4TSKF0bXsOd6aWTKGszou6YS8qHAXF583nmWnwCLTPLCaIxC5cWmj0V6gZH2MJfzJJB+nNRcmnYdxlya9la72slBm/AzE5OaDFEoj27456Rn0b3dWl+RfZTQ/DyS+HQ6T54Ps2zl1i6L1TmXwzh//5eCcYhDiUtxgaILM5ekxznmOMQhbpBm/mlxCOYuSRVdYSt6xcZbf3E4hHguSjNMajEgYSfWntVcE1opf894Kn81GP+3pHWK3FYPXzrLT8vKc9Ucz4bR7HYsJfPRQI47iY4XV/NlntRIebID4mrXnF+ILu0gxbrzJ/k21Rwj5yz8Nr5d3Kq0j86Jyvu49LfWpnrc7EPuviSxXPXZePq0s5NZqPU7kpJ71hjcRVfja5UKKVtnT5b2vAOLpa3Jk3x/J4VGkuLyJMm6lWRgGi1maqOXu7bsvKFJyrSz//UCn3ea5pppdvrOOs+vs8zz66hEv47K5Jci4aEU3VzrL6fufmSQqha51LCdEEwgbXLIZFyiL0z8fNyc6Gfku0xdX0vnvOm3lPH6Gi/JuIxXRT9skvWRYYMQ1QIIiIlBNPSSgPpI0qIIaOTpzAxMjsVwoD4pzpKAvsEGF0NAw5OkpXP+EpAyzvSlb5b0MzkghdBP60OnypNxz6/gBkFC/p/B/BDCgb6uQVH8Z3SFyCvYYIK5X8EeQmZXF8Hpx82LgCYcyBGnRpyQNwdy7BmdYIKEwfwKIaDRDYJdrnVCzp9+TGCuD0FITjDXx5EVRD+TWJKkxEoFNwgNfH0sVEI/z69KAhqM6wUC+2ZYNlf6ERRgfTL1ZFzPMzgfhdDPKKREIrHSdRDZzvMIMhoX+ybnoxD6GRWJCAwSyheBoLlrxvfY9wzoXMwFbKRLUddkgvkTcPNVFL6ASWUQ0MgKI1yvEg4kBkGAybhCX86zKAKaKHGYbbxAlMuBzAg6EWJirimGgIZ3iL74S/53CPe4b2ZFwD4yuKsLIaBR7l91CVdAQOpLuhiNiwMTc0MxHFhvFO3pZXRCQGRyWxdDQMPaVKwCQwxjFOtrFy3tCIElAX/acNl99o70NZwsonvn92gWOYv7aOQ6m+8uz3/rjK+daewAfdzN4q/j0Y5+bsPvzufIGUWz8Vf53fUsvpVrmEezqXpy2trrSyfhVjyeHK0epY/WPo95vDZu7bi0F8ZunLxzbjgIp0pE0+p1Th3F7PIEOO3TdmvY77T06iMRAZMqZJo0XttH0sIvhkmA3SCNH8X2kbQ2LcZEEARukMZHYMdQOrmBiR9I7ITTCKztQ2lFKCaMizzop79MCOcojzXpkRMRTCo/OPuiDDAGJ4xsPDZaD6VdFBYIeS5J49Gzg376aCZCuJfOSXr7UFpsiLGg3kY+KuuRtFcxpgSJjSpG9uTTnSmCkWQKF2WXflrkhZnUAFO6qe0YSrdVOPB9KSn8HFalgxvYwxTRjYxK9udXi60Z8onv8uyrIloQRTxP8FxWpZXqy1WRHO4P/VXveZ6/kS7Fni20i6KewC7NfoK1O8V8X/gbHjj2a9ItijGfIZTHovTaHOO+lLXPZUUVIP4F+P5br9t+/6HZOlIlsd72mv3jo1av+0EurfOhfbReYx5o3Gyk0uD50yLctihdLcpRq3IeVuU8rioFGnyuh+Y4duqnpBzHTm/ByHNwLQgKsOBShKaJGTMevMKFG1XaphteFnmuW+/iwbCE06lkvPHg+pVTgZWzUQGD610LfOr7rkgDQ0zH1uuAnFMJgdJoS6Zj670al+suguZ6Uz4PMNl4Ds5xbK0tQarChLokjTJnzOhaTTKglAYuSQOvjQfX5n9crryQU6YFdlg9zgUvIj7yGVxvAPEDJAcvQrjpTSLYl/A5XQi08cq1Ema5cq+QO0VvY5Arp0BEXoUIuzmencbxnVpmTiE06+5KwcqLu7vJdzCWxGCj1dPNZWf4fvV+YwBPHOqKNKz0bAQzT2ff9dJoz8/HMPFkCIJ0SOf5GCYhA07wwuBfC85X0XGzeDKJZke9xXwUxzPJRvk87GzpuNDTsI5XWg2X9TxIITfs905P232ndzE87vX6jnr2NGLalAdjx1BGXjgpz8eOoUxYOO0x2TGUkXt5bU/LeHK0ijE+SiJ1c3sDfdJraRaWtWVFzsA5jUNtwY8t3y4Dlm2DGFd/zxIHufp7ZzqJ5klHw+j2TiVuWkgi/71l189yVdl6koIozympft4vbsejVYmicWw/n+39mJpXW73eqTKvXjaHbQOJ6AXU8wx93YjQ+2U8l7BAO7KZRQDqT5jlwMLUoJ1aR0BMAsgQ8jlL/Q7xlPxaRY97RAg3MJq2R/Qea89vHZj8emfXQsgvV10O+TVciIUIBMEGXJiEh3meCfmf3MQw+c2iuXInPzJjt+zk176WCiJI4JrEZEnu943I+gSdaMhv5IaZP/ebRYe+JH8tUNZJOD36EM7GaiYf4sniFkrDY4yyXvZaeiKLDNrISbPrfGj2O823p23nQ+/04qxdiCqybZwi9JBt4xShhGwbZ781kAe1OoGoCrnnrK4/9FuKtt68mi+SHKvJ4dAj/8eJqnQsX6PZl0iVchzG8ifLCpE2CuryMknul9xgavJ4iG0NARszMnqYNkFuy+dMYWkv2JiRyYuxEZhZPbBmn5HRbpjc78sZeTsTV1Z49pU7RPvb1U04/SKPqcrTFMv/ORqo/IBycs3p6DScJ+m8sssD07FKd9UuxNjtEKfd/2ACwbhL68ga55NwOldvDnns/UNnpVwAaqBUtp9kesvPljhOfZPKsvu+I8XH8Up8nPZ65wZCwfeYPvOEk+Q3pimtpMft7uBBmhlOJ/CEPnBGTQe7XppX1rNmp+vI2XzotNrpZoQwMrkTMfGY8Ot4hBa3d0frDG/y42iUy1l60WsZEtPClHoe/76EVPdyxkmmt3ReducXZ+fqYXgwbHaHzuBcZUc1gVJG54qoQIyNaoKW8zEBUkYHi1CGvXTe3i/PlKOmmNfBcp6Vh63RwWrdjBO9Yh3dddTu9HNRWbb0Wxoc6UfXctVK81hOY5TxHWSjvy1ertu+frYX6TvYMXw8HUmQlyxlMR5lAVnn/c5Zs//RWd63qwtOme9U4uSWwvAO972hPKMqo8qvl2/kX/ORGAQLHymvUY25jEi1ieNgwwvKVDIYnXh1t2sIgFbL96tY/lq8pM/FVyfxsnw4Har7a5WwNrfbe1ffZYgZa3mS9i31oiHXO49nTpKPeJk69oMivRPOd7zPXr6B3zBPZlG0NM8sk8b2oy+y79Qze97N7pnKGf2azrlj+Ygw7F3Kc7mKYDcHLaboOxAu150tTALE0UY8IWyVFPqoQdUhUHqjwrOa8LQyLcjjdDb+ls8hfdFpoaczKcEoV+dooLYBE1IkWeld8/TBibIz/LjCh8ooIf9oOLLNr2+HF2/e9x3sImf4vt0/c9onJ2lxY22YINcU7oPF7Dq8igY34Sj+PV0O99WnzsO3ZSVxXw187/zbZSg58H85/Ti+ln9E86t/d+Y3UuauMjYsZybJ+vm705vfyMtg/SlwanYu68WxyWEexVbKiafRLu7dECmDxef7x5WMp3Kqy+K9x3E8u9+9kpxpmW0SxdYEie8Tm+1qZEdVgBh/jR6LGptA+bbE8m0pkj697Q0//a37CX+6bJ6efhr0LobvwcGhDz9ddrrHvUvn/2aZCVl22G4OQJ9l6Ltc5kGX/XV7/ZQU2fwwl5mwZYeX7ZQU2fgu2zzOOsd2PLLlw1xmkppHXn6XyzzS88iWD3OZSWoeefldtnkMe+d2PLLlw1xmkppHXn6XyzzS88iWD3OZSWoeefndjnlsuclzxYXNUXg3l3ec1CGuJeBLAQvXXzqrT8tCheoDpxvPnbMoSmLeJdB6OZmzeBRN7tc1WHpXV4s7hbvfx4sZBGR2LeoFjsk+i2IL0w3e95ttzp0A/YvTvEoKWX1OZu6cjm/H83vn78kk4Bq/6078XZ2Y9NJqdzEnHDstqfp9iWffnY71jLb0lW9nZr2VczQ70/F8LKf838rxfJriZD79sKxz+UHi5KSu087DtX1eL47WqqNCz8dqDKdznELsO4//gaYv3xVaTvm8InB0d59UpFIMlp10L/sslIp/VuMN1HhQq7PxdDGPllNaf+D8uF3+9J8F0B98osA7fRU3VeXvkoq3T9zmlpIg+xbt7LpYF5JVFbXV6Lu3YevH4bdlXHNnriJz5Op0+52MtfQ+Mfxm5eKy65scuQP8JRyVDj4m7fTU2OQrucjJkj9W3pk5MNSLPot9c4mX1fOWpmZNyxW7GbVdbr1R05W99Tj8DjKVbHkZhUs73AORNB8kfL42o7/4KEc2/BiBc8/26y4Y8Gb8McDJvcX8bjF3lqhDEevBrTgHGQl0XihvPwzjXK+ezh4Saw2i+V08lgy6xPxgIdin3SSnZfU8+qKbZJAihJyreap+0gCUWPPo6N0sXkxHG5GZR28X48koeUZIzLJ5SDGTcQrd/V/C6Y8WeBGeRJ81Lc7CmaZF807X4iz8rmnxy0I3018WE908Fl80LQbRnaZF72quadGNv2paHEdXGy3yPAKBpvCaagCfEdkAxpKB68GAAWni0Ah2PXAIQlw4d6ZsQMEHdjkEXEeKKFdTzTJ9HaGeZ8pJI0xOWteJs4KUhzcx9NCdTZY8HeYgSg6ixFSUNLArwCDuxmYJ+60NPE1cs+wBrgPaQJpAcrZxBrf9PtBUccJUI2kw09RAwcSFi5X4GoFLXWqknW8/34ObcDKJfy9Mfqz6PwiOg+AwxiC6OPRDg0IapBcex1EERYRlkxyq84PYOIgNY7Hh6Zj90KCIBmZiox9dqziaZQh9jhJjo9/ChcVofKvik+PpJLqHjf9KcJi3VkLEvLUSKGn6/p6itRI0aVpP0sxbCiDz1koYmbdWgsm8tRJS5q2VwNreOkfhhVz4EeXw+/x+n1pgHQ2m8e9n8Uh5oefw3mwwSMGez7PbcAKyfPh9ov6mjO/F834RZvfnhC101w4Xz+HiOVw8h98Xc/EcbUjjQsXY5kAHkXYQaQeRdvh9BpHWnn4dz+Kp3Oz50YNH0XzlGZRVjAGdFyq6VPCdo7KUxTPnfaR+5jQ/x18jZylSnR+3IP8vP1ch/s75LL4eyzm2v63CkH+k/fKtGlESxzkNvysv0Zvx1W9TeaZ0k3ieMDyX5aw1F6cVR9fX46uxSt7WmSZ1wEFdY3MmRp3kqXkgneqBXMzABkRo+8Au1zaAw/NVWD5qNxAy9hc4ja9yOmlPuiv0bK0HcdT0wIay2Xwxipwf3b+8GTSc4+gLyKan8fTL6oP2X95c6j9InNgSF7Tu4vaz5Mcf786Gf3nTAD9qT6Kvy/lrTo2UU+rcqoMsT6vi+3DubHx9Hpp93r9ROROffFzAGXknR5MUkKfwf06c7onTanady4/tFmm8bWDGUeBcnvX+/FeBfURBLme+G4AuNQ3OXA57DFCd8xHHGtN1EHDYpwC72Cc7k1tsnLO1l50kzbWyqORz3Lb1WuipexhQd+q68Wx+4zS/jeUFM9IdoGg2C8eg27AqB3K/PcfuMumK6aVh2cUgnoQz53h8P5+NPy90Ts5rV/uVPIivnctwdru407pTr/36wQ9zPK7dduutQxDGjdNQEqWnrtGokfz0/fGxs3Ljkof4U/fk0/Jsu8uz+6l12W650d3vztVMZTsZHTmPAUxJ8BI/op7zF6S9MjUNBovPi9lnkGpsmQ9KXXmg+42CoprR1AFMIMQ4njWno/a35V/BOx0UU56BbOhIBWf0JLdQc/Ilno3nN7fZRQTQebHhketRnB+D8e2dHEOtwRk2++fLv7WisfLXPh5fXy9Uhrfkh4+xsuvpPvRThPKnZmOwQb3FvMAdgnovd4ta8e3n8VTi82dbdRZfjufz5d+Pe+0GqfNmDX5ThYRG40SwP5XYmdHtrq6LDaRMkor9aE7H9/F8Ft+Nr4qg7kb3BkRO4K7Ck/JiXOR9IIDOyyC0VI1no57q/G149dvvEjwrGbXKSLlkfKlgfp+Pr8LJwwyTn7cXElAsL81CDgAwsTR71gpnn+WUj8fxNyV33oaThKE3Y7Fy20LtWIXu6Ebg3o+P0f2bbgwC0WeTlXLtKprOZ0UpS3AIWfdNM82mvoumEqpcJQGKocpOP50Xu7NmA9Zpe7fNeK/2+Cy8v1/m+Ct0Z6FhCt3PttJir6LlBFZjr9cE3l2jfyzu50sbzNn4m3r6SvmV1J/HkxUXyKt2NHrygxXaUc1f/lylhgPZ7sknajSpEi9nOYgXcrnJj3rTyffVOJNJ8pN/bs6/Co7M9mtDW78yGDrN+W18f3eTHM6kKlb+Zv/d45TwAlAzE/67mcSwUSL8Hgznzo9f3xSC2qXSDT8QUb1N3FM28ZWGb2TUXuVKfBfFt9F8lZclG/J/1mOx19o8XMZkt+LZNAKNDx+i2Tz6JsWXCuY+llO+0tmmWrGcr7z75HFYpg6AGq/f+DdSsp8nsdWpeuknfgNfFsqE9m9LTfPfH1Ke7uwpRx68uJO8fxpdz/UEbckzNo9mV5NYIuzxPWgU7EfqTlT673oJJrSw/2YYq4uhJ386nqY4BSq+3hnOwum93MM89TTNAGXoaq3hidNIygQsEs5fz+JkMb3a0MvOzo9ls7NYquxSAJ5LHLi6j4+ju/mN7nP1+5PjJ+OcjCWJoud64fvm2TBptjSjKLo0p6P1sMtv2pNIXUj/dNTD0v3VbHynO7ErC96a2ipVzKY0T1LbqCCJNeTRwJ7Hg/dgbtq8B06T0itJp86Pyze3pPFrXl0nx9Cg6xxPvo4/QMOu9rEXfl1CKqO2yTm9CUfPUz5nO5dPOyzWPfjhpeJEZTuXPD0Pr27kX9QkNElQHj59eFWy+ro53/pRnhgm+y916l1um7/ZW0k7n6gr5k03sl2bfDJYfH7+QY5bq4nHhuumY2K6vbm++j7vsdBtXjo25Pjau8Qvzn82NpCfRoFZffIx/Sd/S/FJS9mB4vEo1dQePkozuYeP0kxv+P0O3IOl9WMxmY/vJmMY5CZNTyUqMWy/fpb+T90c1w/f+oarHj+a9qhvuOrxb6Y9ahuuHijXrm6a1qvqjz9uKdhsdXZ3Pvitn+Ia6iqUSv+o8eydtDGcSXgZqTIJ+oGgp8WXIw3D2V1j+dbXSJ75Gm9Pm4Mh7G89kQy8LH7z45bALk+rx3TlLnh/76gVpPywG81tPlvWQDD7aPPeyXhLaT54AGlGH56Hs7n6bBjPw8kjYFJrKuBWHJw33jYH7bO2qlb4cdDwnJPTfoM4g9b7RtN5f37aOhs2ktzezt/AMmEbCHjrBeq5CEzqokvu1CAuAx20GNMkTCHMpbAbGXYJnNWloF/qaCOoizWmN5h4zHcFnDFHR11t7i3N954QgQs77Wy++tv8nqghGIjydKvI+nuQ/+x1i4+2gBiktzz6rV6/rcpwDHtnG6cfPz39qlG2w89dBlJG59+pIzsVLoKxv+7oY93vi/mljjCer0m7p6OcFIo4E2mJRnDofu/5LNhIRFXIuWeBp0m6V/S5h0lc/rkHeWZ97s86xxuHntbt0KtEieCmZj/1BLsYTsIGm/32+NxrqUuIy8Hgk8PJT1ZZs5MPbsn65A975xsnn9Xt5DOqyQSb/eTL8xG8zgtfS1zmaepSHw5+HQ8+SG958I+bw2ZLavmq7t5K4VdFs7zdWr8qpJVNEGSlsVYr9V0Es2pdVX7dyjObS6rX+HGAdVpVVjEgfCnMMpEp6+9hDFiBGADF0jMx0HshAXLX/LXXVUbNn7sITuheU8Vft+7MEKpqvT8INCgi69mnnjYdxesCAOB2Pz35q6KqXpHqf9aTr1VQMx/9yrT/yg9/8cr/4fiXffxBGPT0+K/q5XpF2gCyHn+tmpr5+FdlAqj89BdvATic/rJPP8gx8vS/6/cuuscnp71e/9P5abt7sXzvQxuov+HIFu2TTretHKDze/nPSmods0le4HBJJp0koBprVUU2gOJf/bWkdQOQ0XXGE0aVMCpWEnBPRyYSiMwttHaAgryKn5ePNJQHMDiV8kBqADuEAa23MNAB0+zSgFAdei5ILaiBPNDCfuoKEGgeJEJdJYLOC/C83e+ctTfsgni3XXDQu6haEGhdgrRyQIMgKzIMFi8EMlpcsxoGfQ8V7AdIMXUZbN5AyPU0YlxolKSAat6gYTlZuooAv5ZuEwBktwBoN7M+DWofujO7ZCFNWsm6Pg1oKVM8DihaBnDONDghs4MAwm4An0BKNbMU2BXgRngki5WgAhGgcwt8IQLobhFQgjKQ+RFLCwKYpytKvacoQG8ErFoGJDgAHCEXHACj/NeIA3Qegi+EANstBKp3EdKzKYY12pqigKJhfOXn/4ABqjn+Oj/Bx+O/8hLAu70EamAH0EcJZDUEVOYmULkpoHg3gVdjDLC/QoqRAjo3wRdSgOyWAjUwBmg5Nbs1oDIxUAN7QPGC4IAGqpEDOqfBF3KA7pYDdbAIZIcDWpNAZYKgIQ8ZbzcQLLxLMA2UhAteg3GgbrhA50X4Qh6w3fKgeuOAnlGzWgdqqxwUbh84YII/KibQ+RI+yoCVIzHe7Uicg4WgISQXaK89LT9rY4qz2gmq8ic2o0/hxoLivYoPxoJqBALM9tsEAtktEGpgLNByanZjQVWyoAa2guLlwAEXVCMGzD0IV2KA7hYDOdgKzO697NEw2S0GlSGDwBWiDgaDkrDBwWBQvlAw9ypcCQW2WyhkNxiUpCtkNhvUW1co3HZwwAh/VIyg8zCUQmBH3BErNO4oJ8GgY8vs0UdyCFj32HMrglY06EjMhMaseAhBeqBESSFIPwHFMObRbBpOnHfheHrvdGNVi3OSW12MbZ1XXyIjRaL8Pzu9q6vFXTidgynhk75URaV1a9XxG/mD+3gK18ZYt1cfL2e0/OqNZmIJbVVG/VP1b5V/PinjBGfhn0RXc1Vw8TQORwbt34X3pk178xtVT8qs8ftY1Q6Q83fa/2XQfDCPwlvZdDG+u03KI+q/WNwmc7nfIKt+CYv5SPGFKkk7iyeTaOS8De+jz3E4GyV11awu3JKS+xukVpfqEYiGErzkaXJbBhw/qfy4YyCqkXu6KpOoBg0w0y3DMtKztKTvBkk4scQ78PNoIBUhsAWXhFReD7DlH2v3XKjKorVnCl83S1umKCUj+IEj9ogjSskUfeCIPeKISlII63O40sCF9/XAH+XwR9m5ZbVZvjAMOQ+MURJjlJ169MAYe8IYZSelPDDGnjBGlfkKDayzmteE7ptm3beuDg32LnndgTNqzhllJzHTO4Ri7uoCkg43Sgk3StnprQye/5ELP8ceOKMczig765HeU+wgNGrCGiXnwjkIjb3hjLLTpByQxt6wRsm5Mw5CY284o+xsCgeksTesUXJg/UFo7A1nlB1ufUAa+8IaZQfeHoTG3nBG2bGYB6SxN6xRckTeQWjsDWdUFpx1eFcrqYFRZM55FN9NiovNAbsvNDpHF5gzuLqJRouJPoLHKMwnaZQq1if5wijgp7u4/RzNnPjaWVHzB9j1stGbzcmYhflsfKFCWZYfmQYXnczCq4QT+uFoLFdk1LYVT79GV/NoBG5UNL0fKx55/CycXC0mCeNBHzZl66+SCZ1J9DWagC0H7/vNtsO5cxnOppLRwP1ohbPPchbH4/jbeBQ576JpNAtXa5+DXLLie+dsPB3fLm6d5ztr9G34Dfw21S2QY8SQMzhvttrOyUW3Nez0uk77tN0a9jut5umbs3brfbOr/tpYfnre7slbBVxtu/W20Wz0Wq2L82a39TG3aYLoJXtgk+73ZlFNBuFRSBcwhFwBN2gu5vH6JMGcl+yF3NUPnSG4EY8XztZ73/UJQmrtIIVgOETs2DzPKKjnjN47OenIfzec3nm765yfNrv583etorR0DQwBuhbov1IWt+Xx3IK6KmPwWkScHbi7ltydW4BaZdxdi+i5A3fXkrsLC7argttrGhmo+/2B9bOwPuV2nF9EGGHVTF+LcEf41wdmz8LsllK+iMjIinm9HhGcB16vHa8XEexZMa/XIyj1wOu143Vzpy3zQLQqeL2GAXOa3x/YPZO6yqz4XRuSaxFdVwt2rzwIUPP7A7dn4fbAjtlTRxkbBAzWgturD2w8CPcaCvfUodP6KMhasHvlwZoH4V4/4W4eDW4e2Fktt9cmAPUg3Gso3M1D3I2jVWvB7pUH1R6Ee/2Ee+qofYMA3Fpwe/WBwgfhXkPhnjoVgT6quBbsXnnw80G410+4m2dXMA+UrpbbaxPQfRDuNRTu5ikjjKO/a8HulQepH4R7/YR76iwYBgHtteD26gPvD8K9fsI9fWoPfZR+Ldi98mQCB+FennD/aVt4+alqel9YeDnY/SG83Ci8PKGhKup4qsKknR+XYM9Lij+JLtdWO1zt0mZQ+WW6mPJovphNneZ4ZtY8RQj64CaeqQqRX+Eqnqki1jfmfTcJryLFglD79nTUuLiPnJY8+1/i2Xf4WD8NIU+3e8+DyHd/neoCqyiM/LTz7v1wYHCBJQ073Xe5zRK8trJHkVMv8DwXeXBpY23pS+L5shdfW75dc3Vp0+QQXYOsJTqXKRbAFA7YZ74cByQ7pcSTW/NYbT4dk5ccRJ43d9cphpwIxoWLAlhX0fIFkdBMeBpo9gfhbyqI6+vqyQtJM/p44NPxd5kB5IUwdx3ixw+cXUPOLjN4vBDOrkPs+IGza8jZVQaO583pNY0b9z2CXJY12+QrYntGZS+wTVMILtG6ZxlvVVHMeJH8XoeQcRr4LiEH8W4s3gM3gMNDqORyhuweBaqKFi+Qy2sRLH7g8lpxeUVx4gVyeS3CxA9cXisuryhCPG8ur1+AOGVMuNyHX4kPjL7Rh1RJKfyaTTGSaiux9N2pJji8cE6vOjacEIJdAb/WHxj9CTFkLz5oH8FBELic2pleqgoML5zTK48LX8p0jbXywOrPZTpoFUlkuvCwHatXExNeOKdXHRJ+kOl1k+kVxYMXx+l1CQc/4PS64fRqQsEL5/SqI8EPMr1uMr2iMPDCOb3yKPADTq8bTq8mArxwTq86APwg0+sm0yuK/i6O0+sS/H3A6XXD6dUEfhfO6VXHfR9ket1kekVB34VzeuUx3wecXjOcXlG8d+GcXnW490GmlyXTf9oW692eRFfz2fiq/V+L8d1tNJ0XFvZtOtIhAtwoAvyRjEZBxA/N00WBP45iHwh+Gs4jw8DuNEHgp/F9jgXL1+Hcg8Vnm4julLvxPKQb+DzVJVVRTLf6ndP+3xedc4OLat1RI/lATSa3OYM3RPYI72UXcLiy/qZKyoSD+5THTZW1B4OLiHPu+j58uXO5WvZYFD0dM5ccu10sF9cpkhv7giBXMJDbhY5FMAtcH7Zc7QknU8GYizm8Wk8lK/CEJS+XGaddAiPXIWr7wMWlc3GZMdklcHEdIrQPXFw6F1cZf10sV9c0Gpv7QnIwAw2er4jFMRZcdgOKBU78wBXBfgVbl8fcdQi9JgK7HH7qe0VMzZlLEYgPiBTs9DE9WjqOriiwujSOrkWY9YGjS+ToioKoS+PoWoRUHzi6RI6uKGC6WI6uX/g0oRy5Hjkw9bIJE0jq4CDiJVjSlHvciq0rCo4umaurDpXGHDPXR2CbV8TUFBE38ODFUo+6lFh6nVcUCF0yV1ceFp3Iai4Olo8NWQ0H9yxlNbZ0vK0m6Llkrq46BPogq8uV1RUFOJfF1XUJdz7g6nJxdTXBzCVzddWhzQdZXa6srihwuWSurjyM+YCry8XV1QQpl8zVVYcsH2R1ubK6ooDksri6LuHJB1xdLq6uJvi4ZK6uOhT5IKvLldUVBRqXzNWVhx0fcHWpuLqioOKSubrqEOODrM5HVv+0LYB4cBOO4t/H0y9vBoupcx7fj5dBl6u62PLv905zOl2EE2cwvl3/KHs4sd24hQYXb4ztnEXzmxiMOP0QThaR82MUfr8HY0Wbk0n8ezLj7uL2czRzTsZfFrPo3hmrQsiKCE7vazSbhHfOD7Cj83jy/Ysi0WR8d6fqBzcnX+LZeH5zCx7o3747x+Pr68V95JzFo2iy9ctUUg+OUm3KxYRfIrWmY0mbzvRkFv3XIppegQG5Gi8xrjlXg8X8RtFwOnofj77chlOw8fj2bhJJwqzosiaLwWm5DOdyB99HyR+d6XU8u034Jft52NVzoRw//H4HF77XBMh/iCeLW3kIbinIuesw6Vaopjj/rguvHszlRoazkdOX1JD/G13Fkpu+O+3r6/HVWMdKz75uS4H65bsi9DyeFcDvycYt9+3obPwNDlOnSF4R75qnD+HYneFH57IpL1vnfTv5o+HINr++HV68ed93sIuc4ft2/8xpn5yAB8TFlIM6qS8Cgl3wKRK5Ag6ORvIGpSaXikqDIHl4PJnPllzfHM+upRh05N7Mc8xJYTbOISOFUUaK4+he/tNZnekTRUZ1gtTpfgNfcc8/eZKjQn2tS1PxooP2N3mcxrKPwWJ2HV5FKfpqtt7LQyQZwWndhNMv8qJVqS/ex4sZ9FX7vxYrDpIftyTSkEJk7gyjmZRacbSSO3PNDf3QyVvZyTC6lQOHc3nXb+kHv2mZddWSXX2IJnEiN1/2I8lh1s/xZj8D+dOZlI1b+iOb9M1RTL7r9y66xyenvV7/0/lpu3tx5nS6J53TYb+p1BxwR08vmx8HjtSFjjuDVl+qJhoNZstYSoNBGx43DUe2aJ90um1FmDQ6OpfQGna/kyIeVlUY8dsNBFc3JSpJkGoFa69Kn1CtwMd4z8Wca0c0UF60DQgBJ/Kkh3TMBU79rFMSZz0f6JGt6IGt9pGtQLyzJXagMM6qX5wCdxHWby92PQNWMWMoudGwt369eQnsd4vHfnm8VHV0AHUpoyastJQnObESyN31ZiVQOm9xky+PlSp3yT+IpTyTCWxxTi+Pl6p2hD+IpTyj+Ld4hJfASnXxPj+IpTzj57f4YZfHS1X7fB/EUp6B61ucn8tjpcodrQ9iKc9o8S0ux+XxUtXuzQexlGeM9hY/3xJYqS4+xQexlGdg9Bbv2vJ4qWpP3oNYyjMceYtLa3msVLn77EEs5RkDvMWRtDxeqtpp9SCW8oy8lZtazgPv84EeH3hZ1Q+8yA08zautQH5uzORn5pUCmOmnbd5mzfEs8RxK/DizO5U96a5Q37GlI6qdzQNOALWl462k68fxrXKVyol0T7orlHRG3nJn42/KwfxsMR3N31y0BsfHH5I/Wss/Lk46qz/bby7uo5lzHF2Pp48OnHluSF5lcFZLupRUawwk8We2082zOEspE86tAkcps82t0kIpsy0so34psy8iW3opEy8iKXYpEy8i93EpE9eFoRbpOZrXIrQJTQtzUsxtBamzV2Z0hstt4qnzE2bzvMpt3uYp6PJx88lt4uZJxnLxKclt3qnzSGV0YMht4qkzBWV7Lc9t3ubJYPJ5ms1t4ubpPnJ5B8xt3qkzOmR8dMpr4ulj9rO9cOQ2b/NLMx9zem4TN780c7Hd5jZv3aVZmK1Qu4JdZjAV+9iN5r/Hs9+WNpijVjydz+J8rGI7ey82wDJ2zhaT+fi/lcUnnjnH4/v5bPx5oWb75vE3v4/nN9Dv4sXc+FMnnk6+O6PFTMXKn4RTp5dE8iVx3rmbhrrxw0x6s81ZGGx5YgVbBU+ugqvD6VW0JNjdZBzN8omxhcco1kYaTe/HqmsVYv0YQb65QuAgxZKeKgAz5XetcPZZxUyO42/jUeqvkxwe4ysVRjoPVQTyFJx4jrykrV6dcwOANU/jcOQMx7fR/Ty6S5JdJIy0CjLeTLWxTBihjtrleDqKf8/OsvZjF8rKScaQAnadGWyHOj1qmYPxfy+FmsqGkG8GC+0QBb+lPBn1uIqNeDeJP2tKR7q0mAjYhMFze2XIMk0QNa2nmdfrQpaJgqaFJxPN+qqQZZagIeHJLLO+JmSZJWg1WM+ykFeELLMGbQbbZp3H60GWCYO2gi0TzuXVIMuEQSPBlgnn8lqQYcKwbX094bzN01kmDF5IOyeczSydZb5Gt1je5ugsEza6z3I2Q2eZr9G1lrf5OcuEjW64nM3OWeZrdNflbW7OMmGjay5nM3OW+Rrdcnmbl7NM2OiWy9msnGG+sAV853wzmpOzTDjlJZeLGXnbfLeq1q04nhSsWmuHOKjW+6Na431Rre0nWqZqbT/LMlVr+1lWqVrbz7oi1dp+whWp1vYTrki1tp5wVaq1/YSrUa3t51uRam0/4WpUa/v5VqRa20+4GtXafr4Vqdb2E65Gtbafb0Wqtf2Eq1GtredblWptP+FqVOuX892qWi/HX6qfuSrUOzquPmRt6bqgKcugPBiUN4OTtNYUU1hFtpk1fuhZRfGlSQH/MEraD1dOGcfhdy1tjlVmeOXW4cTXznkU/gY13ky/Hs6T5s4POOf6+8XteKR8dPqKGR6/+u1LUuPhzW9fjmff5frATlIl5zfKy5/sSW8xHyUdpyTvckN7zcHSf6opuTg5GMvPL4vI9J6bqWRl9YKaUIyF5wpGBQh+KSMBcxn2EXifEJcyAVdWIi73CQVxyrtm97jddzrd4f88dZrdrtM6fee47F+cVq973B04x2//+vPZ5VuoC/8NwRJcHCF0BHtjEeYKTxOpjV1EPW6QGlyIwGXE8+CMBVSOSOD04apOiDDIRVCIuS439lv5M6VYRZFNtBR9wXbvh++cIHC9DcaDvv/X6ef7u/+AWjRw4ArdTD3XY74n9GkI9obbjAKPczC4Gog75iHPc3ngw+KOI09Ql3AflmXUZV5AQYlIXR97FKTA3oo7FnguJoiBwhzLIQOqqX4shxTC11dBKMScniMH1kniGdB03yTe/jCcLnoxl6cbE3kXBBKyuRz78GI5C0SAXCaQgCWekHuF4RxhDLsMcbiYWm4yzzOQeVyui9RP5iFXsaDmZs7Ag7pA1Fx4sFYSz4Cir1jkFc1vugDiXB6CTWSeL7VVlTyOglvAqdJ8uRAeuANU7hQSIGWZpJrczQPGq/TK1YWB58J+BuJOIO5L1E85ARWDAAvuu4HPfbgevStYwEH9gUomZrAWklXqEcV7yNfzXm2FX8HMp4vlL8S9xEAWYuoHvksEguU+5sT3XRQILRWZVIzhJqrYPLj9+yoLhTzWnghg8EsDlZQRPtPIpdSHD2wWZtSmNyqEGesEBA0IvGc4cG94T/ewkbfHmoEMJD7jUgQSjaEOE7lfQeBpCngTzAh4H8kmlHvpmM9WAvpHmOskoIQHPCcJSD2XICJATsWuL69szR3BPUr0uZ0zMaLuiSNvRjSQf1IDU6oEvBVyuyiCHaWkviGkiqMVGqZ0zgcdCj0v5ioS94kZdS8gebvFmjz8SjVFUpAJ2IGFUo8x1xc4ANcg9W1EYfBIJGNTD45ReN1yEUnsLHmxMC7UvYLkzYUGIpFipQQjHwYtDCPP5T6G9WBJPkJ8LYUDD2TT/VSV94QDU6RJzsXb3kgOSh2REw47tlBKPDcQGt8WlZBfttE04YiD+/TKpWApF3KKjNe5MKKBKCQ+Zy5GAlbfqfy9VOECOLeePMcY68xdmHFaqEPMXovCUtjQPOdqPsE8JhZDPxDKr4XBZ4QgXyBJRcTBNWCXEd/XGBW5wCIdI9pKRGr0Wsw9vWuFmURM6mkFsDEAc9fzpT6nOayUw15EmfjQPIVuPnxoIA49xonrcw4fZJ/6viuwVGO0ly7VlA6ihKe0W++HONwXHjRPh5xLnKDR44knuOsjzUMy5ohRl/oUNh1KoUECWD3BksQkpcuWpShEgYEolPPJSxQm9eAEhzUAVRIOBTC15XEnmASF3sspMlznwosG4pARrh7oOGw95JzK64swWMGQVPY4nFQ6sXPDXg/7KQ73iw9Tl/nIGItsIBR9Ji+LgKEAnFtAuHAlM+re6TxKYY6WTQIB45Pc0CE/ogboUFAvT3RIfFhTSW5mHRkLvZlTpJ/PhwuN0aEQ8GFfokOGYFXmgA73gAdT19/JluTABB0yIS9bRCiCM4p7UlVWBkaYw1REbwD7XmOXEOSVoyh7R0xrOmTyGmCvER2WXFLJBB1yJqSy7HNQieIBJhLXebpQLyw0QWXKzh2kfMrbC3G4X3xYdoksE18byuSt7DIhYO9Xqc1IwSDZiGvKewt59fgM3o/AZVwzXo4WRP2birwuRd0siNhV13Nhzv+wS1QBvGjkbuOrxxJJPVh/wAxToqI9OfwiwFyiWoIS1uVYE0m/n4Jxb/gwdRW7bLmaTHCix6jwXQ9zDRv6yMeeFJ2eBgYSl4pAAzqpHM+DVfQcLYl6tRkrJ4+aYUUkFUgCu2ZlYsXUdQmzsaJJaAoWgcoZQOF334BS5UosxaHGocuXmrUm+t1jBLbs76c83BsmNH9VyScXnIFADAij2PWoLq5HMpdgrggo12yZvOBhd18JIiVALCcJw74aEZcXc2HKCnwKCmBEc4BIPKTxFlkCREr9AOTYA0DcAz40f1LJJdekCUCUl7J6LZFyEQZ1gQi4ZEOOPfjaUT59xIehOlOArKR3lbJjlvfkboaZPH9WNAGIggUkeR2G/RQQEhIh+pgJDfxDhMMhYdQNKIH5eT8F4t5wofnLSj7JbE2siEQqwa7ADMEKCEeMucznDJZ1qifYWo1d35cooCQLohFA9OtmQSz4hQ8evAA+NHHJJoT6riIzfOH4AZLSUHDYF1YdZHnnwpsq8SOcrG8/peHecKH5m0oumbJN4CH3JFrzJWFgT2uh0tlQ4cH3reQwwQONiZZInbsUbXlvbYdlvO/BSXLz50UTjZlJxcINsFRFwGa+ZFeX+5okcMjlnh9o3gIk0IT9avdTIO4XJ5q/quSTj9/EDzFAwmUIw48lUmX2XcywLimGJ29mzb0j5W9Qims25gbON/KqRDk53+yLDxj8GlEAFxojRHmlwirsEiF6xNe9fCqEqNlUhRDTxY/uhUDcGy40f1HJpdSHkQHRp/Kwy1tZYz9UQBJjCkeYYpcynfVQOfgcjIeV38uwR3L+vGiIELkKhoK9xhVCJG4QaEzQCUKEVeYEIcIOYvspEOvBiT9tqyo0+H4/j24LqSu0s+tiC/QuR9XVzzkZR5ORKtJzNRvfLde7u3FRhXw/ND84lx0JXvrt9+3mELw7wsnVYhLOo5GzLoC8qhb0tArO31UVnP8D3s7ylNHHzBbplgNyXYrlJCWSqlwICCrs9mUlUm2XI+Hgppadbjmg+Em7L1UuBBSRzxYCH678TowvdUrGLBcEmk1SLSiPM5NpKaDibbs3GZmNSGbzPcsFgYAl/d5UuRQQ5D9fCijF8zs3Epdx4T+GHqdaEazZpFpRHgcn21rSoADj3cnKbnJFDBE7dQV20ku/O5WuJQ0WgIFDjmfH9TjClgtKgwbgBeVydLIsJRUeMN2bjNwmXOaRxySa6RaUCg/o96aIpWxVFFvx7V08jabzQnRFqPdC1cXHgbWFZh9a6nTLzvRuMXdqoWFKfhhGs9vxNJwcDSRpJtHx4mp+JPnsqB/dSN4BP+70nWG7f9bpNk+dQaf77rTtHF+0ho5iUxPRvmJKuaWRcxZ+G98ubi1Q0ZMiozmqq/WhTSue3s9DyVln4+lTIp3Mwisd7xRX0LFaCin51hjcRVfj63FyoWYjErUnEnif1oeNXhDG8IipalJMYDvagBd0jWizEj8JXe7kxZlUIN8oUD1azNS9s5zWkmiNW6IRTVIjoOiJ+TdH40BNibc+bc8ppmGxDMcPtDu04vHkaIWCjtqT6Go+G1+BH/Q6p45avySK0z5tt4b9TguWg5u06MbJjjitUIGN+Xfn75cwk4iAoeSdgNutHjRS/K3Xbb//0Gwdqeovb3vN/vFRq9f9IBfV+dA+Wq9O14OjunAeunAeu3gkkDGzPEOkpnQqrmZT4ecIvB7ywEDPKg/naEepD22qw0CwdaZaCtUGA8EGn/qwkS0Gwi5mLCjCgFQj2hSAgZhUzzyB7TEQbKyqKfFKx0CwHSwnDASi0SwYiGESYJVijNjp8bDRrDwMZMwsFWAgOBNY4ecIloF5gKDntcjTUQdE0TWiToUwqFoQDZOoNjgIziddI0ayBkLEZQQ/5qZMR51qoXR6IZQvFAqERwN7KAT7WdaVeqVjITigPScsBEOOTGCIiSAI3IDQxxiUdOsHYUh5aMicXyqAQ3BGzeLPEjh8LnBIEof5dmgITvFYI+JUh4bg7IMVk6g+aKhiWG1+yqzNQgRhS39JOGFbnYhTCBjyMaUZ7EJwIERdqVc6GIKTYOUFhkBOzgKGMPEDLK+yYCPXQbr1g5i5RDBkzC+WYCjAQtXX9blvp5rBYZTFn6ei8RB2McfM8hBVa4M2pk11cAgOdq6WQrVBQ3CWj/qwkb2fEGWc2SmtcN6JGtGmECzEkPD8DFioYpi9J1AIRCk5QSFjN5j0SIhx4QaMULv7HQ4gLxEI1dgoBCdlLfwcGZsUbTEQcgnlj4nZ0tGmWuOzMW2qw0CsWgQNUqg2GIhVC6XNj5glBhIuEsjjTzIwpCNQtUg6tQzKEwhhN+AUJfky7JwZ4TIDNSVe6UAIrqCeExACIWkmh2nOpZQOAmaJg2riL23MK5Y4SKWGpwjbKRRwluXiFYrCPaaJJA717EyKcI2SGhGnOijEK/bz2A+faV6xP0fhTtPIFR5CdjkR4KzEdSJOIZFj8oLjxB4I8Yot1nviNs3LcJuGPW+zxY4xec1j6hG7ax7O2VyiTahox2mGkedyH3PL01SxcboMwxBH3JKJKjY+74FlCK7VXTGJagOHvIpxdQm2IY49FNjbhuDKNnWiUDGYSFW8sMdEcKH7ulKvdEwEl2DI65kMPOtZMBEnjLg+oZbh0F5dnKeLtg9RVQ+T0oBY0qlaM3Xh7tPY5QILOxOjV60Veg+8p71qAfV+OE971QLrwn2nkcuErUYGVxerEW0KeSVTxRAzvJLBdXRqSrzScZAow3O6MNMQFgh5LkGBZ2d+hQtXl4eDinab9qnvuwITy9dEUa2V2viRNYPXNCW+nbYKV1qvD22qg0GiWhANUqg2MEhUi6bNj5i91zQNfLvkb6JaHJ1a/OQLgzyfeBnsQaJafG1HvPJhUBle03ASumxu04R7rs8FtbvE4BJ95eEgY26xxEGcU+5ywiwfgeDCXYWfpcKTCyHXCzbK4KWjTbV25z1ILeRXi6L3I7MQXC6zPmxkj4OktortQun9aoF0pWmFPNcTlAn76DG/WoC9J1mF4LLSOeEgY2tHahiEBfVcxJClz6tfE6/polMKLc1BDNnKoWrN0sbWRHtzECHIMvdbUK3V2Zg21cEguKZztRSqDQwKqkXT5kfM3hzkeZaVyoJqcXRq8ZOvOchX5c7tzUFBtfjajnilw6CgDI/p4tIJUYKEyygL7FT5oCYO08bMYmsNCjBxCfaw5VVfrVnamH2sYVDgMi6IXSB9UK3Z2Zg4FeKgalE0OHpdcBBG1cJp8zNmiYO461OBrY4YRtUC6dTyJ2cc5BFmHzqGUbUA2454ZeMgjEpJMl1YNiGCESfMRUzYISGMQLRcHhIyZhfbMHomMSN1VdIBy+NUcWY845dVazBEXQ97gZVdEaOKU+IZU6cyNIRRxcGHIInqA4cqjkI0P2aWeEgKa58jK30Mo4rjD1PLoJzjxpQPiD0gqrhCoiX1SkdEcJnEvBBRYXVYMROUErn+wO4ZFcNgrcTIMWN+sc00TSkNVMA4tYOOFZdDNAfVtohIuB4XdnF1uOJyh+bEqQ4QwanUKyZRbQARHEBaI0ayBUTEJYGwM1DjqoshVlqWXriUBJxaOwzhqosl7kddegxXxcgLEBXnMhT4PheuzzxhxyZwjH+JgKjo0vQrGxGlfmDlNoSrLotYfPEN5gbIt/OfxlWXPax/+Q0MlzysmES1gURwYcQaMZK9jYgJwqxCyXDVBRErrcChnB0YzWAjqrpi4n6U4MBw1cS8IJFxNsHUkMjDFFGXIy4s118TN2pzfrGFRAgJGrg+ZsLuCb/q4ogluFL7vmdpz6+69mH9fakxXPewYhLVBhHB1RFrxEj23tTc43b5K3DVFRGrdqdGnNpH1+Oqaybuhz81hgsn5pVt0fi6T12sHvnEdznz7SIWMFwSsURAVLRHNfEDJPGQ4Nzyyq/WYm2erzNDaFlA7bLB4YrrH5oTp0I8VC2ehklUGzwEF0msESNliC7zfWRnpa64OmJ6EZRzaTIi4bI9Hqq4fqIl9UrHQ3ARxbzwUGEWIuJ5grtcla23W35N3KrN2cXWQOT7vnC5z7mlMKrYXF1O5kXLB/qKyyCaE6c6PATXQKyYRPXBQxV7epSTfNEuJwquukhixdkXkU95YI+Hqq6iuB/pFzFcSTEvPFRYnNnSPkQQ8u18P+ASiSXah4rOv7i0D3nEp3bP91WXSyw+5t5lwjIDI666GmL9Y+4xXAmxYhLVBg/BBRNrxEgZanIwii1FUMWQutKwe+LigGVIP4SrLqO4J3H3cCnFvPBQYVFmxPM83w0822hyuEZiiXio8Lh73/eJGwS2TsPaUomncXynFgo1U+fjsjN8vzokJkte3N1NvqcWu9QVlAo7S5i2rKHFSh2jB2O7tfquJxizXKsO5dqs1Uj5sVtrELhc+MKShXWo1WaxRpLNcrGuFGvYTqzD5QQl4JvP4skkmh31FvORvKfl3GCx3h32e6en7b7Tuxge93p9R12CIFev77XVCOWeYRBXJrdaK44n6la7lLPRrF1eaa1e71RdaZdNefGbnWYlrNdCWg7onMbhSCelvYB6nhtg6ltuu94fuMx1J2OkDEIUnBFuD/vgIn+lU6BUptdDuTKX3plOonlCgGF0K7WCcL6YSRK04P1nLmGU2Al4uA5fRQRYnoEUJBAZrA4GNfbKpIAU/RY8gGkWCoDoo8JD8H5xOx4poC4lwTiG733iY+Tby0C4iF6VXGBOBOUEiQjLQAQQ7eUVGlOUXsuoJ7BLKeN2b2lwJbyTcHr0IZyNw8+T6EM8WdxGYOtm1/nQ7Heab0/bzofe6cVZ23zhT6wbJVyCcHW7DeCbcL5iA0Pcu+T9hA2MYG/zar6QQ4yWKy8B+cC160pY+eMQyqL8NZp9iaZXkTOM5U9C+TdQ5ruC+EGGHApw8bm8FB7wcsmq8GRR5A2qymUR+cbvmWkVHsw9IoQbIMTtHLzgenKlLzy9xqOKCnOU4eEfLhVXOgXK5Hq4ElzpS7fVeJBvmyMNLvRWEQFK1XjgKm6lU6ACjQeu1VbhIUij8ah7IAPYh0uuVckFJWo8pVRUK8zTm/m+8JV137fTeOCKatk1HrskWWVcghrolwfuN8K9aTWezMgHroBWwsqzaDxCbTlOVm/nHgJXN8tL4wEBRlaNJ9NzHly4TEm69rerm3D6RZJAuXvE8n+OBtH0fixlQHM6OpVznIJ+Hi8eNp12/0Na+Wf5+Ie5S33O7JQiuG5Z5uvQ2JsjtTYoRCAIdgn1LXMMwEXHSl95enVQYmHPW1aftaRAsXAwLQXKFQnFwsC0a7fVBzHlgZ0+CBcKq4gApeqDcDWw0ilQgT4IV/uq8BCk0QeRH/j2yVIIXMyrSi4oTx8kcNWuvF7AinsCYz5DKp6M+ZbrBwFido3QrtB6Cfcg0RXTykMxMlIM0qqEWdEPgctolbDyLCqh5wrqi+QRzMoUQODaWHmphCCJM6uE9k6PBC5+lVnqG5u+0qs9RJDAxR7xLLm+WNiXduE2j2A+96l9tAeBy1WVToFSub5YvJd26daPYIHH7G47uEBPRQQoU+khBqWiyqRA+UoPgWsSVHgIUj2CYcbtMyIRuA5UlVxQotIDJ6vOS+kxjl5PrfTIa9BzKSZ2MaMELl+SXecxZgIrnSfDLQiXZ8oH+BsB3/SvYBmhD5xqs4SVZ1N5AuXub/0KRuCjeD4Jp3MV1gXO/31Hrvd4td7TXu/cZJ9Vr2nfeJlPqL1uC8eIFrDUpMvlQpfSQq1Sk6bepULY5SYhcI6088Xt3dE6U8HgLopGYOuLs3MVaDsYNrtDZ3Delos2sVSVuqFwGuFyFnwe/748t/dyuCTyXFvpnDAubyjfszuwcG6c1s04kVXru/mo3emDy+53zpr9j86SsVcyS+EWufxBSwkyh/veUNLFQa736+Ub+VfTK6wfXUezRJQtZzWyUGyz8wgM6upJLtPgfSx8xH3XD7zAkpngi6li6jxLs2JBIOQRjgOXMkTtLIJwFaKqCbSDfeLpKJreJydtMR6lhZCCCS/DeYNxZEqCDdpSJB9rSIZWBPP3UTzB4LOe5CpPPMFWyYqpk1k84aXBxl51gYsSVU2f/KUTc31BE10PWzm5ErhQkZkKIGnU7g4e9LvC9J3MohguOVTIYi00Hux6KBCWKwSxcHYFwMRnudwtBdFsOQtOr/FQhj3XZ8K3KjVC4Mo9K5PsUM1qlYpMu/S1YXbYu5RMvcpAZq7zpccJ2Tde8zJdOg1Sv9AJlyNkV2yGwFV5ylz9ReMkvJrHM2c4vo3ul9n5PoSTReSE8x2Pl5dvNO82JEBcXqicW3qrwKV4yqTOySyKljbMZRK+fvRFksniNVdwWxcOuPROlcTYzTqSRX7Vs4iLJItYckh2y+dZs9N1JBD40Gm1i0Y+EhdzGtgHthC4bE5R600PfpCLie2rPVz9Jh0UeLlOR6GDnNFP9m3NEe7ZLzk1/uHCFQgFlmsGEV+CRNR7rBRnZ+Nv8JIpQi561zx9eIftDD+u1q9eaOUfDUe2+fXt8OLN+74jt8sZvm/3z5z2yYlGD5ZK3ujh4TofnpD/q55Z5V8+z35W/y//slyvs5LiSwexB2W7M72OZ7fhMt3y558fP/v/Gw3nZDGZdMPb6KgzHc/Hcg7/nTR0Bovb23D2/VN7Oh/PIkdK6PFEdvbJcKBGQ/afzNP5HM9G0eyvf8J/cq6iyeQuHI3kp3/9E1v++159rP6N/rTee0mNn+HL6vYunkZSpgy/34GvgGpl4O9Xr+jDeL75lv7j8p8mX61jvlJ/uIwQsx9PMbbe5eHBRUBt0kVzdaf+kLDLaLTks8Fidh1eRctL+cct+afNWXV06V2KzBsVIOYLF47p86QiRl3YxZcIJJgLBwMjF84Uh5FAzIVBO0YqWNmOzBVmrSBIEF+uHwRUmHmIMg2hPUyY58J5pnSElj1g34UfcQiTyqdVGKSj89QuMgpE6nwBE74Lh2JiT+AAYRfOV+oFggvhwrZ2SWvwgBEfM8Z1G+Jz5tqBdEfnJFKk+xkhgc+EhmOxRyRcdeFM1p4QBLkwatGSWlCMXPglSWU9eu7ruBUyrKzgzkDCwlE4GyUXirzTc4ULBoPUBCo8ttSBhs756QdnLNfccS4kFe7VlQpf4OsvOufrL97OF28uGzeFXKcVv71K9gPliYpDtXqk0N1vFb/qcI0AwIGLmcG5bE+/jmfx9DbJIZD1/G10Vug52xhHe3422+pOpZQbs7lzLMU63ONI22bd0/fe9WUU/Qbqs4vZkqo//jwKv9+DR3sQL2ZX0VGK3pVWKBtO1L+cQfhVUlrX/L283dRMoHbNJBuEGjyS1Fh94fQXE5Aqqvd+KEVTohyAAyTa7FRqsE+b5ii5+hdd57zd7/Q0BsRLqf7cRLOT8STqL6bn0Wwcg/o9wm/gkFVM3sBvgoOFvL2+gzYEODF+Quf1XJ3Ht/FjuNeuRsGz/+1HeLM/Pt9gnag6esHSOYqu550XKsqejSWhymh8Fc5jEFcuxUD+kizH0wXzwyNz9j7/Q16gUNt/nX6+v/sP8xaGHHQZzm4Xd8eJnMuTeR77LZRvuovbz9Esvt5cRu6b+DyIYStRh+HnxSScOf3oLp7lACKe9lcoEQfz75oLS055FQ1wv1E/LkcSvx+encLnaBoZbMKSDZ4ELuRsiIX6L3STkipsaVHeG90HTbmO8EvkrBa2GeB3PL5ee0n9GEWTeQhbMAfyJ8fR1xx6Ogu/Pfn8PLy/f3MSKqP3I93BDiS0ytTBM6okUd+bi4AVz2eUSPn1uiJY8lnqma/fCPRf53h4B+cNVQ/trK08dz4OGp5zctpvEKnOvW80nffnp62zYaPb6w/fO38DtbmH+/DIMYWlyjqMhPB88azc8lYt2A1UIVlO8NJLFvZfktTL8vtVvdEnUbBZ2qWZT44avtzcVq/f/vS2Nxz2zjb2Fz/dX9Uo/+1NXuQ483xCn+YR2d6YcBYQhlHgaxu/nu0FuXy9vWed4429peXsLeGEBoRigUz2lpEg8Hzk8cPePvwHmsjXezvsnW/sLStjb5nLGPIDIk+i2i44nhe7WLCABR4KVMA8HPWcdW+Z6wnkC0Y939feAdTl3BN+INeib1zcLoMEkbt83Bw2W/L2bfc/rS/iT3/rfvJ238aX7cEw/13n8kTLXQ98RIkBbam8tAVjgupv7tdzosGT8myvey+2uZRLmbqIUkEFYj7TymLq+ijwqM8JP1zKj/+BrzVPt1lezc+3uZT7mbpMBBhRzIh+56jrEcp85FNGD9v88B/oufJ0m+Ut/XybS7mq5e2LESEUEeZpb19V2YkJglVS28KvaqKqRwa+RwJkJGckPvSFXEm+ADHdhoOuOHLD3/V7F93jk9Ner//p/LTdvViqVGhDejcc2aJ90um2j51GweozcVEQYCFPrggMMDjjBCkXl+X1fjjj6j84YZnccim/d+w3rWC/PU/iX4KZ52m3UDIHZYx5SMqHw34/7LfOFqb24ay9AdDwboA26F0Usc3Ixb7wicACrimFpITFRGpDAs60lXVzqUu8wPcxE0IPJeTkEUNcyvKK9C04/dy2HSa7d7jdLELT8lxJIkYxXiXW1hGUex7jkqiF7jJ3uU849j0R6A06gesL4QmMPU+/guK2Wmcce7HVdPdWFySzJVk5xphjQrGBLYWqc+arXAeFAzTqCu5LgOZJBGkA0IjwAs4lG+qhRnEbrrOYvdhwtnvDi7GiEJcjTklAkKcnlK9MLphxqabpL/TsdzQJGGaYc423ocrz7iGPeAxsV9wu6yxmj7u80q7xbu26wDs6SEQ4nFhEEp37wuPEg0vCZd3cwKUB8wMeBNTkSqGe8BCiAoa/xe2wzk72YofJ7h0u5o4mru9zJE+xF5icY48Q9bzhB/qHrhzOMQqwPKKMabR9RqlPCeG8ImmtM5O92GW6e5cLe4FGAvlYCJ48Y2mfOqSgRkwEfvH2E+oiT94kEvwZnGjJrcwnjGAv58fTdBuuM5i92HC2e8OLup7lERUCMfKsvvsOOIY4kQeN8OKvZ+EKKWu4ulP0+rqUAVSV55RAo6I7Wmcqe9zqlWkU7zaNFndHyw1WT9RwXv7lXY6Tl44id9hzsZCiWyh4ZaL2CSw5giKvmsMMp4DdtsNk9w4Xc0dzNyBY7d2yTo1WtyIMYZ9IXawE4e0hnwU+97Dens3VyfeE5FOcL3pIt9/mlrHVftPd+13QbY3lbU3lBvIAcYPXDnlzStxNcFC8Mo1dTlXteCEMrOtYKtOc+1LN9/Sad3Ebbm4oW204273hxdzWvsvlmVBuKNzEEUWqNIL7XkD0T2HZX7ckDpTKOw+Y/nWLuEIw5FEJHis0nsDpi+V+y13e8dTBSn/qQKrypq/snnAgsWyHPUoE9j04MdHeP3D89NJl/kb9z93PP4XOzSy6/uuf/jyPr/7k3KuAgL/+6XoSh/MjZ9XfMHFsj6+VM7HKpCE7D3/+6c2d7CB0puFt9Ne3F53T4073Xbvb7r/7KPfopNc/a3Zb7cZGjpejo7NoHsnx5ddq6GV8w9FPn3921t87yw6cjR4kt2z0kTjyJyPf/XwSz5KPk143f5EktpqHt3dHjvw9QVg0kGhglJALB0dYHKmsXusPPv/cWtzP41vnTC7vZvJdH8hhPN1Pydw+be2/0JiBjnIs6PT6p51374eDo81MO3//BcyE0/7P3V92pl9l49Gbi+kouh5PoxHY03oO7f990TlXnmk209jxcbqZnDS7qWigMjCl+mBVWSbNJ6usCGlH6bd/ke07vW6qDy+kytw56bT7Wai4HL7V+9Duf0wzehLnLe+DYfssFVFbvUSeNF+uNt28++2Tfuddyo4MbsdfwukinIEBpchlnryLUPsv8Mvi+ppFru6GoFILZCS//pT1ivq6/pArlD1QtdP0x5SLrafvj0lVVoj2X2Dt2nQdebdT2r9PhJYuWcY14LCT6PPMgMVwgBDLkcWoREQ8RxbzCA8MWMwjCEn1Ws9iErOhwIDFMONqC+vKYoE8KFTRGQSzBbPYWTi7utEd6QD7eYowHwU0R34liKonby0/YIZ9P9DRW710+sSn+v4CHnCP1Ze/MCY57pslfzXvZnChMslfhMpbMkf+Yj73RI7yK0CcaeWh5AcVLOLp5ZdU5BHR7ou6mpEfMF1/yi0t8OXd7IrC9nnXeqVc8CuXX7rbse7SS24d1/an0pD5nqe9LZRUohKBmUg5TgjTt8OUKAOalguNd5kzZd8wAGBBQHNDIZbc9ctiCgZdS/bigRSzObKXJzFBjv0RLgKh7U/pFfI6Iwbs4Ks3KH07nzIsDC5bCea8pF1O7OVRxs3Yi6Ggevaa6KQXo1x/V6RhL4rzVEeJR6lncDdyFJAA6dkheXXRShvl1ir1UROMJsf1tGqr8TZjRoWh9ELM0+ooBbNXc/FlcQ+mFtqD61FI5dEALHGMKcYm19kKfOnasaSgmnZcVQgKo/wYTCJNVXTCgME8r3JwP4ju5pFKw6QTYpgEed6RXMhrN08IRolnwGOUIES1gFcJWR8Jg3ZcvfF7Bv0RRpDI746UxDMSYhLfE1Q1wO9dzWM9h9Xcykqwx02kiVQ1fWLAEZhQbqI0BFwFBOivU7lapq7dck0ZCQojomoU1o2/mgixmgN9yTqBZ2B4lxegvFMN9EOBuYkVjEm11NdabR0P+0J5W7mwR1ohLOblt2+WLHYcXRndk/UG+9gLsJ5lVQkxzJCBIYxR+X8myoPkWL/OhlYkKZ0b5rVksbRZQg8t9rWFieY3nS5UBZvFrRPPnFVSQ80hY0weM8nEoKeX+aFg1A8SxSin/ggXXgLJdGHNwsf6h1sV/owI1q5XPVQjjrSvCYmiGgit3dVYCDBMETFSBFVl+dz2zVL4nI2nSYm9+Hrp5KRxh3ttL9amVq3Di7UJr63KOZry2iszcJk64FRlQTU2cJX0ev1THVxjz9vNX4/b8sfHeTjJOqo7Z9nfnjnMbk69MufZTZ/lk2arc6om9mMld/6pqbK5/eNh56w9GDbPzuHCRbu9dn80h85Z8z/fnHW6/9QV+izLhddmTsX486aZyUvn3jRfb/P0TfP9NrfftONv9wFO1UuxDsFpprLTOzgdVdO7ChtADQMPXyUfmYSLnuvDReuCxi/NbgP5R3Bskfwhw0RQpCmCl+LiIx5lnnARGACVoj/sIS8gmjKGq+6SmsMa+kk9jHq+CyckyHLRl9XOFwFTkaIFgF4TT2CVNEFQiSddOBSZoMZJ+20DBQas6DFKsEvy0kdI4DGkDJ15sSIniFA3MGEdA1Z0hATjRGiKfb5yVtR6DKtUS0GAKdfsMyKNs2b/jyESuU8IMvPANOFDrvKj+ZoKh6+cD7WexSrHWyB8yTccLuGKG83zfgOzI6pbT+3lYeDJk+f6Wr5mTGCVh0/TjiJGfebCQcfJ5CgS2BV5nad94kONB7LiQiqwPM0+XKxbSGn4UXGhdjV150JCAsKYpi5tCi40HheplGquB2YSUj/FVFUjh3MYpORCXjEX6jyVk0vZE/Iw++A0lZ5y0f1jsKFAqjq3FlzkzYYUEz/gLpwTxVnyqwhcnuclXz0bwh7NCipxzjh1BXhKpTT85eK0gb0/ABv6PuXYZdr55c2GHFG5zb6eDalUGjUYac/YUO/5rOShzzwqXApuNJXg8OJdA/P9B4dEpZikFVzLAeHyWtYr1VgopYf9ka5lIw9pxYsYSSK5HKQ5Yo1B+/wPoagQjpnwXTgreRG8qKqNUZdq6SI1es5c8Ue6mw08qVUGfFVJRVXoAlVm1ui1hup63n9ORCqtYn4qM0EIe4GJKUiqzCpR8CtUmU08rpVQRBwhHcmJ3+j2PjQw3X+kiD0RYM/18hKKlCGPcdfTIzsqG7pebR9gCmRFE89shUw4IZ7EinDKX9o4brf+IAZtlRLebH4mBm2pAlEpZb287vHqWNGT/7lwbR1LVqynt/GhxR/Fx7ucdZgepjJ7qkuLMldkKYRSeXKbqgtGs63/lZivr4HpuLVvV+CVmMrX29QVy4wba64r5GxVNnbC+oNblX8q2Bv8dHwdNVrfryZRK76fr5y7j9rT+XgWnYRX48l4/n2b7/fjd476cNPj+plz97IvZ91ZJjfv56OehzO5iHk0uwd8vbdP9dOzeX3a3Xehvt0fwskiSiGB1JKg/k7aZ+fOaeek3frYOm07rd5g6Jw3+80k9/0gjSI6vr+KF5JI0y+Kfb5K9hnHU2jo9nTUu/4YhbMUo3Sm15NQdew07+5mcQh7csl5SH6Zzo/jySTVMP1IItP1ipx+ONe8Ta8OI01pRbodT9OMI7m0+6bpNBo2BMu747fhfeQca2a8ckBey6vEwyHFGINo9nV8Vfgwp9H0y/xGyb3BfDH67izz9TvjqaO4U3NnP4zJU4w4DL85M1OuQikNQnez6Gq8PCRn0fwmHkGjdOPpM3Gy5Qr5/POF3OzzmdqL9v1VuOaorDJ0W6+FSs8Ld+A6zQ/vHCnozs7a/VaneboZx5T62+POYNg5PW0O206vc5r683570Dm+aJ5afdxtDi/68tt3zUHqb1u95mkqeXgfL2ZXIL+2J9HVXG5mcmkDF84imvTGkz+DAGzdCERB70LwaLbicJJG1szD2TyTpNn39gZEehR3cAWTpeRSaV31gFe2E5iZtPOZFxj15xNq1C4Q6WTrxvK1+Fwti2oKoaRr5xMujPrjJu2wvFj8wHb5WmVZTkOlOTfaBWbUzvd8bNQfEQZckm35Wi1YLR8bTFdOA3tmzB/4ZofJlEukmmm7fK0JSTGhMFs+Z4a76pudfVW+ueDla20CyRk0EEFy+XJdRtP1kBGXyFUZHCbsPi3SlG752jewJImz0RnExDNjVj8wFH2my6fWy9c6PKhpECPmx9w3kPxquirlgAmXMIN2qj9uLfq0Bju1fJMzKJcvArPdomb4QKWjLFjy67NIJGffaFdxYML8SkRyg+WrZRn2h7H18k1Qn6HoI0RXJ241Xd8zu0kIMeMmzHzb5ZugPm5yn2OVtNWITJgIgxtCLkvdZ0bLF9bLN0F93ERUyeVzz0xGMBPJL5flGS6fIOvlm6A+HhgtiwhkdkGqFE0myxK+GZmeXLjplm+C+jxsxKzEJ4Y3BDOEUSY6hFp+YL18E9TnmVxU6lXONzok2OdGy8IoMJMRdPOCTLd8E9RnuPsUI7NlBcyoP0wMDwnD3Hb5JqjPdPnEDB8QRI3ONKbIbPc5ZbbLN0J9gdFZpcTsPifITIPE1DdDfU8u5lTLh8vBr5dvoqCq5ftGzE+eoDTogjRdfpDueWpj+Saoz0NGzEpVIXqj5RtqkJ4ZmZDHrZdvgvo8YiTRKTVTUYiUfWYXpGd2QYpNxTjd8o1sfWYijTJqdvaJMMMHgZnIRYJZL98E9QkzCUy5GUgl1DMD0dhw+T6yNXYRE9QnuNGuSt43Q4fM7D4nxDdTjH36Yvk/bXvlbIX3N87JJP7duY5nTj+6Wsxmyp8hnI6cbjydPfxAPWreO/92OZ7fxIv5xuvlv2d/FM1hEoW+oR63T5oXp8PEVSQFS+m91jYXl6LjtE9g63ZpI8NfDlNIAPrLYYpwTNwyTGrPPrthUgfp2A2T2m/PbpjU8SB2w6QOsrMbJrWzqNUwejSdzzDlSIH0WVjshilHCujRTj7DlCMFSDlSwCiTZA7DlCMF0ruMWw2jDbzOaZhypEAxyWheDlOOFIBTiuQ3jKUU2Ird29No9uV7gpIvw3k0W2LsBzBdFFq3GrZQfF4gdE4d45cWNOcxAHhE8hggRXBOARA5jwHAazGPAcALMY8BUoTrFQCFcxgABsF5DFD0SYaBbx4DFH2SYbCbxwBFn2QY4OYxQNEnGQa1eQxQ9EmGgWweAxR9kmHwmscARZ9kGLDmMUDqk7wVpLbCu/E8nDziQ+fzd/mPefQllsMVZU9OO2ah8DSJyZstrnQxaYNw8lWTEKI3v4lmq+VB7YbxPFUoSB4W5araFQDK9395e1MOoQCFZP+XV9u0Xvksr7Y55/NZ3t5kzCpAEd3/5dWykGduy0v/ErVfy/tjo5Zc6x/UcHl/bNSS/qVxv5b3x0Yt6V9W92t5f2zUkv4leb+W98dGLelfzvdreX9s1JLeU2C/lvfHRi3pPSP2a3l7hlp+2mZk791Fs3CZh65EM7vNqMVWgU88U6AWicMK1OAsHKs8kOEUzvwkKRKOwY5WxIEt/rKbSXgV3UZTsPLR2Xgaz3pfo9lNuADN/mfhP8waJu8ID1M8vCW81nZ227k39/lra2e3nXuDX15bO7vt3Bu89tra2W3n3uDT19bObjv3xor42trZbefeWE1fWzu77dwbK/Fra2e3nXtjFX9t7ay2c398F15bO7vtPFiFatrObjsPVqGatrPbzoNVqKbt7LbzYBWqaTu77TxYhWrazm47D1ahmraz286DVaim7ey282AVqmk7u+08WIVq2s5qO/fHN/S1tbPbzoNVqKbt7LbzYBWqaTu77TxYhWrazm47D1ahmraz286DVaim7X7a7bt/Fk/nN5PvTuJmveFJX4zPfprRCvXVX3Ev1OQk+jzTtTkLZ1c3UIPm3Wys8ZkHB/hlMYXLIy8m4PfNxZfFPejdP4ju5tHtZzguoXc1jzVNuvFXbTfH0dWTNgZi5lG8HNz4X0u7dGxxgPivpF06tjioCq+kXTq2OKgcr6RdOrY4qC6vpF06tjg8jL+SdunY4vDA/krapWOLw0P9K2mXji0OD/6vpF0qtjiEk7yWdunY4mDlfCXt0rHFwcr5StqlY4uDlfOVtEvHFgcr5ytpl44tDlbOV9IuHVscrJyvpF06tjhYOV9Ju3RscbByvpJ26djiYOV8Je1SscUhPOq1tEvHFgcr5ytpl44tDlbOV9IuHVscrJyvpF06tjhYOV9Ju3RscbByvpJ2P+0OazufRffRdO58CCeLyLmOZ04/ulrMZuPpl//ldOPpbP0vJ5yOnGXlliRy7d75t7eRbB85w/BbDhFvOU2k2Arxq5I5UJtfx9MR2EcMh5k9oYNxQ0XHeZwmXuy4fdK8OB06rd5gCM93ej+fLa50NXI2t6hMfm+kWPOwN2yeQp396/Tz/d1/FN3CdGlPezI+xBu1nfI+lhtdF3rQth4Cgw02ZdbdQhLsfhBOvoZfwFNp2XNS6EnS9m48h6s8WfavL7ll2bG2Updlv4YFvix719cFs91Hk3Ji9pM2qUJmS3BVvMwxKUpmvaP/KHaA5RkyrJZmOcYyHr+w07TsvkgmWicUKErQvJspePakFl3uKFXeQh+jcFbA5aa6LfRiW5E/DQZ04uslzk2xC2XW9rObTmEGTLvpFGY4s5tOYQYbu+kUZiiwm05hbjh20ynM/cNuOoW5HdhNp7DnbqvpFBdMYjedeknl4pzn7aZTL6lcnLOw3XTqJZWLc460m069pHJxzmB206mXVC7O+cVuOvWSysU99ttNp15SubjHTbvpVCmVc7Bv7x55i2L+5nM8+q7+vJnfTn7+//4fP8rVlQ=="
               },
               {
                  "name" : "report_html",
                  "value" : "eJzsvWtT40i2Nvq9f0Ued+zT1H5xokzda4A4FJju6iguAdTUOz0xmxB2YjQtJG9ZpmAm5r+fTMkXCWxLsikblldGFGUrl1euJ2/rorzs/j9HZ4dXfztvkbvkPtj/aVf9RwIv7O41RNhQD4TX2f+JkN17kXikfefFfZHsNQbJbdNpTDLukqTXFP878B/2Gv+3+fWgeRjd97zEvwlEg7SjMBGh/NXn1p7odEXud6F3L/YaD7743oviJEf63e8kd3sd8eC3RTP9sk380E98L2j2214g9ljGJvGTQOyf9UR4mQw6fkQuRH8QJP3dnSxH0QR++Ce5i8XtXkMJ+nFnp90J/9mn7SAadG4DLxa0Hd3veP/0HncC/6a/k3z3k0TEzZsoSvpJ7PV2dMqpttPu93fGz+i9H1L5pEFiEew1+slTIPp3QiRSMFVqvx37vYQkTz0JMRGPyc4/vQcve9og/bhdVZp//u9AxE87UgCqD7+kZf+z39jf3ckY7tcr8d57lIXSMRb1RRX6HPA/n+NdoswSlB1dlmlQR35YtqSOf98LhCwsirvySz8ZPqEPnDKJazp71X7qk0o3UeeJ/Hv4RaVe1JedLwo/qsaWHftB/CWXeyf87l3ykTBN+6/R8//8NPzQ8R8k1KB532nqRZ5ep+OH3WYgbuVvtRc//DmJ2p8Tcd8v/Orei7t+2Eyi3kdiaL3HvBz/avphRzxKQeYw2yc09B7kf4Ev/3hTRcq4F5mP8m6iJInuC9njUuhNEk6RVqIj+lTyfrMTtfvNvt8RN15Mvdtb/3Ea3KyOmPlMpHGr9BPZKO3yAr6LIJiGeFr97/w3Gf6M/PfODIZzGpRr8+svn58v8/Iu+k68sEOyykjuRCoGUY32/U6EpN/z2oJ4QRB97xM/mQj3/92Lju+RLdm/sznzI3Fd3nv8UJDyBYRhd6BeW/Vr+WlQrCKV5CjqBd7TR3ITRO0/87DGog/F/ya5hqnUUnrReVmFsxt+u5RiWHkvxBui5Uwv1nlBuAq9LW2ncadKAfxFgfoadqKsJdJ+Rm5jKcR9dOMHCmbcT4jX68WR174r4qxQ/ixIEzG8m34UDBKxpCTPJJrSWRjXtOe9ZU6Lel3PD6u06xBiefPObFfrRbs+QyPFvPf+FGPZ5MQeBYEn7Y85Y/dFT48eRHwrh1VTdnRvkETT5njHfLibMqzV5D9lPI9r2XucDEn2vJKnz/Qq5Wd7ptXo3NOHsRJjBETXXvCb/C9V40gfzle8I425s0Ou7vw+efBiP632776caW/kPBUSL469JxLdkq40I+5Ix0u84a8kNQn9UJA9Eg6C4C9ZyUOlvLuTWZ+7qTZWv2r2e0/S0krbtpE9SWQFKYt0XIXKapUql/idvcbQnJR2ZeD1+9l32WelZXcbDPxOZkEq4mF+HH0fAso/HSnvMdYx/3GZI9LnjXDnd+TYafZiP0xIqnvSfi5NxkiasJKzMkvupYhe/DRmLwuQTTfkqOZm+a/Zk9XZTz/Jgd/+U3RGPOQjv+upmSLHgJBnDf/sqzSJ93e9oU3880nUEcH15eD+PhUj/UqGX3d3PGknSfIFeR+E4cALrs/kyFJmfmM/e0BGD5blfyKb9C54yhUwfPJqJXxN/MBPnq4/qRa4vvASIfvY8CFJH+6kD5ctpxU+iCDqSfdo9GlZjpfKULi+kuP2+lMsvD870XfZSdKnRD0l46evWNK4G+XKeaW+9FmO5tiP4usvagaTk+6ksFEWGWW9VpnnwaB7/SXyOv1JYeoZSZ+9Vimtx2fIZCd4fIZo2TK+yU4aX3/ti+uWdNR7atZp7KcPiXxIxg+XLee3vx4cpjV2fR5Ht9IukcNFPUtrjIyeLVvKH1Eorg+jsJMaSbII9YBMHrwK/8mkknJ/rRkl5T2u7+sjIZVSMCxj/Jhkj5eef33ZqaKo1x8XI5+Q9MkrlXAeeBJEsYz02auWcjZIOpEcIFL6xv7wC5FfluV76PXvro8DpfjVR6I+Lj0b+om4lh7c9WU0iNv5KVFmpK5dlvFas8dl+050BkG+v44eVeuzuzuDYGzc7EjrZmgE5T6+tIfckQVyL02qiW10x6ZG4+Tjnwql/jQd7O4dT02r+TbJHd8v/L56xd3E+y8eDaR3Eo5NuCQk8p+y2dKih3ZvRjQyOqNuN7PfpI/R64uiLfpzogzga40oU7gpHnuyxYWEdOsFijR9qixRWXv9vSHtc6FeCD7lgUqfBn7Qyam7qURlrHZ3MnQvaibX6LKJVbvMFDdPqwzdxkuSGRBUEDf1GIa/zr6kf6WtK10B6XJm326iuCPi8VdZh9K47otO1bJ2kxeNP1euORkZuztpd9xG8X1qfu/uyO/1OC1e7l+9YCBWWuLX0E+j6q9QouQytSFmdo8ZzTbnNxUyKxFk5Xf2x+Ps1LtX9d6ZLdFykq0Iz2nr8BPhGmPNL2rSOpNeaVs006e/HR2RE5HcRZ3m4cHp9enx9a9qAoupzRxN164Pv7UOqeh9J23pPSSioyKZzG5qdpNphLkfmflRt8j/0WQCUFE3w4a/DtfT8O9wrJyKhKSWTisUcfcJQCdg5rbrGNuO6wAA8+enZIAduSypmrqKEi+YmFgHcr4D0P6G62ybDoSefJv8D8eeXJZUTbW+fiZbnzxpKxPp6TyboFOPdEpf/wCgi+icahYAHGrS3sH+XkaQld/JRyAuE9m9vbjTn3RuFZMG0CdyljsANG+7Y0tSFXOoRJ0Lm5U8/GnO9+dZz9itLo7FasSx2MsKKn+g0jfpSt6JeLVhrCnSbmgY673Grt6hahr19GM/gDBtZ7Eh8jlMfgnI6TE5PDgl3/7WOuTNT01mmJpLvp2c/byXxY7e9hyfkr+BHvLFS3xpu0DoHcOPhkNdExu/LKWNH4VdYK3fNA26Dh/sHbZ+KxAPo5dJ7731DdckW7fJOqII77Dlr/x7QdQKEAAtP/rc1CnO+qUpfWUSxckdOXj0++Qg7IIwDEefNbqW94DvsBMcXP52cdAih4F02BMwk8HbbvsNjuvwGnEdvmhc59L/l4q4nqulrB1yJPp+NyRH3lO/mof/orJrRnimyI0Rnqo/X7ywE+/Rvx/ck6P4iXwaBDdk6/jDSgU48vzgiVyJ+56IvWQQC3LhhV1Bti5WK8dvg3u/o/YJrH691rjo4duO1ZX8zVcrXHtC9v+t+97dams8LfzIj0X79dbkvUNb4teD06PWBfl8evXLF3JwekoOv/xKqPFf5PDs9Oj0khx92ts/+fYJgH1hOxTCWgZmUscAgMMyKVvHS+oKmZUIVMrC9MmN0lx/P/4HADSMUQfCMgiuS3fybXsUKfk70ADflAY4AqEBTGpDmDrBqACHMggqGVVArUxUAQXyt6gCfrv6lbgutXJuAIAe0dSpAaFnr6dfV8isRKASpNYANvub1NAB4ODOm5/9N/iVgl7jlYK+6CuFr+G9SMhv0SDur3a56BSJN/RlQrpY4VIkvUida3QaJWrD6ErDvKkEW3fxKwWX36FxdzSI1Zu134SXHQ7z/qf2tz6xp+Rvp+UPoyiA0fImx3VC5SnX9Gft9qDnS5WAo79iJtwuAGcaMExqv/F5YINte6OGbW+8hm1/FQUi9sK2WI11P0XmTbXuRxVPbqOYvAFbP7eM59UWEr3DmR+OsmdrWbLxDpscjnJ/802+BtX+05RnOX7DkxDLT1B+fhpiifSKtbm/6++fhYLIGf4+ioe6qU/8kDxjT/rZUjoSCzkDh1JTpYo/PTTku9cn/T/9nlRndHfH35eimC9qYAb4uUKu0K4xa9g1L8BVtWtasrLUIbtNklZpyu2HmTUTuGPjZorgG2rcDFtipQbMYRT2B/e9dBRtqZNc0IZ5/wqNb3Pb2nbWstLlHTY8HEvGsIxtl61jodY7bPYX5/ID6ADmNku7AMMuUJbSPe0vLzJ4910AY9WlqTD6c5dLvPu2N+Tw17Y1CzVAaSoMf0h9AMd/aVLVdOypi1jefWvzbcNg2+5bfzmVkr+BVj+Xvi6IZrf0bQun+fI0cuzJhfjneN/tu299c9vBEV+e0sZP95rf+m0oZ1ehfi9NuUHfVvemQrjnQcdgXmlK90aktwZePvXV5acA2p1tM8fatnQXm78sqeq6ELex31VLMnC2L82E0+y/ilC1eRRDGPJvvM1XsxphVuHj+7PvvDg5HF2afc2mvrclpTeEL9LW6mbw/kOX7JGOry7JpqH4fvnQ3Wr8/EKobWJq2jbhhvbhLyUc1ft/yfLv/24E3o0IGh8bwxeSje3GgzqiqfGRc9tymE0dk7marhnM2FZv1KNYEv/cOmaHnDX+sz1hMHyxNWFgWIbLdGrbpuUYjmPqud9rms0+HRV+/+INyYSTyRQrRnXX5ZprmzlGx/bRMdOmM5pc7zuRiVmaZhmUKXQ2c5iV42UcGEfGQYGXCtzkqsQwmGsb1JV1wmxLt/K/Pj623YMipDQAkPu5+oWsEMsyuXSpHNPO/dzS+aFrFH5edCVzfEz5a2potu4YpqmbBSls033WMAXjdMJFt6nLuGoaxk2dW26Oy2HrBZeCqTPhwqTBYOkOldWafXQLVfKJ627jP/8o6473T4eqM8seKXv3qKOn/XtL9v3ttLvO7dNDBrQvkk/RIOz0t+RAMNRg0LI/lX7tdTonwusPYqFOIN1q9OSQGgKt+vtL2fWE/GlWbdsjLL0gSmjPF1XZfBFdEXa2uHS+5aDeJkx2esIc+akRiNtknjgLzDIzM8YS9dV5hYeqXbd+Gc4Uv2yTX4bzgPr4/c5PhPzA5on2OgIMZ5pUgGwiWbEAL6aqVJRsKlqXKOPJLpUlm8pWLIuaLLOaSKfCFZeeTrZp8dlUuuLii5P1sEOoWXQ9cmSzfSpGNpmvWIyCuhh2CqUMlhZjVFon9r5vzWCwu5OZXNOstKE9OMcgfJ717PerW5Fp1ViRaS2+IjO9+m6dizKnyL6hizKPByLAFZnVflMhsxJBVn565URb9o+2n0CI4K71pt532PqnaluVF5BfPQzqlGTCafSDTsdXU59s9+HMiw2/EQ1/5CtToJ0A2jSOLV+aCi0PZwPGG2/5NxnB528xgs+Xi+DnDNhcfNaUZqDj2tThTIXPnXwU/ujo8NC2MT4LKz6b6wdp4CVrZQy8VA+82DUCL/bCgZevn0mT5BprbfGXKRA2NP6y/k2x317rmph3aJvBMcksy97mFq6iKk2wdsQy3drm5jqOF36HzQ5xRyzbNpm+ba3lfoF32AVwR2zNTDhND3JHLNvmzN1mLm6VKk24I3aRTDhtD2RHrM3Mbctexz1/77DNoeyHtaVzh21enkBuh7W3TQc9vNKEu2HrZgJqd2C7YfGAq/IEcTesbtjbNkZxyxPuha2ZCafZcS9s1czl2/xNrqTR3+JKGv2V98Ja0se3XGqMU82tsEy3uMmpPU7OwnthmSmZORZlo8QX3w3LOHOZa0xw2XV2w9rMlNVC+TjV2gxr27zwY77YXlhbemNUz6WF9sIyNqnPNC20F1baC3ahlxi4Fxb4WivcC4t7YXEvLO6FnSsGoL2wP80lGd3UciINsbvgKXdVy/DJnLta5hT6TOjVrQN1aqwDdRZeB5pbAfpiLeDa1oROgbOha0JXuhj0dy9caXnH4mal5Z148UrLO+ittrwT72m1/WWw2v7y+2C1+9MPBt2Vlncpeist76y92iskT6OHlZZ3JNorLe8qSrxX6qHvMBgLZwE90zXbdaizjpcvFTIrEaiUYuGOZbmU2QCwONwxLbqW82ErZFYiUCm7vso1tbVctl4hsxKBStn5/IZt0LUc0F8hsxKBSumVUtzWqL6O5fMVMisRqJSOetvUqbmOlQMVMisRqJQdBm4xakGYvZjGuQFj9tINnWvUhDBSbNPQXbqWBZUVMisRqJSpes0yGYwept55ysnYwgOkShO0XYwOZRAmFsZMGEC4ZVFzHVfwVMisRKBSanNLO9WGYBM5XNNg2ERcZzaD4TwY3JEKi69DYVXIrESgUgpFWqoOtSAMFWZZ3KJr2TNRIbMSgUpDR1unGghDVZdmKozommVQC4KSH64RZGhvlyawx0dwh6llohA0GGOW7sKIrzJdZ5oJI9ii7q2RloUGAgukduG2qetALD6uK/cIh37FzJU1CzcdDYYlDkpT4tCvlbkqKOlGG4fquNu/NEE9zAshzM1ECGUEKiGE0kyEUEagEkIozUQIZQQqIYTSTIRQRqDSmiC8Q+sY5nmnmq4bJghvz9Uti1MIayyYZjoMSKNYDjdgLJwH1CpMY7YFplk0x4bSLGB6mOtyF0wHA6MicdzXy1wVlOEhTmtpl3doiYM8dR4hzM1ECGUEKiGE0kyEUEagEkIozUQIZQQqIYTSTIRQRqASBqrLCLLywVzMY7g6U4fkQoBiMgsIFNMyNBhet8ldDuRMF8vSjTUtc6uQWYlApew6LssEsm3O1plp0bVcJVghsxKBStkBDzZTx2IDgGIZdnpeOgQoGjNMGLtlTV0zgGhIw3IdIAdspfcDsPVMYe/Q8IZyOyLXLIO6EAwjZnMO4zAy3TUYDCTctiQSCOt0bMPi1AVxmIBmGgblIKAYzABidTODazrVINh3juO4MBpFWqoajKPudMdyoJyAZJkwTnVRd2qx9WxWfocGN7irqRHC3EyEUEagUnoPJoxosC41FIcQFGLccUC8NeEmN6kNwZDjhkTiQPCoXWmRmhC8BNOiEGAwmzII4V8AEGzT4RSXVZem1Joe3Psd/9ZvQ7kAHiHMzUQIZQQqIYTSTIRQRqASQijNRAhlBCohhNJMhFBGoBIuqS4jyMofB5qza8ix1edmIoQyApUQQmnmiiBolEFYjMKoDSGWqVMXQujMoBwCDAZjdTFCmJuJEMoIVMruXqAGRpNLk6qqb14iYnL51E/EPYRF0bqm2TaMJZLcNnSD6hDeq+uMWQzGvhFu26YJo4PpmqnbII5i5I7LgGyx4rarAbk2iLuWrsNY4ZTdHALidho5ViwoY8XVLCCXgHPHdoDYLbph25aLFniFpKrrQtzGflfEuJyjPBMhlBGohBBKMxFCGYFKCKE0EyGUEaiEEEozEUIZgUoIoTQTjmX8qwiVWRzFEALTCGFuJkIoI1AJIZRmIoQyApUQQmkmQigjUAkhlGYihDICldAsLiPIyu/sX0WJFwBobcPQHVenDML7QYPpzHRhHIgrsZimRl0ILzt1w9S5DuJIB912dMZhHPio2xozbGpBWHuiO5ZhaOt53VkhsxKBSunQ1wzXtagDol1MzTEsGOeN6VZ6Cr4BQVXqLtfUaQ8QDqcxuK7JdrEgLKYxLMewpYIx12HD1DDDJal3E4hK1Ls7Hf/hOeXUhz9VLFz+lPidvUb7zouTwyhMPD8U8bXRmF5hu/127PcSkjz1xF4jEY/Jzj+9By97OuM3Kj14Mek/dMke6fj3vUDQUHy/fOhuNX5+UfA2YUzTtolhah/+Mpdhx0s8yfHv/24E3o0IGh8basOkH3Yb29mT60f57HcvlN8fvGAgGh+ZrtmuQ51Rcrcb7SiIYkn3c+uYHXLW+M/2fH7H4ibHjzuW5VJmjZJdn+GJF08YOtwxLaovI+BBL8fPsFxp+2qLSPU04cItwzaoNRFrAZi/D3LtYHJbo7rFxmkRfkGuHWxTlyN9LKC7AMODQXfCUFpBjFq5ZNZneCl6OQk1zo1cwy7SsmftJCehoXONmrlUn+Fp9DBhaJuG7lKbj1N9fkeinR8bmmWyCeQSwIdRFJSMXUcONI3bw+Tk+GmazT4dlfIrjl1mKn6T+rPqMyyMXW5Z1DRmtEhFhsXBKwedvayAT/nJRdPynXqBGiyMYq4zm82aFiozzA1jgztyXhi3sG0bC9RgfhgbctSpe32mzTMV+RVHsWVx6U/o47RAkxRGsZxZpTvPpw66ivwKg5jpcsjJ6W/cxm59hsVRbMmJ38oJqM9n+Dkc3pL8xe/elShj7jBTWs72tBF9bB8dM60G62dj29Ldot6rzbAwtpmuM82k08dibdaFUc6YbclOqk2dNhaQ+ulHSV0Y+yzbQjB9aC3AOq/Mua4mqqUarzALvG41FCcEzk1Hy88Iy7AuTA2vOzyKs8SrNt4zrV+r8cZ3qc+ZJjRdN8wCR+PAODIO6nAszA6uLmc0ai7FsDg7aKZsqyVFLEwKruVIc3G6X7GIsE+vLGxxLtDkFPZ60hYnA01z7KWrtjAbvAb+wiTgutx9PfjFSeA1On9x7L9uYxUHf6XGUjfFzh7uowtYp05Nx7Z7cDSfWWGkj65AXZRZYZQPLyGtyaIwrIe3f05McKO2QLmRPLqAc5TqMisM4tEVmItWVWHUji6hHCWzbqXlB+zoGshFmRXG6ugixkWZFUbn8CrE6Rq6ArPCwBxdRrhoAxRG4vA6wKnRhinM0jvkZo/J7Gq2nOeYnzMsnR+6Rgm7onWe3Y82NTJQiVthWA7vKJvUm16XXWGIDi8Kqy9SbmBmV3RNn2IrcXumXrNrsqa6YBXZ5TXq8KqqcapfXwV1OrwuauosVIldYXwOr2xaXLjCAB1emzTVva7ErTBCs6uLZgQFK7ErjNHs/qAZymAKu+K9M7NH63Pr23SnhO5mMCqM02UYFYboMowKg1NdMMIdx7RnOMv1JMyN2PTKD22WG1eH7TMv2bGp69pTh25dvrkxPLwPY4Yaq1e/+cE8vJ1ihl9Yh23RQFZXRdiLy1gc0xa1XdOZYfbU4ls0jG3KHGlS2br7cuqpx7cwzKt2/uyYz6rD+rBVg8+cUV2Lz5xBXYvPszG9hDxPeT7MXJRRcdBS2+JLsMqNU3WuIMtrDHvhKiuEtSl3dXthEYsRLGm/mlousUXZFkbpEq1aGJVL8JkzCqfwKZwcNnsUjg7kGqdCLPH4E9fdimwLg3J4ONaMIHAdtkXbeHhQ1VTbuBbbZzZydmjU8pVQVMLZAU6L8iq+m8qOUJpET+3F2eYVb3ac0fR3fPUqtKB3h0cLjRNflG1hbA+P+XkFaYsvrbIjd16hbgtDfXj8jTP1dWIttkUze3gUzdzO+o/5S03unw7VOhWyR0LxfbSGJV26stV/6G6nS1HmrFYZ/pz2RfIpGoSd/papbRMu/zlqqYucU0qWujzKkkdMvE7nUCLvRvHTwaPf32o8NrbJGPwcRjMzHhXPs7gj4otBILb+ns14JJuhSDajkGwGINmIJdlgI9ngIFlnJlnnI1lnIVnjkrQx/rGIWAr4UxH4ifD6g1hkuFM5skYuqb5+kculiH0hGWQdaXvUnr0gSuiNFy8ia/95FY6XR5DJO1Yy7UUKabQepzycFnbNkRaeZqEgMvI3yQvTVD4p3LKUoxnpTfJ8OJFG4SQf9WCygXnEABEiQkSICH8gwoVVRyC6IuwUZ/4v6bMtV0vVr/zDpKOn9K/SoOI2madIdnbIrR/3k23Sl4IJ4pF21Hsi0S1J7gSJJAA/9AJy3RVJK0yUhiH3IrmLOnQmy0xEmvvJdRQokV9mzJUrjL4TVbux3xGpNFnBNcqVZd4OwrQRydYH8u+5q6FliTeDhLS9IChilyL0JYftsl/LH4WkH0mDSv08FskgDkWHeHHsPZEbcauqN3sq+yjxk9k1qFJGOaMyqdfrBU9byZ3f35YFdAeqK/c/0FgoYcXWnAb/zwIdr9QE9Pp9vxseKvtz65fh0P1lm/wyXBKpPnZlLcj/2SIdH8vH8rF8LB/Lfw/lD+21tPxsLS2Wj+Vj+Vg+lr8J5b9w0lNJsvXSKAlKgpKgJCgJSvLDJBkHd1NRsrX6KAqKgqKgKCgKivIDRVGvEjMFmG5HwcKxcCwcC8fCARSeLg9JS8+2MWHpWDqWjqVj6bBKL67+G4az1M4aFAPFQDFQDBQDxVhMjGy1eCpFtlkTpUApUAqUAqVAKapIUdhkNIyEqb2+KAVKgVKgFCjFpkoxKqwTe9/n7f97pImfBOLyzusJqu462frlJAqTu1/m/Obp5W9agfSoYr/tJ0/kMAr7g/tets3yz293H2bx2t3J7lSZdqXK8MKXZzn578+znv3+5sXdNLs3gySRMrUD2QJ7jZskJPJfsxf791781Bje95IRNdLTLppJ1O0G8mE7CgKv1xejx17cFcnez+mlNtcu8WLfa4rHnhd2RGevcesFijR92paVGUdBf29I+xJr+QOV8hV8Lrw/yZG4l8WpCv5AmuTBF99JWsTUX5eVsbuTwX5RZerqnGF9TerA78xGk//FdxEEU+/LmdGzdlOuo19nX9K/zb6E3hOd4bebSJ1BMf4qq7gjwr7oVC1r5oWg9YdZxu5O3YJ6V/OS0cUL+90LV1resbhZaXknXrzS8g56qy3vxHtabX8ZrLa//D4IVtt+g+5Ky7sUvZWWd9ZOVlreafSw0vKORPt1ynuHF0MPd+cCuIuQaVwdUQ3iHlLb5tTktgsAimlb1GYOiIuhNXW5HIQ7SBHC3EyEUEagEkIozVwRBHUZFLNg3PJuaNQyTAhQHN2kumuvA8o7NESHxwQAaHeEMDcTIZQRqJTOhVSTljMAIFxjlLkcwqSuM04d1+QQoJga1Q0YHcyV/rLLIfjL3HCp4eoQvEw1f4FoEwnEMiDMXmiKliVVSy/OEAHQ8obUW7YOAYhlUJ0zEFCwTapnIpSqBCohlNqZCKUqgUoIpXYmQqlKoNJaFeQ7NFpfXDsCoP0RwtxMhFBGoBJCKM1ECGUEKiGE0kyEUEagEkIozYQL4R2ali8PtATQ9NzSqWHZDAIU16KGpkF4ZYStUisToVQlUAmh1M5EKFUJVEIotTMRSlUCldasIt+h7fryimUAXQAhzM1ECGUEKiGE0kyEUEagEkIozUQIZQQqIYTSTLgQ3qFtqa5/ANDYzNKo5XIIC0aYyanGIXh5zHQo5xqERedM+t6uyyBsBODcpdwwQISnbY1y24awkYk7DtVNBuHgD+5o1HF1EB3MZNSwQRzHwjWpVlwQx7Ewy6YusyAcx8JMnbrGOrYvvkNbNb3DBkCja1Qz13KkQoXMSgQqIZBamSsCYhjUZi6ESR6R1MhEJBUJVEIkNTMRSUUClWAhWZtifIfmafFeLACNjxDmZiKEMgKVgEBgOuWGCyLSqFFmuyBCWjrVuQ0iDGSr84VhvPOhjonnDJVkIoQyApXwLX4ZQVa+ND0H937Hv/XbHpqepZkIoYxAJYRQmokQyghUQgilmQihjEAlhFCaiRDKCFRCu7KMICt/HNLMbmjGVp+biRDKCFRCCKWZK4KgXu0gjNJMhFGFQCWEUTkTZ6kyApUQQmkmHFOzcIk7gFZ3bOoaIE6wRSQ1MhFJRQKVEEnNTERSkUAlRFIzE5FUJFAJGBKLWpaF+5BKk6qsC3Eb+10R48v28kyEUEagEkIozUQIZQQqIYTSTIRQRqASQijNRAhlBCphBLSMICu/s/+rCJVNGcUQwp8IYW4mQigjUAkhlGYihDIClRBCaSZCKCNQCSGUZsKF8A5tyqso8QIArc1cw6IcxlZPW6ccwgZJZrguZSA2requTR0I73GYrtuUQdimLnuXRe11vJGqkFmJQKVsS7RpUgPCekJmOAa1QIx4g2lA9Al3HQriCFxmaCbVIBwby2yTr0fH1zBRJal3E4hK1Ls7Hf/hOeXUhz9VLFz+lPidvUb7zouTwyhMPD8U8bXZmF5hu/127PcSkjz1xF4jEY/Jzj+9By97OuM3Kj14Mek/dMke6fj3vUDQUHy/fOhuNX5+UfA2YUzTtolhah/+Mpdhx0s8yfHv/24E3o0IGh8bap+UH3Yb29mT60f57HcvlN8fvGAgGh+ZxhnVLceQNlOWthvtKIhiSfhz65gdctb4z/Z8hsfiZsLQtjk1ue3qWpZYfX4nXjzhZ9qWOoLEWoDPQS/HR9cMqjuGxheR52nCR6NafQ6/D8KlOQRLcjgYdJfkcCl6S3I4aycTDlzTKLNce4EWOY0eci1raFL3m5Y56sFWfYZHoj1h6OgmlYa3ZVfrwodRFMwdY8Wq0jSbfToq5VAYVAtxKAyjhTgUBxCVP7ItbZz0RUR6yrc/o8zlllOfT2E86YxTxzU5W4RPblTppkZ1gzkL8CmMLe7KGdDl7gL1Uxhh3HCp4eq6W59PYZyphuPOArVcHGVUswzLXKr5C6OstEeOb8b+4nfv5msxQ3YBW2ocI8fx2D46ZloNjoURZ1hSXXBpwy7DsTACX0XGwoh8JRmfXpljYXC+EsfglTkWBuyrcCwM3VfhWBjEr8KxMKBfhWNhRNft4eNbQ2cP7OF9rFpepRsHxpFxUIdlYWSPbqs1lmJZGNqvI2VhbL+WlE+vzbIwul+LZfDaLJ8p5NdgWdTNr8KyaA6/CsvCEH8dloUxXrGrq9vb5jid2aVo3BpZ7Hnj5PjYdg+O5nMrDOjsXjLdNWsyKQzh0ZVgvCaTwqAdXsblWLUlyQ/T7BosbeR9aHVFKo7Q7CYqVrdyimMyuwPKcOtWTmEUZrcvaXZNJsVxN7z3yKjJ5Jnjmd44VLuZCmNrdNePMc0ersKtMKyG1+1oRsVGT2+cmetxmna+oi2dH7pGCYvnLucCLJ77nAuwKJq46YH1zgJyPC3PpGjILswkWJ5J0VxdkEnRQl2QSdEoXZBJ0Q5dkMlzZ7K0qxWPwa8arjm2pS//MoA0g9GcqE09RnOCN/UYFYbTchLlhtTw1HG+MLeikspO/mZLcMtrq/T0bXMSqVpcysK4G56FvTi3wgAcnketue6UwHs9voUxuUwTF8blMozmBHpmM8oOc6s6Lg9bNfjMGZa1+MwZlbX4zBmUNeUpvpkwF2X0/AXFEoyC12H0/HXFwoyev7VYmNGcYVaLz5xRVovPnEE2hU/hGJvZg2y4c7xofn6S3lVFZoWRtiyzwnBblllhzC0v2dPrMSsMvuWZBa9YZ/lBuCyzwkBclllhMC7LrDAil2VWfJWYHV+gT2H2j/nv8u+fDtVCALJHQvF9tEggXRuw1X/obqfv+ucsBxj+nPZF8ikahJ3+lqltEy7/OWotga6VrSV4lCWPmHidzqHE243ip4NHv7/VeGxskzHkOYxmZjwqnmdxR8QXg0Bs/T2bhEg2fZBs4JNsyJJssJFsmJCsg5Osa5KsU5GsO5CsIUnaBP9YRCwF/KkI/ER4/UEsMtypHFnTllRfv8jlUsS+kAyy7rM9as9eECX0xosXkbX/vArH77XJ5OUbmRa/J43W45SH08KAOdLC0yyaQUZuGXlhDMonhasfcjQjVUaeDyLSKBxgoR5Mth6OGCBCRIgIEeEPRLiw6ghEV4Sd4sz/JX225Wqp+pV/GDdT/as0qLhN5imSnR1y68f9ZJv0pWCCeKQd9Z5IdEuSO0EiCcAPvYBcd0XSChOlYci9SO6iDp3JMhOR5n5yHQVK5JcZc+UKo+9E1W7sd0QqTVZwjXJlmbeDMG1EsvWB/HvuclNZ4s0gIW0vCIrYpQh9yWG77NfyRyHpR9KgUj+PRTKIQ9EhXhx7T+RG3KrqzZ7KPkr8ZHYNqpRRzqhM6vV6wdNWcuf3t2UB3YHqyv0PNBZKWLE1p8H/s0DHKzUBvX7f74aHyv7c+mU4dH/ZJr8M17Kpj11ZC/J/tkjHx/KxfCwfy8fy30P5Q3stLT9bc4nlY/lYPpaP5W9C+S+c9FSSbJUuSoKSoCQoCUqCkvwwScbB3VSUbOk4ioKioCgoCoqCovxAUdSrxEwBphsqsHAsHAvHwrFwAIWny0PS0rOdP1g6lo6lY+lYOqzSi6v/huEstdkFxUAxUAwUA8VAMRYTI1stnkqR7Z9EKVAKlAKlQClQiipSFDYZDSNhaq8vSoFSoBQoBUqxqVKMCuvE3vd5+/8eaeIngbi883qCqssktn45icLk7pc5v3l6+ZtWID2q2G/7yRM5F96f5Ejce2GHbP357cMsVrs72Z0V066sGF6o8Swn/330ufAsx+COp5dqfE38QAp1/ckPgv71haztfmN/+JCkD3fSh7s7d3x/Bq+Mn7m/6++fRuRIXXmRROTyLvpObqOYTOXm70uO5v4UgWsI3wofRBD1RGN/9OmlmLNFfo7g5sV1KLs3gySJQtIOZJ/ca9wkIZH/mr3Yv/fip8bwipGMqJGe/9FMom43kA/bURB4vb4YPfbirkj2fk7vUblmGvFi32uKx57sBEIiufUCRZs+bcv+FUdBf29E/LIDlD9Q6ZPXF+RyEN96bUEOo7CfxIPUr+9PJS9juruTIX1RS+qClmEV+bIeZMvMljxP/F0EwdQLWWaMrN2U7ejX2Zf0b1Mi83uiM/x2E6kzOMZfZX12RNgXnaplzbyNsf40k7G728/X/u6OfFCP1eIFn4qEHMTCI1u3yf/wDyste9L1BmGy0pIvyF/VkTAZ6P+++++LnU/J4JXAv8OrPQ8H/SS69/8lh0TU8/5XVkw71x/Jv3XNNjy7bTeZ4dpNg9tW0/FutCZvtw3dtB3G2rf/UXO6GkryR14oWzW6JRrlEO7gcoxtW4NwVR0HAcKma2kMgOP61rPNm1vbaXLD7DQNk9lNx7H0pnFreTbXmaV1vOnjmlkQrgnUnW3dBHFXKwAMukm1ddxs+ubuOXybLgmr45KwRV2Sy8HNWj2SKYKjR7Jaj2TzvJGvzWOvnUQx2ZJeyM7IJUF3RI6HYxEK2Q3TM98+pmbInqZufSHJg98ffexHgfqoQzBJDG1bMyCY6SBujteo7thv3NnYZKOE1zFK+KJGybdvF+T/JZd/PgVqTza5ULPRiuyRKTJvqD1yJLK3Has2R66ixAvI1n+t1hg5jeLkbuWltrx+svJCL6PBGqB+E68J9R0aWb/GUb9PvvlhJ/re/KZOaU3nNQBKW9coiKAO4qiYiTgqEai0ThxwJkmydSgtIl/ZIqLzAUCXMHTKbMRRnok4KhGohDhqZMKZMkducvMiim7B2JQa1QCgQAhzMxFCGYFKa4LwtiOiP015luM3XI962fPa4vrqqSeuP8XC+1NalWFjP31K1FMyfvpO1qnqdeKv+sIvhadUEGmSB198zwKUU39VxrtKMHaCfhKSnQJjQ0OyuXY59e7FSuN3x0EUxetbuZrI/u7FnT75NPCDjrqASFXDmmSYtMPGRjOzKjge3U7VJAM5PG59dWFUE4C+hWB8FpsIAKB1d7L3P0xHu568YOdEtO+8UH1s9tt3zQMA/YO72y6I6Ae4kfu2+t37H8dnt7e+/N4kUU+EpBd4EDqJYTnblg1hZTW48fsm+tubC0jMKlw5pyr6kF5Ffyidck+aLPG1NdVzlPTZOpthUEBtT975p/fgZU8bL/YUzy17lNL71R+6ZG90jXoovl8+dLcaP78QapuY6cW7xrzr7jOOKiIhWf7938NL2j825rkBje3hPfAfNaptK9c+iuVP4u7NFjfN7eG/D43/bM/kN0dvTLhzV2p9asi/uiPnD8ddrKyXfXxShJyaLFujrqab3DBte24R/yirxuFWd1mTslVGDZS2y5Zss+20mue2xWivfF8knyJZ4/0t2YDG6PZk+afSr71O50R4/UEsDh79/lajp+54zgBX/f2lUDf6bg2rdHuEpRdECe35oiqb4QXQXF37bKr7n235gTlV7n9eYHTMzJh63sG8Hq7OPHje/urZ9zs/Eas5jqH6gHl7wr4ccT9ExionS6zkaIdcNPpycJ9GgvMhveGzdxKJNupEoo3lItEzwkwS7ZZO+oqkT9ThHbq6uTy+9wLyrygU/Q9TWZYVXH/N8BR0GxqgPlJt4698yXB6tsBqdxBJlCst8HPYTyg5GQSJ3wt8Ea888LzJux7MOnOd+Upz3byYiZr5WH7mY+uZ+aZgxZkPZ75XLXDtM18myJuLAc6ZH8i5iKQfRgqd8r3HoDSqaWs5r6BCZiUClRSQXto46bZjAGjYWhbqwR6+Ki+7DBDcEHa5CwDINxy9lTI3cvSmF0n3YY1cRrluWgCA4MitlrmRI/evIkz8ID37hGxFg6Sjljx6fkzuRXIXdVSEFsLmM6mGLQ3CCrf27f3Obbou1VPrUoGM7Lc9rDc5DmjViQNarxQHnLL2Ig3/uYX4n7ueAOAUkBgAxADgqxaIAUBScREg2LifAcH1wLhfjUyw/seUUQs33Ge5lgMACAYNqmVu0qCFGeXTOMP4fJVMHLA58ncxYDcnuOeYGNyrnbkiVG97NL/Zgzw+h4mI/Si+TtWuH3YnK6hHWWSU9c4WUtt1gor2okHFmbU0lbqMZ/1A4RTBNzRQuNLY2R9RuNro4Lh7nUffRSzN47Cvrprcyiyy1R4akp0knQmy9W3FB5a070RnEKzhoJZRyR3yWzSI+zvfhPiTbN3Fq8V/0E4GsvK/RN565bgQySAOyYG0845jbw2Xq4Shqgd1ucvgvpcZn39+u9vcY7Avz5ufDi5bJ63TK3L5t8umRY6/XDQ5uTz8rXlAfjv/cnhy1Tw9u7j6jfxxSi7PDw5b5Pjr6eHV57NT0vrSOry6+Hx48GXnpHX428Gp+tjMfvrl86+/XV0CMBFr1RAAvIyCuCZRt1zLohqE80dOW4efmgfNdER9Pv0VACLTohxCy0DBkX1Kl/RDiFUwzTFMh+pv/OailPxt2ACHZxet609nV1dnJzklx4pKThFNsQLOjo8/y+9NcnbeOiXnXw5OQSn/OlUDALF66QAABrcN06YQTi9C7V87E3FUIlAJoPZ3NBOVf20Nd/L5KKfedNT8NeoFAFxIal+jLoRpGRV/7UzEUYlAJaiK36HuOiayd6z5r87OcxrOQM1fo14AwIWk+dHhr5eJ+rISgUqQcGSfYOl9dPgrpKF6Ozq4ktr89Kp1cT16tX39x+m1Nfv99rfW5dXmmQEL1xMA+EDMAsfiGoWwngGtgtqZiKMSgUoArQJucpdRC68tLk1TtN3ZC0WHawEWrCIAyIHYArrrUK4DAIK2QO1MxFGJQCWAtgBjlksNDBCUppd67uTz0XM9h4sDFqwiAMjhmAIcxkyNtkDtTMRRiUAlmLaAo1N9HX7AuzcGrs7On2s6XC+wYBUBQA7HGMC4QM1M1KGVCFSChCP7BMkWwLhAGUFWfqrnzlsXn09aufA3mx3+vjz7OvXQAOCmwCJVBAA5FFPAMGxqQjhzEW2B2pmIoxKBShBtAY0xnTrrGPtAjAE+W9O1DjZx/eACNQQAOBBTgHPOqI0bCmplogqtRKASJBzZJzCmgGUyDAuUEWTlT9dz+mw9N+sswU0zBSpUEQDkQGyBLCyAtkCtTNShlQhUgoQj+wTGFsCwQBWCrPzpms6Yrek2c1vhAjUEADgQUwDDAgtkogqtRKASJBzZJzCmAIYFFtVzwxXybPYK+Y1fLVC9igAgB2ILqLCASR0Id6qiMVA7E3FUIlAJoDGg4gImp/Y6Bj8Qc4DP1nWbvl6gcg0BAA7EGFCBAZtqaAzUykQlWolAJUg4sk9gjAHLZLincClNp8/WdBu/YqB6FQFADsQayEIDDAIUtAZqZyKOSgQqAbQG0tCARIPWQFmapeqM2apu05cMVK4hAMCB2AIYGVgkE3VoJQKVIOHIPoGxBTAyUIUgK/+ZphuepMNmn6Sz8YsGqlcRAORArAE8YmCBTFSilQhUgoQj+wTGGMC9BFUIsvKnazo+W9Nt+pKByjUEADgQUwD3EiyQiSq0EoFKkHBkn8CYAriXYEk9p8/Wcxu/YKB6FQFADsQWwCMGFshEHVqJQCVIOLJPYGwBDAtUIcjKn67pjNmabtPXC1SuIQDAgZgCGBZYIBNVaCUClSDhyD6BMQXeRVhAkno3gahEvbvT8R+eU059+NOc76PPhWc5fnec+J29xnkw6F5/ibxO//pycH/vxU+NffWMpM/I8Nnuzh3fn8Z9CoDngt+8qKPdm0GSRCFpB16/v9e4SUIi/zV7sZ+WT5KnnpCPU6IG6XiJ10yibjeQD9tREHi9vhg99uKuSPZ+Tiv3mjnEi32vKR57XtgREt2tFyja9Gk7CpM4Cvp7I+KXjVH+QKVWINpJ7LfJuJ7IYRT2B/e9xI/CqT8pY7y7k6F9UVOy0UfV5Mu6kC02W/o88XcRBI1aVqpiO/p19iX92+xLqD3RGX67ieKOiMdfZZ12RNgXnaplzbSGF5tFdpO7fTm07mpa2IsXNmp7P3kiB2E48ALyVy8YCLL157e7D68jyjt0MD6HiYj9KG7978Dv3Ysw+ZirqI9/RKH4KC3sTweXrZPW6VXOruZwY2wadxz0UCuk6h1IXQOnDoC7OjvZhDvkLVfXTGpa2IXKUs0udPL5aBMuHlb9x2DUMrEDlaWaHejq7HwTLqvECagKQVZ+1f6Tu/d0ZA89v/yUQw02cmabDq7sr5AW609nL7oSWNuIaTgz/bieNNwxaW2ClaR6Eh5KVkaQlb9AV9qoy71xUnrtnrShd8M6toZzUhlBVv7CPWkjbhY0LQ0t7jKCrPyFO9Jm3EuFU9KP70kbcasJTkk/sCNt1Jn4ckp6B2s/UvL325U24kBlOSfZNmq3CmmJnrQZp3HipFSFICt/4a60EWe54aRUhSArv35P2qiDgNB5+/E9aSOOkUDn7cd3pM3YhIxT0o/vSRuxhe1dTElvdgNI6zHrWddf/O5d4ofdxv7oERk9ern945lsd+b+rr9/GpEjL/FIEpHLu+g7uZUspvDy9yU/c3+KqDXE/uZJvtdf++J6PCQa++lDIh+S8cN3snPFrbNzxV1058qU+plKV8at/naVKSJv6HaVz2E/8cK2WOm2lfPACxPyJYp6Ky32SNz6oa92Ra202Muet+r6Fd6f5DiQc96FHGJkq+sFO/d++EobgioKMSn/sn0nOoNgtXVwlc5o5Erc96QUYVdWw/Hm7og6jGJxfRPJWfKeXIr4wW+L3PSrUdca9hEABtiJ54fPQA6nmveObH4ryukNWEvm8AJAo9oGAIzhiRDF/veb8DJr+t3DY4ZGNeUzpB/etheXkr8V7XLvd1C1LFzKupHNaUKgekWCBQAFlcpSgqJSmU7+VpRKEvVQqSxcyrqRzWlCoEolAdFuqFSWEhSVynTyN6BU1AuhtlBvL69vvL5Qrxyu/xWq7YBTlIwOZ3KCq2NqtGimcwC1qsJ++Ay72twKAJpsJwinQaIKeiXRYKqgaI720RiciWoz1M/s1sw0D6QWzaueCJDW0QAd2o1aZ1nRQGqde7+DWud9I6vWmqC1jsKNWqdSJmqdZQhUQq1TjyArvzBPJVEPtc77RlatNUFrHYUbtU6lTNQ6yxCohFqnHkFWfmf/XMT+vciFZNhUpcM4nCkKrtKp1JiZzoHUoEXY6mAAAKBUEwGAgSrnlUQDrHL4dD/HgTNDbZDKmdaYQzcHUIO+UDkQ5mrVRABgoMp5JdEAqxwdvZyFS1k3skqNuQFezjqOTamQWYlAJfRylhYUVc508reocgz0chYuZd3IKjXmBng56zgZt0JmJQKV0MtZWlBUOdPJ35TKGS50wnc5i5eybmSVGhOylzNctIbvcsozUeUsQ6ASqpx6BFn5U2YpfJezeCnrRlapMSF7OUOVA2GuRi9nKUFR5Uwnf4sqB9/lLF7KupFVaswN8HLwXU55JqqcZQhUQpVTjyArf8oshe9yFi9l3cgqNeYGeDn4Lqc8E1XOMgQqocqpR5CVnx+uw+2D+C5n8VLWjaxSY0L2coZbQfFdTnkmqpxlCFRClVOPICt/yiyF73IWL2XdyCo1JmQvZ6hyIMzV6OUsJSiqnOnkb1Hl4LucxUtZN7JKjbkBXg6+yynPRJWzDIFKqHLqEWTlT5ml8F3O4qWsG1mlxtwALwff5ZRnospZhkCl96ZyJKm6O74S9e5Ox394Tjn14U9zvo8+F57l+N1x4nf2Gr/99eDw+kvkda7P4+jWD0S/sa+eEfWMjJ7t7tzx/WncpwB4LvjNizravRkkSRSSduD1+3uNmyQk8l+zJ2cSL35qkOSpJ+TjlKhBOl7iNZOo2w3kw3YUBF6vL0aP09vC935OK/eaa8SLfa8pHnte2BES3a0XKNr0aTsKkzgK+nsj4peNUf5ApRPJ6C54KtYQaZIHX3wnKfOpPytjvruTIX5RW7LhR1U1gS/bbjaO/E++iyBo1DKMFNvRr7Mv6d9mP4n9nugMv91EcUfE46+ydjsi7ItO1bJmGmCLTSvq7vjdVV5U/7sXrrS8Y3Gz0vJOvHil5R30Vlveife02v4yWG1/+X0QrLb9Bt2Vlncpeist76ydrLS80+hhpeUdifbrlPcOHfGDBxF7XUHOBkknimJy4MfkKH4inwbBDdk6/gDAWOaMQljywFzqAoDBTQrBT9YNagOAYRggWsPkFELUwtJAdCrTBTHhmgxEpzIYCL0hJ1wInWpN6u8dWqaHURT4YTeLNW2dfEoGEIxRjRoQpniN6hAmFY26ECYVRi0I6wS4TV0IGtd2qQbhviVmWJRDaBCm25RDmHZNi9oQFjbJAQJhwjKoBUF9aNRcx3T1Dm3S4QoCYDapIed5CLOKoct5BUI4izuc2hAmSGZpFAIOV/o7EDoWA2JhmzBgMJ0yCDh0gzoQwgFMjg8GwaLjpk0NCEAMxqi1jiHy5hY4zipcrXdTqxnbd16cHEZh4vmhiK/tqYvRJH2/Hfu9ZLjQMBGPyc4/vQcvezrjNyo9eDHpP3TJHun4971A0FB8v3zobjV+flHwNmHM1LaJoWkf/jKXoVrIKDn+/d+NwLsRQeNjY7QM4Urc9xrb2ePrR5nxuxfK7w9eMBC88ZEzqjm2bTBXNw1Hd9i2Wh8YxZKwGwsRNv6zXYHnsbjJ8WQuVSwdx9Fd7piW5izE9MSL84KaVLcYdzWdc9PRTEdfiOlBL89UvXtm3DItbrgqWQsK+pTjaRhUd7QRx0V5/j7It5IprVjTGXF0XcdYkGmQY6rekWqaY1mjpl9M0oNBNy+pSxnXNcew0k7FF+N5KXp5nozasj4tx85qgJsLMT1rJ/lmYlLTcp05KXZbsxfieRo9FLuTZhvj3uQuxvNItIv93tCY7rJh39fnNn3+Vc+sUd/4qF6dMINzQzcdU9Nsy84108/yAft0VI1tbuArtnK8u4YhRxTTTG4axoJccyNfcXU115D4HZvrls5tZ0GuuaEv5yhqMVf2KtNxTcfhhra4rE8TrmncnTlyojK5rdtyFlyQa274Nz6mUXBZA7ptyXnP4Is2Vm74ywpQIWnbNUzX4q4u5V20VifDXzJV4WHLtJnjMJPppqkvyDU3Acjxr2K1OmOa7LC2YbEFeebGf+OjrFLVThazmM3lXLVoneYmADmnyE7FHUPqJlmjXDPNBZnmZgDV/01LzlKaw3XHsB05FuZzzUfWZk8BaaRKM3Td0OVHU8+L2jpmh5xVY1qYANKwkWwirsk5lTNmLMi0MP7TEA6zbd3QpN6TrbUg0+LwV+EUTdMM17IleMtdWNLc6FexDd3kzDal8SNH6qJ1Whj8aaBBVqa0oxzH0CxrUfyF0W+mTHWpow1T9teFmT4b/ZTZlhz0lmaZrmnr1oJcC6NfucRSP1u6pjHNcsxFRS0M/9Q/VVJasqcyly0qaWH4Z74i05jlOnKmZtaiXAvjP3XcbDlLS0uVG05B/Y2Y/mO+d3D/dKhcC+kgSF9j5Hak3saW9ES2U+9hjoMx/Dnti+RTNAg7/S3llHD5z9HkH73UO3mUJY+YeJ3OoZeIbhQ/HTz6/a3Go3Rz/j4Gv02G1fOPOTxnZjwq9mdqT9HFIBBbf8/mPJLNUiSbV0g2E5Bs7JJstJFseJCsQ5OsB5Ksz5CslUnaLAuJpergqVgHJ8LrD2KRVUEqR9bcJTX5xCux4WV8AnGbFDlditgXkklW+9ujXtILooTeeLFso8dt8jQPvuIb+927Goyl+hNDznwe65RtSi2b8E8R92UR6ba8sp/4YSLiXhTIgRaF8kcNxUP2gvLOLiX/Iroi7Gy5WW+Xf5j0PFR3V51UVuC8Sq6fMS643/e74aEa4lu/5J2EX7bJL6nFn//AUAaUAWVAGVAGlGHrl7xLqYoeOojFjygHyoFyoBwoB8pRU458yCItPItAFD+iHCgHyoFyoBwox7i4Tux935rD4JEmfhKIyzuvJ6haTbP1S3pG1i9zfvP08jdDRbkzZX35XE78JauyAz1m8dvdydYATVsCVLpAqeKJa39Eobg+jMKOrwKb/ca+ekAmD97JWWuszllrbNGz1pRDLpsyGcSCbF2lh5GlUfI+iUUvFn0RJuQuGsR90u+pz35IhNe+I0nud7EXdsWHqezLhKhyJpsf5k9jm4L0x5zG9gbPX1MdeaVnFn0N70VCfku6ZOsu/rCmopvkrN1evQC7xLSGZxOtrlDTalps5aVarGmtHqslsTqrL9Vp2trKS7W1ps1XXypv2sbqSzWa9up7k2017dX3JttpOvrKS3X0prN6rPt7ZA2lZnrgMFibClJFr0kFnQgvTC2016v197cdlvSTJ2Ut33jtP7uxWmPTTNf4fGzsX543Px1ctk5ap1fk8m+XTYscf7locnJ5+FvzgPx2/uXw5Kp5enZx9Rv54/T971OZUxPrOJ27QmYlApUQHaJbIBPRLUGg0iaj0wFsXZwHD8Ce35nwnkQQRN8b+5YL4EiJmSj9sON7YaxiTqbJAOx9nok0SmOIjX1mmJC77RimxmFPPrA1B6JbWE5EtwSBSvPR2Sa113SgPrTIwuHZRev609nV1dlJLrjAisEFRQQ9tgBbU8FGB3u2Q3QLy4noliBQaT46DuAct3mxBQAHD89rPdDeWS6qYJg2ZKRjd9uyTMAwcw2qzq0BjBS62oCNjkEehBIe7JFnW9TC0EIZQVZ+ldDCyeejXFxB37y4AoAjmzcWHWxFhegWlhPRLUGgUonjDeB+mTnwLMjvuEdrFkwI1zZVii5YNmSk4+gCB72SKB9d0EDHUWRTgu6w4JUj7KA7h6wcMb5QjSArv0p84ersPBdfMDYvvgB7skN0C8uJ6JYgUKnaOzcXsr4aO3MuZIt4jNKBvCo77+HoDuQIy6g9bRtye46nIBvC7WRz9IgBepnRePIxIHdW2NYAdHSw3/LBRmczqmPAoYwgK78k4HB0cHVw2Dq9al1cjw5kuP7j9NqafSrDt9blFQYglpAT0S1BoBKiQ3QLZCK6JQhU2uhDGUBv4pcO6cYcx6BrkFtyHEHRDcjTzRimuZbb3ytkViJQaZN1Bmx0kGdU6Ohsi2oYYigjyMqvEWI4exFd2MBjGWAH52Cjg62xEN3Ccq4dHYc98ECfLjc5FBFyECW/WsO2NgWpyyHPO6Oe65iQ/YFJVIVDhql2xEBeRCW1CGh0HOEtLuja4dkmZRhyKCPIyq8ecjj5fPQ85LCBJzZANrago4NsPkJHB/zgJA57061uQbaGx04NbN+tsEcE9CKVPFIG2lgex8vsjRigGujTVVQ0EHJwF/zaMeBWAHB4tkFNDDuUEWTlVw87XJ2dPw874EEOrysnoluCQCVEBxPdxLHbjCMOQB9tNnZ1NuXsQe44m7A33gV93H/uukTYvo8O+nwVdWwtbHw2ZEMA+mJc2F0TNjpbow6GHcoIsvJLwg6/Xpx9PT06/nJ2dnF9/qV1+jW79lLL7a9oEknROv582joizVEE4vTs4uo3DEEsISeiW4JAJUSH6BbIXDs6HXLIobFvwoan25Dt4kn4D3SIobDaAXRwLLdQB7JPkG9QA/RGKOjaEdEtLCeiW4JApdJjHXCPxetEHU4+zwo56BhyQHSI7rV+VZlApU1Gx2HbjDZseDqD7NyMfThmQF7dMIbpOhsRYmEO5OUNY5gG6IBgIfBgwp5lGfD1OLAtHES3sJxrR2ebeEvmK4UezlsXn09auQMl2ewDJS/PvmLEYSk5Ed0SBCohOqjoXMi+nHpPDtkYHq/EB70GuODcaJD768RbBb3tKd+gmgZ5hcfkpl7I3XaywQu2Z84cyKMS/JJAyBMNdHS2jvdl/qjQA58demgd4E2ZS8mJ6JYgUAnRQUXHNmKTvGlsxFtkbWMW6tsa5GGZuyYAsi83hmlpkH2eyfkyGzHVmpBHZroiCTQ+A/JQVKFO0PAY5HNsG/s2py4GIMoIsvLrBiD02QEI3G2xrJyIbgkClRAdVHQc9LnIE+Mfsms+iUA4kBuzcFSAA3lYTjYmuJAjEIU7PTTIMcLx6oDNmG0NyAvO1II60PAgz6zQz2OEjc7meNrkjwpAGLMDEN9auAJiKTkR3RIEKiE6qOj4RryWsyzIrThxV0E7cXl31WUbEVDiOmR/dbLQA/QFv2O3XIfcZyfBB8hdVu2LgtyKjX0DtgsL2dqBjs7meMfmq4cfTj4fPT/7QcezH15XTkS3BIFKiA4muvHhARzyK50RShv0wfPjWAvoEyjzQQjYrk5uEQTkKSh3OiPkfit9A+B3UBoWZB2i1u5DDpKpeQZ2YAXRLSzn2tHZHI9++FGRBz478oBHPywpJ6JbgkAlRAcT3eQNqwn5lfk48qBDtv3Hrx5tyO8/CgdAOJBXeI/ak2mbcc4FZ5DnIOmZQ39lrgGPPAC/EorpsMcfgxymlvBgx8Vshqc+/KjYgz479oCnPiwrJ6JbgkAlRAcT3eSVI2jDcRx8AO3ejIMPDuQQSz74wEFvphm1pwM6mDSeghzQvvl4cIJeX6YiLJDPKUkjgaDxwUbHIM+kKnwEGp7NqI3xhzKCrPy68QdjdvwBD31YUk5EtwSBSogOJrqx7W86kDXX5Mw3yI75ZO0D5C6bCz/oGoOMdDOuUx2j1CGjlH45h/1uUreAv1p2IWvIxj7wy0QR3cJyrh2dzaiBYYcygqz8ymGHq7Pz54c9GHjYw+vKieiWIFAJ0cFEl3+HbIE+2E69kIMcdIC+2bpw0iTow/THqx1AL/EeozQg91p1RADsZQDcgrySrLEP+rYZFboFDQ/yDAodna1RhtGGMoKs/LrRBj472oAHPCwpJ6JbgkAlRAcTXWG3vAvbbDRAO29qfzVkfIW1DRyyBzBekQP6teN425MLudeqd+OwQ7jchh0sYsDXpoDe2NTYh6wooKPDaEMVgqz8utEGfXa0AY90WFZORLcEgUqIDia64htjyEiVOw5bOxsccvsVwg0mZBdnHG4APR7HaxtAt6Va2wB7RRX0Q0AZ7O4JeYqRnRPRvVt0lkstDDaUEWTl1w02GLODDXh+w5JyIrolCFRCdDDR5WMNDod9thL0DdSwj8bPxxo46FPIJ0sbIBuTY5TAd28x4PsMOPD2c2DHGqAf9ono3i06y8XLKl4p2HB1dn785ezs4vr8S+v060kaadBykYYm+Xp61Dr+fNo6Ik1c4vBaciK6JQhUqvyaHLRrNzlkUYfsoY9h6sDv0DKAr+Y2bMijcXxKprYRKIFvtDZM2Ph04DfaMRe2fw47uAJ77CG6heVcOzrrXRwZKUm9m0BUot7d6fgPzymnPvxpzvfnWc/Y3byQfPdmkCRRSNqB1+/Lqk5CIv81e7F/78VPDZI89VQLpEQN0vESr5lE3a5qFtkWgdfri9FjL+6KZO/nFPI158SLfa8pHnte2BGdvcatFyja9Gk7CpM4Cvp7I+KXVVT+QKXfBvd+x0+eyNaV4kQevGAg+iQWvVj0RZiQu2gQ90m/pz77IRFe+27yo9Sj+TCVcVnxuztZnbyoT9lgo8r0ZY35nTkY88TfpUXXqBXUSgEPf519Sf82b6K4I6TjPfwq67ojwr5yxCv22lnhssWmg93kbv+PKBRyMNzVDMMtXuAu0TWy9V8fVlqorjV1c/Wlmk1j9VgNrWmsHqthNs3VYzW1prl6rKbZtFaP1dKa1uqxWmbTXj1WW2vaq8dqm01n9Vj398gaSj0RXkguROAl/oPIKevXEgPai6BPB5etk9bpVW6tKd+4ja25NwcW0yG/AB+fHwJ6Q8/4xYEGerHGuDFB3ybc2Ie8ihF62ATRLSwnoluCQCVEh+gWyFw7Oq6rS5H/642HmlPyt+7eHJ5dtK4/nV1dnZ3kPBxW9HAU0cY4ONyxIb9CHJv+NuibWccwDdC3TkxWgDHIK6Qm/qoBe6Ebt2AvPjEhx46gm12w0UGeP6G3nQ678XSTcvR3ygiy8qv4Oyefj3LOjr7Bzo6hgT5ne+IFbMY+EMPZCNfVYJBdVxXfgm0mW7CbD/IYhG5JwjYkYbcdbHTQfRyG73Re08e5OjuffTwifB9HvceBPB9MDoOCbCqOLX5mQDaqJscVgD78fgzTAr3dffJOzoS8MG+8uBL4cWaGDXmGVWdDQh6M0g7gkCOccpoBfZ+nOq8ANj7DUYe2oeNTnkodn6ODq4PD1qk6In60bUedE2/N3rsD/5z4/CnAugk58JqzuyCHSiZroayNeKfF3I2AyTnslW26A3lQqgaEjU+HbYXBHnywuybkmBn89z4Gvvf5Ae7P2QvPZ5P39BiaCVl9TRZGuZDnwolLsBmtyQ3Ins/4DaYGGaUalLDfjwB3DCBPqOgYLCEnoluCQKWSaQU4PIZvfV7f7Tn5fPTc7dno3T3mZvgD3IL8in8C04VsSebcHsjLptTuHtjBZgfyS2b1ehk2PNDoIKtDRLeEnGtHB9zf4S76O6/v71ydnT/3dzZup0/+6Daub4QjoIOeLCaveUCvTJ+8tAO98mvi1m3EbhjThtyYKm4J27vjoA+Kgf82EvjRIgx27zRgRx90l2roBJURZOWXOEG/Xpx9PT06/nJ2dnF9/qV1+jU7vlrLLXVrEknROv582joizQ29rEcHffrxyOhyQR9+PN5oDXyhlAE8sg79YnEbclACevgZ0S0sJ6JbgkAlRAcVHefUQYenjCArv8ThOfk8y9vR0dsZejsGg3xUz9jbAf2Sa7wtBHqoSwM+9buwI7Eu7Pc8sDsnoltYTkS3BIFKiA4qOvR2qhBk5Zd4O+eti88nrdxJBmz2SQaXZ183yMkxHAeyYbxhy4UccxN8ORv02V9jlKCPHZTqTYPt8gDflgXb9kJ0C8uJ6JYgUGmT0XGXGujzlBFk5df1efhsn6d1sEHnVhuuCVk1T1weeyNcHtDLoMbOAOi9SxOXBzJKqd2AL0kEfjUKbNML0S0sJ6JbgkClTUaHLk8Vgqz8ui6PPtvl2ay1bAa3IJsek83voI+PndzVA3o11Ni1A32SwRilDfkFrHJ6IK+iVeEk0PBgG1+IbmE5Ed0SBCptMjqdUY5OTxlBVn5dp8eY7fRs1P2khssgD6LccdUbYSaDtrMmhzJAPk9pjBL0MSLS5QF9la5amQ4aHmStgeiWkBPRLUGg0iaj4y610OUpI8jKr+zyDG/oYbNv6Nms7TymDtqAnLwAcSCbIJONLpCnxMkBFJvg2ZkMco9Vx6tDfsEM3ueBrDWgW5aIbmE5Ed0SBCqVLQhGn+dH+Tx8ts+zUdt5TN2EHG3NrfmCvB987PKAvnt1suZrE1CaoE8WVEMSuvYGDQ82OthdE9EtLCeiW4JApVKXx0aXp4wgK7+uy6PPdnk2bDuPa0LeADJZ2uZADiqPX4CAPglrjNKBvDVLjknQx22owQgbH4f8FhK9nSXkRHRLEKiE6KCi4w6eUf2jvB1jtrezUft4TA76iK+xs8N0yAbW+AWPC3lGnBzEDXlBzeRSJciOq3J5IL9yldob8rwKfU0b7KEHWUkguiXkXDs66fIwdHnKCLLyK7s8V2fnz/fxGJu8j8fgoKPluTOqIauxsTewEa+xnI1oS9uCPDDlzAP6oEh1RCTs9gN+9ARsdLCHHuy2g+316Iya6PWUEWTl1/V6+GyvZ6N28hi6CXkQjZ0eXYMcVt4sd8DRIXfZybF0sJcPGQ7sxV+wXy1Lpwe4TwcaHWRlCL3tICu/1OnR0ekpI8jKr+v06LOdns3ay6O7oJdh5PbyQPYHJsc0cMgz/sS5g2xQTtYqQrZNxqv4NMjzjxySoA/bkO0HGx5sdJAnGHR+lpBz7eh0jme3/Sjnx5jt/GzU1h5D55txjoENeZ6fLHOD7OGNUYI2l8euz2Ycyg38vRYzIY9ItQENNDzIuhFdnyXkXDs64K4Powa6PmUEWfklro90eI6/nJ1dXJ9/aZ1+PUn9Hi3n9zTJ19Oj1vHn09YRaW7oCyBjM/b6aO5GwGQW5Kk/dwMTZJhjN8iE7CCM3SADtj7nLmw3iHPYWytAKw7orgLoS9ihb2rSjfewAk6SejeBqES9u9PxH55TTn3405zvo8+FZzl+d5z4nb3GH1Eors8eRPzgC6ln1Vcy+rq7c8f3p/GcIvZzcW9e1MzuzSBJopC0A6/fl02ZhET+a/Zi/96LnxokeeqpFk6JGqTjJV4zibpd1eyyrQOv1xejx17cFcnez2mVXnOdeLHvNcVjzws7QmK69QJFmz5tR2ESR0F/b0T8sgnKH6iU1szl4F4JO5WgjM3uTobtRb3Ihh1Vii+Ry1aZLWue+Lu0jRq1PHHFdvTr7Ev6t9lPYr8nOsNvN1HcEfH4q6zBjgj7yg+s2NdnefyLTSK7yd2+HD53NaMIixd2EAuPbN0m/8M/rLTcQ1nRfuLLftYhW3/bOV1t6edenJDollxFiReQ4yCKYpLVxMpF+WsUDO5F2gT6aks+GQSJ3wt8Ea+2x91ED4L8mio29V+/T755QUDW1RO/yhEfd9+MON/8sBN9J7+qiWttQnzxu3eJH3bJ1red1Zd+LqJekA0JvtMTcT8KVyxAMOgSqV/JeRy1hWyH162G9xdUVqHjTweXrZPW6VVurQyHulFgn7sus6kJYFX1/t9EH1GUZa6qW+mu7joUwvlT+6PPjEK4d29foxBQGNzWqQPgVT6Q9mAUQix4nzPVrQCsf1Hdah0r6d6nyXd4dtG6/nR2dXV2krP6WNHqU0RAjD7LsRwK4TQYIOYSDBTcYI7DKYS1n2j01cpEFBuHQg4MCOOcM5NqAF6Ey161jhVD79jcO/l8NPuiK7T16mSilbRxKADaekxDW69CJqLYOBRo61XMRFsvR/6GbL2rs/PZJx+grVcnE62kjUMB0NbDuF6lTESxcSjQ1quYibZejvxt2HpHB1cHh61TdeDVaBGfOvXKmr2SD8ypV/uOoZvUgNDjYRhNMFBYtuG6FMKZTGj51cpcmZrmOoxVojDaA62/iplo/eXI3571d/bC8AO7mE93XArhHiIgFhMMFLqpOZRBmEFHn9Hsq5KJKDYOBZp8FTPR5MuRvzmT7+Tz0XOTD+yaPjT5qmUiik02+XA9X6VMRLFxKNDkq5iJJl+O/M2ZfMNLjaxNWNqHJl+1TESxySYfRvkqZSKKjUOBJl/FTDT5cuRvw+T79eLs6+nRjOtc2CZc5yLNP93UQUxEpxGCKMlclUowdYMxCuE+FWj2n85ch0K4IxKI9YQoKmQiijeP4n3afyefZxl/Ohp/ryMT2k0bBgKg8QflfS8afxUzEQWieF15QKN4n8bfeevi80krt6mDzd7UcXn2FYzNp9s6tSCE7GG8KoWBQtd0m1EdQrcafQYS8ePMdKkOYYEHDBXNNI1RBqE98M1vxcyVjQ9881uaZhl/fLbx1zqAcpQLZ7axnttbKmRWIlAJjtUEAwVzTZvD6Fajz0BsP2boLjUx4FeauSIUlmVTHYKpgaZfxUw0/XLkb9T002ebfpDe9aq4H4iTdmFYTTBQqLifRi0IB4OPPgOx/TDuVzFzVSYTxv0qZqLxV41AJTT+ljT+jNnGH5wjnDHuVzETUWDcDwAcjPtVzFwRCoz7VcxE068agUpo+i1q+g1P9GOzT/TD9X51MtFq2jgU8Nb7QdnkgXG/ipmrMpkw7lcxE42/agQqofG3pPHHZxt/uN6vRiZaTRuHAl7cD4rth3G/ipkrQoFxv4qZaPpVI1AJTb8lTT99tumH6/3qZKLVtHEo4K33g2L7YdyvYuaqTCaM+1XMROOvGoFKaPwtafwZs40/XO9XIxOtpo1DgXG/2pmrahmM+1XLXBEKjPtVzETTrxqBSmj6LWr6Da9zY7Ovc8P1fnUy0WraOBTw1vtB2euBcb+KmasymTDuVzETjb9qBCqh8bek8cdnG3+43q9GJlpNG4cCXtwPiu2Hcb+KmStCgXG/iplo+lUjUAlNvyVNP3226Yfr/epkotW0cSjgrfeDYvth3K9i5qpMJoz7VcxE468agUpo/C1p/BmzjT9c71cjE62mjUOBcb/amatqGYz7VctcEQqM+1XMRNOvGoFKaPrVM/2kwXf85ezs4vr8S+v060lq92k5u69Jvp4etY4/n7aOSBNiANDRTR3EdHoaIYiSzFXpA1M3GKMOhLl09BmIDagz16Ea2oClmYgCUbyuPKBRvEPj7ypKvABAgxuuYzoONSC8bUMIczNX1aMMU+PcpAYEAw4ABMfSbU4hhFgs3bWpZQBAYmiaYVAOoVGka6MDgMG5TXUIQDRqrWPifYcm3GEUdvzEj0LRIWjO1chE3VtGoBIQCGjOVcxEc64igUpoztXNRHOuCoFKaM7VyIRjzn0N2xANOkvjutS+EOYWhDA3c1UzvGNorsGoC2GRHQAIuqPbFgzzGt+BVchEFIjideWBY8OdRgk59+KERLdowdXJRHVbRqASEAhowVXMRAuuKoFKqG8rZiIKRPG68ixvwUlS7yYQlah3dzr+w3PKqQ9/mvP9edYzdjcvJN+9GSRJFJJ24PX7e42bJCTyX7MX+/de/NQgyVNPyMcpUYN0vMRrJlG3G8iH7SgIvF5fjB57cVckez+nkK+5QbzY95riseeFHdHZa9x6gaJNn7ajMImjoL83In5ZReUPVPojCgW5FGHfl3zIb8JL/LBLZInkMIoC9fnS/5f8b+qPy4rY3clwv6gz2SijCvNlrfidOTjyxN9FEDRqWf+K7ejX2Zf0b7OfxH5PdIbfbqK4I+LxVxVylVUiOlXLmullLDbCd5M7ZUHc1fRcFi9s2O47wzZfadmHXtAeBF4ia/9I9P1uSL5EXmelIuTKJd/85G7Y58mx106ieM21ceDH5DiIvpOt2+R/9J17P/ywjsoZizGlhtYmmqynnSv/XpCzW3IuvD9XWvrZIOlEEvyVuO+J2EsGsSBeksqRdaWt49VWx0ig3wb3fsdPnsiFHNXRM5mCm2+y1uKd4Ea26CvJ9w5jMpfnzU8Hl62T1ulV7lwLDvZQs8nM/t6RONSxyJa0Kj4AAONS2wQDxnBtkzII6xNMw9aoC+EIKmeHM8Lsj5r2EcRmTduiJoQAoXS917GaFTX14pKvCO/QFwOARPZxsvXnp2SwcwdBvcGDAwAFs12DWhA0AgAITR3fF1XIBKWbD88uWtefzq6uzk5y6pkV1bMigqGd4fjRTKcMjOvJDGrAQWPrpkZ1CErN0RyTWuhI18hER7oSgUroSFchyMrfRGWNrnTdTIRTh0AlOK40544B494FABDQla6UCU87n3w+yqlmHapqBuRHG5wyDsb3ZKZFdR0MHNu1JSAbwlTq2LZuUB3C0RKZM23BcaZt6kAwnNCZLiPIyt84dY2edN1MhFOHQCVQnrRuUw4hvAoAArrSlTLh6ears/PZdxbC0c2AXGkd0nJoZkKKC9g2M6gDwvk0HIsyCGfJ4jvpmpnoRufJUVUv+avKBCrBcqO5oUltAMn11KX1obmQEJkOt6gL4YQmW92f7DgAkHClsjUHjMpG57pSJiiNfXRwdXDYOr1qXVyPdmZd/3F6bc3envWtdXkFQ4PDcbZ16sLxtQ2qwwHDOXOoAeFCUm7oDnUg7AhHV7tmJrraeXJU3OuGD8f1hvfKFxgcAChsZlEGwd8GAAFd7EqZYDX12QslDXbDFhzvWqMOnP3IEowLBoxhyvkUwntsU5MzKgTFkPnWzkdmAvGtDRhX1aJvXUaQlb/JGhuUWw3qfbbEYwLDAwCFrlMIYdfsNbYNRmWjj10pE6rGPvl89Fxjg93KBcfHdqgNxit1qQkHjOHYLrUhhI9N3XIphxAtQCe7ZiY62XlyVNmv96vKBCrBcrKZJvUCJK+UGXL8QgLELY1aENaM67pLNQhAcMl4zUz0tXPkb05xX52dP1fcYPd7wfG1NUi3bmmglr47OoXgCJk6A7K/HD3tepnoaefJUWG/3q8qE6gEy9N2qQ3qdTbj1LIgAeK6TXUI86qu2TBC5Oho18xERztH/jb09nnr4vNJK7cKjc1ehXZ59hXKpZlwHG2TGmBcU5O6cE4S1zVuwziDRNd1DQaSzNXWwWhs21mPj1ohsxKBSuhqVyHIyt9klQ3H1eacahyUa+pQCxQgk7vUhvAu2HJk06CvXSMTfe1KBCqhr72k4uazFXfrAMpBKnBcbR3UtmbKHTBgOHM4NSDcqMQNTaMWhC1fqa+tuWA0ti1VHYR2QV+7jCArf4NVNhxXmxnU1CF5psxJjRA4gHTDhbF+3DBNakJw6dDVrpmJrnaO/I3qbX223j49u4ASI4fja3Oqw/G1ObXgvNdmuqFTHcJp48ywLepAUA3Ze23zow5EZdsO1SGcAo++dhlBVv4m62w4zja+115YtBUBwvfalTPR2a5FoBI625UzYStuY7bihnNBCBxf26AMjq9tUAvOQepcNxl1Icyn3HRsyiC8oc98beujAWW7tkUdfK9dnokq+913ETiuNjOpCcoz5RplNiRAum1SDYKHakjFrUMAgq52zUx0tXPkb01vD88zZbPPMwW09wuOr21Z1IbjbNtqCgKDRrcN26E2BCfVYJzbVIMAZbRnG8zxaA7luGe7PBP19vvvI3Acbt3W0sNJ4DiohsPlRAQJkeM6FmUgVqYxy9EpBO2NTnfNTHS6c+RvVHnz2cobziYwOD63YaVnmwLxUk1GDUBvuC3OXWpBcIi445ic2hDepY72boNZT85gXOGOPncZQVb+BqttOC43NwzqwtrrzBxqgEJkuroN4jYR22YWkJV26HHXy0SPO0f+RlW3Plt1A9oKBsfl5hao48Uc6sJxuZlhGy41IWwDYxbnBuUQ1ANu4a6ZiS53nhz19uv9qjKBSrB87v+fva9tbhtHtv5+fwVWUzUj10q0qBe/jZ0tx3EmeSqJp+LMbO1N5bpoEZbo0KQuSdnWncp/fwhS8liRQAASSMvIQdVmx2zw9GkS3QAoAG3oz9xGLZXHz9wKQky6lSqwgkm3tNDszrvL77zN2RNmzpy7Z2dbqAyZpfZ2rLY5C+Xbe7v2rmWbkEOrY/f29kyac+8a02vv7lg9E5YfYM4tqpDr/4G7bXOm3O2dbragy5wJKjsg1Kxk4jvdliGL1PY6nQ6OKVcSYsotVYEVTLlX7bs/nf3+/bawrrHbwsyZc+9YXXOm3OkEtW2MMZ2dtKMzIml1Z39/x4wtw7Ot3Ab9xo1V5WIhuuzn30bMmW/v9tJuwaTJ6T47Ctskg+y9bs/qmRBZ25305fRM+Kkes21FIWbbj6pvaNfd5nfd5mwIM2ey3bW65mzj7majEEOMaXf3bcuEuXZ7t5saYsK6ZWzhVhRisv24OnpsbXdJV2DFrLk222dk1Kne7Lf6nkkG2e1Wz4xMWnZvZ9fax1xbQYi5tlQFVjDXXrPn7vB7boN2gpkz2W5bPXNyVrdNOnTd7rZta9eEji7tsjvWrjGzbbtnTlKwPatlwvcczLZFFXL9P3Kfbc50Gz9tr0ytqh4PP23LCzHdVqrACqbb0kKzu+4uv+s2ZxOYObPtntUyZx152sMZ9NM267F3TIinHbu9b8b+YOzbVhRitv24OrpsbXdJV2DFrMk2+217x6S5Kftt26ij34z6bbtn7eGgNAUhJttSFVh5FpPttKpz6VOp2ofbrnf7fc2lF/+r4O/Zf89de4Q3bBPPPar9dxjQi9P/HXujGxokF69o4nh+7QW7TB4uk/zy4faw/WKZjiVmfE//cuFJHV6Ok3SWRfq+E8dHtcskIOn/mqPIu3GiSY0kkxFNL2eVasR1EqeZhIOBn17sh77vjGI6u+xEA5oc/ZQ94ot2jziR5zTp/cgJXJraeOX4rG52tR8GSRT68dGs8uIrEV9g5XzUfOnENHs855OYjXz8qNkm5/1hNvLx+zdJMwijZJgOfZYiiPQcbufGLzy4tCXMnpqXPpr0NfKNeVz5jvrpq1UZajLY2d35H9m/zTiJvBF1p39dhpFLo4c/00fs0iCmrqwu7pB2tbBymAxfnF1e036Set1QcbC8uspz7//yoWHVKskfgZfElSp+ReN+2gISLwwq1fun449p9Rqf4AmfhONAU/t9hhPMs/MD1gO9+fP45IBF2cvQidyDkzC4Tb3au6UHp376H5HXN2DsAhMKhTBBVIEVmCAUmmvCZs9DCrVUOS/YUZkX7KwxLzgJI3pxGaYEbx5NDez5qUE/rVTdzGCJOZgZYGagXzFmBmXrxcwAM4P1ycAEUQVWYIJQCBNEFVjBzGDx782ZGeyqzAx2150Z3Hjuo2lB5ymnBUtswbQA0wL9ijEtKFsvpgWYFqxPBiaIKrACE4RCmCCqwAqmBYt/b860YE9lWrC37rQgCUePpgXdp5wWLLEF0wJMC/QrxrSgbL2YFmBasD4ZmCCqwApMEAphgqgCK5gWLP69OdOCfZVpwf4a04JXqfITGiQ0uricbjVgOy13+PsN7micVDdNWGIbpgmYJuhXjGlC2XoxTcA0YX0yMEFUgRWYIBTCBFEFVjBNWPx7Y6YJnZbCNKHT0jRNCBdmCE+57WCZWZghYIagXzFmCGXrxQwBM4T1ycAEUQVWYIJQCBNEFVjBDGHx782ZIdgqMwRbzwzhxnO/nyE85Q6EZWZhhoAZgn7FmCGUrRczBMwQ1icDE0QVWIEJQiFMEFVgBTOExb83Z4bQVpkhtPXMEJJw9P0M4Sk3IywzCzMEzBD0K8YMoWy9mCFghrA+GZggqsAKTBAKYYKoAiuYISz+vTkzhI7KDKGzxgzhd5pypY8WGdn8RUZxOK4w7cEyszBDwAxBv2LMEMrWixkCZgjrk4EJogqswAShECaIKrCCGcLi35szQ+iqzBC6OmcIbf4MgToVblReZhUmCJgg6FeMCULZejFBwARhfTIwQVSBFZggFMIEUQVWMEFY/HtzJggq+ZI76+RLXpggdPgThGozJy8zCzMEzBD0K8YMoWy9mCFghrA+GZggqsAKTBAKYYKoAiuYISz+vTkzBJXMyZ11MicvzBC6/BlCpWedLrMKEwRMEPQrxgShbL2YIGCCsD4ZmCCqwApMEAphgqgCK5ggLP69ORMElQTKnXUSKP89QZgeZGTzDzKqeBcCcinncJghlKwYM4Sy9WKGgBnC+mRggqgCKzBBKIQJogqsYIaw+PfmzBBUcil31smlvDBDaPNnCNXuQkBW5RwOE4SSFWOCULZeTBAwQVifDEwQVWAFJgiFMEFUgRVMEBb/3pwJgkpW5c46WZUXJggd/gSh4l0ISKicw2GGULJizBDK1osZAmYI65OBCaIKrMAEoRAmiCqwghnC4t8bM0PoqiRU7q6TUHlhhtDlzxAq3YWwzCpMEDBB0K8YE4Sy9WKCgAnC+mRggqgCKzBBKIQJogqsYIKw+PfmTBBU8il318mn/PcEYZoszeYnS6t2F8IyszBDwAxBv2LMEMrWixkCZgjrk4EJogqswAShECaIKrCCGcLi35szQ1DJp9xdJ5/ywgyhzZ8hVLoLYZlVmCBggqBfMSYIZevFBAEThPXJwARRBVZgglAIE0QVWMEEYfHvzZkgqKRT7upJpzydIHT4E4RqdyEsMwszBMwQ9CvGDKFsvZghYIawPhmYIKrACkwQCmGCqAIrmCEs/r05MwSVdMpdPemUpzOELn+GUO0uBKRTzuEwQShZMSYIZevFBAEThPXJwARRBVZgglAIE0QVWMEEYfHv2X9zJg2HwzYbwNaOvejiXRiO4otXNHG8dJyaXiHZFZJfOdwetl8sQ15C/gmnISpJm7srJ23+8/hPcuclQ/KRDqmTVDS/QDLmHA7zi5IVY35Rtl4j5xdZ/zvsvTi8fHHovajH49HIn2wdbntpr5xe2mYiYff8Aw4gJIRSFViBCUIhTBBVYAUmCIXrzwey6pvxwScd77PhfvbN52ycuGEYpZfOJ3FCbwxoB8fjJIy9/6OuAbb0r0x4I++9wLsZ35BpYyNswvnaD+/IRyehBtjXslotA8wwo7GhGxCVaTdwEnp++k/opzPPg3+nnhgZ8PZNCv4Dx9++8QIDLPndd4Ik+8ZogDEnQ8/3qUsylzHFKJhQKDQv8L+hTsICv0G/75oU+18m4+2hAXacXl15fY8G/YkBxthmjPNhQqHQqFj/2gkO/mS/iF769M/QH9+YMN82KdCbMen+PaJxPI4o+ejFJrSwnrXXM8AML3hz8Vf725kBpiDii8o04p/TZBR6QfLeCZwBjQ7O+0Pqjn0jgiVMKBRWZMJJvraKzMYVpEk+0ZsRjZwk7QIMMLDXs7okCQn7fwPMeW2ADT90+P9utY1Lb5zAxWqbde+SrsAKTBAKYYKoAiswQSjc+IAs/ZQ+DWl04/iE7bGK8dYLhTBBVIGVrFWFSdqmXvvZWpqIOgaY1NlrdHodAwy5Sv6nbYAZT2ED4vuTv3aYUCisyISEtaowTpyERE4woDG5SiN9P1+qZYB9uz2rzb6v7PcsE35PxfeVYiHCvbLQ3LcuIZSqwIohJiwP98N8gZYB9u1088/pu7a1Y4A5CPfFQoPCfeqXXpDG+0+TUeqVf8T4EVUghAmiCqz8vQ9v1sIOztNQ79NX435y8Ofxnwf5YRMGmAkTCoUVmfBjf8357ufT2dEw+AF13bukK7ACE4RCmCCqwApMEAo3PiRLPyV2SAE5y9aWeWFAZosZ8f4LhTBBVIEVQ0z47oQ6ctbvMz8xwDKYUCg0J8p/8AbDhJxM+j4l5zQx5LsnTCgUwgRRBVayBffMMc6C48CETbQnw9DrYwBXLDQntJ/2wyC88f6PRojsUkKYIKrAiiEmvPKurmhEg8Rz/NMgGTr+CDFeRmhuE3uGMf5VtiGJTPcFsrOR/mRN2p9+s0mcZIzVMsVCmCCqwIohJmSJCgyw42UY+gaYsdlB/vAHzjS4o5LiY2fxEYkvsPL9B1R7aS0RlnqSjyWEkeRDDWR1lUjyUb5eJPlYQePmjP+R5EMghAmiCqzABKEQJogqsLL5Y/Ws+gZ8kEGSDy2sKrLFjCMgkeRjPUJobOgGxEKpCrl+JPlYi1VFtiDJh5qwImOQ5ENRaK4JzzjwI8nHRtuCJB8qwoqMQZIPodBcE55nrEeSjw23xYxJN5J8qAkrMgNJPqSERkV8JPmACcpCqQqsIMmHRmIVmYNTyYqFGx/+keRDIIQJogqswAShECaIKrDywwdk6aeEU4HlhTBBVIEVJPnYbEMMSfLxFKcxI74/+WuHCYXCikxAkg89xCoyB99XioUI98pCc9+6hFCqAiuGmIAkH3qIIdxvstc8x3CPJB+KQpggqsAKknxoIQMTRBVYwdccJPkQCmGCqAIrMEEohAmiCqxgCC6qkOtHkg+YoCyUqsCKISYsnFGHNB9SQnNNeIZxHmk+VIUwQVSBFUNMQJoPJaG5DesZhnak+VAUwgRRBVYMMQFpPjbbEMR4UUGaDy1kYIKoAiuGmIA0H3JCc1uUQpA//IHTfOyqpPnYXXxE4gusfP8Jtb20lghLPc3HEsJI86EGsrpKpPkoXy/SfKygcXPG/0jzIRDCBFEFVmCCUAgTRBVY2fyxelZ9Az7IIM2HFlYV2WLGIZBI87EeITQ2dANioVSFXD/SfKzFqiJbkOZDTViRMUjzoSg014RnHPiR5mOjbUGaDxVhRcYgzYdQaK4JzzPWI83HhttixqQbaT7UhBWZgTQfUkKjIj7SfMAEZaFUBVaQ5kMjsYrMwblkxcKND/9I8yEQwgRRBVZgglAIE0QVWPnhA7L0U8K5wPJCmCCqwArSfGy2IUjzIRYivisLERxFFVgxxASk+dBDrCJz8H2lWIhwryw0961LCKUqsGKICUjzoYcYwv0me81zDPdI86EohAmiCqwgzYcWMjBBVIEVfM1Bmg+hECaIKrACE4RCmCCqwAqG4KIKuX6k+YAJykKpCqwYYsLCGXVI8yElNNeEZxjnkeZDVQgTRBVYMcQEpPlQEprbsJ5haEeaD0UhTBBVYMUQE5DmY7MNQYwXFaT50EIGJogqsGKICUjzISc0t0UpBPnDHzjNx55Kmo+9xUckvsDK959QO0tribDU03wsIYw0H2ogq6tEmo/y9SLNxwoaN2f8jzQfAiFMEFVgBSYIhTBBVIGVzR+rZ9U34IMM0nxoYVWRLWYcAok0H+sRQmNDNyAWSlXI9SPNx1qsKrIFaT7UhBUZgzQfikJzTXjGgR9pPjbaFqT5UBFWZAzSfAiF5prwPGM90nxsuC1mTLqR5kNNWJEZSPMhJTQq4iPNB0xQFkpVYAVpPjQSq8gcnEtWLNz48I80HwIhTBBVYAUmCIUwQVSBlR8+IEs/JZwLLC+ECaIKrCDNx2YbgjQfYiHiu7IQwVFUgRVDTECaDz3EKjIH31eKhQj3ykJz37qEUKoCK4aYgDQfeogh3G+y1zzHcI80H4pCmCCqwArSfGghAxNEFVjB1xyk+RAKYYKoAiswQSiECaIKrGAILqqQ60eaD5igLJSqwIohJiycUYc0H1JCc014hnEeaT5UhTBBVIEVQ0xAmg8lobkN6xmGdqT5UBTCBFEFVgwxAWk+NtsQxHhRQZoPLWRggqgCK4aYgDQfckJzW5RCkD+sPs3Hfy259ghv2Ga5KmrZsX4X7AS8+OIVTRzPrz066i8m+bXD7WH7xTL0JQZ8T7zChCL7KglF9hdfhvgCK4uHBy6tJgJTzyiyhDEyiqiBrK4SGUXK14uMIito3JypBjKKCIQwQVSBFZggFMIEUQVWNn9akFXfgG8/Z+cHv49vRgcnYRAn6eD/fESNWCdv0imT5hwlz1KGuOT38C6dPrEWl7a86VDzuVtmUnv7twE2IPqLyuw8+eybRvRwlPzB6duPBrz/3Uars9vYae1Ztm2AOaacKP+RZr+X9ik5OfvdAHt61s6uAWbAhEKh8QGfZPuqttAMCoUwQVSBlb+zLEXkPBxHRiwkOZn+9BEhcZSs0FwTnmfcx9HyMEFZKFWBlR/iaPlu19phZ+Gw/zfAHJyFUyw0Kvwb+p3HkOzN+L6jKKwq4ls9E5oXTCgUGh/o8X1HRggTRBVYwfcdDQTR1EQVWPnh4z5yRwmEMEFUgRWYIBTCBFEFVn74gKw0EA89P/0ny/twkA0r8PYLhTBBVIGVbLWhZ8wQ9bsD0AywCCYUChHjV2Zo7tuXEEpVYMUQE8yN8cSEFbkwoVCIKL8yQ3PfvoRQqgIrhphgcJQ3IZMqTCgUIsqvzNDcty8hlKrAiiEmGBzlTUj7DRMKhRsf5ZEjSiiECaIKrMAEoRAmiCqw8sOHZOmnxIZF5LUf3hF2OEj6TzAwYUGZSeeBmHP+zHsv8G7GN2S+0RlgWMsyYZm6OQ0NsV9UHmL/oy2CxkR/mFAohAmiCqwwEzptq8V2nLbtthERHltOi4XmxPZXNPYGQT7SOr33EsO2gsOEQiFMEFVgZXamACK7QGhuc3qGkT0L6dPw/njwPkuGZsSGQJhQKIQJogqsMBPslrVnQnw34bCQzY7vh9VniirUUmH+pl5LIX9Tr7X4iMQXWFm2y3tpRRGccganZZyRwUkNZHWVyOBUvl5kcFpB4+aM/pHBSSCECaIKrMAEoRAmiCqwsvnD9az6BnyOQQanNVhVZIs5CxuQwWktVhXZggxOxUKjov90y9In5pMH5+l/+TTrA0iTHHsm7GEyyTPN6QlgQqEQJogqsIJAL6qQ6y8O9Pnpvmm8N2XXqkkRv391Y4AVr51gOup3ktmP/2xXq0mL6Hd3G3Zrv7Gz07Z2ewbYg1lAsdCozgHpnWCCslCqAis/RHqnva7VZovt2f8bYA5WZBYLNz784/R3gRAmiCqwAhOEQpggqsDKDx+QVcbjhubbgwmFwopM+N13gsSUE8VyT3GReUlWaK4JCPUyQnPfv4RQqgIrhpiAUL8yPTQyUQVWfvhQj9MjhUKYIKrACkwQCmGCqAIrP3xIln5KOD1ydVYV2WLOikecHrnRVpjT0BD7RQWnR8IEdaFUBVYMMQGnRyoIzW1WzzC24/TIlcnABFEFVgwxgS1VRGQXCM1tTs8wsuP0yDXJwARRBVYMMQGnR0oIzW1OOD1S6vRIW+X0SHvxEYkvsPLe8QJyTqNbr0+rP0ByCW0cIKkGsrpKHCBZvl4cILmCxs2ZAOAASYEQJogqsAIThEKYIKrAyuaP2LPqG/BFBgdIrsGqIlvMWduAAyTXYlWRLTg6plhoVPTPvmW8oezfg/fevRENuNMy4bNpGvYNsCJvWuTTkEY3jk9Or668vkeD/sQA22zLiIZ2FTl9Q7phhH1RwYlha5GBCaIKrPwQJ4bZ3Va+wjL7DwMMwjqcYuHGdwA4M0wghAmiCqzABKEQJogqsPLDB2SVEXn2IeaPmLJP8QHNJmQx3n+hECaIKrCSfdLNPsKkrYs8al3ENsAymFAoNNcERHkZobnvX0IoVYEVQ0xYHuVNOM4cJhQKzTUBUV5GaO77lxBKVWDFEBOWR/mOAZbBhEKhuSYgyssIzX3/EkKpCqwYYsLyKN81wDKYUCg01wREeRmhue9fQihVgRVDTFge5U3IPwoTCoXmmoAoLyM09/1LCKUqsGKICcuj/I4BlsGEQqG5JiDKywjNff8SQqkKrBhiwvIov2uAZTChUGiuCYjyMkJz37+EUKoCK4aYsDzK7xlgGUwoFJprAqK8jNDc9y8hlKrAiiEmLI/y+wZYBhMKheaagCgvIzT3/UsIpSqwYogJnF1RJuzlhwmFQnNNQJiXEZr7/iWEUhVYMcQETpjH7tdiIUwQVWAFYV5UIdePMA8TlIVSFVgpCPPY/loshAmiCqwgzIsq5PoR5mGCslCqAisFYR77X4uFMEFUgRWEeVGFXD/CPExQFkpVYKUgzGMDbLEQJogqsIIwL6qQ60eYhwnKQqkKrBSEeeyALRbCBFEFVhDmRRVy/QjzMEFZKFWBlYIwjy2wxUKYIKrACsK8qEKuH2EeJigLpSqwUhDmsQe2WAgTRBVYQZgXVcj1I8zDBGWhVAVWCsI8NsEWC2GCqAIrCPOiCrl+hHmYoCyUqsBKQZjHLthiIUwQVWDlhw/z2QP4O1lrP0+XHCNd67p3SVdgBSYIhTBBVIEVmCAUbnxIln5K78JwRF774R35mI6R0n+CgQkZ7Y/HSRh7/0ddA2wZOP72jRcYYMl7L/BuxjdkvtEZYFjLMuGkBXMaGmK/qDzE/k/0ZkQjJxlH5kR/mFAohAmiCqwwE3ppYCdJSOyuGRH+tQE2ILaLCntKr2jsDYJ8pHV67yWP4zwaQaEQJogqsGKICVlkR2gXCM1tT88wtGcxfRrfH4/eX3lXVzSiQR8BvlgIE0QVWDHEhH0zwvtHA2zY7PCeVnUufSpV+3Db9W6/r7n04n8V/D3777lrj/CGbeK5R7WzceKGYXRx7EW1F9M/SPrH4faw/WIZ3hLK31O9XHgqh5fjJAkD0vedOD6qXSYBSf/XHEXejRNNaiSZjGh6OatUI66TOM0kHAz89GI/9H1nFNPZZSca0OTop+xxXvTaxIk8p0nvR07g0tSeK8dndbOrs9+Kj2aVFx+/+AIrx7dpNzigJNVBZp+ZHz0r8mocecGAnPX745FHXfImHEfxUiSRvsPt/CEsPMD07c+enpc+ovTV8Y16XPmO+n5NaQzCYGd3539k/zbjJPJGqXH5X5dh5Kbjgdmf6aN2aRBTV1YXd6yzWhw5TIYsAgwVx0+rK5s1iQ/jm0sakfAqf/tOkMSV8vgQ3niB4z85j/8OA0r+DP3xDSX1q+R/OlsVv46BRd7T/tAJvH76OP6kQeL5DluKRepOf1gtmzRGbBCb7Nm8Da48P4me9Ik8MYfsOZx7N6M0pG1A+yiXyTOcep7/3nx5fH76/vTDJ3L+n/PmDnn97mOzTc5P3jSPyZvf3528/9T8cPbx0xvy3x8MGLHuWiac0mN3rF0T9ie3O/udfRPW7Las7q4Jp/yZ8aMYrJAQwoqNt+J5jidOzj6eXrw8+/Tp7P2jIYU9P6RglcwYUezsWkYcCWW3u9a+CYOjdtfe2zOjM95tmdCy0AVICGEFrNDLx7xBxfu3rx6NKDoYUWy2HRhRSAurG1H0zLAD8V8ohBWwQi8f80YUn85+fzSi6GJEsdl2YEQhLaws4nQ7JhyhiPgvIYQVsEIvH6NGFK+OPx2fnH74dPrxYram4uK/P1zs8BdW/Pv0/JMZI4y2bbVMOGOxs2+1TcjKurPbNWRhxe6+GeMk9AZCIayAFXr5GDu+OFsYWhi7wKJl7Zsww7StPdsAMzo9I8Z5trVrwgcxdAISQlgBK/TyMXVY8f7tq++HFcaussCwQkqIYYVMBVamb6Nnwu9T6AUkhLACVujlY+q44tPZ79+PK4xda4FxhZQQ4wqZCqzkb6PXMePnHPQCQiGsgBV6+Rg1rvj99OPb96ePfgWx+b+CnJ/9YcrJFXtW14Qfwu2etWNCT9ZpdXZNGCDZVgdfLMTCyqywuybMHkx5G7BCKDR7bNHmjy1Oj01ZvNkzZGiRRk8juuT93q4Ja1Btq7tjQrsypRuweya0KlPeBqwQCs0eWnT4QwuDDtzEZws5IT5bSFVgZbovpIMFnEIhPltIVWDFpLcBK4RCs8cWXf7Ywpw9p/hsISfEZwupCqxM11q0TVgzYko3gM8WEkJYsfFWPPehxXRziM3fHILVFtJCfLaQqsCKSZ8tbGunY0LiFlP6gfYORnpCIazYeCsMGVu0+WMLrLaQFeKzhVQFVsz6bLHbNWGoZ0o30N7FLyJCIazYeCsMGVp0+EMLrLaQFuKzhVQFVkz6bNGydnewSUQoxGcLqQqsmPQ2YIVQaPbYossfW2C1hawQny2kKrBi1meLvS6GFkIhPltIVWDFpLcBK4RCQ4cW0yOzbP6RWVhtIS3EZwupCqyY9NnCtjo7JoyRTOkHOjbWvgiFsGLjrTBkbNHmjy2w2kJWiM8WUhVYMeuzRRdDC7GwuqFFG58thEJYsfFWGDK06PCHFlhtIS3EZwupCqyY9NmiZe3ZJrwPU/oBfLaQEMKKjbfCkLFFlz+2wGoLWSE+W0hVYMWszxY7bQwthEJ8tpCqwIpJbwNWCIXrDy3Sqs6lT6VqH2673u33NZde/K+Cv2f/PXftEd6wTTz3qHbixMOL1354V3vB/pOw/zzcHrZfcO7L7+29OPRefAjJKydxSBKS82F4R67CiDzC8F6kOL0XSygp0Dv3EnrhBO7FeTiO+vTifHxz40ST2gsmIKmA5AIyFSxS55vxvVWXCy/z8HKcJGFA+r4Tx0e1yyQg6f+ao8jLSJBkMqLp5axSjbjpw2gm4WDgpxf7oe87o5jOLjvRgCZHP2Wt4KLXIU7kOU16P0pNoKmdV47P6mZX+2GQRKEfH80qL7Ya8QVWvn9GpwGNBpOlVUWAh9u5lQtPKG2Vs8fjpc8gfWd81o8r31HfrymNyxns7O78j+zfZpxE3oi6078uw8il0cOf6bN0aRBTV1YXd/y/Wog7TIapG6T/qN2+urJPYeL40zdN6l9fJuOtSvVPNf9OI5JTeTn2fNcLBuQ4ok7OaPsq+Z/2k9E6SZuEl3hhkDaSksk9w7ln/tKyyJE/MwNGB3Zvf6+7t79nmTDs7LQtE+aWT2TGM/TIDzSBP64gNLshSwilKrACf5SpkOt/6CEfD6kNeP+91k67a+/alhEf/Fq2ZcI5+U9lxzP0yqyXhE+uIDS8LUsIpSqw8kx88gk+NhZqqfLLWlfly1p3rS9r7Lvn44jDvizc0ij2UrteO/0kjGK5DwULT1/1W9sSO/CtTfb21ZWxVnD0YtoGFl7+D/sJ6dSn/bSd9L3EhE64Y9k7TzFPfYYv/oOTjKN0bvSbExvw4m2rtfcUZzQ8wxf/ymMdQz9Jg2Doe8HAjLffe4oFkM/57b+hTmLG2+9YO/ZTrETb7EH+fy259ghv9pN9f0jdcTosPUvHQ7cevau9mF0is0vP5Gf6nspkorfyZOL7p0OaJPu/DLi0KcTfpv89kVhiww86kZi9lGp/vE8bKnnn3XhJXKnej6mh1Wr8I2YzpnGQ/LCzpGMvIn9SP2TTJPKotT33rnNmkwGmmLAy8ik+HT9Hb/TvnElMzgIDXvkr7ybtPb0wSIO6CRNxI9xww2cTWfUN8MOTN/8mn+jNyIBXzsygEfskZkK3bsS+LPigqGQ+6IfJkC2KNWhUOrPpbRCPfYet/jXAKBPWnWF8KixZ+0W3qCZEt7jRYeQZuuCH05OXzePm7Nft5un/jr1ROtNKDGgCpk0ZTXDL9oZvac2qb45fvvMGQ0N+fYQ3KgjhjX9X3xxvPOv3xyMn6JvwMwDcUUEId/y7+ua44zlbWNCn5N9OQiOD1unANRWEVU0nn+Kopefrmp+GNLoJ48RJyDlNRqEXJE1zllHia4+0sCIbuvjiKiwC9zSn/4R7Sgvhnn9X3xj37CferRlrzWamvKO31DfAHiMW7WCSKSzZecWzBezZOmKaENuEt2+ACSa8Bvw6KSzLfdCE1SEGmAAfFAhN9kETDm4xwAT4oEBosg+a8FXAABPggwKhyT74FOdoSAilKrACHxQL4YMP1TfSB004fM8AE+CDAqHJPmhCSkUDTIAPCoQm+6AJh84bYAJ8UCA02Qf3DHj5BpgAHxQITfZBEzKiGmACfFAgNNgHn2SBkYRQqgIr8EGxED74UH0jfRDrZIqF8EH4oFAoVSHXv8wHsU6mWAgfhA8KhVIVcv3LfBDrZIqF8EH4oFAoVSHXv8wHsU6mWAgfhA8KhVIVcv3LfBDrZIqF8EH4oFAoVSHXv8wHsU6mWAgfhA8KhVIVcv3LfBDrZIqF8EH4oFAoVSHXv8wHsU6mWAgfhA8KhVIVcv3LfBDrZIqF8EH4oFAoVSHXv8QH8dNEsRAuCBcUCqUq5PqXuaAJL98AE0x4DfBBYVnug1iqViyED8IHhUKpCrn+ZT6IpWrFQvggfFAolKqQ61/mg5gPFgvhg/BBoVCqQq5/mQ9iqVqxED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/mQ9iqVqxED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/mQ9iqVqxED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/iQ/is2ixEC4IFxQKpSrk+pe5oAkv3wATTHgN8EFhWe6DWKpWLIQPwgeFQqkKuf5lPoilasVC+CB8UCiUqpDrX+aDWKpWLIQPwgeFQqkKuf5lPohvMsVC+CB8UCiUqpDrX+aDWKpWLIQPwgeFQqkKuf5lPoilasVC+CB8UCiUqpDrX+aDWKpWLIQPwgeFQqkKuf5lPoilasVC+CB8UCiUqpDrX+aDWKpWLIQPwgeFQqkKuf4lPohPMsVCuCBcUCiUqpDrX+aCJrx8A0ww4TXAB4VluQ9iqVqxED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/mQ9iqVqxED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/mQ/iu2ixED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/mQ9iqVqxED4IHxQKpSrk+pf5IJaqFQvhg/BBoVCqQq5/mQ9iqVqxED4IHxQKpSrk+pf4IKaDxUK4IFxQKJSqkOtf4oKYDRYL4YJwQaFQqkKuf4kLYjJYLIQLwgWFQqkKuf4lLoi5YLEQLggXFAqlKuT6Uxek0a3Xp+TfTkIj8i4MR+QTvRmRJrG7rdcGtANmDY2cZBxRA6wxwTOfYjHyc/TM8WjkT8ixF2UeacCLhytKC9FJPlTfPFckJmxpgjNKC+GMD9U30BlN2NsEZ5QWwhkfqm+gM5qwyQnOKC2EMz5U3wBn/PP4T3LnJUPykQ6pkxCbnPX75Lw/NKAJvPJuaBB7YeDTODbAHhN+78WHHGFZ5pZtuKW6EG4JtxQKpSrk+hfdsgO3VBfCLeGWQqFUhVz/olvCKZWFcEo4pVAoVSHX777IVwe8odn/Hd9cejRI8g8+D0t4mmQX6wXkhRVZg68/AqFBPhpGX8np1ZXXT72zP3nwTANagGk9pwleueE9Z1rVufSpVO3Dbde7/b7m0ovLFC2pxq0sEDAs4rlHtf7QiZKTMEgcL6DRxV6NxMnEp0c114tHvjM58AI/lTQv/bD/9dda0Ws4jPuRN0pIMhml9yf0Ptm+dm6d/GrhnazcOhGJbwfkiLjezcinVkDvzm8H9dpPCxQbpNtqZf9s/SqB6jqJk8J+/qvmO5fUrx3UXHrljP2EjKLwyvNprZFLLu5rB7bVatRuHX9Mawctq92o9UM/jNJ7ftrbOzk5Pa19a0jhtDXhdDThdDXh9DTh7GjC2dWEs6cJZ18Tjt3SBaSrRdu6mrStq03buhq1ratV27qata2rXdu6Gratq2W3dbXstrZYratlt3W17LZSyybx+OYmnS67NPYGQdrfTaR6tIi6CjDcZ6QGw31CajDc56MGw/V7NRiu16vBcH1eDYbr8WowXH9Xg+F3ZIo4mtoxvxtTxNHUkvmdmCKOprbM78IUcTS1Zn4HpoijqT3zuy9FHF1xWVN75vddijjy7fnOCxL1buuSXZLH4T4eRRzu41HE4T4eRRyuuyvicN1dEYfr7oo4XHdXxOG6uyIOv/9SBdLVovk9mCqQrjbN78NUgXS1an4vpgqkq13z+zFVIF0tm9+TqQJpi9W6Wja/M1MFErTsLzIfIG8mJ+wTJjkiAb2bfd7MvmrW49tBI/tAKfySOQWxYpq8DMeBG9d7rQax7V6DdNh/tXtyX0PvUxozLMd1T5yEDsJocnzvxfXafa1BHowXwt0zgLPIpRE7VaEufyPjMZnn8Z468TiiOY0Jo5E/dCGWzGfleVXnNPJoPKWbapq+kJEfJhb71i1UGS+zW8w0trKWNgp9J/HCICVVixM6al7SqzCiNbmW9I4OaODOG5Rfq++kraDDWgL7OG6zf2o+vUoYMWHbyiGsiwFNToOEPZ9UxdU46GdM61vkL4mfaxhD+nD3Z6FvsOJdkXoy9OK0XbP75BSx8ugmK31+p05/WP+bsCrajP70t4Ip7sUojD0G+Cq9LGPNrDCYJayi8E6N0oyWF7iUOW7TbijePSvXq9545VGftbf69JnmfjKIwvGIuuTnn8k/ptfvrYuhE0/jCXOwrcfSyVJp+kAsZzB4zXRYPg0GyZAckjb5F6kd+36NHMzXiH2vT+tNe+tz68uW0N8WLAkjUr9OTWn9Sq5TNdOmOtXLrv3ziNjqL4gV1oyneJ+vv1hfaRrejo7yh7caYoY6fe3XqqbOymVEna+r3PxN8R7V+ux5Ta07Ys2aNYZpS8k6RuvCiVl/TN0T1t/Gn7Mn+WW1Rzl70aNxPKyv+i7SV3qQv8/VPcn3D2SstFjNVbXESRR+pXJ68rqragpHTt9LJnKqppVXtipTMVO1KsoskMyHlVXcQzn4sDJz5/nAww7AUUVTcTd5rt8aWa8qVf+baEzByvY2+f2PT+Q/Z398JOdnHz+9/fAbeXf229sT8ub046kcwOs0atN7hw3RSBKSOEwH0sH4Jm0HfZINEWPixP108OIFAwnE2bNnOI96ZqdBLuWDS0STcRSQkRPF9LUfOkndYSF/K32Vj65dZtekHqZ4iPZI7dQEEfC3NUfOkvOR3N0zZ6//8t1PWr80yC/TH6x+WXcgDzqgAzqgAzqgAzqgAzqgAzqg80PSWVyCwRhF1AUbsAEbsAEbsAEbsAEbsAEbsAGbYjYLiwAZG7bED3RAB3RAB3RAB3RAB3RAB3RAB3Rm+tzIuatL7BVKvMSn50NnRC12NlT9lzfhOIrFNCaLd/5J/ZCtJv5FvG5ye5scuy5xSAaSn/cahzeUuB3BnfHtwHJGI7azJjvMqrYluGFWLCdJonwv1U5L8Sa286ktf1N2VldOr+kE/WEY1R52/ShiXIVB0ryj3mCYMIzL0HflMfLXwnKzzF7Nw6GAv2wVvaLD7fx4MP7pYEtPR8sL9x4+GOfYs/3NP/Zsv7Jjz7L/XvXgGk04HU04XU04PU04O5pwdjXh7GnC2deEM7fbfi0gXS3a1tWkbV1t2tbVqG1drdrW1axtXe3a1tWwbV0tu62rZbe1xWpdLbutq2W3lVq2/LFnc1CrH3u2Bgz3Ca1+7NkaMFy/X/3YszVguD6/+rFna8Bw/X2NY8/WwdHUjvnd2BrHnq2Do6kp8/uwNY49WwdHU2vmd2BrHHu2ThzU1J75vdcax56tg6OpPfO7rtWPPZuDWePYs3VwuI9njWPP1sHhuvsax56tg8N19zWOPVsHh+vu6xx7thaQrhbN78HWOfZsLSBdjZrfia1z7NlaQLraNb8fW+fYs7Uio66Wze/K1jn2bC0gXS2b35vh2LNncewZxBBDDDHEEEMMMcQQQwwxxBBDDDHEmySeWOEtjSLPpe8d9qHKtlo49v6RJTj2/qHg2HulgmPvcey9QsGx998XHHv/fcGx94oFx97j2PulBcfegw7ogA7ogA7ogA7ogA7ogA7ogM5zODQSbMAGbMAGbMAGbMAGbMAGbMDm+bD5YQ6rBB3QAR3QAR3QAR3QAR3QAR3QWV3fExx7/8q7oUHshYFP4xhn32/W2ff+nTOJyVnwLM67t1ubf+B9yrGqE++7Xau3/6h0tZx/rw+1UwpqtxTUXimoO6Wg7paCulcK6n4pqHPHPGqELce77HLcyy7Hv+xyHMwux8PsclzMLsfH7HKczC7Hy9rleFm7pD6sHC9rl+Nl7TW8TD6DQAHw6vkEtIFKPtnVcw1oA5WMXavnIdAGKhm3Vs9RoA1UMmatkb9AH2opPiU7LFgj04E+1FLcSnZMsEZOBH2opXiW7IBgjewJ+vqAUnxLdjSwRp4Ffail+JbsUGD1jAwFoGvkZ9CHKvlY18jdoA9VMmStkddBH6pkyFoj54M+VMmQtU4+CI2w5XiX7IhgncwRGmHLcTDZQcE6OSY0wpbjY7LjgnWyUWjsFcrxMtmhwTp5KzTCluNlsqODBdjfIy+MWEpjmzRJ/XwcbLGz5naa/88Jmi27mf33K9pvduxVfl84Pu529/c1KJT9aqNNoez3HG0KZb/0aFMo+6VVm0LZb7DaFMp+ndWmUPa7rTaFsl90tSmU/klFn8bKY430DzH6NFYebaR/vtGnsfJ4I/2jjz6NlUcc6Z+K9GmsPOZI/8CkT2P145vKY470L1b6NOqIOe1Mo5NoHaZ2Ou323o4GhbJvUZtC2ZeoTaHsO9SmULbb0KZQttfQplC209CmULbP0KZQtsvQplB6mKpPY+WxRnqYqk9j5dFGepiqT2Pl8UZ6mKpPY+URR3qYqk9j5TFHepiqT2P145vKY470MFWfRh0xp8M0vg+DT2P6b+p+Go5fR57WIatt7+52OpqVy77dUpTLvuhSlMu+81KUy3Y5pSiX7X1KUS7bEZWiXLZPKkW5bPdUinLp4XE52p80xkkPm8vR/qRRTno4XY72J41z0sPscrQ/aaSTHn6Xo/1JY530sLwc7U87nnvSWCc9dC9Hu2qsE6a2y5P1ZRukyREJ6N1sk2e2t7Me3w4a2S5N4XbO2S7rmCYvw3HgxvUey+5n9xqkw/6r3ZPbEno/nzJwmohtcnzvxfku5YenIbGVe0n6Q5kbGY/JPI/31InHEc1psH3P07ew7uZ0pH1E2kfJgrSPywrSPsoUpH1Uq4+0j0j7qGQV0j7O6Veoj7SPjwvSPj6UEk6Z2rDsKKADOqADOqADOqADOqADOqADOs+ezoYlTQEbsAEbsAEbsAEbsAEbsAEbsHk+bH6YZC2gAzqgAzqgAzqgAzqgAzqgAzrV0JE/Ayz7hS0/0wtMwRRMwRRMwRRMwRRMwRRMwRRMwRRMnwdT4WGKGdP8cEQwBVMwBVMwBVMwBVMwBVMwBVMwBVMwfR5MlU5gzVjnJ6qCNViDNViDNViDNViDNViDNViDNViDNVg/IesZLTdy7upCsHsr8RKfng+dEbUSep/Uf3kTjqNYTGOyeOcnejOikZOMI0rqr7cYhgBke5scuy5xSIZF7rxkSOLwhhK3I7gzvh1YzmjEEorUmPbaluCGWbGcJInyFDI7LcWbWMKXtvxNcTJheVcYvaYT9IdhVHtIdqKIcRUGSfOOeoNhwjAuQ9+Vx8jfzsmbfxP2hn7ZKnorh9txP/JGyQtuncNt17tdLubewwdLsYjnHtX6rNGepFY6XkCjC9uukcz0o5rrxSPfmRx4Act607z0w/7XX2t8filobgJJJqP0fmb99rVz6+RXC+9kJUvFczsgR7OMOwG9O78d1Gs/LXJskC5LYJP+I/SXR2lbPv+dC+q7A/t42VKz/+6zEMOyOuUn+s3llCrAaWvC6WjC6WrC6WnC2dGEs6sJZ08Tzr4mnLmEmmsB6WrRtq4mbetq07auRm3ratW2rmZt62rXtq6Gbetq2W1dLbutLVbratltXS27rdSyF49LkurRIuoqwHCfkRoM9wmpwXCfjxoM1+/VYLherwbD9Xk1GK7Hq8Fw/V0Nht+RKeJoasf8bkwRR1NL5ndiijia2jK/C1PE0dSa+R2YIo6m9szvvhRxdMVlTe2Z33cp4si354XjJ6S6LXY+hQIO9/Eo4nAfjyIO9/Eo4nDdXRGH6+6KOFx3V8ThursiDtfdFXH4/ZcqkK4Wze/BVIF0tWl+H6YKpKtV83sxVSBd7Zrfj6kC6WrZ/J5MFUhbrNbVsvmdmSqQfMue33g5/dXhvTN5+NXhnI6anRavj2tZvUezvHxb5rr47ZLxOyXjd0vG75WMv1My/m7J+Hsl4++XjD/Xd5eioGwPtst2YbtsH7bLdmK7bC+2y3Zju2w/tst2ZLtsT26X7cnt0vvisj25XbYnt8We/EXm99jpWglyRAJ6N/u5N/uVtx7fDhrZ77XCH3ZnCy5imrwMx4Eb13utBrHtXoN02H+1e3I/DrOU6w9rSlz3xEnoIIwmx/denC9XeLBfYlVHCnAWuTT6OGarB6RvZDwm8zzeUyceRzSnwRZATJ/7uutUsp/Z51WdU5YwfEo31TR9ISM/TCz2279QZbzMbjHT2MoG3qPQd7I060ekFidpo7ukV2FEa3It6R0d0MCdNyi/Vt9JW0GHtQS2VsBm/0wXgQjXx8xgrYsBTU7zhOqpir8Twsslg2cM6cPdn4W+wYp3RerJ0IvTds3uk886/+gmK31+p05/+CiDvSrajP506cQU92IUxh4DfJVelrFmVhjMElZReKdGaUbLC1zKHLdpNxTvnpXrVW+88qjP2lt9+kxzPxlE4XhEXfLzz+Qf0+v31sXQiafxhDnY1mPpZKk0fSCWMxi8ZjosnwaDZEgOSZv8i9SOfb9GDuZrxL7Xp/WmvfW59WVL6G8LloQRqV+nprR+JdepmmlTnepl1/55RGz1F8QKa8ZTvM/XX6yvNA1vR0f5w1sNMUOdvvZrVVNn5TKiztdVbv6meI9qffa8ptYdsWbNGsO0pWQdo3WRr3ekbrbiMf6cPckvqz3K2YsejeNhfdV3kb7Sg/x9ru5Jvn8gY6XFaq6qJU6i8CuV05PXXVVTOHL66YBKTtW08spWZSpmqlZFmQWS+bCyinsoBx9WZu48H3jS4aitiqbibvJcvzWyXlWq/jfRmIKV7W3y+x+fyH/O/vhIzs8+fnr74Tfy7uy3tyfkzenHUzmA12nUpvcOG6KRJCRxmA6kg/FN2g76JBsixsSJ++ngxQsGEoizZ89wHvXMToNcygeXiCbjKCAjJ4rpaz90krrDQv5W+iofXbvMrkk9TPEQ7ZHaqQki4G9PsC59wxJDgw7ogA7ogA7ogA7ogA7ogA7oPHs6G5YvGmzABmzABmzABmzABmzABmzA5vmw2azE0KADOqADOqADOqADOqADOqADOs+ejuQmrI1J1AuaoAmaoAmaoAmaoAmaoAmaoAmaoPlcaD5hppYTP0yGXjB4G8Tj/NALJGvZrGQt0xdEzvtD6o59+jyytrSfQdaWdmVZW/a6lr3/qHS05HDRh9opBbVbCmqvFNSdUlB3S0HdKwV1vxTUueMONcKW4112Oe5ll+NfdjkOZpfjYXY5LmaX42N2OU5ml+Nl7XK8rF1SH1aOl7XL8bL2Gl4mnwWnAHj1nDjaQCWf7Or5crSBSsau1XPpaAOVjFur59nRBioZs9bIwaMPtRSfkh0WrJGtRx9qKW4lOyZYI6+PPtRSPEt2QLBGBiB9fUApviU7GlgjV5A+1FJ8S3YosHpWoQLQNXIM6UOVfKxr5B/ShyoZstbITaQPVTJkrZG3SB+qZMhaJ6eRRthyvEt2RLBO9iONsOU4mOygYJ08SRphy/Ex2XHBOhmVNPYK5XiZ7NBgndxLGmHL8TLZ0YEgS9P5OJj+6Pj/nODhR8dXtN/s2Kv8viBMtCCrUParjTaFst9ztCmU/dKjTaHsl1ZtCmW/wWpTKPt1VptC2e+22hTKftHVplD6JxV9GiuPNdI/xOjTWHm0kf75Rp/GyuON9I8++jRWHnGkfyrSp7HymCP9A5M+jdWPbyqPOdK/WOnTqCPmtDONTqJ1mNrptNt7OxoUyr5FbQplX6I2hbLvUJtC2W5Dm0LZXkObQtlOQ5tC2T5Dm0LZLkObQulhqj6Nlcca6WGqPo2VRxvpYao+jZXHG+lhqj6NlUcc6WGqPo2VxxzpYao+jdWPbyqPOdLDVH0adcScDtP4Pgw+jem/qftpOH4deVqHrLa9u9vpaFYu+3ZLUS77oktRLvvOS1Eu2+WUoly29ylFuWxHVIpy2T6pFOWy3VMpyqWHx+Vof9IYJz1sLkf7k0Y56eF0OdqfNM5JD7PL0f6kkU56+F2O9ieNddLD8nK0P+147kljnfTQvRztqrFOmI+e7cKc7pYmRySgd7NNntneznp8O2hkuzSF2zlnW65jmrwMx4Eb13utBrHtXoN02H+1e3JbQlmy4Idt5K47zZ4+Ob734ny38sPTkNjXnQKcRS6NPo7Z5mHpGxmPyTyP99SJxxHNabD9z9O3sO5O9Wxz7byq8yzf85Ruqmn6QrIc9GzHr1BlvMxuMdPYyhbjjMJ823pKqhYndNS8pFdhRGtyLekdHdDAnTcov1bfSVtBh7UEtkPYZv9M94ALt8fPYK2LAU1O81TAqYq/UxnLpTFmDOnD3Z+FvsEKS9rOEkRbeRZu+XzJj26y0ud36vSHj3Ivq6LN6E83TE9xL0Zh7DHAV+lllXzaDGYJqyi8U882z2jNsnw37VXTlF+vnmGe+qy91afPNPeTQRSOR9QlP/9M/jG9fm9dDJ14Gk+Yg209lk6WSh+nTJ+lLj8kbfIvUjv2/RqZT6puxb7Xp/WmvfW59WVLOV16+j5I/To1pfUruU7VzKdMZ9f+eURs9RfECmvGU7zP119Ykm5ydHSUP7zVEDPU6Wu/XiUzPCuXEXW+rnKzSjL4Veqz5zW17og1a9YYpi0l6xiti/yIE+qesC43/pw9yS+rPcrZix6N42F91XeRvtKD/H2u7km+fyBjpcVqrqolTqLwK5XTk9ddVVM4cvrpaEtO1bTyylZlKmaqVkWZBZL5sLKKeygHH1Zm7jwfeNKxqq2KpuJu8ly/NbJeVar+N9GYgpXtbfL7H5/If87++EjOzz5+evvhN/Lu7Le3J+TN6cdTOYDXadSm9w4bopEkJHGYDqSD8U3aDvokGyLGxIn76eDFCwYSiLNnz3Ae9cxOg1zKB5eIJuMoICMniulrP3SSusNC/lb6Kh9du8yuST1M8RDtkdqpCSLgb0hpCjqgAzqgAzqgAzqgAzqgAzqg8+zpbFimU7ABG7ABG7ABG7ABG7ABG7ABm+fDZrNSmoIO6IAO6IAO6IAO6IAO6IAO6Dx7OvJngG1WUk0wBVMwBVMwBVMwBVMwBVMwBVMwBVMwlWAqPEwxY5ofjgimYAqmYAqmYAqmYAqmYAqmYAqmYAqmz4Op0gmsGev8RFWwBmuwBmuwBmuwBmuwBmuwBmuwBmuwBusnZD2j5UbOXV0Idm8lXuLT86EzolZC75P6L2/CcRSLaUwW7/xEb0Y0cpJxREn99RbDEIBsb5Nj1yUOybDInZcMSRzeUOJ2BHfGtwPLGY1YQpEa017bEtwwK5aTJFGeQmanpXgTS/jSlr8pTiYs7wqj13SC/jCMag/JThQxrsIgad5RbzBMGMZl6LvyGPnbOfk3YS/ol62il3K4Hfcjb5S84NY53Ha92+Vi7j18sBSLeO5Rrc/a7ElqpOMFNLqwOzWSWX5Uc7145DuTAy9gSW+al37Y//prjc8vBc1NIMlklN7PjN++dm6d/GrhnaxkmXhuB+RolnAnoHfnt4N67adFjg3SZflr0n+E7vIoa8vnv1NBfXdeHy9ZastqP0rqlB/oN5dSqgCnrQmnowmnqwmnpwlnRxPOriacvTmczso4+3M4eyvjzOXTbFn7qwPZuoDauoA6uoC6uoB6uoB2dAHt6gLa0wU037J7q0fGliZXa9u6gHQF67auaN1WCteLpyVJ9WgRdRVguM9IDYb7hNRguM9HDYbbm6nBcDszNRhuX6YGw+3K1GC4PZkaDL8jU8Th9mOKONxuTBGH24sp4nA7MUUcbh+miMPtwhRxuD2YIg63A1PE4fZfinGQ230p4nB7L0UcTYGZ33cp4siH5oXTJ6S6LXY8hQIO9/Eo4nAfjyIO9/Eo4nC7LkUcbt+liMPtvBRxuL2XIg63+1LE4fdfqkDcDkwViNuDqQJxuzBVIG4fpgrE7cRUgbi9mCoQtxtTBeL2Y6pA3I5MNTJyezJVIG5XpgqkK1jzOzNVIPlwLb/vUu57Y74xU4MK/uxWmwr+vFebCv6MWJsK/rdNbSr4nz21qeB/EdWmYq98Ffvlq/iuZy9HRwX+bVfg4HYFHm5X4OJ2BT5uV+DkdgVeblfg5nYFft6uwM/bVfTjFfh5wRdsfTpW83Ph9ha5YVW+/0WDCv7b0KaC/zK0qeC/C20q+CFXmwp+xNWmgh9wtangx1ttKvjhVpuKgmGVPh0V+HfBsEqfjgo8vGBYpU9HBT5eMKzSp6MCLy8YVunTUYGfFwyr9Omooh+vwM8LhlX6dKzm50orZuWGWPmSWs3q+G+pFHX8F1aKOv67K0UdP1yXoo4fuUtRxw/ipajjLx0sRR1/hWEp6goWIpajj79esRx9/GWN5ejjr34sRx9/kWQ5+vhrKcvRx19yWY4+/srMcvTxF3CWo4+/zrOcfp2/HLQcffxVo+Xoq3jgUjDULEefeOjyRWaXxnQDFTkiAb2bbQLJ9n7U49tBI9vFIdzuMduFFdPkZTgO3LjeazWIbfcapMP+q92T2zJyn9J42GjmuidOQgdhNDm+9+J8D9OD/RJbvVKAs8il0ccx21IkfSPjMZnn8Z468TiiOQ22K2r63EvecgcxxBBDDDHEEEMMMcQQQwwxxBBDDDHEEEMMMcQQQwwxxBBDDDHEEEMMMcTPWDyxwlsaRZ5L3ztsYZBttdZcb5Mddju/tOecRh6Np8uDao3ZAqiRHyYWO4FXuMQnXrbOSLwyKLay4y9Goe8kXhikpGpxQkfNS3oVRrQmt3LrHR3QwJ03KL9W32k1SIetvGIn9trsn+lJzMJDqmew1sWAJqdBwp5PquJqHPQzpvUt8pcAYsaQPtz9WbgWjRXvitSToRdbcfZW5BSx8ugmK31+p05/WP+bsCrajP70AOMp7sUojD0G+Cq9LGPNrDCYJayi8E6N0oyWF7iU+UPTbijePSvXq9545VGftbf69JnmfjKIwvGIuuTnn8k/ptfvrYuhE0/X7zEH23osnSyVpg/EcgaD10yH5dNgkAzJIWmTf5Hase/XyMF8jdj3+rTetLc+t75sCf1twZIwIvXr1JTWr+Q6VTNtqlO97No/04ij/oJYYc14ivf5+ov1lU7I0dFR/vBWQ8xQp6/9WtXUWbmMqPN1lZu/Kd6jWp89r6l1R6xZs8YwbSnZQlTrIk86QN0TtsQ1/pw9yS+rPcrZix6N42F91XeRvtKD/H2u7km+fyBjpcVqrqolTqLwK5XTk9ddVVM4cvpeMpFTNa28slWZipmqVVFmgWQ+rKziHsrBh5WZO88HHtIktiqairvJc/3WyHpVqfrfRGMKVra3ye9/fCL/OfvjIzk/+/jp7YffyLuz396ekDenH0/lAF6nUZveO2yIRpKQxGGUkGB8k7aDPsmWZMfEifvp4MULBhKIs2fPcB71zE6DXMoHl4gm4yggIyeK6Ws/dJK6w0L+VvoqH127zK5JPUzxEO2R2qkJIuBvT5Ac5rtztrOsL/kp2k+SqwZ0QAd0QAd0QAd0QAd0QAd0QOfZ01nMC8EYRdQFG7ABG7ABG7ABG7ABG7ABG7ABm2I2C5mJGBuWdwh0QAd0QAd0QAd0QAd0QAd0QAd0VqEjn8Us+4Utz1EGpmAKpmAKpmAKpmAKpmAKpmAKpmAKps+DqTC9ZsY0T54JpmAKpmAKpmAKpmAKpmAKpmAKpmAKps+DqVKO44x1nsEYrMEarMEarMEarMEarMEarMEarMEarMH6CVnPaLmRc1cXgt1biZf49HzojKiV0Puk/subcBzFYhqTxTtfeTc0iL0w8GmcIQggtrfJsesSh2RI5M5LhiQObyhxO4I749uB5YxGLJ1IjemubQlumBXLSZKoXruvNchOS/GmSY0lLZG+KU4mLOsKo9d0gv4wjGoPqU4UMa7CIGneUW8wTBjGZei78hj5u/lwevKyedw89Wk/ibx+8/R/x94ofV3JL1tFr+lwO+5H3ih5wa1zuO16t8vF3Hv4YCkW8dyjWp+14ZPUbMcLaHRhd2skexZHNdeLR74zOfAClgSneemH/a+/1vj8UtDcBJJMRun97HFsXzu3Tn618E5Wssw8twNyNEvAE9C789tBvfbTIscG6bJ8Nuk/Qvd5lMXl81/T1DwHte/O76s1csnFfe3AtlqNWnaSfO2gZbV6jVqfhZz0pukJf7VvDSmgti6gji6gri6gni6gHV1Au7qA9uaAOivj7M/h7K2MY7fmgPZXB7J1AbV1AXV0AXV1AfV0Ae3oAtrVBbSnq0HOt+w14mNLk6u1bV1A8y3bXh2oowtILWQvnqIk17NF1FXA4Xdsajj8fk0Nh/+M1HD4vZoaDr9TU8Ph92lqONwuTQ2G26OpwfA7NEUcbn+miMPtzhRxuL2ZIg63M1PE4fZlijjcrkwRh9uTKeJwOzJFHG4/phgNud2YIg63F1PE4XZiijjcPkwRRyE8L5xOIdd9sfMrFID4/ZciEL8DUwTiPyJFIH4XpgjE78MUgfidmCIQtxdTxOF2Y4o4/H5MFYjbkakCcXsyVSBuV6YKxO3LVIG4nZkqELc3UwXidmeqQNz+TBWI26Gpxkduj6YKxO3SVIG4fZoqELdTUwVSCNny+zMlv0PmOzg16Cj4RKlNR8HXS206CmbJ2nQUfPPUpqPgc6g2HQVfSrXp2KtAx34FOr7r40tSUoWn21W4ul2Fr9tVOLtdhbfbVbi7XYW/21U4vF2Fx7er8Ph2JX17FR7frsLjiz6CFykRbo+RHG7lG2g06Ch4I9p0FLwQbToK3oc2HQUBWJuOgvirTUdB+NWmoyD6atNREHy16SgabulTUoWnFw239CmpwteLhlv6lFTh7UXDLX1KqvD3ouGWPiVVeHzRcEufkkr69io8vmi4pU/Jih6vtBJXcuiVr9XVrK/gTZWir+CllaKv4P2Voq8geJeiryCOl6KvIKSXoo+/BLEUdfyViqWoK1jQWI4+/rrHcvTxl0eWo4+/irIcffzFluXo46/JLEcff+lmOfr4KzzL0cdfCFqOPv560XJ6d/6y0nL08VeflqOPv0i1HH38tazl6JMYvnyR2fUx3aBFjkhA72abSrK9JPX4dtDIdoUIt4/MdnnFNHkZjgM3rvdaDWLbvQbpsP9q9+S2oNynNB42srnuiZPQQRhNju+9ON8l9fAAJLaSpQBnkUujj2O2aUn6RsZjMs/jPXXicURzGmzf1fTBl7ylD2KIIYYYYoghhhhiiCGGGGKIIYYYYoghhhhiiCGGGGKIIYYYYoghhhhiiJ+xeGKFtzSKPJe+d9jCINtqrbneJjs8d35pzzmNPBpPlwfVGrMFUCM/TCx2oq9wiU+8bJ2ReGVQbGXnZoxC30m8MEhJ1eKEjpqX9CqMaE1u5dY7OqCBO29Qfq2+02qQDlt5xU4Attk/07Oehcdgz2CtiwFNToOEPZ9UxdU46GdM61vkLwHEjCF9uPuzcC0aK94VqSdDL7bi7K3IKWLl0U1W+vxOnf6w/jdhVbQZ/emByFPci1EYewzwVXpZxppZYTBLWEXhnRqlGS0vcCnzh6bdULx7Vq5XvfHKoz5rb/XpM839ZBCF4xF1yc8/k39Mr99bF0Mnnq7fYw629Vg6WSpNH4jlDAavmQ7Lp8EgGZJD0ib/IrVj36+Rg/kase/1ab1pb31ufdkS+tuCJWFE6tepKa1fyXWqZtpUp3rZtX+mEUf9BbHCmvEU7/P1F+srnZCjo6P84a2GmKFOX/u1qqmzchlR5+sqN39TvEe1PnteU+uOWLNmjWHaUrKFqNZFntSAuidsiWv8OXuSX1Z7lLMXPRrHw/qq7yJ9pQf5+1zdk3z/QMZKi9VcVUucROFXKqcnr7uqpnDk9L1kIqdqWnllqzIVM1WroswCyXxYWcU9lIMPKzN3ng88pElsVTQVd5Pn+q2R9apS9b+JxhSsbG+T3//4RP5z9sdHcn728dPbD7+Rd2e/vT0hb04/nsoBvE6jNr132BCNJCGJwyghwfgmbQd9ki3JjokT99PBixcMJBBnz57hPOqZnQa5lA8uEU3GUUBGThTT137oJHWHhfyt9FU+unaZXZN6mOIh2iO1UxNEwN+eIPnMdwd2Z1ll8tO4nyQXDuiADuiADuiADuiADuiADuiAzrOns5hYgjGKqAs2YAM2YAM2YAM2YAM2YAM2YAM2xWwWUhoxNixfEeiADuiADuiADuiADuiADuiADuisQkc+zVn2C1uewwxMwRRMwRRMwRRMwRRMwRRMwRRMwRRMnwdTYZ7NjGmeRBNMwRRMwRRMwRRMwRRMwRRMwRRMwRRMnwdTpSTHGes8gzFYgzVYgzVYgzVYgzVYgzVYgzVYgzVYg/UTsp7RciPnri4Eu7cSL/Hp+dAZUSuh90n9lzfhOIrFNCaLd77ybmgQe2Hg0zhDEEBsb5Nj1yUOyZDInZcMSRzeUOJ2BHfGtwPLGY1YOpEa013bEtwwK5aTJFG9dl9rkJ2W4k2TGktaIn1TnExY1hVGr+kE/WEY1R5SnShiXIVB0ryj3mCYMIzL0HflMfJ38+H05GXzuPmOYXjB4JetopdzuB33I2+UvODWOdx2vdvlYu49fLAUi3juUa3PWu5JaqzjBTS6sHs1kj2Bo5rrxSPfmRx4AUt907z0w/7XX2t8filobgJJJqP0fvYQtq+dWye/WngnK1k+ntsBOZql3Qno3fntoF77aZFjg3RZFpv0H6HTPMrd8vmvaUKeg9p3p/bVGrnk4r52YFutRi07P7520GL/3WdxJr1neqxf7VtDCqetCaejCaerCaenCWdHE86uJpy9ORx7ZZz9OZzdlXHs1hzQ/upAti6gti6g+TbdWx2oqwuop8u0HV1Au7qA9nQ1yPmW3Vk9MrY0uVrb1gXU1gXU0QWkFK4Xz0yS6tEi6irAcDs0NRhuf6YGw30+ajDc3kwNhtuZqcFw+zI1GG5XpgbD7cnUYPgdmSIOtx9TxOF2Y4o43F5MEYfbiSnicPswRRxuF6aIw+3BFHG4HZgiDrf/UoyD3O5LEYfbeynicDsvRRxu36WIIx+aF86gkOq22CEVCjjcfksRh9txKeJwH48iDrfrUsTh9l2KONzOSxGH23sp4nC7L0Ucfv+lCsTtwFSBuD2YKhC3C1MF4vZhqkDcTkwViNuLqQJxuzFVIG4/pgrE7chUIyO3J1MF4nZlqkDcvkwViNuZqQLJh2v53Zdy3xvz7ZkaVPA/RWpTwf9KqU0Ff0asTQX/26Y2FfzPntpU8L+IalOxV76K/fJVfNezl6OjAv+2K3BwuwIPtytwcbsCH7crcHK7Ai+3K3BzuwI/b1fg5+0q+vEK/LxdgZ8XfNwu0iHc5CI3rMp3wWhQwX8b2lTwX4Y2Ffx3oU0FP+RqU8GPuNpU8AOuNhX8eKtNBT/calNRMKzSp6MC/y4YVunTUYGHFwyr9OmowMcLhlX6dFTg5QXDKn06KvDzgmGVPh1V9OMV+HnBsEqfjtX8XGndrNwQK19Yq1kd/y2Voo7/wkpRx393pajjh+tS1PEjdynq+EG8FHX8pYOlqOOvMCxFXcFCxHL08dcrlqOPv6yxHH381Y/l6OMvkixHH38tZTn6+Esuy9HHX5lZjj7+As5y9PHXeZbTr/OXg5ajj79qtBx9/MWl5ejjr0EtR5946PJFZpfGdBsVOSIBvZttAsn2ftTj20Ej28Uh3O4x24sV0+RlOA7cuN5rNYht9xqkw/6r3ZPbMnKf0njYbua6J05CB2E0Ob734nwv04P9Ehu+UoCzyKXRxzHbWiR9I+MxmefxnjrxOKI5DbY7avrcS954BzHEEEMMMcQQQwwxxBBDDDHEEEMMMcQQQwwxxBBDDDHEEEMMMcQQQwwxxM9YPLHCWxpFnkvfO2xhkG211lxvkx12O7+055xGHo2ny4NqjdkCqJEfJhY7gVe4xCdets5IvDIotrLjL0ah7yReGKSkanFCR81LehVGtCa3cusdHdDAnTcov1bfaTVIh628Yif22uyf6YnMwsOqZ7DWxYAmp0HCnk+q4moc9DOm9S3ylwBixpA+3P1ZuBaNFe+K1JOhF1tx9lbkFLHy6CYrfX6nTn9Y/5uwKtqM/vQA4ynuxSiMPQb4Kr0sY82sMJglrKLwTo3SjJYXuJT5Q9NuKN49K9er3njlUZ+1t/r0meZ+MojC8Yi65OefyT+m1++ti6ETT9fvMQfbeiydLJWmD8RyBoPXTIfl02CQDMkhaZN/kdqx79fIwXyN2Pf6tN60tz63vmwJ/W3BkjAi9evUlNav5DpVM22qU73s2j/TiKP+glhhzXiK9/n6i/WVTsjR0VH+8FZDzFCnr/1a1dRZuYyo83WVm78p3qNanz2vqXVHrFmzxjBtKdlCVOsiTz1A3RO2xDX+nD3JL6s9ytmLHo3jYX3Vd5G+0oP8fa7uSb5/IGOlxWquqiVOovArldOT111VUzhy+l4ykVM1rbyyVZmKmapVUWaBZD6srOIeysGHlZk7zwce0iS2KpqKu8lz/dbIelWp+t9EYwpWtrfJ7398Iv85++MjOT/7+Onth9/Iu7Pf3p6QN6cfT+UAXqdRm947bIhGkpDEYZSQYHyTtoM+yZZkx8SJ++ngxQsGEoizZ89wHvXMToNcygeXiCbjKCAjJ4rpaz90krrDQv5W+iofXbvMrkk9TPEQ7ZHaqQki4G9PkCLmu3O2s9wv+SnaT5KxBnRAB3RAB3RAB3RAB3RAB3RA59nTWcwLwRhF1AUbsAEbsAEbsAEbsAEbsAEbsAGbYjYLmYkYG5Z3CHRAB3RAB3RAB3RAB3RAB3RAB3RWoSOfxSz7hS3PUQamYAqmYAqmYAqmYAqmYAqmYAqmYAqmz4OpML1mxjRPngmmYAqmYAqmYAqmYAqmYAqmYAqmYAqmz4OpUo7jjHWewRiswRqswRqswRqswRqswRqswRqswRqswfoJWc9ouZFzVxeC3VuJl/j0fOiMqJXQ+6T+y5twHMViGpPFO195NzSIvTDwaZwhCCC2t8mx6xKHZEjkzkuGJA5vKHE7gjvj24HljEYsnUiN6a5tCW6YFctJkqheu681yE5L8aZJjSUtkb4pTiYs6wqj13SC/jCMag+pThQxrsIgad5RbzBMGMZl6LvyGPm7+XB68rJ53Dzr98ejlM3kl62it3O4Hfcjb5S84NY53Ha92+Vi7j18sBSLeO5Rrc+a7klqreMFNLqwd2okewRHNdeLR74zOfAClvumeemH/a+/1vj8UtDcBJJMRun97ClsXzu3Tn618E5WsoQ8twNyNMu7E9C789tBvfbTIscG6bI0Nuk/Qq95lLzl81/TjDwHte+O7as1csnFfe3AtlqNWnaAfO2gZbV6jVqfRZr0punBfrVvDSmgti6gji6gri6gni6gHV1Au7qA9uaA7JVx9udwVudjt3QBzTfs/dWB2rqAOrqAurqAerqAdnQBzTfs3dWB9nS1o/mW3Vk9Ps637PbqQLYuoLYuIG0hu60WsxdPT5Lr2iLqKuDwezY1HP5TUsPhPyM1HH63pobD79XUcPidmhoOt09Tg+F2aWow/B5NEYfboSnicPszRRxud6aIw+3NFHG4nZkiDrcvU8ThdmWKONyeTBGH25EpRkNuP6aIw+3GFHG4vZgijq7wXNCHLQAtHEsh13+xgysUgPgdmCIQ/xEpAvEfkSIQvw9TBOJ3YopA/F5MEYjbjSnicPsxRRx+R6YKxO3JVIG4XZkqELcvUwXidmaqQNzeTBWI252pAnH7M1UgboemCsTt0VTjI7dLUwXi9mmqQNxOTRVIW8gu6NYWkOR3Zkp+isz3bmrQUfCVUpuOgtmwNh0F82RtOgo+e2rTUfBFVJuOgo+l2nTsVaBjvwId33XyJSmpwtPtKlzdrsLX7Sqc3a7C2+0q3N2uwt/tKhzersLj21V4fLuSvr0Kjy/61q1PyYoeL9wYIzncyrfOaNBR8Ea06Sh4Idp0FLwPbToKArA2HQXxV5uOgvCrTUdB9NWmoyD4atNRNNzSp6QKTy8abulTUoWvFw239CmpwtuLhlv6lFTh70XDLX1KqvD4ouGWPiWV9O1VeHzRcEufkhU9XmkNruTQK1+lq1lfwZsqRV/BSytFX8H7K0VfQfAuRV9BHC9FX0FIL0UffxViKer4ixVLUVewprEcffylj+Xo46+QLEcffyFlOfr46y3L0cdfllmOPv7qzXL08Rd5lqOPvxa0HH38JaPl9O78laXl6OMvQC1HH3+dajn6qh6+FI0/Zwq/yOz8mO7NIkckoHezjSXZfpJ6fDtoZDtDhFtIZhu8Ypq8DMeBG9d7rQax7V6DdNh/tXty21DuUxoPe9hc98RJ6CCMJsf3XpxvkHp4ABK7yFKAs8il0ccx268kfSPjMZnn8Z468TiiOQ225Wr64EvezQcxxBBDDDHEEEMMMcQQQwwxxBBDDDHEEEMMMcQQQwwxxBBDDDHEEEMMMcTPWDyxwlsaRZ5L3ztsYZBttdZcb5MdoDu/tOecRh6Np8uDao3ZAqiRHyYWO9VXuMQnXrbOSLwyKLaygzNGoe8kXhikpGpxQkfNS3oVRrQmt3LrHR3QwJ03KL9W32k1SIetvGKnANvsn+kxz8ITsGew1sWAJqdBwp5PquJqHPQzpvUt8pcAYsaQPtz9WbgWjRXvitSToRdbcfZW5BSx8ugmK31+p05/WP+bsCrajP70UOQp7sUojD0G+Cq9LGPNrDCYJayi8E6N0oyWF7iU+UPTbijePSvXq9545VGftbf69JnmfjKIwvGIuuTnn8k/ptfvrYuhE0/X7zEH23osnSyVpg/EcgaD10yH5dNgkAzJIWmTf5Hase/XyMF8jdj3+rTetLc+t75sCf1twZIwIvXr1JTWr+Q6VTNtqlO97No/04ij/oJYYc14ivf5+ov1lU7I0dFR/vBWQ8xQp6/9WtXUWbmMqPN1lZu/Kd6jWp89r6l1R6xZs8YwbSnZQlTrIs9nQN0TtsQ1/pw9yS+rPcrZix6N42F91XeRvtKD/H2u7km+fyBjpcVqrqolTqLwK5XTk9ddVVM4cvpeMpFTNa28slWZipmqVVFmgWQ+rKziHsrBh5WZO88HHtIktiqairvJc/3WyHpVqfrfRGMKVra3ye9/fCL/OfvjIzk/+/jp7YffyLuz396ekDenH0/lAF6nUZveO2yIRpKQxGGUkGB8k7aDPsmWZMfEifvp4MULBhKIs2fPcB71zE6DXMoHl4gm4yggIyeK6Ws/dJK6w0L+VvoqH127zK5JPUzxEO2R2qkJIuBvT5B35rszu7OEMvmB3E+SBgd0QAd0QAd0QAd0QAd0QAd0QOfZ01lMLcEYRdQFG7ABG7ABG7ABG7ABG7ABG7ABm2I2CzmNGBuWsAh0QAd0QAd0QAd0QAd0QAd0QAd0VqEjn+cs+4UtT2IGpmAKpmAKpmAKpmAKpmAKpmAKpmAKps+DqTDRZsY0z6IJpmAKpmAKpmAKpmAKpmAKpmAKpmAKps+DqVKS44x1nsEYrMEarMEarMEarMEarMEarMEarMEarMH6CVnPaLmRc1cXgt1biZf49HzojKiV0Puk/subcBzFYhqTxTtfeTc0iL0w8GmcIQggtrfJsesSh2RI5M5LhiQObyhxO4I749uB5YxGLJ1IjemubQlumBXLSZKoXruvNchOS/GmSY0lLZG+KU4mLOsKo9d0gv4wjGoPqU4UMa7CIGneUW8wTBjGZei78hj5u/lwevKyedw8p9Gt16fk3w7bbvOGOokXDH7ZKnpTh9txP/JGyQtuncNt17tdLubewwdLsYjnHtX6rBmfpJY7XkCjC3u3RrLHcVRzvXjkO5MDL2B5cJqXftj/+muNzy8FzU0gyWSU3s+eyPa1c+vkVwvvZCVLznM7IEezHDwBvTu/HdRrPy1ybJAuS2mT/iP0oEeJXD7/Nc3Oc1D77gi/WiOXXNzXDmyr1ahlh8nXDva71v7j0mnU+iwEpQjTE/9q3xpSqO1SUDuloHZLQe2VgrpTCuruI9TdnmXrQd0rBXW/FFS7VQ6sXQ5suxzYTjmw3XJge+XA7pQDW46P2eU4mV2Ol7XL8bJ2OV7WLqcTa5fTi7XX6MYWD6RaYYQQUVcBVPLZqoFKPlk1UMnnqgYqOTpQA5UcHKiBSsYtNVDJqKUGKhmz1EBlBwaKqJIRSxFVcligiCo5KlBElRwUKKJKjgkUUSWHBIqopXiW7IBAEbUU35IdDiiiluJbsoMBRdRSeizZocAC6sKBKSsMA9j5Kgqoko9VEVXysSqiSj5WRVTJoYAiquRYQBFVMmQpokqGLEVUyZCliCo7HlCFlQxaqrCSIwJVWMkhgSqs5JhAFVZyUKAKKzkqUIUtx8dkxwWqsOV4mezIQBW2HC+THRuowpbTi8mODhZg5bder/L7Qr5TW4NC2a822hTKfs/RplD2S482hbK/ZWhTKPszhzaFu1Ur3Kta4X7VCudGStVorDzW2JUHG7vyaGNXHm7syuONXXnAsSuPOHblIceuPOa0K4857erHN5XHHOlfrPRp1BFzhDsGVxmm5hsMNSiUfYvaFMq+RG0KZd+hNoWy3YY2hbK9hjaFsp2GNoWyfYY2hbJdhjaF0sNUfRorjzXSw1R9GiuPNtLDVH0aK4830sNUfRorjzjSw1R9GiuPOdLDVH0aqx/fVB5zpIep+jTqiDlKmzpWGbLme0A0K5d9u6Uol33RpSiXfeelKJftckpRLtv7lKJcdv1sKcplV9mWolx2LW4pyqUXxpejXXZlbznaZZfZl6NddjV+OdplF+2Xo112bX852mW3AJSj/UkjnfSGgnK0P2msk96eUI72J4110sP1crQ/6YhOehg/0/5FZhfmdM80OSIBvZtt8sz2dtbj20Ej26Up3M4523gd0+RlOA7cuN5rNYht9xqkw/6r3ZPbEnqf0njYW+66J05CB2E0Ob734nzj8sPTkNjdnQKcRS6NPo7ZPmLpGxmPyTyP99SJxxHNabCt0NO3sO5+9Wxz7byqcxp5NJ7STTVNX8jIDxOL7fgVqoyX2S1mGlvZYpxR6DuJFwYpqVqc0FHzkl6FEa3JtaR3dEADd96g/Fp9J20FHdYS2A5hm/0z3Q4u3Ck/g7UuBjQ5DRL2fFIVV+OgnzGtb5G/JPaDM4b04e7PQt9gxbsi9WToxWm7ZvfJKWLl0U1W+vxOnf6w/jdhVbQZ/emG6SnuxSiMPQb4Kr0sY82sMJglrKLwTo3SjJYXuJQ5btNuKN49K9er3njlUZ+1t/r0meZ+MojC8Yi65OefyT+m1++ti6ETT+MJc7Ctx9LJUmn6QCxnMHjNdFg+DQbJkBySNvkXqR37fo0czNeIfa9P601763Pry5bQ3xYsCSNSv05Naf1KrlM106Y61cuu/fOI2OoviBXWjKd4n6+/WF9pGt6OjvKHtxpihjp97deqps7KZUSdr6vc/E3xHtX67HlNrTtizZo1hmlLyTpG6yI/94S6J6zLjT9nT/LLao9y9qJH43hYX/VdpK/0IH+fq3uS7x/IWGmxmqtqiZMo/Erl9OR1V9UUjpx+OtqSUzWtvLJVmYqZqlVRZoFkPqys4h7KwYeVmTvPB550rGqroqm4mzzXb42sV5Wq/000pmBle5v8/scn8p+zPz6S87OPn95++I28O/vt7Ql5c/rxVA7gdRq16b3DhmgkCUkcpgPpYHyTtoM+yYaIMXHifjp48YKBBOLs2TOcRz2z0yCX8sElosk4CsjIiWL62g+dpO6wkL+VvspH1y6za1IPUzxEe6R2aoII+NsTnE/13a707OCpfJf5kxyXBTqgAzqgAzqgAzqgAzqgAzqg8+zpLJ76wRhF1AUbsAEbsAEbsAEbsAEbsAEbsAGbYjYL5yQxNuzcI9ABHdABHdABHdABHdABHdABHdBZhY78GWDZL2z5mV5gCqZgCqZgCqZgCqZgCqZgCqZgCqZg+jyYCg9TzJjmhyOCKZiCKZiCKZiCKZiCKZiCKZiCKZiC6fNgqnQCa8Y6P1EVrMEarMEarMEarMEarMEarMEarMEarMH6CVnPaLmRc1cXgt1biZf49HzojKiV0Puk/subcBzFYhqTxTs/0ZsRjZxkHFFSf73FMAQg29vk2HWJQzIscuclQxKHN5S4HcGd8e3AckYjllCkxrTXtgQ3zIrlJEmUp5DZaSnexBK+tOVvipMJy7vC6DWdoD8Mo9pDshNFjKswSJp31BsME4ZxGfquPEb+dj6cnrxsHjc/DWl0E8aJk5BzmoxCLwU+CUPfCwa/bBW9r8PtuB95o+QFt87htuvdLhdz7+GDpVjEc49qfdacT1L7HS+g0YW9VyPZQzmquV488p3JgRewfDjNSz/sf/21xueXguYmkGQySu9nz2X72rl18quFd7KSJem5HZCjWS6egN6d3w7qtZ8WOTZIl6W2Sf8RetKjhC6f/84S9d1Rfrw8qjtdq8PL/pSf/DeXe6oAtV0KaqcU1G4pqL1SUHdKQX2cc29nl58BTA11LpeebfUeo3ZXRt0vBXU+0ac+WLsc2HY5sJ1yYLvlwPbKgd0pB3a3HNhynMwux8va5XhZuxwva5fTibXL6cXaa3RjiwdTrTBCiKirACr5bNVAJZ+sGqjkc1UDlRwdqIFKDg7UQCXHBmqgklFLDVQyZqmByg4MFFElI5YiquSwQBFVclSgiCo5KFBElRwTKKJKDgkUUSVHBIqopbiW7HhAsQ8oxbdkRwOKqKV0WLJjAUXUVbushYNTVhgGsHNWFFAlH6siquRjVUSVfKyKqJJDAUVUybGAIqrkYEARVTJkKaJKhixFVNnxgCqsZNBShZUcEajCSg4JVGElxwSqsJKDAlVYyVGBKqzksEAVthwnkx0YqPYK5XiZ7NBAFbacTkx2cKAKu2o3Jr8Fe5XfF/Id2xoUyn610aZQ9nuONoWyX3q0KZT9LUObQtmfObQp3K1a4V7VCverVjg3UqpGY+Wxxq482NiVRxu78nBjVx5v7MoDjl15xLErDzl25TGnXXnMaVc/vqk85kj/YqVPo46YI9w5uMowNd9oqEGh7FvUplD2JWpTKPsOtSmU7Ta0KZTtNbQplO00tCmU7TO0KZTtMrQplB6m6tNYeayRHqbq01h5tJEepurTWHm8kR6m6tNYecSRHqbq01h5zJEepurTWP34pvKYIz1M1adRR8xR2tyxypA13wuiWbns2y1FueyLLkW57DsvRblsl1OKctnepxTlsmvUS1Euu8q2FOWya3FLUS69ML4c7bIre8vRLrvMvhztsqvxy9Euu2i/HO2ya/vL0S67BaAc7bI7BcrR/qShTnrfQTljmieNddK7GMrR/qQDOumheznaVYd0X2R2YU73TpMjEtC72SbPbG9nPb4dNLJdmsLtnLMN2DFNXobjwI3rvVaD2HavQTrsv9o9uS2h9ymNhz3mrnviJPT/s/e+vY1d5/X2V2FVIJbRGVn7UPwjJ+4PzsRO8iCpCztpURiBQY84M7JlSZCosQeFv/ujQ1Esz2juLZ69Flme6tovgmBIrX2RWvvcpw156fXF1bvPfzm9vvv68vLdWONb3rcBX12dTK++vqm/Tbz2D9Yc75ocf51Orm+upncY9ReiF78F9Xvr8y/XNrf6Znp1Or1e4N7utPiFXJ5dzA7qb/w+uuX1h17346TXB/MP41xenE1mpxfnt1B717Pp5fPvp68urqZ76zXpL9PX0/OT5gu6+7f94W0L+nUT6m8Ip/o/Fl8Kf/T78vexB9+9ns6+OJ/V78/tFq9uzl/OSfc/7v33Gt8Krwmny5/+9tGzUa/TV7392ZvT69te1z+33kb1Wvmhg9v374vJyzf7/wPcNu0ef/GF6UXud5cX16d14B9u/3mdV3O/6pgPUF1d/NwO6R7r9PxkWh/c5+lZy5++Xz+U/uCr0+lZ3bf9xXt6d05eX13cXE5Per/5Te+fFv/+y8F3bybXi+tJfcA+Xn303QcfvX1DDiavX39Z73FwNj1/PXvT+12v6v2/3t7nZ2d7vU+bz7g+O3053X+ePv728B8fP3reHrySi6ve/g+3L+Xwt70fbrdZVHWxb/1v//JZL7X/BdWrrvEi79sf/nHw4/T28vbZZ3dvXlniPHXxa/+h7Uu9X99fTSc/lvzwry1/pu3z6/dr8eo+q2tdl2HRlPlgPPjuzn8yPXlRj9zrb+fv5D/K3sr7X/TlzfWb/dLfxe2v9NO732f5STo7+3SdV3lQP7N0l+vZ1cWP0/X2uXtu6U4Xl5OXt3db6221eHLxq5pvcb9Vacr9haR5WSk5Hq0vPvW6P87NC8/tvWpqm9bmuK3P+uuz+VRd6/m/PnZPUa9PPun9+9//1vuvr/7+de+br77+25//7Y+9v3z1xz+/6P3pi6+/WC/gy9ur9vSXSX2L1ptd9K4vbm+kz29+uu3By978FvG6N7l+eXvzcnr+eo3E+/e+zlmZzJNnve/Xv7hcTWc3V+e9y8nV9fTLs4vJbH9SX/I/vv1Vrvzb9/N/W+vNfPwWbWXbxUt4LPjX/wVP1XvfSp8LqO6+Zf6/os0CBxxwwAEHHHDAAQcccMDpPM5D60dNdDU9gQYaaKCBBhpooIEGGmiggSZP88CTVNPU3iNwwAEHHHDAAQcccMABBxxwSnDWd4DN/xe2O6cXpJBCCimkkEIKKaSQQgoppJBC2g3SR2WKc9I7OSKkkEIKKaSQQgoppJBCCimkkELaDdJWBtY59Z1RFWqooYYaaqihhhpqqKGGGmqooYb6f5H6HuvkavLz/qNhvxzMTmdn02/eTC6nB7PpL7P9j/50cXN1/TjGu4c/+bfpT5fTq8ns5mra2//y4zrjkZBPPul9fnLSm/TmWb2fT2dvetcXP017J/1HfvL67euDyeVl/QdF9urd9z5+5Afu18FkNru6+xMyw8OWP1T/wZdq/R+6nr2r/+5Kjfd8cv7yzcXV3vKPnbTMeHVxPnv+8/T09ZtZnfH9xdnJ+hl3v51/++LF759//vxvb6ZXP11czyaz3jfT2eXF6W3wn6aT2en5648+zv2+fvfJ9cur08vZv4bP+d0nJ6dvP/xw+DNx2G1W7/Tks72XdZ1f3L7+yen59Oq7dLzXm78pn+2dnF5fnk3efXp6Xv89nOffn128/PG3ezHfbejdS+jN3l3e/nz9vnzyw+Tt5O5fsz9Zr/kf6Xn7uvfZ/d/iOZ/+/M3b1/t7//yQ8VnvqP7TNrf/8ehJWvmDLt/+z1+Jek/lF/0d1dSf/w2wl/Xlp/6LT3e2v8bfm8okVbakvi3pyJY0sCUNbUkjW9LYlnRsS2r88U0xytfy5Kt58vU8+YqefE1PvqonX9eTr+zJ1/bK1/bKeE33tb3ytb1q2faH4qU1J+DV9KRFUOa9aheUeafaBWXep3ZBmWtCu6DMFaFdUOZ60C4oczVoF5S5FrQLyg2+lkm2bufGXsskW7tzQ69lkq3fuZHXMsnW8NzAa5lk63hu3LVM8l2/bR3PzbqWSW06/kB8seaYq90YLZIyb1PLpMzb1DIp8za1TMpcClomZS4FLZMyl4KWSZlLQcukzKWgZVJu3rWN8rU8N/HaRvl6npt5baN8Tc9NvbZRvq7n5l7bKF/bc5OvbZTxmu5re274tY16tO38MXr+GP0iaI0f44/RP1j8Mfp1sPhj9Pwx+pLFH6OvF3+Mnj9GP1/8Mfr8M/lj9I8H1Is/Rt+Nv9kIDjjggAMOOOCAAw444IDTeZwd+1OO0EADDTTQQAMNNNBAAw003aHZrb/ZCA444IADDjjggAMOOOCAs1M4/4tyts9fzk7fns7e/WX6dnrW2/9P9Gy7qGdb/JI6YWKrDnffxHbLuC0T2+HB4cAiYpOC+q6gI1fQwBU0dAWNXEFjV9CxK6jxvXwtydbtZCt3srU72eqdbP1OtoInW8OTreLJ1vHK1vHKd/22dbyydbxq1/H1jWvNrHLhmpITv0vlujUlJ74KlMvWlJz4ClCuWlNy4tMviNakIFejM+NNsKxJQa5SZ2aboFiTgly9zgw2wa8mXRldzc5MNUGuJgW5mp0ZaeVmtWaOIFaTguK3SNCqSUHx4RekalJQfPgFpZoUFB9+RaimJdm6nZlsik1NS7LVOzPcFJWalmRreGa+KR417Vpp63hmxCkSNS3J1vHMlMOghkENg9oDQgxq9cKghkENg1pmYVDDoNbqVWFQa+zf4vkY1FYXBrXl2sAHtnZMNAAOOOCAAw444IADDjjggNN5nB3zD0ADDTTQQAMNNNBAAw000HSH5sl4D8ABBxxwwAEHHHDAAQcccMr3+18wqCFM2ylh2jcv30xPbm7f5frrUNfTWS8ddkObljqgTUtb06YN518KLVXcuIL6rqAjV9DAFTR0BY1cQWNX0LErqPHtey3J1u1kK3eytTvZ6p1s/U62gidbw5Ot4snW8crW8cp3/bZ1vLJ1vGrX8fW1ac2scm2akhO/S+XaNCUnvgqUa9OUnPgKUK5NU3Li0y9o06QgV6Mz403QpklBrlJnZpugTZOCXL3ODDZBmyZdGV3Nzkw1QZsmBbmanRlp5dq0Zo6gTZOC4rdI0KZJQfHhF7RpUlB8+AVtmhQUH35Fm6Yl2bqdmWyKNk1LstU7M9wUbZqWZGt4Zr4p2jTtWmnreGbEKdo0LcnW8cyUQ5uGNg1t2gNCtGn1QpuGNg1tWmahTUOb1upVoU1r7N/i+WjTVhfatOXawKe0dswuAA444IADDjjggAMOOOCA03mcHZMOQAMNNNBAAw000EADDTTQdIfmycgOwAEHHHDAAQcccMABBxxwyvdDm7ZYaNOW2rTUDW1a1QFtWrU1bdrhQWWxpik5fVPOkSlnYMoZmnJGppyxKefYlNP40r0U5Gp0clU6uTqdXKVOrlYnV62Tq9fJVezkanblanZlu1a7ml25ml21avb6erRGVLkdTYgJ36FyN5oQE577cjOaEBOe+XIvmhATnnfBiqbkmHocjzFBiabkmKoczzDBh6bkmNocDzBBhqZcB019jqeXYEJTckx9jkdXuQatESNY0JSc8O0RHGhKTnjcBQOakhMed8F/puSEx12xn0lBrkbHE0xRn0lBrlLHQ0zxnklBrl7Hc0yRnklXRlez41GmGM+kIFez42mG7gzdGbqzB4TozuqF7gzdGbqzzEJ3hu6s1atCd9bYv8Xz0Z2tLnRny7WBT1ftmBUAHHDAAQcccMABBxxwwAGn8zg7JguABhpooIEGGmiggQYaaKDpDs2TkRSAAw444IADDjjggAMOOOCU74fubLHQnS11Z1U3dGf9DujO+lvUnR0OTL4zIajvCjpyBQ1cQUNX0MgVNHYFHbuC3vu6vZJk63aylTvZ2p1s9U62fidbwZOt4clW8WTreGXreOW7fts6Xtk6XrXreBsN2mqW4kErz4nfJcWEVp4TXwUUF1p5TnwFUGxo5Tnx6Zd8aEKQq9GZ8SYp0YQgV6kzs02yoglBrl5nBpskRhOujK5mZ6aa5EYTglzNzow0RY+2miP50YSg+C2SDGlCUHz4JUeaEBQffsmSJgTFh1/zpClJtm5nJpumSlOSbPXODDfNlqYk2RqemW+aME25Vto6nhlxmjNNSbJ1PDPl0KahTUOb9oAQbVq90KahTUOblllo09CmtXpVaNMa+7d4Ptq01YU2bbk28CmtHbMLgAMOOOCAAw444IADDjjgdB5nx6QD0EADDTTQQAMNNNBAAw003aF5MrIDcMABBxxwwAEHHHDAAQec8v3Qpi0W2rSlNq3fDW3aUQe0aUdb06YN518KLVXcuIL6rqAjV9DAFTR0BY1cQWNX0LErqPHtey3J1u1kK3eytTvZ6p1s/U62gidbw5Ot4snW8crW8cp3/bZ1vLJ1vGrX8fW1ac2scm2akhO/S+XaNCUnvgqUa9OUnPgKUK5NU3Li0y9o06QgV6Mz403QpklBrlJnZpugTZOCXL3ODDZBmyZdGV3Nzkw1QZsmBbmanRlp5dq0Zo6gTZOC4rdI0KZJQfHhF7RpUlB8+AVtmhQUH35Fm6Yl2bqdmWyKNk1LstU7M9wUbZqWZGt4Zr4p2jTtWmnreGbEKdo0LcnW8cyUQ5uGNg1t2gNCtGn1QpuGNg1tWmahTUOb1upVoU1r7N/i+WjTVhfatOXawKe0dswuAA444IADDjjggAMOOOCA03mcHZMOQAMNNNBAAw000EADDTTQdIfmycgOwAEHHHDAAQcccMABBxxwyvdDm7ZYaNOW2rSjbmjTBh3Qpg22pk07PKgs1jQlp2/KOTLlDEw5Q1POyJQzNuUcm3IaX7qXglyNTq5KJ1enk6vUydXq5Kp1cvU6uYqdXM2uXM2ubNdqV7MrV7OrVs1eX4/WiCq3owkx4TtU7kYTYsJzX25GE2LCM1/uRRNiwvMuWNGUHFOP4zEmKNGUHFOV4xkm+NCUHFOb4wEmyNCU66Cpz/H0EkxoSo6pz/HoKtegNWIEC5qSE749ggNNyQmPu2BAU3LC4y74z5Sc8Lgr9jMpyNXoeIIp6jMpyFXqeIgp3jMpyNXreI4p0jPpyuhqdjzKFOOZFORqdjzN0J2hO0N39oAQ3Vm90J2hO0N3llnoztCdtXpV6M4a+7d4Prqz1YXubLk28OmqHbMCgAMOOOCAAw444IADDjjgdB5nx2QB0EADDTTQQAMNNNBAAw003aF5MpICcMABBxxwwAEHHHDAAQec8v3QnS0WurOl7mzQDd3ZsAO6s+EWdWeHA5PvTAjqu4KOXEEDV9DQFTRyBY1dQceuoPe+bq8k2bqdbOVOtnYnW72Trd/JVvBka3iyVTzZOl7ZOl75rt+2jle2jlftOt5Gg7aapXjQynPid0kxoZXnxFcBxYVWnhNfARQbWnlOfPolH5oQ5Gp0ZrxJSjQhyFXqzGyTrGhCkKvXmcEmidGEK6Or2ZmpJrnRhCBXszMjTdGjreZIfjQhKH6LJEOaEBQffsmRJgTFh1+ypAlB8eHXPGlKkq3bmcmmqdKUJFu9M8NNs6UpSbaGZ+abJkxTrpW2jmdGnOZMU5JsHc9MObRpaNPQpj0gRJtWL7RpaNPQpmUW2jS0aa1eFdq0xv4tno82bXWhTVuuDXxKa8fsAuCAAw444IADDjjggAMOOJ3H2THpADTQQAMNNNBAAw000EADTXdonozsABxwwAEHHHDAAQcccMABp3w/tGmLhTZtqU0bdkObNuqANm20NW3acP6l0FLFjSuo7wo6cgUNXEFDV9DIFTR2BR27ghrfvteSbN1OtnInW7uTrd7J1u9kK3iyNTzZKp5sHa9sHa98129bxytbx6t2HV9fm9bMKtemKTnxu1SuTVNy4qtAuTZNyYmvAOXaNCUnPv2CNk0KcjU6M94EbZoU5Cp1ZrYJ2jQpyNXrzGATtGnSldHV7MxUE7RpUpCr2ZmRVq5Na+YI2jQpKH6LBG2aFBQffkGbJgXFh1/QpklB8eFXtGlakq3bmcmmaNO0JFu9M8NN0aZpSbaGZ+abok3TrpW2jmdGnKJN05JsHc9MObRpaNPQpj0gRJtWL7RpaNPQpmUW2jS0aa1eFdq0xv4tno82bXWhTVuuDXxKa8fsAuCAAw444IADDjjggAMOOJ3H2THpADTQQAMNNNBAAw000EADTXdonozsABxwwAEHHHDAAQcccMABp3w/tGmLhTZtqU0bdUObNu6ANm28NW3a4UFlsaYpOX1TzpEpZ2DKGZpyRqacsSnn2JTT+NK9FORqdHJVOrk6nVylTq5WJ1etk6vXyVXs5Gp25Wp2ZbtWu5pduZpdtWr2+nq0RlS5HU2ICd+hcjeaEBOe+3IzmhATnvlyL5oQE553wYqm5Jh6HI8xQYmm5JiqHM8wwYem5JjaHA8wQYamXAdNfY6nl2BCU3JMfY5HV7kGrREjWNCUnPDtERxoSk543AUDmpITHnfBf6bkhMddsZ9JQa5GxxNMUZ9JQa5Sx0NM8Z5JQa5ex3NMkZ5JV0ZXs+NRphjPpCBXs+Nphu4M3Rm6sweE6M7qhe4M3Rm6s8xCd4burNWrQnfW2L/F89GdrS50Z8u1gU9X7ZgVABxwwAEHHHDAAQcccMABp/M4OyYLgAYaaKCBBhpooIEGGmig6Q7Nk5EUgAMOOOCAAw444IADDjjglO+H7myx0J0tdWfjbujOjjugOzveou7scGDynQlBfVfQkSto4AoauoJGrqCxK+jYFfTe1+2VJFu3k63cydbuZKt3svU72QqebA1PtoonW8crW8cr3/Xb1vHK1vGqXcfbaNBWsxQPWnlO/C4pJrTynPgqoLjQynPiK4BiQyvPiU+/5EMTglyNzow3SYkmBLlKnZltkhVNCHL1OjPYJDGacGV0NTsz1SQ3mhDkanZmpCl6tNUcyY8mBMVvkWRIE4Liwy850oSg+PBLljQhKD78midNSbJ1OzPZNFWakmSrd2a4abY0JcnW8Mx804RpyrXS1vHMiNOcaUqSreOZKYc2DW0a2rQHhGjT6oU2DW0a2rTMQpuGNq3Vq0Kb1ti/xfPRpq0utGnLtYFPae2YXQAccMABBxxwwAEHHHDAAafzODsmHYAGGmiggQYaaKCBBhpooOkOzZORHYADDjjggAMOOOCAAw444JTvhzZtsdCmLbVpx53QpvUPd1+bdsu4LW3acP6l0FLFjSuo7wo6cgUNXEFDV9DIFTR2BR27ghrfvteSbN1OtnInW7uTrd7J1u9kK3iyNTzZKp5sHa9sHa98129bxytbx6t2HV9fm9bMKtemKTnxu1SuTVNy4qtAuTZNyYmvAOXaNCUnPv2CNk0KcjU6M94EbZoU5Cp1ZrYJ2jQpyNXrzGATtGnSldHV7MxUE7RpUpCr2ZmRVq5Na+YI2jQpKH6LBG2aFBQffkGbJgXFh1/QpklB8eFXtGlakq3bmcmmaNO0JFu9M8NN0aZpSbaGZ+abok3TrpW2jmdGnKJN05JsHc9MObRpaNPQpj0gRJtWL7RpaNPQpmUW2jS0aa1eFdq0xv4tno82bXWhTVuuDXxKa8fsAuCAAw444IADDjjggAMOOJ3H2THpADTQQAMNNNBAAw000EADTXdonozsABxwwAEHHHDAAQcccMABp3w/tGmLhTbtXptWHXZDm5Y6oE1LW9OmHR5UFmuaktM35RyZcgamnKEpZ2TKGZtyjk05jS/dS0GuRidXpZOr08lV6uRqdXLVOrl6nVzFTq5mV65mV7ZrtavZlavZVatmr69Ha0SV29GEmPAdKnejCTHhuS83owkx4Zkv96IJMeF5F6xoSo6px/EYE5RoSo6pyvEME3xoSo6pzfEAE2RoynXQ1Od4egkmNCXH1Od4dJVr0BoxggVNyQnfHsGBpuSEx10woCk54XEX/GdKTnjcFfuZFORqdDzBFPWZFOQqdTzEFO+ZFOTqdTzHFOmZdGV0NTseZYrxTApyNTueZujO0J2hO3tAiO6sXujO0J2hO8ssdGfozlq9KnRnjf1bPB/d2epCd7ZcG/h01Y5ZAcABBxxwwAEHHHDAAQcccDqPs2OyAGiggQYaaKCBBhpooIEGmu7QPBlJATjggAMOOOCAAw444IADTvl+6M4WC93ZUneWuqE7qzqgO6u2qDs7HJh8Z0JQ3xV05AoauIKGrqCRK2jsCjp2Bb33dXslydbtZCt3srU72eqdbP1OtoInW8OTreLJ1vHK1vHKd/22dbyydbxq1/E2GrTVLMWDVp4Tv0uKCa08J74KKC608pz4CqDY0Mpz4tMv+dCEIFejM+NNUqIJQa5SZ2abZEUTgly9zgw2SYwmXBldzc5MNcmNJgS5mp0ZaYoebTVH8qMJQfFbJBnShKD48EuONCEoPvySJU0Iig+/5klTkmzdzkw2TZWmJNnqnRlumi1NSbI1PDPfNGGacq20dTwz4jRnmpJk63hmyqFNQ5uGNu0BIdq0eqFNQ5uGNi2z0KahTWv1qtCmNfZv8Xy0aasLbdpybeBTWjtmFwAHHHDAAQcccMABBxxwwOk8zo5JB6CBBhpooIEGGmiggQYaaLpD82RkB+CAAw444IADDjjggAMOOOX7oU1bLLRpS21a1Q1tWr8D2rT+1rRpw/mXQksVN66gvivoyBU0cAUNXUEjV9DYFXTsCmp8+15LsnU72cqdbO1OtnonW7+TreDJ1vBkq3iydbyydbzyXb9tHa9sHa/adXx9bVozq1ybpuTE71K5Nk3Jia8C5do0JSe+ApRr05Sc+PQL2jQpyNXozHgTtGlSkKvUmdkmaNOkIFevM4NN0KZJV0ZXszNTTdCmSUGuZmdGWrk2rZkjaNOkoPgtErRpUlB8+AVtmhQUH35BmyYFxYdf0aZpSbZuZyabok3Tkmz1zgw3RZumJdkanplvijZNu1baOp4ZcYo2TUuydTwz5dCmoU1Dm/aAEG1avdCmoU1Dm5ZZaNPQprV6VWjTGvu3eD7atNWFNm25NvAprR2zC4ADDjjggAMOOOCAAw444HQeZ8ekA9BAAw000EADDTTQQAMNNN2heTKyA3DAAQcccMABBxxwwAEHnPL90KYtFtq0pTat3w1t2lEHtGlHW9OmHR5UFmuaktM35RyZcgamnKEpZ2TKGZtyjk05jS/dS0GuRidXpZOr08lV6uRqdXLVOrl6nVzFTq5mV65mV7ZrtavZlavZVatmr69Ha0SV29GEmPAdKnejCTHhuS83owkx4Zkv96IJMeF5F6xoSo6px/EYE5RoSo6pyvEME3xoSo6pzfEAE2RoynXQ1Od4egkmNCXH1Od4dJVr0BoxggVNyQnfHsGBpuSEx10woCk54XEX/GdKTnjcFfuZFORqdDzBFPWZFOQqdTzEFO+ZFOTqdTzHFOmZdGV0NTseZYrxTApyNTueZujO0J2hO3tAiO6sXujO0J2hO8ssdGfozlq9KnRnjf1bPB/d2epCd7ZcG/h01Y5ZAcABBxxwwAEHHHDAAQcccDqPs2OyAGiggQYaaKCBBhpooIEGmu7QPBlJATjggAMOOOCAAw444IADTvl+6M4WC93ZUnd21A3d2aADurPBFnVnhwOT70wI6ruCjlxBA1fQ0BU0cgWNXUHHrqD3vm6vJNm6nWzlTrZ2J1u9k63fyVbwZGt4slU82Tpe2Tpe+a7fto5Xto5X7TreRoO2mqV40Mpz4ndJMaGV58RXAcWFVp4TXwEUG1p5Tnz6JR+aEORqdGa8SUo0IchV6sxsk6xoQpCr15nBJonRhCujq9mZqSa50YQgV7MzI03Ro63mSH40ISh+iyRDmhAUH37JkSYExYdfsqQJQfHh1zxpSpKt25nJpqnSlCRbvTPDTbOlKUm2hmfmmyZMU66Vto5nRpzmTFOSbB3PTDm0aWjT0KY9IESbVi+0aWjT0KZlFto0tGmtXhXatMb+LZ6PNm11oU1brg18SmvH7ALggAMOOOCAAw444IADDjidx9kx6QA00EADDTTQQAMNNNBAA013aJ6M7AAccMABBxxwwAEHHHDAAad8P7Rpi4U2balNG3RDmzbsgDZtuDVt2nD+pdBSxY0rqO8KOnIFDVxBQ1fQyBU0dgUdu4Ia377XkmzdTrZyJ1u7k63eydbvZCt4sjU82SqebB2vbB2vfNdvW8crW8erdh1fX5vWzCrXpik58btUrk1TcuKrQLk2TcmJrwDl2jQlJz79gjZNCnI1OjPeBG2aFOQqdWa2Cdo0KcjV68xgE7Rp0pXR1ezMVBO0aVKQq9mZkVauTWvmCNo0KSh+iwRtmhQUH35BmyYFxYdf0KZJQfHhV7RpWpKt25nJpmjTtCRbvTPDTdGmaUm2hmfmm6JN066Vto5nRpyiTdOSbB3PTDm0aWjT0KY9IESbVi+0aWjT0KZlFto0tGmtXhXatMb+LZ6PNm11oU1brg18SmvH7ALggAMOOOCAAw444IADDjidx9kx6QA00EADDTTQQAMNNNBAA013aJ6M7AAccMABBxxwwAEHHHDAAad8P7Rpi4U2balNG3ZDmzbqgDZttDVt2uFBZbGmKTl9U86RKWdgyhmackamnLEp59iU0/jSvRTkanRyVTq5Op1cpU6uVidXrZOr18lV7ORqduVqdmW7VruaXbmaXbVq9vp6tEZUuR1NiAnfoXI3mhATnvtyM5oQE575ci+aEBOed8GKpuSYehyPMUGJpuSYqhzPMMGHpuSY2hwPMEGGplwHTX2Op5dgQlNyTH2OR1e5Bq0RI1jQlJzw7REcaEpOeNwFA5qSEx53wX+m5ITHXbGfSUGuRscTTFGfSUGuUsdDTPGeSUGuXsdzTJGeSVdGV7PjUaYYz6QgV7PjaYbuDN0ZurMHhOjO6oXuDN0ZurPMQneG7qzVq0J31ti/xfPRna0udGfLtYFPV+2YFQAccMABBxxwwAEHHHDAAafzODsmC4AGGmiggQYaaKCBBhpooOkOzZORFIADDjjggAMOOOCAAw444JTvh+5ssdCdLXVno27ozsYd0J2Nt6g7OxyYfGdCUN8VdOQKGriChq6gkSto7Ao6dgW993V7JcnW7WQrd7K1O9nqnWz9TraCJ1vDk63iydbxytbxynf9tnW8snW8atfxNhq01SzFg1aeE79LigmtPCe+CigutPKc+Aqg2NDKc+LTL/nQhCBXozPjTVKiCUGuUmdmm2RFE4Jcvc4MNkmMJlwZXc3OTDXJjSYEuZqdGWmKHm01R/KjCUHxWyQZ0oSg+PBLjjQhKD78kiVNCIoPv+ZJU5Js3c5MNk2VpiTZ6p0ZbpotTUmyNTwz3zRhmnKttHU8M+I0Z5qSZOt4ZsqhTUObhjbtASHatHqhTUObhjYts9CmoU1r9arQpjX2b/F8tGmrC23acm3gU1o7ZhcABxxwwAEHHHDAAQcccMDpPM6OSQeggQYaaKCBBhpooIEGGmi6Q/NkZAfggAMOOOCAAw444IADDjjl+6FNWyy0aUtt2rgb2rTjDmjTjremTRvOvxRaqrhxBfVdQUeuoIEraOgKGrmCxq6gY1dQ49v3WpKt28lW7mRrd7LVO9n6nWwFT7aGJ1vFk63jla3jle/6bet4Zet41a7j62vTmlnl2jQlJ36XyrVpSk58FSjXpik58RWgXJum5MSnX9CmSUGuRmfGm6BNk4Jcpc7MNkGbJgW5ep0ZbII2TboyupqdmWqCNk0KcjU7M9LKtWnNHEGbJgXFb5GgTZOC4sMvaNOkoPjwC9o0KSg+/Io2TUuydTsz2RRtmpZkq3dmuCnaNC3J1vDMfFO0adq10tbxzIhTtGlakq3jmSmHNg1tGtq0B4Ro0+qFNg1tGtq0zEKbhjat1atCm9bYv8Xz0aatLrRpy7WBT2ntmF0AHHDAAQcccMABBxxwwAGn8zg7Jh2ABhpooIEGGmiggQYaaKDpDs2TkR2AAw444IADDjjggAMOOOCU74c2bbHQpi21aced0KYdHe6+Nu2WcVvatMODymJNU3L6ppwjU87AlDM05YxMOWNTzrEpp/GleynI1ejkqnRydTq5Sp1crU6uWidXr5Or2MnV7MrV7Mp2rXY1u3I1u2rV7PX1aI2ocjuaEBO+Q+VuNCEmPPflZjQhJjzz5V40ISY874IVTckx9TgeY4ISTckxVTmeYYIPTckxtTkeYIIMTbkOmvocTy/BhKbkmPocj65yDVojRrCgKTnh2yM40JSc8LgLBjQlJzzugv9MyQmPu2I/k4JcjY4nmKI+k4JcpY6HmOI9k4JcvY7nmCI9k66MrmbHo0wxnklBrmbH0wzdGbozdGcPCNGd1QvdGbozdGeZhe4M3VmrV4XurLF/i+ejO1td6M6WawOfrtoxKwA44IADDjjggAMOOOCAA07ncXZMFgANNNBAAw000EADDTTQQNMdmicjKQAHHHDAAQcccMABBxxwwCnfD93ZYqE7u9ed9bthO0sdsJ0lbGfYzh7/kj22M2xn2M6wna0ThO0M2xm2M2xn2M6wnWE7w3bWanBhO8N2tlYQtrPHg7CdPR6E7ezxIGxnEQy2M2xn7y9sZ/f42M7eX9jO1lnYzto9H9sZtrNWrwrbWWP/Fs/Hdra6sJ0t1wY+XLVjUgBwwAEHHHDAAQcccMABB5zO4+yYKwAaaKCBBhpooIEGGmiggaY7NE/GUQAOOOCAAw444IADDjjggFO+H7azxcJ2trSdHXZDd1Z1QHdWbVF3djgw+c6EoL4r6MgVNHAFDV1BI1fQ2BV07Ap67+v2SpKt28lW7mRrd7LVO9n6nWwFT7aGJ1vFk63jla3jle/6bet4Zet41a7jbTRoq1mKB608J36XFBNaeU58FVBcaOU58RVAsaGV58SnX/KhCUGuRmfGm6REE4Jcpc7MNsmKJgS5ep0ZbJIYTbgyupqdmWqSG00IcjU7M9IUPdpqjuRHE4Lit0gypAlB8eGXHGlCUHz4JUuaEBQffs2TpiTZup2ZbJoqTUmy1Tsz3DRbmpJka3hmvmnCNOVaaet4ZsRpzjQlydbxzJRDm4Y2DW3aA0K0afVCm4Y2DW1aZqFNQ5vW6lWhTWvs3+L5aNNWF9q05drAp7R2zC4ADjjggAMOOOCAAw444IDTeZwdkw5AAw000EADDTTQQAMNNNB0h+bJyA7AAQcccMABBxxwwAEHHHDK90Obtlho05batNQNbVq/A9q0/ta0acP5l0JLFTeuoL4r6MgVNHAFDV1BI1fQ2BV07ApqfPteS7J1O9nKnWztTrZ6J1u/k63gydbwZKt4snW8snW88l2/bR2vbB2v2nV8fW1aM6tcm6bkxO9SuTZNyYmvAuXaNCUnvgKUa9OUnPj0C9o0KcjV6Mx4E7RpUpCr1JnZJmjTpCBXrzODTdCmSVdGV7MzU03QpklBrmZnRlq5Nq2ZI2jTpKD4LRK0aVJQfPgFbZoUFB9+QZsmBcWHX9GmaUm2bmcmm6JN05Js9c4MN0WbpiXZGp6Zb4o2TbtW2jqeGXGKNk1LsnU8M+XQpqFNQ5v2gBBtWr3QpqFNQ5uWWWjT0Ka1elVo0xr7t3g+2rTVhTZtuTbwKa0dswuAAw444IADDjjggAMOOOB0HmfHpAPQQAMNNNBAAw000EADDTTdoXkysgNwwAEHHHDAAQcccMABB5zy/dCmLRbatKU2reqGNu2oA9q0o61p0w4PKos1Tcnpm3KOTDkDU87QlDMy5YxNOcemnMaX7qUgV6OTq9LJ1enkKnVytTq5ap1cvU6uYidXsytXsyvbtdrV7MrV7KpVs9fXozWiyu1oQkz4DpW70YSY8NyXm9GEmPDMl3vRhJjwvAtWNCXH1ON4jAlKNCXHVOV4hgk+NCXH1OZ4gAkyNOU6aOpzPL0EE5qSY+pzPLrKNWiNGMGCpuSEb4/gQFNywuMuGNCUnPC4C/4zJSc87or9TApyNTqeYIr6TApylToeYor3TApy9TqeY4r0TLoyupodjzLFeCYFuZodTzN0Z+jO0J09IER3Vi90Z+jO0J1lFrozdGetXhW6s8b+LZ6P7mx1oTtbrg18umrHrADggAMOOOCAAw444IADDjidx9kxWQA00EADDTTQQAMNNNBAA013aJ6MpAAccMABBxxwwAEHHHDAAad8P3Rni4XubKk763dDdzbogO5ssEXd2eHA5DsTgvquoCNX0MAVNHQFjVxBY1fQsSvova/bK0m2bidbuZOt3clW72Trd7IVPNkanmwVT7aOV7aOV77rt63jla3jVbuOt9GgrWYpHrTynPhdUkxo5TnxVUBxoZXnxFcAxYZWnhOffsmHJgS5Gp0Zb5ISTQhylToz2yQrmhDk6nVmsEliNOHK6Gp2ZqpJbjQhyNXszEhT9GirOZIfTQiK3yLJkCYExYdfcqQJQfHhlyxpQlB8+DVPmpJk63ZmsmmqNCXJVu/McNNsaUqSreGZ+aYJ05Rrpa3jmRGnOdOUJFvHM1MObRraNLRpDwjRptULbRraNLRpmYU2DW1aq1eFNq2xf4vno01bXWjTlmsDn9LaMbsAOOCAAw444IADDjjggANO53F2TDoADTTQQAMNNNBAAw000EDTHZonIzsABxxwwAEHHHDAAQcccMAp3w9t2mKhTVtq0466oU0bdkCbNtyaNm04/1JoqeLGFdR3BR25ggauoKEraOQKGruCjl1BjW/fa0m2bidbuZOt3clW72Trd7IVPNkanmwVT7aOV7aOV77rt63jla3jVbuOr69Na2aVa9OUnPhdKtemKTnxVaBcm6bkxFeAcm2akhOffkGbJgW5Gp0Zb4I2TQpylToz2wRtmhTk6nVmsAnaNOnK6Gp2ZqoJ2jQpyNXszEgr16Y1cwRtmhQUv0WCNk0Kig+/oE2TguLDL2jTpKD48CvaNC3J1u3MZFO0aVqSrd6Z4aZo07QkW8Mz803RpmnXSlvHMyNO0aZpSbaOZ6Yc2jS0aWjTHhCiTasX2jS0aWjTMgttGtq0Vq8KbVpj/xbPR5u2utCmLdcGPqW1Y3YBcMABBxxwwAEHHHDAAQeczuPsmHQAGmiggQYaaKCBBhpooIGmOzRPRnYADjjggAMOOOCAAw444IBTvh/atMVCm7bUpg26oU0bdUCbNtqaNu3woLJY05ScvinnyJQzMOUMTTkjU87YlHNsyml86V4KcjU6uSqdXJ1OrlInV6uTq9bJ1evkKnZyNbtyNbuyXatdza5cza5aNXt9PVojqtyOJsSE71C5G02ICc99uRlNiAnPfLkXTYgJz7tgRVNyTD2Ox5igRFNyTFWOZ5jgQ1NyTG2OB5ggQ1Oug6Y+x9NLMKEpOaY+x6OrXIPWiBEsaEpO+PYIDjQlJzzuggFNyQmPu+A/U3LC467Yz6QgV6PjCaaoz6QgV6njIaZ4z6QgV6/jOaZIz6Qro6vZ8ShTjGdSkKvZ8TRDd4buDN3ZA0J0Z/VCd4buDN1ZZqE7Q3fW6lWhO2vs3+L56M5WF7qz5drAp6t2zAoADjjggAMOOOCAAw444IDTeZwdkwVAAw000EADDTTQQAMNNNB0h+bJSArAAQcccMABBxxwwAEHHHDK90N3tljozpa6s2E3dGfjDujOxlvUnR0OTL4zIajvCjpyBQ1cQUNX0MgVNHYFHbuC3vu6vZJk63aylTvZ2p1s9U62fidbwZOt4clW8WTreGXreOW7fts6Xtk6XrXreBsN2mqW4kErz4nfJcWEVp4TXwUUF1p5TnwFUGxo5Tnx6Zd8aEKQq9GZ8SYp0YQgV6kzs02yoglBrl5nBpskRhOujK5mZ6aa5EYTglzNzow0RY+2miP50YSg+C2SDGlCUHz4JUeaEBQffsmSJgTFh1/zpClJtm5nJpumSlOSbPXODDfNlqYk2RqemW+aME25Vto6nhlxmjNNSbJ1PDPl0KahTUOb9oAQbVq90KahTUOblllo09CmtXpVaNMa+7d4Ptq01YU2bbk28CmtHbMLgAMOOOCAAw444IADDjjgdB5nx6QD0EADDTTQQAMNNNBAAw003aF5MrIDcMABBxxwwAEHHHDAAQec8v3Qpi0W2rSlNm3UDW3acQe0acdb06YN518KLVXcuIL6rqAjV9DAFTR0BY1cQWNX0LErqPHtey3J1u1kK3eytTvZ6p1s/U62gidbw5Ot4snW8crW8cp3/bZ1vLJ1vGrX8fW1ac2scm2akhO/S+XaNCUnvgqUa9OUnPgKUK5NU3Li0y9o06QgV6Mz403QpklBrlJnZpugTZOCXL3ODDZBmyZdGV3Nzkw1QZsmBbmanRlp5dq0Zo6gTZOC4rdI0KZJQfHhF7RpUlB8+AVtmhQUH35Fm6Yl2bqdmWyKNk1LstU7M9wUbZqWZGt4Zr4p2jTtWmnreGbEKdo0LcnW8cyUQ5uGNg1t2gNCtGn1QpuGNg1tWmahTUOb1upVoU1r7N/i+WjTVhfatOXawKe0dswuAA444IADDjjggAMOOOCA03mcHZMOQAMNNNBAAw000EADDTTQdIfmycgOwAEHHHDAAQcccMABBxxwyvdDm7ZYaNOW2rRxJ7Rpg8Pd16bdMm5Lm3Z4UFmsaUpO35RzZMoZmHKGppyRKWdsyjk25TS+dC8FuRqdXJVOrk4nV6mTq9XJVevk6nVyFTu5ml25ml3ZrtWuZleuZletmr2+Hq0RVW5HE2LCd6jcjSbEhOe+3IwmxIRnvtyLJsSE512woik5ph7HY0xQoik5pirHM0zwoSk5pjbHA0yQoSnXQVOf4+klmNCUHFOf49FVrkFrxAgWNCUnfHsEB5qSEx53wYCm5ITHXfCfKTnhcVfsZ1KQq9HxBFPUZ1KQq9TxEFO8Z1KQq9fxHFOkZ9KV0dXseJQpxjMpyNXseJqhO0N3hu7sASG6s3qhO0N3hu4ss9CdoTtr9arQnTX2b/F8dGerC93Zcm3g01U7ZgUABxxwwAEHHHDAAQcccMDpPM6OyQKggQYaaKCBBhpooIEGGmi6Q/NkJAXggAMOOOCAAw444IADDjjl+6E7Wyx0Z0vd2XE3dGepA7qztEXd2eHA5DsTgvquoCNX0MAVNHQFjVxBY1fQsSvova/bK0m2bidbuZOt3clW72Trd7IVPNkanmwVT7aOV7aOV77rt63jla3jVbuOt9GgrWYpHrTynPhdUkxo5TnxVUBxoZXnxFcAxYZWnhOffsmHJgS5Gp0Zb5ISTQhylToz2yQrmhDk6nVmsEliNOHK6Gp2ZqpJbjQhyNXszEhT9GirOZIfTQiK3yLJkCYExYdfcqQJQfHhlyxpQlB8+DVPmpJk63ZmsmmqNCXJVu/McNNsaUqSreGZ+aYJ05Rrpa3jmRGnOdOUJFvHM1MObRraNLRpDwjRptULbRraNLRpmYU2DW1aq1eFNq2xf4vno01bXWjTlmsDn9LaMbsAOOCAAw444IADDjjggANO53F2TDoADTTQQAMNNNBAAw000EDTHZonIzsABxxwwAEHHHDAAQcccMAp3w9t2mKhTbvXph11w5pWdcCaVmFNKwvCmvZ4ENa0tZKwpmFNw5qGNQ1rGtY0rGlY07CmffDKiDXt8SCsaY8GYU3DmoY1DWsa1rS1krCm5RbWtA+vdf7/01jT8tFY0+7xsaa9v7CmrbOwprV7PtY0rGmtXhXWtMb+LZ6PNW11YU1brg18SGvH5ALggAMOOOCAAw444IADDjidx9kx5wA00EADDTTQQAMNNNBAA013aJ6M6wAccMABBxxwwAEHHHDAAad8P6xpi4U1bWlNO+yGNq3fAW1af2vatOH8S6GlihtXUN8VdOQKGriChq6gkSto7Ao6dgU1vn2vJdm6nWzlTrZ2J1u9k63fyVbwZGt4slU82Tpe2Tpe+a7fto5Xto5X7Tq+vjatmVWuTVNy4nepXJum5MRXgXJtmpITXwHKtWlKTnz6BW2aFORqdGa8Cdo0KchV6sxsE7RpUpCr15nBJmjTpCujq9mZqSZo06QgV7MzI61cm9bMEbRpUlD8FgnaNCkoPvyCNk0Kig+/oE2TguLDr2jTtCRbtzOTTdGmaUm2emeGm6JN05JsDc/MN0Wbpl0rbR3PjDhFm6Yl2TqemXJo09CmoU17QIg2rV5o09CmoU3LLLRpaNNavSq0aY39WzwfbdrqQpu2XBv4lNaO2QXAAQcccMABBxxwwAEHHHA6j7Nj0gFooIEGGmiggQYaaKCBBpru0DwZ2QE44IADDjjggAMOOOCAA075fmjTFgtt2lKblrqhTTvqgDbtaGvatMODymJNU3L6ppwjU87AlDM05YxMOWNTzrEpp/GleynI1ejkqnRydTq5Sp1crU6uWidXr5Or2MnV7MrV7Mp2rXY1u3I1u2rV7PX1aI2ocjuaEBO+Q+VuNCEmPPflZjQhJjzz5V40ISY874IVTckx9TgeY4ISTckxVTmeYYIPTckxtTkeYIIMTbkOmvocTy/BhKbkmPocj65yDVojRrCgKTnh2yM40JSc8LgLBjQlJzzugv9MyQmPu2I/k4JcjY4nmKI+k4JcpY6HmOI9k4JcvY7nmCI9k66MrmbHo0wxnklBrmbH0wzdGbozdGcPCNGd1QvdGbozdGeZhe4M3VmrV4XurLF/i+ejO1td6M6WawOfrtoxKwA44IADDjjggAMOOOCAA07ncXZMFgANNNBAAw000EADDTTQQNMdmicjKQAHHHDAAQcccMABBxxwwCnfD93ZYqE7W+rOqm7ozgYd0J0Ntqg7OxyYfGdCUN8VdOQKGriChq6gkSto7Ao6dgW993V7JcnW7WQrd7K1O9nqnWz9TraCJ1vDk63iydbxytbxynf9tnW8snW8atfxNhq01SzFg1aeE79LigmtPCe+CigutPKc+Aqg2NDKc+LTL/nQhCBXozPjTVKiCUGuUmdmm2RFE4Jcvc4MNkmMJlwZXc3OTDXJjSYEuZqdGWmKHm01R/KjCUHxWyQZ0oSg+PBLjjQhKD78kiVNCIoPv+ZJU5Js3c5MNk2VpiTZ6p0ZbpotTUmyNTwz3zRhmnKttHU8M+I0Z5qSZOt4ZsqhTUObhjbtASHatHqhTUObhjYts9CmoU1r9arQpjX2b/F8tGmrC23acm3gU1o7ZhcABxxwwAEHHHDAAQcccMDpPM6OSQeggQYaaKCBBhpooIEGGmi6Q/NkZAfggAMOOOCAAw444IADDjjl+6FNWyy0aUttWr8b2rRhB7Rpw61p04bzL4WWKm5cQX1X0JEraOAKGrqCRq6gsSvo2BXU+Pa9lmTrdrKVO9nanWz1TrZ+J1vBk63hyVbxZOt4Zet45bt+2zpe2Tpetev4+tq0Zla5Nk3Jid+lcm2akhNfBcq1aUpOfAUo16YpOfHpF7RpUpCr0ZnxJmjTpCBXqTOzTdCmSUGuXmcGm6BNk66MrmZnppqgTZOCXM3OjLRybVozR9CmSUHxWyRo06Sg+PAL2jQpKD78gjZNCooPv6JN05Js3c5MNkWbpiXZ6p0Zboo2TUuyNTwz3xRtmnattHU8M+IUbZqWZOt4ZsqhTUObhjbtASHatHqhTUObhjYts9CmoU1r9arQpjX2b/F8tGmrC23acm3gU1o7ZhcABxxwwAEHHHDAAQcccMDpPM6OSQeggQYaaKCBBhpooIEGGmi6Q/NkZAfggAMOOOCAAw444IADDjjl+6FNWyy0aUtt2lE3tGmjDmjTRlvTph0eVBZrmpLTN+UcmXIGppyhKWdkyhmbco5NOY0v3UtBrkYnV6WTq9PJVerkanVy1Tq5ep1cxU6uZleuZle2a7Wr2ZWr2VWrZq+vR2tEldvRhJjwHSp3owkx4bkvN6MJMeGZL/eiCTHheResaEqOqcfxGBOUaEqOqcrxDBN8aEqOqc3xABNkaMp10NTneHoJJjQlx9TneHSVa9AaMYIFTckJ3x7BgabkhMddMKApOeFxF/xnSk543BX7mRTkanQ8wRT1mRTkKnU8xBTvmRTk6nU8xxTpmXRldDU7HmWK8UwKcjU7nmboztCdoTt7QIjurF7oztCdoTvLLHRn6M5avSp0Z439Wzwf3dnqQne2XBv4dNWOWQHAAQcccMABBxxwwAEHHHA6j7NjsgBooIEGGmiggQYaaKCBBpru0DwZSQE44IADDjjggAMOOOCAA075fujOFgvd2VJ3NuiG7mzcAd3ZeIu6s8OByXcmBPVdQUeuoIEraOgKGrmCxq6gY1fQe1+3V5Js3U62cidbu5Ot3snW72QreLI1PNkqnmwdr2wdr3zXb1vHK1vHq3Ydb6NBW81SPGjlOfG7pJjQynPiq4DiQivPia8Aig2tPCc+/ZIPTQhyNToz3iQlmhDkKnVmtklWNCHI1evMYJPEaMKV0dXszFST3GhCkKvZmZGm6NFWcyQ/mhAUv0WSIU0Iig+/5EgTguLDL1nShKD48GueNCXJ1u3MZNNUaUqSrd6Z4abZ0pQkW8Mz800TpinXSlvHMyNOc6YpSbaOZ6Yc2jS0aWjTHhCiTasX2jS0aWjTMgttGtq0Vq8KbVpj/xbPR5u2utCmLdcGPqW1Y3YBcMABBxxwwAEHHHDAAQeczuPsmHQAGmiggQYaaKCBBhpooIGmOzRPRnYADjjggAMOOOCAAw444IBTvh/atMVCm7bUpg27oU077oA27Xhr2rTh/EuhpYobV1DfFXTkChq4goauoJEraOwKOnYFNb59ryXZup1s5U62didbvZOt38lW8GRreLJVPNk6Xtk6Xvmu37aOV7aOV+06vr42rZlVrk1TcuJ3qVybpuTEV4FybZqSE18ByrVpSk58+gVtmhTkanRmvAnaNCnIVerMbBO0aVKQq9eZwSZo06Qro6vZmakmaNOkIFezMyOtXJvWzBG0aVJQ/BYJ2jQpKD78gjZNCooPv6BNk4Liw69o07QkW7czk03RpmlJtnpnhpuiTdOSbA3PzDdFm6ZdK20dz4w4RZumJdk6nplyaNPQpqFNe0CINq1eaNPQpqFNyyy0aWjTWr0qtGmN/Vs8H23a6kKbtlwb+JTWjtkFwAEHHHDAAQcccMABBxxwOo+zY9IBaKCBBhpooIEGGmiggQaa7tA8GdkBOOCAAw444IADDjjggANO+X5o0xYLbdpSmzbqhDZteLj72rRbxm1p0w4PKos1Tcnpm3KOTDkDU87QlDMy5YxNOcemnMaX7qUgV6OTq9LJ1enkKnVytTq5ap1cvU6uYidXsytXsyvbtdrV7MrV7KpVs9fXozWiyu1oQkz4DpW70YSY8NyXm9GEmPDMl3vRhJjwvAtWNCXH1ON4jAlKNCXHVOV4hgk+NCXH1OZ4gAkyNOU6aOpzPL0EE5qSY+pzPLrKNWiNGMGCpuSEb4/gQFNywuMuGNCUnPC4C/4zJSc87or9TApyNTqeYIr6TApylToeYor3TApy9TqeY4r0TLoyupodjzLFeCYFuZodTzN0Z+jO0J09IER3Vi90Z+jO0J1lFrozdGetXhW6s8b+LZ6P7mx1oTtbrg18umrHrADggAMOOOCAAw444IADDjidx9kxWQA00EADDTTQQAMNNNBAA013aJ6MpAAccMABBxxwwAEHHHDAAad8P3Rni4XubKk7G3dDd5Y6oDtLW9SdHQ5MvjMhqO8KOnIFDVxBQ1fQyBU0dgUdu4Le+7q9kmTrdrKVO9nanWz1TrZ+J1vBk63hyVbxZOt4Zet45bt+2zpe2Tpetet4Gw3aapbiQSvPid8lxYRWnhNfBRQXWnlOfAVQbGjlOfHpl3xoQpCr0ZnxJinRhCBXqTOzTbKiCUGuXmcGmyRGE66MrmZnpprkRhOCXM3OjDRFj7aaI/nRhKD4LZIMaUJQfPglR5oQFB9+yZImBMWHX/OkKUm2bmcmm6ZKU5Js9c4MN82WpiTZGp6Zb5owTblW2jqeGXGaM01JsnU8M+XQpqFNQ5v2gBBtWr3QpqFNQ5uWWWjT0Ka1elVo0xr7t3g+2rTVhTZtuTbwKa0dswuAAw444IADDjjggAMOOOB0HmfHpAPQQAMNNNBAAw000EADDTTdoXkysgNwwAEHHHDAAQcccMABB5zy/dCmLRbatKU27bgb2rSqA9q0amvatOH8S6GlihtXUN8VdOQKGriChq6gkSto7Ao6dgU1vn2vJdm6nWzlTrZ2J1u9k63fyVbwZGt4slU82Tpe2Tpe+a7fto5Xto5X7Tq+vjatmVWuTVNy4nepXJum5MRXgXJtmpITXwHKtWlKTnz6BW2aFORqdGa8Cdo0KchV6sxsE7RpUpCr15nBJmjTpCujq9mZqSZo06QgV7MzI61cm9bMEbRpUlD8FgnaNCkoPvyCNk0Kig+/oE2TguLDr2jTtCRbtzOTTdGmaUm2emeGm6JN05JsDc/MN0Wbpl0rbR3PjDhFm6Yl2TqemXJo09CmoU17QIg2rV5o09CmoU3LLLRpaNNavSq0aY39WzwfbdrqQpu2XBv4lNaO2QXAAQcccMABBxxwwAEHHHA6j7Nj0gFooIEGGmiggQYaaKCBBpru0DwZ2QE44IADDjjggAMOOOCAA075fmjTFgtt2r02bdANa1q/A9a0Pta0siCsaY8HYU1bKwlrGtY0rGlY07CmYU3DmoY1DWvaB6+MWNMeD8Ka9mgQ1jSsaVjTsKbZkrCmrZeENS2GwZqGNe39hTXtHh9r2vsLa9o6C2tau+djTcOa1upVYU1r7N/i+VjTVhfWtOXawIe0dkwuAA444IADDjjggAMOOOCA03mcHXMOQAMNNNBAAw000EADDTTQdIfmybgOwAEHHHDAAQcccMABBxxwyvfDmrZYWNOW1rTDbmjTjjqgTTvamjbt8KCyWNOUnL4p58iUMzDlDE05I1PO2JRzbMppfOleCnI1OrkqnVydTq5SJ1erk6vWydXr5Cp2cjW7cjW7sl2rXc2uXM2uWjV7fT1aI6rcjibEhO9QuRtNiAnPfbkZTYgJz3y5F02ICc+7YEVTckw9jseYoERTckxVjmeY4ENTckxtjgeYIENTroOmPsfTSzChKTmmPsejq1yD1ogRLGhKTvj2CA40JSc87oIBTckJj7vgP1NywuOu2M+kIFej4wmmqM+kIFep4yGmeM+kIFev4zmmSM+kK6Or2fEoU4xnUpCr2fE0Q3eG7gzd2QNCdGf1QneG7gzdWWahO0N31upVoTtr7N/i+ejOVhe6s+XawKerdswKAA444IADDjjggAMOOOCA03mcHZMFQAMNNNBAAw000EADDTTQdIfmyUgKwAEHHHDAAQcccMABBxxwyvdDd7ZY6M6WurPUDd3ZoAO6s8EWdWeHA5PvTAjqu4KOXEEDV9DQFTRyBY1dQceuoPe+bq8k2bqdbOVOtnYnW72Trd/JVvBka3iyVTzZOl7ZOl75rt+2jle2jlftOt5Gg7aapXjQynPid0kxoZXnxFcBxYVWnhNfARQbWnlOfPolH5oQ5Gp0ZrxJSjQhyFXqzGyTrGhCkKvXmcEmidGEK6Or2ZmpJrnRhCBXszMjTdGjreZIfjQhKH6LJEOaEBQffsmRJgTFh1+ypAlB8eHXPGlKkq3bmcmmqdKUJFu9M8NNs6UpSbaGZ+abJkxTrpW2jmdGnOZMU5JsHc9MObRpaNPQpj0gRJtWL7RpaNPQpmUW2jS0aa1eFdq0xv4tno82bXWhTVuuDXxKa8fsAuCAAw444IADDjjggAMOOJ3H2THpADTQQAMNNNBAAw000EADTXdonozsABxwwAEHHHDAAQcccMABp3w/tGmLhTZtqU2ruqFNG3ZAmzbcmjZtOP9SaKnixhXUdwUduYIGrqChK2jkChq7go5dQY1v32tJtm4nW7mTrd3JVu9k63eyFTzZGp5sFU+2jle2jle+67et45Wt41W7jq+vTWtmlWvTlJz4XSrXpik58VWgXJum5MRXgHJtmpITn35BmyYFuRqdGW+CNk0KcpU6M9sEbZoU5Op1ZrAJ2jTpyuhqdmaqCdo0KcjV7MxIK9emNXMEbZoUFL9FgjZNCooPv6BNk4Liwy9o06Sg+PAr2jQtydbtzGRTtGlakq3emeGmaNO0JFvDM/NN0aZp10pbxzMjTtGmaUm2jmemHNo0tGlo0x4Qok2rF9o0tGlo0zILbRratFavCm1aY/8Wz0ebtrrQpi3XBj6ltWN2AXDAAQcccMABBxxwwAEHnM7j7Jh0ABpooIEGGmiggQYaaKCBpjs0T0Z2AA444IADDjjggAMOOOCAU74f2rTFQpu21Kb1u6FNG3VAmzbamjbt8KCyWNOUnL4p58iUMzDlDE05I1PO2JRzbMppfOleCnI1OrkqnVydTq5SJ1erk6vWydXr5Cp2cjW7cjW7sl2rXc2uXM2uWjV7fT1aI6rcjibEhO9QuRtNiAnPfbkZTYgJz3y5F02ICc+7YEVTckw9jseYoERTckxVjmeY4ENTckxtjgeYIENTroOmPsfTSzChKTmmPsejq1yD1ogRLGhKTvj2CA40JSc87oIBTckJj7vgP1NywuOu2M+kIFej4wmmqM+kIFep4yGmeM+kIFev4zmmSM+kK6Or2fEoU4xnUpCr2fE0Q3eG7gzd2QNCdGf1QneG7gzdWWahO0N31upVoTtr7N/i+ejOVhe6s+XawKerdswKAA444IADDjjggAMOOOCA03mcHZMFQAMNNNBAAw000EADDTTQdIfmyUgKwAEHHHDAAQcccMABBxxwyvdDd7ZY6M6WurOjbujOxh3QnY23qDs7HJh8Z0JQ3xV05AoauIKGrqCRK2jsCjp2Bb33dXslydbtZCt3srU72eqdbP1OtoInW8OTreLJ1vHK1vHKd/22dbyydbxq1/E2GrTVLMWDVp4Tv0uKCa08J74KKC608pz4CqDY0Mpz4tMv+dCEIFejM+NNUqIJQa5SZ2abZEUTgly9zgw2SYwmXBldzc5MNcmNJgS5mp0ZaYoebTVH8qMJQfFbJBnShKD48EuONCEoPvySJU0Iig+/5klTkmzdzkw2TZWmJNnqnRlumi1NSbI1PDPfNGGacq20dTwz4jRnmpJk63hmyqFNQ5uGNu0BIdq0eqFNQ5uGNi2z0KahTWv1qtCmNfZv8Xy0aasLbdpybeBTWjtmFwAHHHDAAQcccMABBxxwwOk8zo5JB6CBBhpooIEGGmiggQYaaLpD82RkB+CAAw444IADDjjggAMOOOX7oU1bLLRpS23aoBvatOMOaNOOt6ZNG86/FFqquHEF9V1BR66ggSto6AoauYLGrqBjV1Dj2/dakq3byVbuZGt3stU72fqdbAVPtoYnW8WTreOVreOV7/pt63hl63jVruPra9OaWeXaNCUnfpfKtWlKTnwVKNemKTnxFaBcm6bkxKdf0KZJQa5GZ8aboE2Tglylzsw2QZsmBbl6nRlsgjZNujK6mp2ZaoI2TQpyNTsz0sq1ac0cQZsmBcVvkaBNk4Liwy9o06Sg+PAL2jQpKD78ijZNS7J1OzPZFG2almSrd2a4Kdo0LcnW8Mx8U7Rp2rXS1vHMiFO0aVqSreOZKYc2DW0a2rQHhGjT6oU2DW0a2rTMQpuGNq3Vq0Kb1ti/xfPRpq0utGnLtYFPae2YXQAccMABBxxwwAEHHHDAAafzODsmHYAGGmiggQYaaKCBBhpooOkOzZORHYADDjjggAMOOOCAAw444JTvhzZtsdCmLbVpw05o00aHu69Nu2Xcljbt8KCyWNOUnL4p58iUMzDlDE05I1PO2JRzbMppfOleCnI1OrkqnVydTq5SJ1erk6vWydXr5Cp2cjW7cjW7sl2rXc2uXM2uWjV7fT1aI6rcjibEhO9QuRtNiAnPfbkZTYgJz3y5F02ICc+7YEVTckw9jseYoERTckxVjmeY4ENTckxtjgeYIENTroOmPsfTSzChKTmmPsejq1yD1ogRLGhKTvj2CA40JSc87oIBTckJj7vgP1NywuOu2M+kIFej4wmmqM+kIFep4yGmeM+kIFev4zmmSM+kK6Or2fEoU4xnUpCr2fE0Q3eG7gzd2QNCdGf1QneG7gzdWWahO0N31upVoTtr7N/i+ejOVhe6s+XawKerdswKAA444IADDjjggAMOOOCA03mcHZMFQAMNNNBAAw000EADDTTQdIfmyUgKwAEHHHDAAQcccMABBxxwyvdDd7ZY6M6WurNRN3RnqQO6s7RF3dnhwOQ7E4L6rqAjV9DAFTR0BY1cQWNX0LEr6L2v2ytJtm4nW7mTrd3JVu9k63eyFTzZGp5sFU+2jle2jle+67et45Wt41W7jrfRoK1mKR608pz4XVJMaOU58VVAcaGV58RXAMWGVp4Tn37JhyYEuRqdGW+SEk0IcpU6M9skK5oQ5Op1ZrBJYjThyuhqdmaqSW40IcjV7MxIU/RoqzmSH00Iit8iyZAmBMWHX3KkCUHx4ZcsaUJQfPg1T5qSZOt2ZrJpqjQlyVbvzHDTbGlKkq3hmfmmCdOUa6Wt45kRpznTlCRbxzNTDm0a2jS0aQ8I0abVC20a2jS0aZmFNg1tWqtXhTatsX+L56NNW11o05ZrA5/S2jG7ADjggAMOOOCAAw444IADTudxdkw6AA000EADDTTQQAMNNNBA0x2aJyM7AAcccMABBxxwwAEHHHDAKd8PbdpioU1batPG3dCmVR3QplVb06YN518KLVXcuIL6rqAjV9DAFTR0BY1cQWNX0LErqPHtey3J1u1kK3eytTvZ6p1s/U62gidbw5Ot4snW8crW8cp3/bZ1vLJ1vGrX8fW1ac2scm2akhO/S+XaNCUnvgqUa9OUnPgKUK5NU3Li0y9o06QgV6Mz403QpklBrlJnZpugTZOCXL3ODDZBmyZdGV3Nzkw1QZsmBbmanRlp5dq0Zo6gTZOC4rdI0KZJQfHhF7RpUlB8+AVtmhQUH35Fm6Yl2bqdmWyKNk1LstU7M9wUbZqWZGt4Zr4p2jTtWmnreGbEKdo0LcnW8cyUQ5uGNg1t2gNCtGn1QpuGNg1tWmahTUOb1upVoU1r7N/i+WjTVhfatOXawKe0dswuAA444IADDjjggAMOOOCA03mcHZMOQAMNNNBAAw000EADDTTQdIfmycgOwAEHHHDAAQcccMABBxxwyvdDm7ZYaNOW2rTjbmjT+h3QpvW3pk07PKgs1jQlp2/KOTLlDEw5Q1POyJQzNuUcm3IaX7qXglyNTq5KJ1enk6vUydXq5Kp1cvU6uYqdXM2uXM2ubNdqV7MrV7OrVs1eX4/WiCq3owkx4TtU7kYTYsJzX25GE2LCM1/uRRNiwvMuWNGUHFOP4zEmKNGUHFOV4xkm+NCUHFOb4wEmyNCU66Cpz/H0EkxoSo6pz/HoKtegNWIEC5qSE749ggNNyQmPu2BAU3LC4y74z5Sc8Lgr9jMpyNXoeIIp6jMpyFXqeIgp3jMpyNXreI4p0jPpyuhqdjzKFOOZFORqdjzN0J2hO0N39oAQ3Vm90J2hO0N3llnoztCdtXpV6M4a+7d4Prqz1YXubLk28OmqHbMCgAMOOOCAAw444IADDjjgdB5nx2QB0EADDTTQQAMNNNBAAw003aF5MpICcMABBxxwwAEHHHDAAQec8v3QnS0WurN73dmwG7azow7Yzo62aDs7HJh0Z0JQ3xV05AoauIKGrqCRK2jsCjp2Bb33bXslydbtZCt3srU72eqdbP1OtoInW8OTreLJ1vHK1vHKd/22dbyydbxq1/E2FrTVLEWDVp4Tv0uKCK08J74KKCq08pz4CqDI0Mpz4tMv6dCEIFejM+NNMqIJQa5SZ2abJEUTgly9zgw2yYsmXBldzc5MNUmNJgS5mp0ZaYodbTVH0qMJQfFbJAnShKD48EuKNCEoPvySJE0Iig+/pklTkmzdzkw2zZSmJNnqnRlumixNSbI1PDPfNF+acq20dTwz4jRlmpJk63hmymFNw5qGNe0BIda0emFNw5qGNS2zsKZhTWv1qrCmNfZv8XysaasLa9pybeBDWjsmFwAHHHDAAQcccMABBxxwwOk8zo45B6CBBhpooIEGGmiggQYaaLpD82RcB+CAAw444IADDjjggAMOOOX7YU1bLKxp99a0UTesaYMOWNMGW7OmDeffCS013LiC+q6gI1fQwBU0dAWNXEFjV9CxK6jx5XstydbtZCt3srU72eqdbP1OtoInW8OTreLJ1vHK1vHKd/22dbyydbxq1/H1rWnNrHJrmpITv0vl1jQlJ74KlFvTlJz4ClBuTVNy4tMvWNOkIFejM+NNsKZJQa5SZ2abYE2Tgly9zgw2wZomXRldzc5MNcGaJgW5mp0ZaeXWtGaOYE2TguK3SLCmSUHx4ResaVJQfPgFa5oUFB9+xZqmJdm6nZlsijVNS7LVOzPcFGualmRreGa+KdY07Vpp63hmxCnWNC3J1vHMlMOahjUNa9oDQqxp9cKahjUNa1pmYU3DmtbqVWFNa+zf4vlY01YX1rTl2sCHtHZMLgAOOOCAAw444IADDjjggNN5nB1zDkADDTTQQAMNNNBAAw000HSH5sm4DsABBxxwwAEHHHDAAQcccMr3w5q2WFjT7q1p425Y04YdsKYNt2ZNOzyoLNI0Jadvyjky5QxMOUNTzsiUMzblHJtyGt+5l4JcjU6uSidXp5Or1MnV6uSqdXL1OrmKnVzNrlzNrmzXalezK1ezq1bNXt+O1ogql6MJMeE7VK5GE2LCc18uRhNiwjNfrkUTYsLzLkjRlBxTj+MxJhjRlBxTleMZJujQlBxTm+MBJrjQlOugqc/x9BJEaEqOqc/x6Cq3oDViBAmakhO+PYICTckJj7sgQFNywuMu6M+UnPC4K/IzKcjV6HiCKeYzKchV6niIKdozKcjV63iOKc4z6croanY8yhThmRTkanY8zbCdYTvDdvaAENtZvbCdYTvDdpZZ2M6wnbV6VdjOGvu3eD62s9WF7Wy5NvDhqh2TAoADDjjggAMOOOCAAw444HQeZ8dcAdBAAw000EADDTTQQAMNNN2heTKOAnDAAQcccMABBxxwwAEHnPL9sJ0tFraze9vZcTdsZ6MO2M5GW7OdpaPDg8OVlY4s8jNjbH8zsUebiR1sJna4mdjRZmLHm4k93kxs47v+ztwNnbO0oYOWNnTS0oaOWtrQWUsbOmxpQ6ctbei4pQ2dt2pD563a1Fzb0HmrNnTeKuW8rW+VyyWXS+Z8qeu+u+UKOl/quleyckGdL3Xdq1i5vs6Xuu4VTJDbGWM3c7rWvl0QTHjG2M0csLXvFQRtnjF2M2ds7RsFwbFnnAqbOWVr3yUIQj5j7GZO2dq3COX2vlyqIPMzxq771gqqP2PsuhcwQQRojF33AiZoAo2x617AFImgM3dD52ztOwXFOOjM3dBRW/tmQdETOnM3dNrWvl9QXIbOObGh87b2LYMiPnTmbui8rX3XgCURSyKWxAeEWBLrhSURSyKWxMzCkoglsdWrwpLY2L/F87Ekri4sicu1gQ9l7phMBBxwwAEHHHDAAQcccMABp/M4O+YYgQYaaKCBBhpooIEGGmig6Q7Nk3GbgAMOOOCAAw444IADDjjglO/3v2BJ/Nv0p8vp1WR2czXt7X/5MdLE3ZImTq/enr6c9v5zUjfvLxcXl736F1Z/zvno8MtuCBTHHRAojrcmUBwMDvrHK6s/sAgUjbH9zcQebSZ2sJnY4WZiR5uJHW8m9ngzsQ3PgTN3Q+csbeigpQ2dtLSho5Y2dNbShg5b2tBpSxs6bmlD563a0HmrNjXXNnTeqg2dt0o5b+sLFHPJ5QJFX+q67265QNGXuu6VrFyg6Etd9ypWLlD0pa57BRMEisbYzZyutW8XBIGiMXYzB2ztewVBoGiM3cwZW/tGQRAoGqfCZk7Z2ncJgkDRGLuZU7b2LUK5QDGXKggUjbHrvrWCQNEYu+4FTBAoGmPXvYAJAkVj7LoXMEWg6Mzd0Dlb+05BESg6czd01Na+WVAEis7cDZ22te8XFIGic05s6LytfcugCBSduRs6b2vfNSBQRKCIQPEBIQLFeiFQRKCIQDGzECgiUGz1qhAoNvZv8XwEiqsLgeJybeDzmjvmGQEHHHDAAQcccMABBxxwwOk8zo7pR6CBBhpooIEGGmiggQYaaLpD82S0J+CAAw444IADDjjggAMOOOX7IVD88Hq6AsWby8uzd73PT6/m4sRuGBOPO2BMPMaY2FpsgDGxfSzGRIyJ7cUGGBPLcjEmYkzEmIgxEWMixsQPxWJMxJiIMbH1bQLGxPaxGBMxJmJMbHubgDGxLBdjIsZEjIkYEz/wP1xgTPwAB8ZEjIk9jInrYWFMxJhYsjAm1gtjIsbE+cKYmH8mxsTHA+qFMbEbYhFwwAEHHHDAAQcccMABB5zO4+yYbwQaaKCBBhpooIEGGmiggaY7NE/GcwIOOOCAAw444IADDjjggFO+H8bEDy+MiXfGxF7qhDNxfLj7zsRbRpyJbdUGOBPbx+JMxJnYXm2AM7EsF2cizkSciTgTcSbiTPxQLM5EnIk4E1vfJuBMbB+LMxFnIs7EtrcJOBPLcnEm4kzEmYgz8QP/wwXOxA9w4EzEmdjDmbgeFs5EnIklC2divXAm4kycL5yJ+WfiTHw8oF44E7uhFgEHHHDAAQcccMABBxxwwOk8zo4ZR6CBBhpooIEGGmiggQYaaLpD82RMJ+CAAw444IADDjjggAMOOOX74Uz88MKZuHAmVt1wJqYOOBMTzsTWagOcie1jcSbiTGyvNsCZWJaLMxFnIs5EnIk4E3EmfigWZyLORJyJrW8TcCa2j8WZiDMRZ2Lb2wSciWW5OBNxJuJMxJn4gf/hAmfiBzhwJuJM7OFMXA8LZyLOxJKFM7FeOBNxJs4XzsT8M3EmPh5QL5yJ3VCLgAMOOOCAAw444IADDjjgdB5nx4wj0EADDTTQQAMNNNBAAw003aF5MqYTcMABBxxwwAEHHHDAAQec8v1wJn544UxcOBP73XAmVh1wJlZbcybO/3upnMmU0zflHJlyBqacoSlnZMoZm3KOTTkNp4AU5Gp0clU6uTqdXKVOrlYnV62Tq9fJVezkanblanZlu1a7ml25ml21avb6Lr9GVLm8T4gJ36FyPZ8QE577cgGfEBOe+XLFnhATnndBoqfkmHocjzHBi6fkmKoczzBBdafkmNocDzDBXqdcB019jqeXIKRTckx9jkdXuWOuESNI5ZSc8O0RtHFKTnjcBTGckhMed0H9puSEx12Ru0lBrkbHE0zxtUlBrlLHQ0xRsElBrl7Hc0yxqklXRlez41GmiNKkIFez42n2IOjfr04vrk5n73qp97y3/83N+ce1hWr4/P+bnD8/TM/n//0P05fP+ykac4eN/0Pv88+Pjo6PDVtUm9+iv/ktjja/xWDzWww3v8Vo81uMN7/F8ea3aEz2Te2xhfOdtnDA0xZOeNrCEU9bOONpC4c8beGUpy0c87SFc15t4ZxX25jjWzjn1RbOeVV2zqv5HpNZtMfherdV/X5VjYeGLeLfhm2L+Jdh2yL+Xdi2iC+5ti3iK65ti/iCa9sivt7atogvt7YtMrdVvj22cL4zt1W+PbZwwjO3Vb49tnDGM7dVvj22cMozt1W+PbZwzjO3Vb49tjHHt3DOM7dVvj3Kznm/3uPLq9Ngj+p4vduqlEajft+wRfzbsG0R/zJsW8S/C9sW8SXXtkV8xbVtEV9wbVvE11vbFvFno2xbZD4Q6Nsj/kSVb4/4w1a+PeLPYfn2iD+i5dsj/lyib4/4I4u+PeJPM/r2iD/o6NtjC+c8c1vl22Mbc3wLgzxzW+Xbo2yUH9V7/O3NTbTHeL3bqvovLg1+b9gi/m3Ytoh/GbYt4t+FbYv4tsq2RXxbZdsivq2ybRHfVtm2iC+3ti0yt1W+PeLbKt8e8W2Vb4/4tsq3R3xb5dsjvq3y7RHfVvn2iG+rfHvEt1W+PbZwzjO3Vb49tjHHtzDIM7dVvj3KRvmg3uM/pyfRHqP1bqv+8IcXL0Yjwxbxb8O2RfzLsG0R/y5sW8S3VbYt4tsq2xbxbZVti/i2yrZFfLm1bZG5rfLtEd9W+faIb6t8e8S3Vb494tsq3x7xbZVvj/i2yrdHfFvl2yO+rfLtsYVznrmt8u2xjTm+hUGeua3y7VE2yofzW7ebabTHcL3bqhcvhkPLFvFvw7ZF/MuwbRH/LmxbxLdVti3i2yrbFvFtlW2L+LbKtkV8ubVtkbmt8u0R31b59ohvq3x7xLdVvj3i2yrfHvFtlW+P+LbKt0d8W+XbI76t8u2xhXOeua3y7bGNOb6FQZ65rfLtUTbKR/Uef72IPhZfDda7rRqPq2owMGwR/zZsW8S/DNsW8e/CtkV8W2XbIr6tsm0R31bZtohvq2xb5LxTpi2ysjXXHjlblWuPnMjKtUfOceXaI6e/cu2Rc7659sjp4Fx75Exxrj1yEjnXHls455nbKt8e25jjWxjkmdsq3x6Pj/J/rGN4XWiYe5/1zqc/3wtk597Y/eu3r5/NDbCPqmLvXc7X09nvL27OT673B4fPeikNnvX69X+rBuvpZn+5xVh6qE9OXkxm09cXV+8+/+X0+s6EvHz9awijbwO+ujqZXn19U4uJ1/7BmuNdk+Ov08n1zdX0DqN2Ky/e9w0buXmYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3mYh3n4/9TD7w4u3k6vrk5Ppn+d1F+sTQeH4vdV66/GXje/GvvN9Op0er34eu3es/svEF+eXcwOzk7Pp49+Rfb6Q9/TffybtdcH8z89f3lxNpmdXpzfQu1dz6aXz7+fvrq4mu6t983nv0xfT89Pmi/o7t/2h4fPev36m8uH9ReZ6//YO5u+mtVgj0Tfxx5893o6++J8Vr8/t1u8ujl/OSfd/7j3349E3BNOlz/97aPf5a7X6ave/uzN6fXB9fy3st5G9Vr5oYPb9++Lycs3+/8D3DbtHr/+6vgt+yL3u8uL69M68A+3/7zOq7lfdcwHqK4ufm6HdI91en4yrc/D8/Ss5U/frx9Kf/DV6fSs7tv+4j29Oyevry5uLqcnvd/8pvdPi3//5eC7N5Prxfff6wP28eqj7z746O0bcjB5/frLeo+Ds+n569mb3u96Ve//9fY+Pzvb633afMb12enL6f7z9PG3h//4+NHz9uCVXFz19n+4fSmHv+39cLvNoqqLfet/+5fbK077X1C96hov8r794R8HP07f9T777LO7N68scZ66+LX/0Pal3q/vr6aTH0t++NeWP9P2+fX7tXh1n9W1rsuwaMpc5HDw3eT6+vT1+fTkRa2IuP52/k7+o+ytvP9FX95cv9kv/V3c/ko/vft9lp+ks7NP13mVB/UzS3e5nl1d/Dhdb5+755budHE5eXk6e7feVosnF7+q+Rb3W5Wm3F9ImpeVkuPR+uJTr/vj3Lzw9J73Utu0NsdtfdZfn82n6lrP//Wxe4p6ffJJ79///rfef331969733z19d/+/G9/7P3lqz/++UXvT198/cV6AV/eXrWnv0zqW7Te7KJ3fXE1653f/HTbg5e9udLkuje5fnl783J6/nqNxPv3vs5ZmcyTZ73v17+4XE1nN1fnvcvJ1fX0y7OLyWx/Ul/yP779Va782/fzf1vrzXz8Fm1l28VLeCz4182aXpb3n/PjPj/s+x+dTF9Nbs5mvcuri9tr2PSjZ72P/nk8fvHiiy8+2rB4BhxwwAEHHHDAAQcccMAB5/8mTu/65qfb/xO4dzKt/7F3MnlXE11NT6CBBhpooIEGGmiggQYaaKDJ0/w8/2jWezTfn91MwQEHHHDAAQcccMABBxxwwCnBWf7dwFT/3cBvbqK/G9hP8/+F7fPPj46OjyGFFFJIIYUUUkghhRRSSCGFFNJukFZz0sksIj2ck/b7VTUeQgoppJBCCimkkEIKKaSQQgoppN0g7dekX16dBqTV8Zw0pdGo34cUUkghhRRSSCGFFFJIIYUUUki7QXpUk/7tzU1EOp6THt+uwe8hhRRSSCGFFFJIIYUUUkghhRTSbpAOatL/nJ5EpKM56R/+8OLFaAQppJBCCimkkEIKKaSQQgoppJB2g3Q4//9M3Ewj0uGc9MWL4RBSSCGFFFJIIYUUUkghhRRSSCHtCumoJv3rRWQWrAZz0vG4qgYDSCGFFFJIIYUUUkghhRRSSCGFdGuk9ygnV5Of9x8N++Vgdjo7m37zZnI5PZhNf5ntf/Sni5ur68cx3j38yT+c/jQ9vz69OD+bXs8THon45JPe5ycnvUlvntT7+XT2pnd98dO0d9J/5Cev374+mFxeTs9P9vfqvfc+fuQH7tfBZDa72t/7Ze9Zb3jY8ofe3f5Qtf4PXc/enU3v8J5Pzl++ubi6/fm9s+mrFrSLjFcX57PnP09PX7+Z1RnfX5ydrJ9x97v5j8//4+4N/nr6ZjqZ9VLvq5cve9+8fPPRx7lf0+8+uX55dXo5+9fwOb/75OT07YcfDn8mDrvN6p2efLb3su7wi9uXPTk9n159N+7v9ebvxWd7J6fXl2eTd5+enp/dPvT8+7OLlz/+di/muw29ewm92bvL25+v345Pfpi8ndz9a/Yn6/V2clXXrfdZ7+T0p8uz6cH59Odv3r7e3/vnh4zPekeHh/P/ePT41LEnk9nkNvfb/947m3w/Pdv7dO9k+mpyczbrXV5dvDo9m+49u3vku1/2Pk0Hh8/23k7ObqaL//6yvsrc/szthePFiy++2Pv12Vo5lSmnb8o5MuUMTDlDU87IlDM25RybctKhK8jV6OSqdHJ1OrlKnVytTq5aJ1evk6vYydXsytXsynatdjW7cjW7atXs3vXNTz81/uz0WhPtanrSIiZ8j9rFhO9Qu5jw/WkXE577djHhqW8XE575djHhiW8XE573djHxIGuZY+pxPMZa5piaHA+xljmmLscjrGWOqc3xAGuZY+pzPL5a5riuy6Y+x7OrZc76ff759HzWfmx9X//T+jnh29MyJ3x7WuaEb0/LnPC4t8wJj3vLnPC4t8wJj3vLnPC4t8yJ51fbIFej4wnWNsjV6XiGtQ1ytTqeYm2DXL2O51jbIFez40nWNsh2rXY1Ox5mbYPWb/byf4d49O8ER2PusPF/6N39IWHDFtXmt+hvfoujzW8x2PwWw81vMdr8FuPNb3G8+S0ak31Te2zhfKctHPC0hROetnDE0xbOeNrCIU9bOOVpC8c8beGcV1s459U25vgWznm1hXNelZ3zR/8c43q3VXd/r9GwRfzbsG0R/zJsW8S/C9sW8SXXtkV8xbVtEV9wbVvE11vbFvHl1rZF5rbKt8cWznfmtsq3xxZOeOa2yrfHFs545rbKt8cWTnnmtsq3xxbOeea2yrfHNub4Fs555rbKt0fZOX/0r16td1t192exDFvEvw3bFvEvw7ZF/LuwbRFfcm1bxFdc2xbxBde2RXy9tW0RfzbKtkXmA4G+PeJPVPn2iD9s5dsj/hyWb4/4I1q+PeLPJfr2iD+y6Nsj/jSjb4/4g46+PbZwzjO3Vb49tjHHtzDIM7dVvj3KRvmjf1xkvduqu78+Ytgi/m3Ytoh/GbYt4t+FbYv4tsq2RXxbZdsivq2ybRHfVtm2iC+3ti0yt1W+PeLbKt8e8W2Vb4/4tsq3R3xb5dsjvq3y7RHfVvn2iG+rfHvEt1W+PbZwzjO3Vb49tjHHtzDIM7dVvj3KRvmjDvf1bqvuJO+GLeLfhm2L+Jdh2yL+Xdi2iG+rbFvEt1W2LeLbKtsW8W2VbYv4cmvbInNb5dsjvq3y7RHfVvn2iG+rfHvEt1W+PeLbKt8e8W2Vb4/4tsq3R3xb5dtjC+c8c1vl22Mbc3wLgzxzW+Xbo2yUP6rKXe+26s6la9gi/m3Ytoh/GbYt4t+FbYv4tsq2RXxbZdsivq2ybRHfVtm2iC+3ti0yt1W+PeLbKt8e8W2Vb4/4tsq3R3xb5dsjvq3y7RHfVvn2iG+rfHvEt1W+PbZwzjO3Vb49tjHHtzDIM7dVvj3KRvmjRsL1bqvulIWGLeLfhm2L+Jdh2yL+Xdi2iG+rbFvEt1W2LeLbKtsW8W2VbYucd8q0RVa25tojZ6ty7ZETWbn2yDmuXHvk9FeuPXLON9ceOR2ca4+cKc61R04i59pjC+c8c1vl22Mbc3wLgzxzW+Xb4/FR/o91DK8LGXPvs9759Od7gezcG7t//fb1s7kB9lFV7L3R+Xo6+/3FzfnJ9f7g8FkvpcGzXr/+b9VgPd3sL7cYS1H1ycmLyWz6+uLq3ee/nF7fGZGXr38NbfRtwFdXJ9Orr29qQfHaP1hzvGty/HU6ub65mt5h1I7lxfu+YWU3D/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/MwD/+fevjdwcXb6dXV6cn0r5P6i7Xp4FD8vmr91djr5ldjv5lenU6vF1+v3Xt2/wXiy7OL2cHZ6fn00a/IXn/oe7qPf7P2+mD+p+cvL84ms9OL81uovevZ9PL599NXF1fTvfW++fyX6evp+UnzBd392/7w8FmvX39z+bD+InP9H3tn01ezGuyR6PvYg+9eT2dfnM/q9+d2i1c35y/npPsf9/77kYh7wunyp7999Lvc9Tp91dufvTm9Prie/1bW26heKz90cPv+fTF5+Wb/f4Dbpt3j118dv2Vf5H53eXF9Wgf+4faf13k196uO+QDV1cXP7ZDusU7PT6b1eXienrX86fv1Q+kPvjqdntV921+8p3fn5PXVxc3l9KT3m9/0/mnx778cfPdmcr34/nt9wD5effTdBx+9fUMOJq9ff1nvcXA2PX89e9P7Xa/q/b/e3udnZ3u9T5vPuD47fTndf54+/vbwHx8/et4evJKLq97+D7cv5fC3vR9ut1lUdbFv/W//cnvFaf8Lqldd40Xetz/84+DH6bveZ599dvfmlSXOUxe/9h/avtT79f3VdPJjyQ//2vJn2j6/fr8Wr+6zutZ1GRZNmYscDr6bXF+fvj6fnryoFRHX387fyX+UvZX3v+jLm+s3+6W/i9tf6ad3v8/yk3R29uk6r/KgfmbpLtezq4sfp+vtc/fc0p0uLicvT2fv1ttq8eTiVzXf4n6r0pT7C0nzslJyPFpffOp1f5ybF57e815qm9bmuK3P+uuz+VRd6/m/PnZPUa9PPun9+9//1vuvr/7+de+br77+25//7Y+9v3z1xz+/6P3pi6+/WC/gy9ur9vSXSX2L1ptd9K4vrma985ufbnvwsjdXmlz3Jtcvb29eTs9fr5F4/97XOSuTefKs9/36F5er6ezm6rx3Obm6nn55djGZ7U/qS/7Ht7/KlX/7fv5va72Zj9+irWy7eAmPBf+6WdPL8v5zftznh33/o5Ppq8nN2ax3eXVxew2bfvSs99E/j8cvXnzxxUcbFs+AAw444IADDjjggAMOOOD838TpXd/8dPt/AvdOpvU/9k4m72qiq+kJNNBAAw000EADDTTQQAMNNHman+cfzXqP5vuzmyk44IADDjjggAMOOOCAAw44JTjLvxuY6r8b+M1N9HcD+2n+v7B9/vnR0fExpJBCCimkkEIKKaSQQgoppJBC2g3Sak46mUWkh3PSfr+qxkNIIYUUUkghhRRSSCGFFFJIIYW0G6T9mvTLq9OAtDqek6Y0GvX7kEIKKaSQQgoppJBCCimkkEIKaTdIj2rSv725iUjHc9Lj2zX4PaSQQgoppJBCCimkkEIKKaSQQtoN0kFN+p/Tk4h0NCf9wx9evBiNIIUUUkghhRRSSCGFFFJIIYUU0m6QDuf/n4mbaUQ6nJO+eDEcQgoppJBCCimkkEIKKaSQQgoppF0hHdWkf72IzILVYE46HlfVYAAppJBCCimkkEIKKaSQQgoppJBujfQe5eRq8vP+o2G/HMxOZ2fTb95MLqcHs+kvs/2P/nRxc3X9OMa7hz/5h9OfpufXpxfnZ9PrecIjEZ980vv85KQ36c2Tej+fzt70ri9+mvZO+o/85PXb1weTy8vp+cn+Xr333seP/MD9OpjMZlf7e7/sPesND1v+0LvbH6rW/6Hr2buz6R3e88n5yzcXV7c/v3c2fdWCdpHx6uJ89vzn6enrN7M64/uLs5P1M+5+N//x+X/cvcFfT99MJ7Ne1fvq5cveNy/ffPRx7tf0u0+uX16dXs7+NXzO7z45OX374YfDn4nDbrN6pyef7b2sO/zi9mVPTs+nV9+Nj/Z68/fis72T0+vLs8m7T0/Pz24fev792cXLH3+7F/Pdht69hN7s3eXtz9dvxyc/TN5O7v41+5P1eju5quvW+6x3cvrT5dn04Hz68zdvX+/v/fNDxme9o8PD+X88enzq2JPJbHKb++1/751Nvp+e7X26dzJ9Nbk5m/Uury5enZ5N957dPfLdL3ufpoPDZ3tvJ2c308V/f1lfZW5/5vbC8eLFF1/s/fpsrZzKlNM35RyZcgamnKEpZ2TKGZtyjk056dAV5Gp0clU6uTqdXKVOrlYnV62Tq9fJVezkanblanZlu1a7ml25ml21anbv+uannxp/dnqtiXY1PWkRE75H7WLCd6hdTPj+tIsJz327mPDUt4sJz3y7mPDEt4sJz3u7mHiQtcwx9TgeYy1zTE2Oh1jLHFOX4xHWMsfU5niAtcwx9TkeXy1zXNdlU5/j2dUyZ/0+/3x6Pms/tr6v/2n9nPDtaZkTvj0tc8K3p2VOeNxb5oTHvWVOeNxb5oTHvWVOeNxb5sTzq22Qq9HxBGsb5Op0PMPaBrlaHU+xtkGuXsdzrG2Qq9nxJGsbZLtWu5odD7O2Qes3e/m/Qzz6d4KjMXfY+D/07v6QsGGLavNb9De/xdHmtxhsfovh5rcYbX6L8ea3ON78Fo3Jvqk9tnC+0xYOeNrCCU9bOOJpC2c8beGQpy2c8rSFY562cM6rLZzzahtzfAvnvNrCOa/Kzvmjf45xvduqu7/XaNgi/m3Ytoh/GbYt4t+FbYv4kmvbIr7i2raIL7i2LeLrrW2L+HJr2yJzW+XbYwvnO3Nb5dtjCyc8c1vl22MLZzxzW+XbYwunPHNb5dtjC+c8c1vl22Mbc3wL5zxzW+Xbo+ycP/pXr9a7rbr7s1iGLeLfhm2L+Jdh2yL+Xdi2iC+5ti3iK65ti/iCa9sivt7atog/G2XbIvOBQN8e8SeqfHvEH7by7RF/Dsu3R/wRLd8e8ecSfXvEH1n07RF/mtG3R/xBR98eWzjnmdsq3x7bmONbGOSZ2yrfHmWj/NE/LrLebdXdXx8xbBH/NmxbxL8M2xbx78K2RXxbZdsivq2ybRHfVtm2iG+rbFvEl1vbFpnbKt8e8W2Vb4/4tsq3R3xb5dsjvq3y7RHfVvn2iG+rfHvEt1W+PeLbKt8eWzjnmdsq3x7bmONbGOSZ2yrfHmWj/FGH+3q3VXeSd8MW8W/DtkX8y7BtEf8ubFvEt1W2LeLbKtsW8W2VbYv4tsq2RXy5tW2Rua3y7RHfVvn2iG+rfHvEt1W+PeLbKt8e8W2Vb4/4tsq3R3xb5dsjvq3y7bGFc565rfLtsY05voVBnrmt8u1RNsofVeWud1t159I1bBH/NmxbxL8M2xbx78K2RXxbZdsivq2ybRHfVtm2iG+rbFvEl1vbFpnbKt8e8W2Vb4/4tsq3R3xb5dsjvq3y7RHfVvn2iG+rfHvEt1W+PeLbKt8eWzjnmdsq3x7bmONbGOSZ2yrfHmWj/FEj4Xq3VXfKQsMW8W/DtkX8y7BtEf8ubFvEt1W2LeLbKtsW8W2VbYv4tsq2Rc47ZdoiK1tz7ZGzVbn2yImsXHvkHFeuPXL6K9ceOeeba4+cDs61R84U59ojJ5Fz7bGFc565rfLtsY05voVBnrmt8u3x+Cj/xzqG14WMufdZ73z6871Adu6N3b9++/rZ3AD7qCr23uh8PZ39/uLm/OR6f3D4rJfS4FmvX/+3arCebvaXW4ylqPrk5MVkNn19cfXu819Or++MyMvXv4Y2+jbgq6uT6dXXN7WgeO0frDneNTn+Op1c31xN7zBqx/Lifd+wspuHeZiHefj/b+98e9u2uTb+/vkUnAY0CuYolp3/azZkbtIWaJchaTcMQRHIFm0rUSRBkpMYQ777LcpSFrehRcpH3rLn0os01RGv8xPJQ55W1jHMMMMMM8wwwwwzzDDDDDPMMMMMM8wwwwwzzDDDDDPMMMMMM8wwwwwzzDDDDDPMMMMMM8wwwwwzzDDDDDPMMMMMM8z/KfPUCm95HHsu/+iIF2ttq73k+6ri1dhk/tXYcx57PClerzVa5QvEkR+mlu8FvPIV2eS593Sr36xNrPyr56PQd1IvDDIoI0l5tNHnwzDmhtqbzx/4iAfu/A3Nzpk77RbrijeX2+JFZvHD8PkwFWAV0qWsdTni6XGQiv7JXAwnwSAnNdfZXxUSJSF/bH1R+S63OLwhM9Oxl1hJPipqjsTxpJGV9d+xMxibfwPrqpX44tXxjL3QvYzCxBOCb7LTKndTHkLmGao4vNNDKrG8wOUiHjbslmbr8riq23DocV/MN7Po01mcjOJwEnGXvXrFvivO31uXYycp3n8XAbb+1Dp91pp1iOWMRifCh+XzYJSO2WvWYT8z48j3DXYwf0XiewNubtjrF+0v65Xx9s2dhDEzr7Jbaf/IrjI3xVQt/IpzP2Qrjv4AiUNM40Lv4uqLdc2n7PDwcNZ59RRz1WLYr3RvtTz6MXeu6zR+0Gyje73or+LuDsW0FpOhmCl5IQfr0kkSbxRwtydKRCQXeU9+qdeV5UBHk2Rs1h2LbEgPZuNZP5J8/0DlLi1xZV0vSRqH11zNz+zaup7CyBl46VTNVXFx7bvKXZSu6qqUC8n8slInPLQXH3GU4Ty/8LANZuuq6YSbOutDK99Vla5/qMopxLG5yX77/In9efr5jJ2fnn16/+tb9uH07fsee3d8dqwmcJKt2vzeESkaS0OWhHHKgslNNg8GLC9pkjAnGWTJixeMFBTLvhc6T3Zmp8X66otLzNNJHLDIiRN+4odOajpiyV/PhvLJuX5+Tqkzq1O0J26LW6gSfmi20stj/pmHex7s5prLh87ET1kUh9kaxtdabO37vb1e7/h4reHCM8ABDnCAAxzgAAc4wAEOcIDz38RhyeQm+ycwc7k4yVxnKohi7oIGNKABDWhAAxrQgAY0oAENaBbT3OUfzfqKpu9POHCAAxzgAAc4wAEOcIADHOAApw7O4/cG2uJ7A88nsu8N7Nr5E7ajo62t/X2QghSkIAUpSEEKUpCCFKQgBSlIQfoySDs5qZPKSNs5abfb6eztgBSkIAUpSEEKUpCCFKQgBSlIQQrSl0HaFaQnsSch7eznpLa9u9vtghSkIAUpSEEKUpCCFKQgBSlIQQrSl0G6JUg/jScy0r2cdD87tn8BKUhBClKQghSkIAUpSEEKUpCCFKQvg3RbkP7BXRnpbk765k2vt7sLUpCCFKQgBSlIQQpSkIIUpCAFKUhfBulO/j8TEy4j3clJe72dHZCCFKQgBSlIQQpSkIIUpCAFKUhB+lJIdwXpx1BWWbCznZPu7XU629sgBSlIQQpSkIIUpCAFKUhBClKQgnRlpCWKGzt3ZqXYvZV6qc/Px07ErZTfp+bau3ASJ9UY029bvvFueJB4YeDzJFeokNjcZEeuyxyWK7E7Lx2zJLzhzO1WtExuR5YTRTxwTUP4NtYrGpSH5aRpbBr3RovttDUbTbNGHfVGSTr1+QxvwwkG4zDO2hs+H2rQFhrDMEg37rg3GqdCox/6rrrGbGx+P/p91sFnfMydlHXZ6WDAzgfjtfVFw/R6MxnEXpT+JL3m9abr3T5vlraRi2VazHMPjYGYw73sth0v4PHl3rbB8r44NFwviXxneuAFfmba6Pvh4PpHQ86Xic5ugaXTKGsvumPzyrl1ZmcXthTHrROL6cYOmevdRD63An53fjsyje+/ZWyxrXY7/1EZPkLWdVIn0734y/CdPveNA8PlQ2fipyyKw6Hnc6M1s1zeGwe21W4Zt44/4cXvA7HKZG2yhaPXOz42HlpKOh0inS6RzhaRzjaRzg6Rzi6Rzh6Rzj6Rjt2mEqKa0TbVlLap5rRNNaltqlltU01rm2pe21QT26aa2R2qmd0hW6upZnaHamZ3tGY2SyY3N3NfO620o8Xc1ZCR9pGejLSH9GSk/aMnI417PRlp1OvJSGNeT0Ya8Xoy0njXk5FvZJo6RPNYvo1p6hDNZPkmpqlDNJflW5imDtFslm9gmjpE81m+fWnqUK3LRPNZvndp6qjP5zsvSPW3rb44pa4j7R5NHWn3aOpIu0dTRxrumjrScNfUkYa7po403DV1pOGuqSPfv3SFqGa0fAfTFaKa0/I9TFeIalbLdzFdIap5Ld/HdIWoZrZ8J9MVIlurqWa2fDPTFVKf2Y/PISq/J1i2zbXn/qE3+yJhAhed5l10m3ex1byL7eZd7DTvYrd5F3vNu9hv3sXczt6UjxXEt72CALdXEOH2CkLcXkGM2ysIcnsFUW6vIMztFcR5ZwVx3lnFPr6COO+sIM479eK88usY1dKq2fc1EriQjwaZC/lgkLmQjwWZC/mSS+ZCvuKSuZAvuGQu5OstmQv5ckvmYkFaRedjBfG9IK2i87GCCF+QVtH5WEGML0ir6HysIMoXpFV0PlYQ5wvSKjofq9jHVxDnC9IqOh/14rzyW6/U0qrZ12IRuJCPBpkL+WCQuZCPBZkL+ZJL5kK+4pK5kC+4ZC7k6y2ZC/lno8hcLPhAIJ0P+Seq6HzIP2xF50P+OSw6H/KPaNH5kH8ukc6H/COLdD7kn2ak8yH/oCOdjxXE+YK0is7HKvbxFWzkC9IqOh/1tvLKLxdRS6tm3z5C4EI+GmQu5INB5kI+FmQu5GkVmQt5WkXmQp5WkbmQp1VkLuTLLZmLBWkVnQ95WkXnQ55W0fmQp1V0PuRpFZ0PeVpF50OeVtH5kKdVdD7kaRWdjxXE+YK0is7HKvbxFWzkC9IqOh/1tvLKGu5qadWsyDuBC/lokLmQDwaZC/lYkLmQp1VkLuRpFZkLeVpF5kKeVpG5kC+3ZC4WpFV0PuRpFZ0PeVpF50OeVtH5kKdVdD7kaRWdD3laRedDnlbR+ZCnVXQ+VhDnC9IqOh+r2MdXsJEvSKvofNTbyitL5aqlVbNaugQu5KNB5kI+GGQu5GNB5kKeVpG5kKdVZC7kaRWZC3laReZCvtySuViQVtH5kKdVdD7kaRWdD3laRedDnlbR+ZCnVXQ+5GkVnQ95WkXnQ55W0flYQZwvSKvofKxiH1/BRr4graLzUW8rr6xIqJZWzUoWEriQjwaZC/lgkLmQjwWZC3laReZCnlaRuZCnVWQu5GkVmYtFdaeIXCwstkblY1G1KiofiwpZUflYVOOKysei8ldUPhbVfKPysagcHJWPRZXiqHwsKiJH5WMFcb4graLzsYp9fAUb+YK0is5H9Vb+RaXCa1GMmR2ygN+VBWTzurFmcjtq5RVgK0vFlhWdE57+Ek4CNzG32y1m29st1hW/dbbVys3eZxiPhapdt+ekfBTG06N7L5lVRH68f4Wy0ZnAaezy+GwiChQrNxQc03mOj9xJJjGfYYgay0W/N1yyG2aYYYYZZphhhhlmmGGGGWaYYYYZZphhhhlmmGGGGWaYYYYZZphhhhlmmGGGGWaYYYYZZphhhhlmmGGGGWaYYYYZZphhhhnm/5R5aoW3PI49l390xIu1ttVe8n1V8WpsMv9q7DmPPZ4Ur9carfIF4sgPU8v3Al75imzy3Hu61W/WJlb+1fNR6DupFwYZlJGkPNro82EYc0PtzecPfMQDd/6GZufMnXaLdcWby23xIrP4Yfh8mAqwCulS1roc8fQ4SEX/ZC6Gk2CQk5rr7K8KiZKQP7a+qHyXWxzekJnp2EusJB8VNUfieNLIyvrv2BmMzb+BddVKfPHqeMZe6F5GYeIJwTfZaZW7KQ8h8wxVHN7pIZVYXuByEQ8bdkuzdXlc1W049Lgv5ptZ9OksTkZxOIm4y169Yt8V5++ty7GTFO+/iwBbf2qdPmvNOsRyRqMT4cPyeTBKx+w167CfmXHk+wY7mL8i8b0BNzfs9Yv2l/XKePvmTsKYmVfZrbR/ZFeZm2KqFn7FuR+yFUd/gMQhpnGhd3H1xbrmU3Z4eDjrvHqKuWox7Fe6t1oe/Zg713UaP2i20b1e9Fdxd4diWovJUMyUvJCDdekkiTcKuNsTJSKSi7wnv9TrynKgo0kyNuuORTakB7PxrB9Jvn+gcpeWuLKulySNw2uu5md2bV1PYeQMvHSq5qq4uPZd5S5KV3VVyoVkflmpEx7ai484ynCeX3jYBrN11XTCTZ31oZXvqkrXP1TlFOLY3GS/ff7E/jz9fMbOT88+vf/1Lftw+vZ9j707PjtWEzjJVm1+74gUjaUhS8I4ZcHkJpsHA5aXNEmYkwyy5MULRgqKZd8LnSc7s9NiffXFJebpJA5Y5MQJP/FDJzUdseSvZ0P55Fw/P6fUmdUp2hO3xS1UCT80W+nlMf/Mwz0PdnPN5UNn4qcsisNsDeNrLbb2/d5er3d8vNZw4RngAAc4wAEOcIADHOAABzjA+W/isGRyk/0TmLlcnGSuMxVEMXdBAxrQgAY0oAENaEADGtCABjSLae7yj2Z9RdP3Jxw4wAEOcIADHOAABzjAAQ5wgFMH5/F7A23xvYHnE9n3Bnbt/Anb0dHW1v4+SEEKUpCCFKQgBSlIQQpSkIIUpCB9GaSdnNRJZaTtnLTb7XT2dkAKUpCCFKQgBSlIQQpSkIIUpCAF6csg7QrSk9iTkHb2c1Lb3t3tdkEKUpCCFKQgBSlIQQpSkIIUpCAF6csg3RKkn8YTGeleTrqfHdu/gBSkIAUpSEEKUpCCFKQgBSlIQQrSl0G6LUj/4K6MdDcnffOm19vdBSlIQQpSkIIUpCAFKUhBClKQghSkL4N0J/+fiQmXke7kpL3ezg5IQQpSkIIUpCAFKUhBClKQghSkIH0ppLuC9GMoqyzY2c5J9/Y6ne1tkIIUpCAFKUhBClKQghSkIAUpSEG6MtISxY2dO7NS7N5KvdTn52Mn4lbK71Nz7V04iZNqjOm3Ld94NzxIvDDweZIrVEhsbrIj12UOy5XYnZeOWRLecOZ2K1omtyPLiSIeuKYhfBvrFQ3Kw3LSNDaNe6PFdtqajaZZo456oySd+nyGt+EEg3EYZ+0Nnw81aAuNYRikG3fcG41TodEPfVddYzY2vx/9PuvgMz7mTspOBwN2PhivrS8apNebySD2ovQn6TWvN13v9nmztI1cLNNinntoDMQM7mU37XgBjy/3dgyW98Sh4XpJ5DvTAy/wM9NG3w8H1z8acr5MdHYLLJ1GWXvRGZtXzq0zO7uwpThunVhMNnbIXO8m8rkV8Lvz25FpfP8tY4tttdv5j8rgEbKukzqZ7sVfhu/0uW8cGC4fOhM/ZVEcDj2fG62Z5fLeOLCtdsu4dfwJNw529q39J8fefssYiBUnU8gWkV7v+Nh4aCmpdhpR7TaiutWI6nYjqjuNqO42orrXiOp+I6p2uxnZZqLLbia87Gbiy24mwOxmIsxuJsTsZmLMbibI7GairNNMlHUa2sOaibJOM1HWWSLKWDK5uZn7Eu8aGULMXQ1Rxb7VE1XsWT1RxX7VE1Vcu/REFVcuPVHFdUtPVHHV0hNVXLP0RFUTA03VRmJKNS3QVG0kqlSTAk3VRuJKNSXQVG0kslQTAk3VRmJLNR3QVG1mv2oktlRzAU3VurF15wXpsmlAX1ygrqrYrZqqit2qqarYrZqqikuWpqrikqWpqrhkaaoqLlmaqopLlqaqaj6gK9tMdKlmBLqyzcSXak6gK9tMhKlmBbqyzcSYal6gK9tMlKlmBrqyDe1hzUSZanKgK6sVZV9UHjgUTwbZIQv4Xfk8I3+MYSa3o1b+QKLyyUX5eDHh6S/hJHATc7vdYra93WJd8VtnW+3px32G8fjU1HV7TspHYTw9uveS2eO5x65QeIaZCZzGLo/PJuJpmXJDwTGd5/jInWQS8xmGeOBXDMGyT2Xz50jzrs557PGkwM08FQMS+WFqiYdblS6T5+67mjSx8nkXhb6TemGQQRlJyqONPh+GMTfUZtIHPuKBO39Ds3PmTjYLumImiIdhtvhRPPSsfB5cylqXI54eB6non8zFcBIMclJznf2l8NRTEPLH1heVsSEOb8jMdOwl2bwW7dQcieNJIyvrv2NnMDb/BtZVK/GLZ4OF7mUUJp4QfJOdVrmb8hAyz1DF4Z0eUonlBS4XgbthtzRbl8dV3YZDj/tivplFn87iZBSHk4i77NUr9l1x/t66HDtJsZ6IAFt/ap0+a806xHJGoxPhw/J5MErH7DXrsJ+ZceT7BjuYvyLxvQE3N+z1i/aX9cp4++ZOwpiZV9mttH9kV5mbYqoWfsW5Hw6ZrT9A4hDTuNC7uPpiXfNseTs8nHVePcVctRj2K91bLY9+zJ3rOo0fNNvoXi/6q7i7QzGtxWQoZkq+MVqXs0/0cDf/TE9ykffkl3pdWQ50NEnGZt2xyIb0YDae9SPJ9w9U7tISV9b1kqRxeM3V/MyurespjJyBl07VXBUX176r3EXpqq5KuZDMLyt1wkN78RFHGc7zCw/bYLaumk64qbM+tPJdVen6h6qcQhybm+y3z5/Yn6efz9j56dmn97++ZR9O377vsXfHZ8dqAifZqs3vHZGisTRkSZgl0sHkJpsHA5aniAlzkkGWvHjBSEGx7Huh82Rndlqsr764xDydxAGLnDjhJ37opKYjlvz1bCifnOvn55Q6szpFe+K2uIUq4Yd/4JOXXz2ALT5eKR6o/iMfBAUOcIADHOAABzjAAQ5wgAOcF4/z7QdcBFHMXdCABjSgAQ1oQAMa0IAGNKABzWKabz4SKGjER/yAAxzgAAc4wAEOcIADHOAABzj/YL3DT/wm4rGTTmLOzJN1VDz8V1U8/MMRM+4dz/84uul7PEiZGDJR95C7k6z/N9hu++RllEDcfQElEHdXVgIxf/G0bgkmIp0ukc4Wkc42kc4Okc4ukc4ekc4+kc5cbYGlhKhmtE01pW2qOW1TTWqbalbbVNPapprXNtXEtqlmdodqZnfI1mqqmd2hmtkdrZmtXrJvTqp+kb4lZKQ9VL8Q3xIy0rivX2xvCRlpzNcvqLeEjDTelyiat4wO0TyWb2NLlMJbRodoKsv3sCUK3C2jQzSb5RvYEmXrllkHieazfPdaohjdMjpE81m+ddUvMTcns0RRuWV0pN2zROG4ZXSk4b5EcbhldKThvkQBuGV0pOG+TJG3pYSoZrR8B1umdNtSQlSTWr6JLVOQbSkhqnkt38eWKbO21MpINbPlW9kyxdOWEqKa2fLdDCXRXkRJNJhhhhlmmGGGGWaYYYYZZphhhhlmmP9N5qkV3vI49lz+0RH/UWVbbZTEf3InKIn/eKAkvtaBkvgoia9xoCT+1wdK4n99oCS+5oGS+CiJ/+yBkvjAAQ5wgAMc4AAHOMABDnCAA5yXUFASNKABDWhAAxrQgAY0oAENaF4Ozf+bQpbAAQ5wgAMc4AAHOMABDnCAU9/fP1AS/413w4PECwOfJwkK4v+7CuKH8TU7Hg69gceDwfSxDP5qC+AXV39lefr38vfZn4/qxS+Pf/RDdyr+HKc3/k//9z8fLfh/"
               },
               {
                  "name" : "annual_peak_electric_demand",
                  "units" : "kW",
                  "value" : 1946.25684
               },
               {
                  "name" : "first_year_capital_cost",
                  "units" : "$",
                  "value" : 0
               },
               {
                  "name" : "annual_utility_cost",
                  "units" : "$",
                  "value" : 0
               },
               {
                  "name" : "total_lifecycle_cost",
                  "units" : "$",
                  "value" : 0
               }
            ],
            "step_warnings" : [ "A table in Annual Overview section returned false and was skipped." ]
         }
      }
   ],
   "updated_at" : "20170710T191917Z",
   "weather_file" : "USA_CO_Denver.Intl.AP.725650_TMY3.epw"
}
