0\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.250 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.66 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:15 - 13:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.250 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.66 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:15 - 13:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.250 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.83 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.525 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.90 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.610 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.83 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.525 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.83 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.525 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:15 - 15:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:15 - 15:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:15 - 15:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:15 - 15:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.99 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 15:30 - 15:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.590 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/05 16:00 - 16:15\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.650 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.68 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/07 12:15 - 12:20\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.050 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/26 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 19.400 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/26 13:30 - 13:45\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 19.400 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.80 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 06/13 18:15 - 18:30\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 18.600 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ************* Simulation Error Summary *************\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 28 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 310 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-20. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 325 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 271 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.989785  Min=-2.23032\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 277 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.55 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 184 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.98304  Min=-2.011548\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 200 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-20. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 163 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.993876  Min=-2.729916\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 307 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-20. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 128 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-8.8 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 226 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999168  Min=-2.420147\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 85 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.2 [C]  Min=-8.8 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 159 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.947174  Min=-4.382301\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 305 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-20. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 186 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-11.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 253 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996009  Min=-3.200884\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 64 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 269 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.55 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 64 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 141 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998579  Min=-1.55913\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 106 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-7.925 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 453 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.980297  Min=-4.634111\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 973 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 255 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.45 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 242 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.971979  Min=-2.288861\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 78 8KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 269 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 267 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 473 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-20.025 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 42KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 172 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-13.025 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 42KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 1336 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997297  Min=-6.394296\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 85 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 637 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 88 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 253 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-20. [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 88 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 113 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.991633  Min=-1.228724\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 526 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 240 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-17.65 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 211 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984136  Min=-3.150894\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 16KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 468 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-15.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 73 16KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 178 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.979332  Min=-0.898623\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 48 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.992377  Min=0.269344\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 370 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 311 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.991476  Min=-2.411382\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 128 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-12.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 169 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.97305  Min=-4.449614\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 134 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-13.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 168 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997607  Min=-4.069211\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 74 31KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 433 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-19.55 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 176 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-13.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 293 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997615  Min=-5.197423\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 89 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 132 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-9.45 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 89 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 232 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.909698  Min=-4.966153\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 193 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.1 [C]  Min=-15.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 194 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.989937  Min=-1.125618\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 84 9KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 92 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-13.05 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 84 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 313 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999847  Min=-4.0203\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 134 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-15.975 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 168 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.989164  Min=-2.847438\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 134 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-15.85 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 169 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99254  Min=-1.472413\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 172 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 230 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.993702  Min=-4.14869\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 174 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-16.7 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 178 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.939983  Min=-1.989353\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 141 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994578  Min=-3.088289\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 872 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998867  Min=-5.375309\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 80 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 222 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99017  Min=-4.51844\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 287 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997869  Min=-5.482387\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 322 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994437  Min=-5.310184\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 58 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988015  Min=-0.896801\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 15 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996386  Min=1.063948\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 265 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-10.975 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 61 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 551 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999333  Min=-3.920656\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 6 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-0.45 [C]  Min=-2.425 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 59 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.983066  Min=-5.354\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 756 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995444  Min=-6.146818\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 33 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-5.225 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 60 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-6.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 35 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-2.45 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 21 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-2.1 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 399 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.98929  Min=-3.806031\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 20 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-1.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 48 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 213 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.976853  Min=-6.009819\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 87 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.895888  Min=-4.235747\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 109 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.927936  Min=-3.870565\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 123 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.993609  Min=-4.681853\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 174 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998964  Min=-4.854553\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 61 7KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 14 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-2.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 648 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999258  Min=-5.356477\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 260 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999831  Min=-4.578735\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 372 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.997054  Min=-5.088869\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 25 11KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 883 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999401  Min=-4.971118\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 560 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.995115  Min=-5.581718\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 56 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.954009  Min=-3.980213\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 117 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.969709  Min=-5.128223\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 104 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.957287  Min=-5.765448\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 87 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 48 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.718614  Min=-4.523867\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 242 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.961337  Min=-4.497009\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 177 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988864  Min=-4.756982\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 235 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.99946  Min=-5.095656\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 241 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.990493  Min=-4.237775\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 79 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.944828  Min=-4.197568\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 88 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998256  Min=-0.926145\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 28 13KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 277 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998428  Min=-5.701419\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 70 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.984388  Min=-3.962041\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 143 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996957  Min=-6.461029\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 324 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982748  Min=-4.357817\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 62 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 96 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.934339  Min=-4.357817\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 255 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999591  Min=-3.451734\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 43 18KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 188 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.986489  Min=-1.649564\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 42 17KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 207 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.950427  Min=-1.074068\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 148 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.987145  Min=-0.815641\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 156 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 63 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 60 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 93 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 56 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 106 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998582  Min=-0.54559\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 58 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 85 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.609009\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 73 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 37 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982609  Min=-0.171933\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 61 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.62066\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 79 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.985804  Min=-0.609009\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 70 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.986705  Min=-0.407167\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 10 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.800785  Min=0.720524\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 36 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.934339  Min=-1.881798\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 29 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.982609  Min=-0.171933\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 6 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.934339  Min=0.847363\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.800785  Min=1.800785\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 701 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 28391 Warning; 0 Severe Errors; Elapsed Time=00hr 07min  2.93sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "24F8C090",
   "measure_paths" : [ "../measures" ],
   "name" : "LHS Autogenerated 1063",
   "osa_id" : "4fef0e0f-5396-4c55-a6e1-2cd6803db3ab",
   "osd_id" : "fbaeb3df-ab8f-4c9d-bfa9-9a6f729f52b3",
   "run_directory" : "./run",
   "seed_file" : "seed.osm",
   "started_at" : "20170710T193249Z",
   "steps" : [
      {
         "arguments" : {
            "__SKIP__" : false,
            "building_type" : "Outpatient",
            "climate_zone" : "NECB HDD Method",
            "epw_file" : "CAN_ON_London.716230_CWEC.epw",
            "template" : "NECB 2011"
         },
         "measure_dir_name" : "create_prototype_building",
         "name" : "create_prototype_building",
         "result" : {
            "completed_at" : "20170710T194217Z",
            "measure_class_name" : "CreatePrototypeBuilding",
            "measure_display_name" : "Create Prototype Building",
            "measure_name" : "create_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "ae90fsd7-a651-467a-bc8d-29d310b0f937",
            "measure_version_id" : "c6ec5c18-5595-459f-a082-09a19c8c869c",
            "measure_version_modified" : "20170519T182315Z",
            "measure_xml_checksum" : "057E8D9D",
            "started_at" : "20170710T193251Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 10, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 11, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 12, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 13, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 14, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 15, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 16, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 17, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 18, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 19, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 20, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 21, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 22, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 23, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 24, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 25, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 26, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 27, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 29, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 30, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 31, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 32, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 33, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 34, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 35, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 36, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 37, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 38, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 39, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 40, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 41, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 42, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 43, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 44, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 45, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 46, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 47, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 48, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 49, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 5, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 50, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 51, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 52, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 53, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 54, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 55, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 56, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 57, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 58, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 59, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 6, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 60, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 61, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 62, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 63, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 64, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 65, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 66, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 67, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 68, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 69, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 7, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 70, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 71, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 72, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 73, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 74, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 75, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 76, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 77, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 78, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 79, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 8, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 80, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 81, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 82, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 83, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 84, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 85, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 86, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 87, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 88, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 89, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 9, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 90, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.EpwFile] <0> Successive data points (1962-Jan-31 to 1988-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.setFileExtension] <0> Path p, '/usr/local/bundle/bundler/gems/openstudio-standards-f448df66933d/openstudio-standards/data/weather/CAN_ON_London.716230_CWEC.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.standards.Fan] <0> For Fan Variable Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Variable Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 10, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 11, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 12, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 13, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 14, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 15, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 16, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 17, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 18, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 19, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 20, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 21, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 22, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 23, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 24, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 25, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 26, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 27, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 29, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 3, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 30, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 31, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 32, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 33, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 34, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 35, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 36, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 37, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 38, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 39, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 4, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 40, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 41, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 42, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 43, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 44, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 45, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 46, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 47, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 48, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 49, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 5, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 50, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 51, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 52, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 53, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 54, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 55, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 56, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 57, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 58, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 59, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 6, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 60, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 61, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 62, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 63, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 64, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 65, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 66, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 67, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 68, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 69, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 7, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 70, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 71, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 72, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 73, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 74, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 75, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 76, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 77, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 78, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 79, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 8, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 80, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 81, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 82, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 83, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 84, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 85, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 86, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 87, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 88, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 89, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 9, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 90, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.CoolingTower] <0> For Cooling Tower Single Speed 1, cannot find heat rejection properties, cannot apply standard efficiencies or curves.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Started adding geometry",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Template =",
               "Setting Floor 1 Anesthesia to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 1 to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 2 to Space Function.Hospital - operating room",
               "Setting Floor 1 Operating Room 3 to Space Function.Hospital - operating room",
               "Setting Floor 1 Procedure Room to Space Function.Hospital - operating room",
               "Setting Floor 1 Pre-Op Room 1 to Space Function.Hospital - patient room",
               "Setting Floor 1 Pre-Op Room 2 to Space Function.Hospital - patient room",
               "Setting Floor 2 Exam 1 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 2 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 3 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 4 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 5 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 6 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 7 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 8 to Space Function.Hospital - exam",
               "Setting Floor 2 Exam 9 to Space Function.Hospital - exam",
               "Setting Floor 3 Treatment to Space Function.Hospital - exam",
               "Setting Floor 1 IT Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Lobby Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Vestibule to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Locker Room Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 MRI Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Nurse Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Pre-Op Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Reception Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Sterile Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Scrub to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Utility Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 1 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 2 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 3 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 4 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 5 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Exam Hall 6 to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Office Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Reception Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 2 Work Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Elevator Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Mechanical Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 3 Office Hall to Space Function.Hospital corr. >= 2.4m-sch-H",
               "Setting Floor 1 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 2 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 3 Lounge to Space Function.Hospital - lounge/recreation",
               "Setting Floor 1 Step Down to Space Function.Hospital - lounge/recreation",
               "Setting Floor 1 Nurse Station to Space Function.Hospital - nurses' station",
               "Setting Floor 2 Nurse Station 2 to Space Function.Hospital - nurses' station",
               "Setting Floor 2 Nurse Station 1 to Space Function.Hospital - nurses' station",
               "Setting Floor 1 Nourishment to Space Function.Hospital - nurses' station",
               "Setting Floor 1 MRI Control Room to Space Function.Hospital - radiology/imaging",
               "Setting Floor 1 MRI Room to Space Function.Hospital - radiology/imaging",
               "Setting Floor 2 X-Ray to Space Function.Hospital - radiology/imaging",
               "Setting Floor 3 Locker to Space Function.Locker room-sch-H",
               "Setting Floor 1 Locker Room to Space Function.Locker room-sch-H",
               "Setting Floor 1 PACU to Space Function.Locker room-sch-H",
               "Setting NW Elevator to Space Function.Lobby - elevator",
               "Setting Floor 1 Lobby to Space Function.Lobby - elevator",
               "Setting Floor 1 Office to Space Function.Office - enclosed",
               "Setting Floor 1 Scheduling to Space Function.Office - enclosed",
               "Setting Floor 2 Office to Space Function.Office - enclosed",
               "Setting Floor 2 Scheduling 1 to Space Function.Office - enclosed",
               "Setting Floor 2 Scheduling 2 to Space Function.Office - enclosed",
               "Setting Floor 3 Office to Space Function.Office - enclosed",
               "Setting Floor 1 Dictation to Space Function.Office - enclosed",
               "Setting Floor 1 Dressing Room to Space Function.Office - enclosed",
               "Setting Floor 1 IT Room to Space Function.Office - enclosed",
               "Setting Floor 2 Dictation to Space Function.Office - enclosed",
               "Setting Floor 3 Dressing Room to Space Function.Office - enclosed",
               "Setting Floor 2 Work to Space Function.Office - enclosed",
               "Setting Floor 3 Work to Space Function.Office - enclosed",
               "Setting Floor 1 Humid to Space Function.Office - enclosed",
               "Setting Floor 3 Humid to Space Function.Office - enclosed",
               "Setting NE Stair to Space Function.Stairway-sch-H",
               "Setting NW Stair to Space Function.Stairway-sch-H",
               "Setting SW Stair to Space Function.Stairway-sch-H",
               "Setting Floor 1 Lobby Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 MRI Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Nurse Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Pre-Op Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Conference Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Reception Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 2 Work Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Lounge Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Office Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 3 Physical Therapy Toilet to Space Function.Washroom-sch-H",
               "Setting Floor 1 Bio Haz to Space Function.Storage area",
               "Setting Floor 1 Med Gas to Space Function.Storage area",
               "Setting Floor 1 Nurse Janitor to Space Function.Storage area",
               "Setting Floor 1 Sterile Storage to Space Function.Storage area",
               "Setting Floor 1 Storage to Space Function.Storage area",
               "Setting Floor 1 Sub-Sterile to Space Function.Storage area",
               "Setting Floor 1 Utility Janitor to Space Function.Storage area",
               "Setting Floor 2 Janitor to Space Function.Storage area",
               "Setting Floor 3 Janitor to Space Function.Storage area",
               "Setting Floor 2 Storage 1 to Space Function.Storage area",
               "Setting Floor 2 Storage 2 to Space Function.Storage area",
               "Setting Floor 2 Storage 3 to Space Function.Storage area",
               "Setting Floor 1 Utility Room to Space Function.Storage area",
               "Setting Floor 2 Utility to Space Function.Storage area",
               "Setting Floor 3 Utility to Space Function.Storage area",
               "Setting Floor 3 Storage 1 to Space Function.Storage area",
               "Setting Floor 3 Storage 2 to Space Function.Storage area",
               "Setting Floor 3 Undeveloped 1 to Space Function.Storage area",
               "Setting Floor 3 Undeveloped 2 to Space Function.Storage area",
               "Setting Floor 3 Physical Therapy 1 to Space Function.Hospital - physical therapy",
               "Setting Floor 3 Physical Therapy 2 to Space Function.Hospital - physical therapy",
               "Setting Floor 1 Recovery Room to Space Function.Hospital - recovery",
               "Setting Floor 1 Clean to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Clean Work to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil Hold to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Soil Work to Space Function.Hospital - laundry/washing",
               "Setting Floor 1 Reception to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 2 Reception to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 2 Conference to Space Function.Conf./meet./multi-purpose",
               "Setting Floor 1 Electrical Room to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 1 Elevator Pump Room to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 3 Mechanical to Space Function.Electrical/Mechanical-sch-H",
               "Setting Floor 1 Cafe to Space Function.Dining - bar lounge/leisure",
               "Started applying space types (loads)",
               "Space Function Conf./meet./multi-purpose had no people, one has been created.",
               "Space Function Conf./meet./multi-purpose set occupancy to 18.58 people/1000 ft^2.",
               "Space Function Conf./meet./multi-purpose had no lights, one has been created.",
               "Space Function Conf./meet./multi-purpose set LPD to 1.226309922 W/ft^2.",
               "Space Function Conf./meet./multi-purpose had no electric equipment, one has been created.",
               "Space Function Conf./meet./multi-purpose set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Conf./meet./multi-purpose had no ventilation specification, one has been created.",
               "Space Function Conf./meet./multi-purpose set ventilation per area to 0.31 cfm/ft^2.",
               "Space Function Conf./meet./multi-purpose had no infiltration objects, one has been created.",
               "Space Function Conf./meet./multi-purpose set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Conf./meet./multi-purpose set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Conf./meet./multi-purpose set occupant activity schedule to NECB-Activity.",
               "Space Function Conf./meet./multi-purpose set lighting schedule to NECB-C-Lighting.",
               "Space Function Conf./meet./multi-purpose set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Conf./meet./multi-purpose set infiltration schedule to Always On.",
               "Space Function Conf./meet./multi-purpose set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Conf./meet./multi-purpose set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Dining - bar lounge/leisure had no people, one has been created.",
               "Space Function Dining - bar lounge/leisure set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Dining - bar lounge/leisure had no lights, one has been created.",
               "Space Function Dining - bar lounge/leisure set LPD to 1.309921962 W/ft^2.",
               "Space Function Dining - bar lounge/leisure had no electric equipment, one has been created.",
               "Space Function Dining - bar lounge/leisure set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Dining - bar lounge/leisure had no ventilation specification, one has been created.",
               "Space Function Dining - bar lounge/leisure set ventilation per area to 0.705 cfm/ft^2.",
               "Space Function Dining - bar lounge/leisure had no infiltration objects, one has been created.",
               "Space Function Dining - bar lounge/leisure set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dining - bar lounge/leisure set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Dining - bar lounge/leisure set occupant activity schedule to NECB-Activity.",
               "Space Function Dining - bar lounge/leisure set lighting schedule to NECB-B-Lighting.",
               "Space Function Dining - bar lounge/leisure set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Dining - bar lounge/leisure set infiltration schedule to Always On.",
               "Space Function Dining - bar lounge/leisure set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Dining - bar lounge/leisure set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Electrical/Mechanical-sch-H had no people, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no lights, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set LPD to 1.235600149 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no electric equipment, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no ventilation specification, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Electrical/Mechanical-sch-H had no infiltration objects, one has been created.",
               "Space Function Electrical/Mechanical-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Electrical/Mechanical-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Electrical/Mechanical-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Electrical/Mechanical-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Electrical/Mechanical-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Electrical/Mechanical-sch-H set infiltration schedule to Always On.",
               "Space Function Electrical/Mechanical-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Electrical/Mechanical-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - exam had no people, one has been created.",
               "Space Function Hospital - exam set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - exam had no lights, one has been created.",
               "Space Function Hospital - exam set LPD to 1.662950576 W/ft^2.",
               "Space Function Hospital - exam had no electric equipment, one has been created.",
               "Space Function Hospital - exam set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - exam had no ventilation specification, one has been created.",
               "Space Function Hospital - exam set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - exam had no infiltration objects, one has been created.",
               "Space Function Hospital - exam set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - exam set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - exam set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - exam set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - exam set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - exam set infiltration schedule to Always On.",
               "Space Function Hospital - exam set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - exam set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - laundry/washing had no people, one has been created.",
               "Space Function Hospital - laundry/washing set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - laundry/washing had no lights, one has been created.",
               "Space Function Hospital - laundry/washing set LPD to 0.743218135 W/ft^2.",
               "Space Function Hospital - laundry/washing had no electric equipment, one has been created.",
               "Space Function Hospital - laundry/washing set electric EPD to 1.858045336 W/ft^2.",
               "Space Function Hospital - laundry/washing had no ventilation specification, one has been created.",
               "Space Function Hospital - laundry/washing set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - laundry/washing had no infiltration objects, one has been created.",
               "Space Function Hospital - laundry/washing set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - laundry/washing set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - laundry/washing set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - laundry/washing set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - laundry/washing set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - laundry/washing set infiltration schedule to Always On.",
               "Space Function Hospital - laundry/washing set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - laundry/washing set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - lounge/recreation had no people, one has been created.",
               "Space Function Hospital - lounge/recreation set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Hospital - lounge/recreation had no lights, one has been created.",
               "Space Function Hospital - lounge/recreation set LPD to 1.068376068 W/ft^2.",
               "Space Function Hospital - lounge/recreation had no electric equipment, one has been created.",
               "Space Function Hospital - lounge/recreation set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Hospital - lounge/recreation had no ventilation specification, one has been created.",
               "Space Function Hospital - lounge/recreation set ventilation per area to 0.25 cfm/ft^2.",
               "Space Function Hospital - lounge/recreation had no infiltration objects, one has been created.",
               "Space Function Hospital - lounge/recreation set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - lounge/recreation set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Hospital - lounge/recreation set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - lounge/recreation set lighting schedule to NECB-B-Lighting.",
               "Space Function Hospital - lounge/recreation set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Hospital - lounge/recreation set infiltration schedule to Always On.",
               "Space Function Hospital - lounge/recreation set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Hospital - lounge/recreation set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - nurses' station had no people, one has been created.",
               "Space Function Hospital - nurses' station set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - nurses' station had no lights, one has been created.",
               "Space Function Hospital - nurses' station set LPD to 0.873281308 W/ft^2.",
               "Space Function Hospital - nurses' station had no electric equipment, one has been created.",
               "Space Function Hospital - nurses' station set electric EPD to 0.232255667 W/ft^2.",
               "Space Function Hospital - nurses' station had no ventilation specification, one has been created.",
               "Space Function Hospital - nurses' station set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - nurses' station had no infiltration objects, one has been created.",
               "Space Function Hospital - nurses' station set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - nurses' station set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - nurses' station set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - nurses' station set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - nurses' station set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - nurses' station set infiltration schedule to Always On.",
               "Space Function Hospital - nurses' station set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - nurses' station set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - operating room had no people, one has been created.",
               "Space Function Hospital - operating room set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - operating room had no lights, one has been created.",
               "Space Function Hospital - operating room set LPD to 1.885916016 W/ft^2.",
               "Space Function Hospital - operating room had no electric equipment, one has been created.",
               "Space Function Hospital - operating room set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - operating room had no ventilation specification, one has been created.",
               "Space Function Hospital - operating room set ventilation per area to 0.9 cfm/ft^2.",
               "Space Function Hospital - operating room had no infiltration objects, one has been created.",
               "Space Function Hospital - operating room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - operating room set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - operating room set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - operating room set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - operating room set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - operating room set infiltration schedule to Always On.",
               "Space Function Hospital - operating room set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - operating room set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - patient room had no people, one has been created.",
               "Space Function Hospital - patient room set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - patient room had no lights, one has been created.",
               "Space Function Hospital - patient room set LPD to 0.622445188 W/ft^2.",
               "Space Function Hospital - patient room had no electric equipment, one has been created.",
               "Space Function Hospital - patient room set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - patient room had no ventilation specification, one has been created.",
               "Space Function Hospital - patient room set ventilation per area to 0.3 cfm/ft^2.",
               "Space Function Hospital - patient room had no infiltration objects, one has been created.",
               "Space Function Hospital - patient room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - patient room set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - patient room set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - patient room set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - patient room set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - patient room set infiltration schedule to Always On.",
               "Space Function Hospital - patient room set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - patient room set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - physical therapy had no people, one has been created.",
               "Space Function Hospital - physical therapy set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - physical therapy had no lights, one has been created.",
               "Space Function Hospital - physical therapy set LPD to 0.910442215 W/ft^2.",
               "Space Function Hospital - physical therapy had no electric equipment, one has been created.",
               "Space Function Hospital - physical therapy set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - physical therapy had no ventilation specification, one has been created.",
               "Space Function Hospital - physical therapy set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - physical therapy had no infiltration objects, one has been created.",
               "Space Function Hospital - physical therapy set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - physical therapy set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Hospital - physical therapy set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - physical therapy set lighting schedule to NECB-C-Lighting.",
               "Space Function Hospital - physical therapy set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Hospital - physical therapy set infiltration schedule to Always On.",
               "Space Function Hospital - physical therapy set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Hospital - physical therapy set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - radiology/imaging had no people, one has been created.",
               "Space Function Hospital - radiology/imaging set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - radiology/imaging had no lights, one has been created.",
               "Space Function Hospital - radiology/imaging set LPD to 1.319212189 W/ft^2.",
               "Space Function Hospital - radiology/imaging had no electric equipment, one has been created.",
               "Space Function Hospital - radiology/imaging set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - radiology/imaging had no ventilation specification, one has been created.",
               "Space Function Hospital - radiology/imaging set ventilation per area to 0.45 cfm/ft^2.",
               "Space Function Hospital - radiology/imaging had no infiltration objects, one has been created.",
               "Space Function Hospital - radiology/imaging set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - radiology/imaging set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - radiology/imaging set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - radiology/imaging set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - radiology/imaging set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - radiology/imaging set infiltration schedule to Always On.",
               "Space Function Hospital - radiology/imaging set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - radiology/imaging set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital - recovery had no people, one has been created.",
               "Space Function Hospital - recovery set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Hospital - recovery had no lights, one has been created.",
               "Space Function Hospital - recovery set LPD to 1.151988109 W/ft^2.",
               "Space Function Hospital - recovery had no electric equipment, one has been created.",
               "Space Function Hospital - recovery set electric EPD to 0.929022668 W/ft^2.",
               "Space Function Hospital - recovery had no ventilation specification, one has been created.",
               "Space Function Hospital - recovery set ventilation per area to 0.9 cfm/ft^2.",
               "Space Function Hospital - recovery had no infiltration objects, one has been created.",
               "Space Function Hospital - recovery set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital - recovery set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital - recovery set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital - recovery set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital - recovery set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital - recovery set infiltration schedule to Always On.",
               "Space Function Hospital - recovery set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital - recovery set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no people, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no lights, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set LPD to 0.891861761 W/ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no ventilation specification, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set ventilation per area to 0.15 cfm/ft^2.",
               "Space Function Hospital corr. >= 2.4m-sch-H had no infiltration objects, one has been created.",
               "Space Function Hospital corr. >= 2.4m-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Hospital corr. >= 2.4m-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Hospital corr. >= 2.4m-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Hospital corr. >= 2.4m-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Hospital corr. >= 2.4m-sch-H set infiltration schedule to Always On.",
               "Space Function Hospital corr. >= 2.4m-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Hospital corr. >= 2.4m-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Lobby - elevator had no people, one has been created.",
               "Space Function Lobby - elevator set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Lobby - elevator had no lights, one has been created.",
               "Space Function Lobby - elevator set LPD to 0.641025641 W/ft^2.",
               "Space Function Lobby - elevator had no electric equipment, one has been created.",
               "Space Function Lobby - elevator set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Lobby - elevator had no ventilation specification, one has been created.",
               "Space Function Lobby - elevator set ventilation per area to 0.81 cfm/ft^2.",
               "Space Function Lobby - elevator had no infiltration objects, one has been created.",
               "Space Function Lobby - elevator set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Lobby - elevator set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Lobby - elevator set occupant activity schedule to NECB-Activity.",
               "Space Function Lobby - elevator set lighting schedule to NECB-C-Lighting.",
               "Space Function Lobby - elevator set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Lobby - elevator set infiltration schedule to Always On.",
               "Space Function Lobby - elevator set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Lobby - elevator set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Locker room-sch-H had no people, one has been created.",
               "Space Function Locker room-sch-H set occupancy to 9.29 people/1000 ft^2.",
               "Space Function Locker room-sch-H had no lights, one has been created.",
               "Space Function Locker room-sch-H set LPD to 0.910442215 W/ft^2.",
               "Space Function Locker room-sch-H had no electric equipment, one has been created.",
               "Space Function Locker room-sch-H set electric EPD to 0.232255667 W/ft^2.",
               "Space Function Locker room-sch-H had no ventilation specification, one has been created.",
               "Space Function Locker room-sch-H set ventilation per area to 0.185 cfm/ft^2.",
               "Space Function Locker room-sch-H had no infiltration objects, one has been created.",
               "Space Function Locker room-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Locker room-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Locker room-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Locker room-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Locker room-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Locker room-sch-H set infiltration schedule to Always On.",
               "Space Function Locker room-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Locker room-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Office - enclosed had no people, one has been created.",
               "Space Function Office - enclosed set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - enclosed had no lights, one has been created.",
               "Space Function Office - enclosed set LPD to 1.105536975 W/ft^2.",
               "Space Function Office - enclosed had no electric equipment, one has been created.",
               "Space Function Office - enclosed set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - enclosed had no ventilation specification, one has been created.",
               "Space Function Office - enclosed set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - enclosed had no infiltration objects, one has been created.",
               "Space Function Office - enclosed set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - enclosed set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - enclosed set occupant activity schedule to NECB-Activity.",
               "Space Function Office - enclosed set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - enclosed set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - enclosed set infiltration schedule to Always On.",
               "Space Function Office - enclosed set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - enclosed set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Office - enclosed - occsens had no people, one has been created.",
               "Space Function Office - enclosed - occsens set occupancy to 4.65 people/1000 ft^2.",
               "Space Function Office - enclosed - occsens had no lights, one has been created.",
               "Space Function Office - enclosed - occsens set LPD to 0.994983278 W/ft^2.",
               "Space Function Office - enclosed - occsens had no electric equipment, one has been created.",
               "Space Function Office - enclosed - occsens set electric EPD to 0.696767001 W/ft^2.",
               "Space Function Office - enclosed - occsens had no ventilation specification, one has been created.",
               "Space Function Office - enclosed - occsens set ventilation per area to 0.085 cfm/ft^2.",
               "Space Function Office - enclosed - occsens had no infiltration objects, one has been created.",
               "Space Function Office - enclosed - occsens set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Office - enclosed - occsens set occupancy schedule to NECB-A-Occupancy.",
               "Space Function Office - enclosed - occsens set occupant activity schedule to NECB-Activity.",
               "Space Function Office - enclosed - occsens set lighting schedule to NECB-A-Lighting.",
               "Space Function Office - enclosed - occsens set electric equipment schedule to NECB-A-Electric-Equipment.",
               "Space Function Office - enclosed - occsens set infiltration schedule to Always On.",
               "Space Function Office - enclosed - occsens set heating setpoint schedule to NECB-A-Thermostat Setpoint-Heating.",
               "Space Function Office - enclosed - occsens set cooling setpoint schedule to NECB-A-Thermostat Setpoint-Cooling.",
               "Space Function Stairway-sch-H had no people, one has been created.",
               "Space Function Stairway-sch-H set occupancy to 0.46 people/1000 ft^2.",
               "Space Function Stairway-sch-H had no lights, one has been created.",
               "Space Function Stairway-sch-H set LPD to 0.687476774 W/ft^2.",
               "Space Function Stairway-sch-H had no ventilation specification, one has been created.",
               "Space Function Stairway-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Stairway-sch-H had no infiltration objects, one has been created.",
               "Space Function Stairway-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Stairway-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Stairway-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Stairway-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Stairway-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Stairway-sch-H set infiltration schedule to Always On.",
               "Space Function Stairway-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Stairway-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Space Function Storage area had no people, one has been created.",
               "Space Function Storage area set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Storage area had no lights, one has been created.",
               "Space Function Storage area set LPD to 0.631735414 W/ft^2.",
               "Space Function Storage area had no electric equipment, one has been created.",
               "Space Function Storage area set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Storage area had no ventilation specification, one has been created.",
               "Space Function Storage area set ventilation per area to 0.07 cfm/ft^2.",
               "Space Function Storage area had no infiltration objects, one has been created.",
               "Space Function Storage area set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Storage area set occupancy schedule to NECB-E-Occupancy.",
               "Space Function Storage area set occupant activity schedule to NECB-Activity.",
               "Space Function Storage area set lighting schedule to NECB-E-Lighting.",
               "Space Function Storage area set electric equipment schedule to NECB-E-Electric-Equipment.",
               "Space Function Storage area set infiltration schedule to Always On.",
               "Space Function Storage area set heating setpoint schedule to NECB-E-Thermostat Setpoint-Heating.",
               "Space Function Storage area set cooling setpoint schedule to NECB-E-Thermostat Setpoint-Cooling.",
               "Space Function Storage area - occsens had no people, one has been created.",
               "Space Function Storage area - occsens set occupancy to 0.93 people/1000 ft^2.",
               "Space Function Storage area - occsens had no lights, one has been created.",
               "Space Function Storage area - occsens set LPD to 0.568561873 W/ft^2.",
               "Space Function Storage area - occsens had no electric equipment, one has been created.",
               "Space Function Storage area - occsens set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Storage area - occsens had no ventilation specification, one has been created.",
               "Space Function Storage area - occsens set ventilation per area to 0.07 cfm/ft^2.",
               "Space Function Storage area - occsens had no infiltration objects, one has been created.",
               "Space Function Storage area - occsens set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Storage area - occsens set occupancy schedule to NECB-E-Occupancy.",
               "Space Function Storage area - occsens set occupant activity schedule to NECB-Activity.",
               "Space Function Storage area - occsens set lighting schedule to NECB-E-Lighting.",
               "Space Function Storage area - occsens set electric equipment schedule to NECB-E-Electric-Equipment.",
               "Space Function Storage area - occsens set infiltration schedule to Always On.",
               "Space Function Storage area - occsens set heating setpoint schedule to NECB-E-Thermostat Setpoint-Heating.",
               "Space Function Storage area - occsens set cooling setpoint schedule to NECB-E-Thermostat Setpoint-Cooling.",
               "Space Function Washroom-sch-H had no people, one has been created.",
               "Space Function Washroom-sch-H set occupancy to 3.1 people/1000 ft^2.",
               "Space Function Washroom-sch-H had no lights, one has been created.",
               "Space Function Washroom-sch-H set LPD to 0.975473802 W/ft^2.",
               "Space Function Washroom-sch-H had no electric equipment, one has been created.",
               "Space Function Washroom-sch-H set electric EPD to 0.092902267 W/ft^2.",
               "Space Function Washroom-sch-H had no ventilation specification, one has been created.",
               "Space Function Washroom-sch-H set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Washroom-sch-H had no infiltration objects, one has been created.",
               "Space Function Washroom-sch-H set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Washroom-sch-H set occupancy schedule to NECB-H-Occupancy.",
               "Space Function Washroom-sch-H set occupant activity schedule to NECB-Activity.",
               "Space Function Washroom-sch-H set lighting schedule to NECB-H-Lighting.",
               "Space Function Washroom-sch-H set electric equipment schedule to NECB-H-Electric-Equipment.",
               "Space Function Washroom-sch-H set infiltration schedule to Always On.",
               "Space Function Washroom-sch-H set heating setpoint schedule to NECB-H-Thermostat Setpoint-Heating.",
               "Space Function Washroom-sch-H set cooling setpoint schedule to NECB-H-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "For NECB 2011, no exterior wall area was found, no infiltration will be added.",
               "Started applying constructions",
               "Adding construction set: NECB 2011-NECB HDD Method-Outpatient--is_residentialNo",
               "Adding construction Typical Insulated Exterior Mass Floor R-15.63.",
               "Adding construction Typical Insulated Exterior Mass Wall R-12.5.",
               "Adding construction Typical Insulated Metal Building Roof R-20.41.",
               "Adding construction Typical Interior Floor.",
               "Adding construction Typical Interior Wall.",
               "Adding construction Typical Interior Ceiling.",
               "Adding construction Typical Insulated Carpeted 6in Slab Floor.",
               "Adding construction U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air.",
               "Adding construction Typical Insulated Metal Door R-1.43.",
               "Adding construction U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air.",
               "Adding construction Typical Overhead Door R-2.0.",
               "Adding construction U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm.",
               "Adding construction Typical Interior Window.",
               "Adding construction Typical Interior Door.",
               "Adding construction Typical Interior Partition.",
               "Finished applying constructions",
               "WWR NonRes = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Res = 0%; window = 0 ft2, wall = 0 ft2.",
               "WWR Semiheated = 0%; window = 0 ft2, wall = 0 ft2.",
               "The skylight to roof ratios (SRRs) are: NonRes: 0%, Res: 0%.",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_fbaeb3df-ab8f-4c9d-bfa9-9a6f729f52b3/run/000_create_prototype_building/output/Outpatient-NECB 2011-NECB HDD Method-CAN_ON_London.716230_CWEC.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop.",
               "Adding water heater.",
               "Template =",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_4fef0e0f-5396-4c55-a6e1-2cd6803db3ab/data_point_fbaeb3df-ab8f-4c9d-bfa9-9a6f729f52b3/run/000_create_prototype_building/output/Outpatient-NECB 2011-NECB HDD Method-CAN_ON_London.716230_CWEC.epw/SR1.",
               "Finished run.",
               "Started applying multizone vav OA sizing.",
               "Finished applying multizone vav OA sizing.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 184 cfm.",
               "For Fan Constant Volume 10: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 641 cfm.",
               "For Fan Constant Volume 11: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 80 cfm.",
               "For Fan Constant Volume 12: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 60 cfm.",
               "For Fan Constant Volume 13: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 62 cfm.",
               "For Fan Constant Volume 14: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 61 cfm.",
               "For Fan Constant Volume 15: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 67 cfm.",
               "For Fan Constant Volume 16: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 103 cfm.",
               "For Fan Constant Volume 17: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 69 cfm.",
               "For Fan Constant Volume 18: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 169 cfm.",
               "For Fan Constant Volume 19: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 54 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 325 cfm.",
               "For Fan Constant Volume 20: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 45 cfm.",
               "For Fan Constant Volume 21: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 405 cfm.",
               "For Fan Constant Volume 22: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 28 cfm.",
               "For Fan Constant Volume 23: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1087 cfm.",
               "For Fan Constant Volume 24: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 291 cfm.",
               "For Fan Constant Volume 25: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 275 cfm.",
               "For Fan Constant Volume 26: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 370 cfm.",
               "For Fan Constant Volume 27: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 141 cfm.",
               "For Fan Constant Volume 28: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 329 cfm.",
               "For Fan Constant Volume 29: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 173 cfm.",
               "For Fan Constant Volume 3: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 140 cfm.",
               "For Fan Constant Volume 30: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 504 cfm.",
               "For Fan Constant Volume 31: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 220 cfm.",
               "For Fan Constant Volume 32: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 33: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 81 cfm.",
               "For Fan Constant Volume 34: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 35: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 25 cfm.",
               "For Fan Constant Volume 36: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 74 cfm.",
               "For Fan Constant Volume 37: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 295 cfm.",
               "For Fan Constant Volume 38: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 18 cfm.",
               "For Fan Constant Volume 39: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 77 cfm.",
               "For Fan Constant Volume 4: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 113 cfm.",
               "For Fan Constant Volume 40: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 256 cfm.",
               "For Fan Constant Volume 41: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 32 cfm.",
               "For Fan Constant Volume 42: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 414 cfm.",
               "For Fan Constant Volume 43: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 460 cfm.",
               "For Fan Constant Volume 44: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 25 cfm.",
               "For Fan Constant Volume 45: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 20 cfm.",
               "For Fan Constant Volume 46: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 38 cfm.",
               "For Fan Constant Volume 47: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 48: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 173 cfm.",
               "For Fan Constant Volume 49: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 97 cfm.",
               "For Fan Constant Volume 5: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 321 cfm.",
               "For Fan Constant Volume 50: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 486 cfm.",
               "For Fan Constant Volume 51: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 146 cfm.",
               "For Fan Constant Volume 52: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 198 cfm.",
               "For Fan Constant Volume 53: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 62 cfm.",
               "For Fan Constant Volume 54: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 115 cfm.",
               "For Fan Constant Volume 55: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 101 cfm.",
               "For Fan Constant Volume 56: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 428 cfm.",
               "For Fan Constant Volume 57: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 34 cfm.",
               "For Fan Constant Volume 58: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 55 cfm.",
               "For Fan Constant Volume 59: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 99 cfm.",
               "For Fan Constant Volume 6: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 411 cfm.",
               "For Fan Constant Volume 60: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 78 cfm.",
               "For Fan Constant Volume 61: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 200 cfm.",
               "For Fan Constant Volume 62: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 296 cfm.",
               "For Fan Constant Volume 63: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 102 cfm.",
               "For Fan Constant Volume 64: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 18 cfm.",
               "For Fan Constant Volume 65: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 26 cfm.",
               "For Fan Constant Volume 66: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 34 cfm.",
               "For Fan Constant Volume 67: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 120 cfm.",
               "For Fan Constant Volume 68: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 37 cfm.",
               "For Fan Constant Volume 69: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 19 cfm.",
               "For Fan Constant Volume 7: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 285 cfm.",
               "For Fan Constant Volume 70: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 30 cfm.",
               "For Fan Constant Volume 71: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 26 cfm.",
               "For Fan Constant Volume 72: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 43 cfm.",
               "For Fan Constant Volume 73: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 578 cfm.",
               "For Fan Constant Volume 74: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1121 cfm.",
               "For Fan Constant Volume 75: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 57 cfm.",
               "For Fan Constant Volume 76: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 33 cfm.",
               "For Fan Constant Volume 77: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 37 cfm.",
               "For Fan Constant Volume 78: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 305 cfm.",
               "For Fan Constant Volume 79: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 46 cfm.",
               "For Fan Constant Volume 8: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 261 cfm.",
               "For Fan Constant Volume 80: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 86 cfm.",
               "For Fan Constant Volume 81: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 42 cfm.",
               "For Fan Constant Volume 82: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 84 cfm.",
               "For Fan Constant Volume 83: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 38 cfm.",
               "For Fan Constant Volume 84: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 273 cfm.",
               "For Fan Constant Volume 85: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 163 cfm.",
               "For Fan Constant Volume 86: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 147 cfm.",
               "For Fan Constant Volume 87: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 52 cfm.",
               "For Fan Constant Volume 88: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 17 cfm.",
               "For Fan Constant Volume 89: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 13 cfm.",
               "For Fan Constant Volume 9: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 360 cfm.",
               "For Fan Constant Volume 90: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 10 cfm.",
               "For Fan Variable Volume 1: allowed_hp = 1.01HP; motor eff = 84.61%; total fan eff = 55% based on 610 cfm.",
               "For Fan Variable Volume 2: allowed_hp = 2.75HP; motor eff = 84.61%; total fan eff = 55% based on 1761 cfm.",
               "For Fan Variable Volume 3: allowed_hp = 4.31HP; motor eff = 84.61%; total fan eff = 55% based on 2764 cfm.",
               "Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6625 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 949 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6704 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2185 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 42487 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 731 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 551 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1229 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4062 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1127 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4520 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2969 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 3191 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1306 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 17131 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 794 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 31411 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3884 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2348 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 2 requires an economizer because the total cooling capacity of 92106 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7918 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 8697 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 24167 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 14391 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7870 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 7377 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 13139 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 16555 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 552 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10431 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1135 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1869 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 479 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 556 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2976 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2183 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 8805 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 5591 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4055 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10743 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 16195 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2355 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2004 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4436 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2159 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 3342 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11841 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3131 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat does not require an economizer because the total cooling capacity of 26063 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 441 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 16273 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2267 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3887 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 18413 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2347 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2281 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 902 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1192 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2267 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1440 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3065 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10194 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6912 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 415 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 11656 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "VAV with Reheat 1 does not require an economizer because the total cooling capacity of 59674 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2637 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1799 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 666 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 12568 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 2827 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1062 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1008 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 333 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 4618 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1157 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3969 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 20147 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 1184 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 12988 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 10257 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9853 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 6027 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 2028 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 983 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 3918 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 19435 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 4355 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 8118 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 9706 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 3239 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ does not require an economizer because the total cooling capacity of 1108 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ does not require an economizer because the total cooling capacity of 2071 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 97cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Anesthesia Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 13cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Bio Haz Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 296cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.3 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Cafe Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Clean Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 74cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Clean Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 46cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Electrical Room Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 32cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Elevator Pump Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 34cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 IT Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 62cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 504cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.51 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 20cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lobby Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 84cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Locker Room Hall Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 102cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Lounge Sys-3 Flr-3 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 38cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Med Gas Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 77cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Control Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 198cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.2 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Room Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 18cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 MRI Toilet Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 55cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nourishment Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 115cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.12 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 10cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.01 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 78cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Nurse Station Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 414cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.42 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 1 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 460cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.47 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 428cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.43 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Operating Room 3 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 99cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Hall Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Room 1 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 101cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Room 2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 25cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Pre-Op Toilet Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 256cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.26 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Procedure Room Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 220cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.22 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Reception Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 486cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.49 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Recovery Room Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 42cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Scrub Sys-4 Flr-3 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 25cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Hold Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 81cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Soil Work Sys-3 Flr-3 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 200cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.2 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Step Down Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 173cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.18 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sterile Hall Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 52cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sterile Storage Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 273cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.28 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Storage Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 163cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.17 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Sub-Sterile Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 86cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.09 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Hall Sys-4 Flr-3 Sch-H HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 17cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Janitor Sys-4 Flr-3 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 147cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.15 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Utility Room Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 38cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 1 Vestibule Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 285cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.29 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Conference Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 26cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Conference Toilet Sys-4 Flr-1 Sch-H HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 411cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.42 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 261cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.26 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 360cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.36 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 3 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 80cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.08 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 4 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 321cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.33 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 5 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 113cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.11 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 325cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.33 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 140cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 8 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 184cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.19 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam 9 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 103cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.1 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 69cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.07 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 2 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 67cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.07 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 3 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 60cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 4 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 62cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 5 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 61cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Exam Hall 6 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 34cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Janitor Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 28cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Lounge Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 45cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Nurse Station 1 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 54cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.05 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Nurse Station 2 Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 169cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.17 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Reception Hall Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 641cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.65 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Reception Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 19cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 1 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 30cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 2 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 37cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Storage 3 Sys-4 Flr-1 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 120cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.12 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Utility Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 18cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.02 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 Work Toilet Sys-4 Flr-1 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 405cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.41 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 2 X-Ray Sys-3 Flr-1 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 43cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Janitor Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 329cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.33 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Lounge Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 141cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.14 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Mechanical Hall Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 370cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.37 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Mechanical Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 26cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Office Toilet Sys-4 Flr-2 Sch-H HPlcmt-west ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 1087cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Annual occupied hours = 4168 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Sp-Floor 3 Physical Therapy 1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 291cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.3 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Physical Therapy 2 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 37cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.04 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Storage 1 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 33cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.03 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Storage 2 Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 275cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.28 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Treatment Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 1121cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Annual occupied hours = 3068 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Sp-Floor 3 Undeveloped 1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ Occ Sch.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 578cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.59 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Undeveloped 2 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 57cfm, and climate zone NECB HDD Method.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.06 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-Floor 3 Utility Sys-4 Flr-2 Sch-E HPlcmt-core ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on 0% OA flow, design supply air flow of 305cfm, and climate zone NECB HDD Method.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: DCV is not required for any system.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.31 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NE Stair Sys-4 Flr-3 Sch-H HPlcmt-north ZN NECB System 4 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 173cfm, and climate zone NECB HDD Method.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.18 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NW Elevator Sys-3 Flr-3 Sch-C HPlcmt-west ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 295cfm, and climate zone NECB HDD Method.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.3 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-NW Stair Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on 0% OA flow, design supply air flow of 146cfm, and climate zone NECB HDD Method.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, ERV not required based on exhaust heat content.",
               "For NECB 2011 NECB HDD Method:  Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: DCV is not required for any system.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Unoccupied fan shutoff not required because system fan HP of 0.15 HP is less than the minimum threshold of 0.75 HP.",
               "For Sp-SW Stair Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ: Setting motorized OA damper schedule to Always On Discrete.",
               "For VAV with Reheat, ERV not required based on 0% OA flow, design supply air flow of 610cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat, ERV not required based on exhaust heat content.",
               "For VAV with Reheat: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 1: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat: DCV is not required for any system.",
               "For VAV with Reheat: Annual occupied hours = 8760 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat: Setting motorized OA damper schedule to VAV with Reheat Occ Sch.",
               "For VAV with Reheat 1, ERV not required based on 0% OA flow, design supply air flow of 1761cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 1, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 1: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 2: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 1: DCV is not required for any system.",
               "For VAV with Reheat 1: Annual occupied hours = 4160 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 1: Setting motorized OA damper schedule to VAV with Reheat 1 Occ Sch.",
               "For VAV with Reheat 2, ERV not required based on 0% OA flow, design supply air flow of 2764cfm, and climate zone NECB HDD Method.",
               "For VAV with Reheat 2, ERV not required based on exhaust heat content.",
               "For VAV with Reheat 2: VAV damper action was set to Single Maximum control.",
               "For Fan Variable Volume 3: Set fan curve coefficients to reflect control type of 'Multi Zone VAV with AF or BI Riding Curve'.",
               "For NECB 2011 NECB HDD Method:  VAV with Reheat 2: DCV is not required for any system.",
               "For VAV with Reheat 2: Annual occupied hours = 4160 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For VAV with Reheat 2: Because the system has an economizer, it requires a motorized OA damper.",
               "For VAV with Reheat 2: Setting motorized OA damper schedule to VAV with Reheat 2 Occ Sch.",
               "For Fan Variable Volume 1: motor nameplate = 0.865995371306769HP, motor eff = 84.61%.",
               "For Fan Variable Volume 2: motor nameplate = 2HP, motor eff = 84.61%.",
               "For Fan Variable Volume 3: motor nameplate = 4HP, motor eff = 84.61%.",
               "For Fan Constant Volume 1: motor nameplate = 0.11490768057563025HP, motor eff = 61.5%.",
               "For Fan Constant Volume 10: motor nameplate = 0.39914542742361847HP, motor eff = 61.5%.",
               "For Fan Constant Volume 11: motor nameplate = 0.04978214820901236HP, motor eff = 61.5%.",
               "For Fan Constant Volume 12: motor nameplate = 0.03709065018062054HP, motor eff = 61.5%.",
               "For Fan Constant Volume 13: motor nameplate = 0.038629377406690285HP, motor eff = 61.5%.",
               "For Fan Constant Volume 14: motor nameplate = 0.03809763770068908HP, motor eff = 61.5%.",
               "For Fan Constant Volume 15: motor nameplate = 0.04168245643856941HP, motor eff = 61.5%.",
               "For Fan Constant Volume 16: motor nameplate = 0.06401540697617715HP, motor eff = 61.5%.",
               "For Fan Constant Volume 17: motor nameplate = 0.042895512656354336HP, motor eff = 61.5%.",
               "For Fan Constant Volume 18: motor nameplate = 0.10533632922784429HP, motor eff = 61.5%.",
               "For Fan Constant Volume 19: motor nameplate = 0.03363683983706333HP, motor eff = 61.5%.",
               "For Fan Constant Volume 2: motor nameplate = 0.2023107876372649HP, motor eff = 61.5%.",
               "For Fan Constant Volume 20: motor nameplate = 0.028030699864219414HP, motor eff = 61.5%.",
               "For Fan Constant Volume 21: motor nameplate = 0.2522762987779748HP, motor eff = 61.5%.",
               "For Fan Constant Volume 22: motor nameplate = 0.017362425978514614HP, motor eff = 61.5%.",
               "For Fan Constant Volume 23: motor nameplate = 0.677145807489026HP, motor eff = 61.5%.",
               "For Fan Constant Volume 24: motor nameplate = 0.18156898306485164HP, motor eff = 61.5%.",
               "For Fan Constant Volume 25: motor nameplate = 0.1714068433614539HP, motor eff = 61.5%.",
               "For Fan Constant Volume 26: motor nameplate = 0.23023068190867557HP, motor eff = 61.5%.",
               "For Fan Constant Volume 27: motor nameplate = 0.08762873630659165HP, motor eff = 61.5%.",
               "For Fan Constant Volume 28: motor nameplate = 0.2046619828880185HP, motor eff = 61.5%.",
               "For Fan Constant Volume 29: motor nameplate = 0.10766546288829992HP, motor eff = 61.5%.",
               "For Fan Constant Volume 3: motor nameplate = 0.08709227413807312HP, motor eff = 61.5%.",
               "For Fan Constant Volume 30: motor nameplate = 0.3138317156798008HP, motor eff = 61.5%.",
               "For Fan Constant Volume 31: motor nameplate = 0.13715938882046289HP, motor eff = 61.5%.",
               "For Fan Constant Volume 32: motor nameplate = 0.03531868182891647HP, motor eff = 61.5%.",
               "For Fan Constant Volume 33: motor nameplate = 0.050455259755595HP, motor eff = 61.5%.",
               "For Fan Constant Volume 34: motor nameplate = 0.03531868182891648HP, motor eff = 61.5%.",
               "For Fan Constant Volume 35: motor nameplate = 0.015697191923962895HP, motor eff = 61.5%.",
               "For Fan Constant Volume 36: motor nameplate = 0.04625065477596208HP, motor eff = 61.5%.",
               "For Fan Constant Volume 37: motor nameplate = 0.1839011834467736HP, motor eff = 61.5%.",
               "For Fan Constant Volume 38: motor nameplate = 0.011482808542196285HP, motor eff = 61.5%.",
               "For Fan Constant Volume 39: motor nameplate = 0.04774954922906265HP, motor eff = 61.5%.",
               "For Fan Constant Volume 4: motor nameplate = 0.07041262973380995HP, motor eff = 61.5%.",
               "For Fan Constant Volume 40: motor nameplate = 0.15977498922605066HP, motor eff = 61.5%.",
               "For Fan Constant Volume 41: motor nameplate = 0.01987679877059949HP, motor eff = 61.5%.",
               "For Fan Constant Volume 42: motor nameplate = 0.2578824387508188HP, motor eff = 61.5%.",
               "For Fan Constant Volume 43: motor nameplate = 0.28681398119109913HP, motor eff = 61.5%.",
               "For Fan Constant Volume 44: motor nameplate = 0.015298213054862607HP, motor eff = 61.5%.",
               "For Fan Constant Volume 45: motor nameplate = 0.012243135102808122HP, motor eff = 61.5%.",
               "For Fan Constant Volume 46: motor nameplate = 0.02385149270822981HP, motor eff = 61.5%.",
               "For Fan Constant Volume 47: motor nameplate = 0.035530904265824885HP, motor eff = 61.5%.",
               "For Fan Constant Volume 48: motor nameplate = 0.1077431282164043HP, motor eff = 61.5%.",
               "For Fan Constant Volume 49: motor nameplate = 0.060546311706713984HP, motor eff = 61.5%.",
               "For Fan Constant Volume 5: motor nameplate = 0.20018120901378605HP, motor eff = 61.5%.",
               "For Fan Constant Volume 50: motor nameplate = 0.3027315585335698HP, motor eff = 61.5%.",
               "For Fan Constant Volume 51: motor nameplate = 0.09070680614542916HP, motor eff = 61.5%.",
               "For Fan Constant Volume 52: motor nameplate = 0.12333507940256548HP, motor eff = 61.5%.",
               "For Fan Constant Volume 53: motor nameplate = 0.03835145218377106HP, motor eff = 61.5%.",
               "For Fan Constant Volume 54: motor nameplate = 0.07194069294109373HP, motor eff = 61.5%.",
               "For Fan Constant Volume 55: motor nameplate = 0.0631625103607078HP, motor eff = 61.5%.",
               "For Fan Constant Volume 56: motor nameplate = 0.26685226270736884HP, motor eff = 61.5%.",
               "For Fan Constant Volume 57: motor nameplate = 0.020923478131751987HP, motor eff = 61.5%.",
               "For Fan Constant Volume 58: motor nameplate = 0.034010582501919594HP, motor eff = 61.5%.",
               "For Fan Constant Volume 59: motor nameplate = 0.06182430199964572HP, motor eff = 61.5%.",
               "For Fan Constant Volume 6: motor nameplate = 0.25600598505507344HP, motor eff = 61.5%.",
               "For Fan Constant Volume 60: motor nameplate = 0.04877341776374179HP, motor eff = 61.5%.",
               "For Fan Constant Volume 61: motor nameplate = 0.12452765598540487HP, motor eff = 61.5%.",
               "For Fan Constant Volume 62: motor nameplate = 0.18444200510656383HP, motor eff = 61.5%.",
               "For Fan Constant Volume 63: motor nameplate = 0.06328098407811791HP, motor eff = 61.5%.",
               "For Fan Constant Volume 64: motor nameplate = 0.011194076337838258HP, motor eff = 61.5%.",
               "For Fan Constant Volume 65: motor nameplate = 0.01601083349707164HP, motor eff = 61.5%.",
               "For Fan Constant Volume 66: motor nameplate = 0.02112611016813081HP, motor eff = 61.5%.",
               "For Fan Constant Volume 67: motor nameplate = 0.07455607838186736HP, motor eff = 61.5%.",
               "For Fan Constant Volume 68: motor nameplate = 0.02314115455554593HP, motor eff = 61.5%.",
               "For Fan Constant Volume 69: motor nameplate = 0.011763525443059433HP, motor eff = 61.5%.",
               "For Fan Constant Volume 7: motor nameplate = 0.17752302006979287HP, motor eff = 61.5%.",
               "For Fan Constant Volume 70: motor nameplate = 0.018878247934152003HP, motor eff = 61.5%.",
               "For Fan Constant Volume 71: motor nameplate = 0.015931732240906635HP, motor eff = 61.5%.",
               "For Fan Constant Volume 72: motor nameplate = 0.02704281047810073HP, motor eff = 61.5%.",
               "For Fan Constant Volume 73: motor nameplate = 0.36023683982122184HP, motor eff = 61.5%.",
               "For Fan Constant Volume 74: motor nameplate = 0.6980781784185174HP, motor eff = 61.5%.",
               "For Fan Constant Volume 75: motor nameplate = 0.03560285124538634HP, motor eff = 61.5%.",
               "For Fan Constant Volume 76: motor nameplate = 0.02074666687676528HP, motor eff = 61.5%.",
               "For Fan Constant Volume 77: motor nameplate = 0.023166658538112915HP, motor eff = 61.5%.",
               "For Fan Constant Volume 78: motor nameplate = 0.18969726685642008HP, motor eff = 61.5%.",
               "For Fan Constant Volume 79: motor nameplate = 0.028709674126438486HP, motor eff = 61.5%.",
               "For Fan Constant Volume 8: motor nameplate = 0.16248359081435804HP, motor eff = 61.5%.",
               "For Fan Constant Volume 80: motor nameplate = 0.05366812788607656HP, motor eff = 61.5%.",
               "For Fan Constant Volume 81: motor nameplate = 0.026265160851105012HP, motor eff = 61.5%.",
               "For Fan Constant Volume 82: motor nameplate = 0.05206034982316929HP, motor eff = 61.5%.",
               "For Fan Constant Volume 83: motor nameplate = 0.023564401832560172HP, motor eff = 61.5%.",
               "For Fan Constant Volume 84: motor nameplate = 0.1699397119744499HP, motor eff = 61.5%.",
               "For Fan Constant Volume 85: motor nameplate = 0.10177138864231597HP, motor eff = 61.5%.",
               "For Fan Constant Volume 86: motor nameplate = 0.09146446162527282HP, motor eff = 61.5%.",
               "For Fan Constant Volume 87: motor nameplate = 0.032632363685693645HP, motor eff = 61.5%.",
               "For Fan Constant Volume 88: motor nameplate = 0.010308357426908225HP, motor eff = 61.5%.",
               "For Fan Constant Volume 89: motor nameplate = 0.008057808806323188HP, motor eff = 61.5%.",
               "For Fan Constant Volume 9: motor nameplate = 0.2241619930490487HP, motor eff = 61.5%.",
               "For Fan Constant Volume 90: motor nameplate = 0.005927033515976397HP, motor eff = 61.5%.",
               "For Pump Constant Speed 1: brake hp = 0.64HP, motor nameplate = 1.0HP, motor eff = 85.5%.",
               "For Pump Constant Speed 2: brake hp = 1.51HP, motor nameplate = 2.0HP, motor eff = 86.5%.",
