{
  "os_standards_revision": "f448df6",
  "os_standards_version": "0.1.14",
  "openstudio_version": "2.2.0.336cf4f0ce",
  "energyplus_version": "8.7.0",
  "date": "2017-07-10 18:29:51 +0000",
  "building": {
    "name": "NECB 2011-FullServiceRestaurant-NECB HDD Method-CAN_PQ_Schefferville.718280_CWEC.epw created: 2017-07-10 18:28:35 +0000",
    "conditioned_floor_area_m2": 511.15331569,
    "exterior_area_m2": 845.223329175342,
    "volume": 2384.1066906608494,
    "number_of_stories": 2
  },
  "geography": {
    "hdd": 8339.0,
    "cdd": 7.0,
    "climate_zone": "8",
    "city": "Schefferville",
    "state_province_region": "PQ",
    "country": "CAN",
    "latitude": 54.8,
    "longitude": -66.82
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_dining_-_family_space": 371.74807149,
    "space_function_food_preparation": 139.4052442
  },
  "economics": {
    "electricity_cost": 36367.24,
    "electricity_cost_per_m2": 71.14742071252786,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "total_cost": 36367.24,
    "total_cost_per_m2": 71.14742071252786,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 816.19,
    "cooling_gj": 1.03,
    "interior_lighting_gj": 98.39,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 34.33,
    "exterior_equipment_gj": 0,
    "fans_gj": 57.89,
    "pumps_gj": 0.05,
    "heat_rejection_gj": 0,
    "humidification_gj": 0,
    "heat_recovery_gj": 0,
    "water_systems_gj": 102.52,
    "water_systems_water_m3": 379.87,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 1110.4,
    "total_end_uses_water_m3": 379.87
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 1.5967616269851141,
    "cooling_gj_per_m2": 0.002015051000128239,
    "interior_lighting_gj_per_m2": 0.19248627951710431,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.06716184547029364,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.11325369164798423,
    "pumps_gj_per_m2": 9.781800971496306e-05,
    "heat_rejection_gj_per_m2": 0,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0,
    "water_systems_gj_per_m2": 0.20056604711956025,
    "water_systems_water_m3_per_m2": 0.7431625470084604,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 2.1723423597498996,
    "total_end_uses_water_m3_per_m2": 0.7431625470084604
  },
  "meter_peaks": {
    "electric_w": 127945.49,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 0.75,
    "heating": 0.0
  },
  "service_water_heating": {
    "total_nominal_occupancy": 44.152477477477476,
    "electricity_per_year": 102.52,
    "electricity_per_day": 0.2804924760601915,
    "electricity_per_day_per_occupant": 0.006352813977500422,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 379.87,
    "water_m3_per_day": 1.0393160054719561,
    "water_m3_per_day_per_occupant": 0.02353924547047489
  },
  "envelope": {
    "outdoor_walls_average_conductance_w_per_m2_k": 0.183,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.142,
    "ground_floors_average_conductance_w_per_m2_k": 0.379,
    "windows_average_conductance_w_per_m2_k": 1.6,
    "fdwr": 17.1,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "Customized Fenestration: cond=0.160 tvis=0.220 tsol=0.232",
          "net_area_m2": 47.17,
          "thermal_conductance_m2_w_per_k": 1.6,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "Customized opaque construction {96204986-3134-4869-88a6-a79c7ae24696} to conductance of 0.183",
          "net_area_m2": 228.55,
          "thermal_conductance_m2_w_per_k": 0.183,
          "solar_absorptance": 0.92
        },
        {
          "name": "Customized opaque construction {e03c8a70-eaa2-4b70-b783-a89e1b62190d} to conductance of 0.142",
          "net_area_m2": 569.51,
          "thermal_conductance_m2_w_per_k": 0.142,
          "solar_absorptance": 0.7
        }
      ],
      "ground": [
        {
          "name": "Customized opaque construction {0289fdb6-9800-4422-93d4-026af231f117} to conductance of 0.379",
          "net_area_m2": 511.15,
          "thermal_conductance_m2_w_per_k": 0.379,
          "solar_absorptance": 0.7
        }
      ]
    }
  },
  "spaces": [
    {
      "name": "Kitchen",
      "multiplier": 1,
      "volume": 425.01870851696,
      "exterior_wall_area": 106.52720615999999,
      "space_type_name": "Space Function Food preparation",
      "thermal_zone": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
      "breathing_zone_outdoor_airflow_vbz": 0.1912,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 10.7,
      "electric_w_per_m2": 10.0,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.49574007408925e-06,
          "peak_flow_rate_per_area": 3.224943293840053e-08,
          "shw_watts_per_person": 119.86600971356044
        }
      ]
    },
    {
      "name": "attic",
      "multiplier": 1,
      "volume": 825.7024617851778,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Dining",
      "multiplier": 1,
      "volume": 1133.3855203587118,
      "exterior_wall_area": 169.19041208,
      "space_type_name": "Space Function Dining - family space",
      "thermal_zone": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN",
      "breathing_zone_outdoor_airflow_vbz": 1.3314,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.1,
      "lighting_w_per_m2": 9.6,
      "electric_w_per_m2": 1.0,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.39515451281452e-05,
          "peak_flow_rate_per_area": 6.442950741383873e-08,
          "shw_watts_per_person": 119.86600070216548
        }
      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
      "floor_area": 139.4052442,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Kitchen",
          "type": "Space Function Food preparation"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 1",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
      "floor_area": 511.15331569,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "attic",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN",
      "floor_area": 371.74807149,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Dining",
          "type": "Space Function Dining - family space"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 2",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 2",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ",
      "thermal_zones": [
        "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN"
      ],
      "total_floor_area_served": 139.4052442,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate": -1.0
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 16kBtu/hr 14.0SEER",
            "cop": 3.8248,
            "nominal_total_capacity_w": 4581.31
          }
        ],
        "dx_two_speed": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric"
          }
        ],
        "coil_heating_water": [

        ]
      }
    },
    {
      "name": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ",
      "thermal_zones": [
        "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN"
      ],
      "total_floor_area_served": 371.74807149,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 2",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate": -1.0
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 2 75kBtu/hr 9.7EER",
            "cop": 3.33578834974707,
            "nominal_total_capacity_w": 22039.04
          }
        ],
        "dx_two_speed": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 2",
            "type": "Electric"
          }
        ],
        "coil_heating_water": [

        ]
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0000000000001,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 29891.0,
          "water_flow_m3_per_s": 2.8e-05,
          "electric_power_w": 1.56,
          "motor_efficency": 0.7
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 1.0,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      " ** Warning ** IP: IDF line~6 Alpha Argument length exceeds maximum, will be truncated=  NECB 2011-FullServiceRestaurant-NECB HDD Method-CAN_PQ_Schefferville.718280_CWEC.epw created: 2017-07-10 18:28:35 +000   **   ~~~   ** Will be processed as Alpha=NECB 2011-FULLSERVICERESTAURANT-NECB HDD METHOD-CAN_PQ_SCHEFFERVILLE.718280_CWEC.EPW CREATED: 2017-07-10 18:28:35 +0000",
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 24 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR 1 has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 16KBTU/HR 14.0SEER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 16KBTU/HR 14.0SEER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Output:Meter: invalid Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "GetInputEconomicsTariff: UtilityCost:Tariff=\"NONEGAS\" missing meter  Meter referenced is not present due to a lack of equipment that uses that energy source/meter:\"GAS:FACILITY\".",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 16KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -1.31 C.   ...Occurrence info = RUN PERIOD 1, 05/19 09:02 - 09:05  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.074 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -0.55 C.   ...Occurrence info = RUN PERIOD 1, 06/22 09:28 - 09:30  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.750 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "Plant Loop: MAIN SERVICE WATER LOOP Demand Side is storing excess heat the majority of the time.",
      "Plant Loop: MAIN SERVICE WATER LOOP Supply Side is storing excess heat the majority of the time.",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 16KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for attic",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
    "Fan Constant Volume 1 does not exist in sql file WHERE ReportName='EquipmentSummary' AND ReportForString='Entire Facility' AND TableName='Fans' AND ColumnName='Max Air Flow Rate' AND Units='m3/s'",
    "Fan Constant Volume 2 does not exist in sql file WHERE ReportName='EquipmentSummary' AND ReportForString='Entire Facility' AND TableName='Fans' AND ColumnName='Max Air Flow Rate' AND Units='m3/s'"
  ],
  "information": [
    "[Info][TEST-PASS][Table 4.2.1.6]:[SPACE][Kitchen]-lighting_per_area result value:10.6999006 == expected value:10.7",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[SPACE][Kitchen]-occupancy_per_area result value:0.050052205 == expected value:0.05",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[SPACE][Kitchen]-occupancy_schedule result value:NECB-B-Occupancy == expected value:NECB-B-Occupancy",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[SPACE][Kitchen]-electric_equipment_per_area result value:9.999907096 == expected value:10.0",
    "[Info][TEST-PASS][Table 4.2.1.6]:[SPACE][Dining]-lighting_per_area result value:9.599910809 == expected value:9.6",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[SPACE][Dining]-occupancy_per_area result value:0.099996771 == expected value:0.1",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[SPACE][Dining]-occupancy_schedule result value:NECB-B-Occupancy == expected value:NECB-B-Occupancy",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[SPACE][Dining]-electric_equipment_per_area result value:0.999990712 == expected value:1.0",
    "[Info][TEST-PASS][NECB2011-Section 3.2.1.4]:[ENVELOPE]fenestration_to_door_and_window_percentage result value:20.0 >= expected value:17.1",
    "[Info][TEST-PASS][NECB2011-Section 3.2.1.4]:[ENVELOPE]skylight_to_roof_percentage result value:5.0 >= expected value:0.0",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Kitchen]-infiltration_method result value:Flow/ExteriorArea == expected value:Flow/ExteriorArea",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Kitchen]-infiltration_flow_per_m2 result value:0.00025 == expected value:0.00025",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][attic]-infiltration_method result value:Flow/ExteriorArea == expected value:Flow/ExteriorArea",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][attic]-infiltration_flow_per_m2 result value:0.00025 == expected value:0.00025",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Dining]-infiltration_method result value:Flow/ExteriorArea == expected value:Flow/ExteriorArea",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Dining]-infiltration_flow_per_m2 result value:0.00025 == expected value:0.00025",
    "[Info][TEST-PASS][NECB2011-Section 3.2.2.2]:[ENVELOPE]ext_wall_conductances result value:0.183 == expected value:0.183",
    "[Info][TEST-PASS][NECB2011-Section 3.2.2.2]:[ENVELOPE]ext_roof_conductances result value:0.142 == expected value:0.142",
    "[Info][TEST-PASS][NECB2011-Section 3.2.2.3]:[ENVELOPE]ext_window_conductances result value:1.6 == expected value:1.6",
    "[Info][TEST-PASS][NECB2011-Section 3.2.3.1]:[ENVELOPE]ground_floor_conductances result value:0.379 == expected value:0.379",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] heating_sizing_factor result value:1.3 == expected value:1.3",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] cooling_sizing_factor result value:1.1 == expected value:1.1",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] heating_design_supply_air_temp result value:43.0 == expected value:43.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] cooling_design_supply_temp result value:13.0 == expected value:13.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] heating_sizing_factor result value:1.3 == expected value:1.3",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] cooling_sizing_factor result value:1.1 == expected value:1.1",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] heating_design_supply_air_temp result value:43.0 == expected value:43.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] cooling_design_supply_temp result value:13.0 == expected value:13.0"
  ],
  "warnings": [

  ],
  "errors": [
    "[ERROR][TEST-FAIL][NECB2011-?]:[ZONE][Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] heating_sizing_factor expected value:-1.0 == result value:1.3",
    "[ERROR][TEST-FAIL][NECB2011-?]:[ZONE][Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] cooling_sizing_factor expected value:-1.0 == result value:1.1",
    "[ERROR][TEST-FAIL][NECB2011-?]:[ZONE][Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] heating_design_supply_air_temp expected value:40.0 == result value:43.0",
    "[ERROR][TEST-FAIL][NECB2011-?]:[ZONE][Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] cooling_design_supply_temp expected value:14.0 == result value:13.0"
  ],
  "unique_errors": [
    "[ERROR][TEST-FAIL][NECB2011-?]:[ZONE][Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] heating_design_supply_air_temp expected value:40.0 == result value:43.0",
    "[ERROR][TEST-FAIL][NECB2011-?]:[ZONE][Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] cooling_design_supply_temp expected value:14.0 == result value:13.0"
  ],
  "sanity_check": {
    "fail": [
      "[ERROR][SANITY_CHECK-FAIL] for [SPACE][attic] and [THERMAL ZONE] [Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN] where isConditioned is supposed to be [Yes] but found as No"
    ],
    "pass": [
      "[TEST-PASS][SANITY_CHECK-PASS] for [SPACE][Dining] and [THERMAL ZONE] [Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] where isConditioned is supposed to be [Yes] and found as Yes",
      "[TEST-PASS][SANITY_CHECK-PASS] for [SPACE][Kitchen] and [THERMAL ZONE] [Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] where isConditioned is supposed to be [Yes] and found as Yes"
    ]
  },
  "is_baseline": true,
  "measures": [
    {
      "name": "create_prototype_building",
      "arguments": {
        "__SKIP__": false,
        "building_type": "FullServiceRestaurant",
        "climate_zone": "NECB HDD Method",
        "epw_file": "CAN_PQ_Schefferville.718280_CWEC.epw",
        "template": "NECB 2011"
      },
      "display_name": "Create Prototype Building",
      "measure_class_name": "CreatePrototypeBuilding",
      "index": 0,
      "is_ecm": false
    },
    {
      "name": "view_model",
      "arguments": {
        "__SKIP__": false
      },
      "display_name": "ViewModel",
      "measure_class_name": "ViewModel",
      "index": 1,
      "is_ecm": false
    },
    {
      "name": "btaputilitytariffs",
      "arguments": {
        "__SKIP__": false
      },
      "display_name": "Utility Tariffs Model Setup",
      "measure_class_name": "UtilityTariffsModelSetup",
      "index": 2,
      "is_ecm": false
    },
    {
      "name": "btapresults",
      "arguments": {
        "__SKIP__": false,
        "generate_hourly_report": "false"
      },
      "display_name": "BTAP Results",
      "measure_class_name": "BTAPResults",
      "index": 3,
      "is_ecm": false
    },
    {
      "name": "openstudioresults",
      "arguments": {
        "__SKIP__": false
      },
      "display_name": "OpenStudio Results",
      "measure_class_name": "OpenStudioResults",
      "index": 4,
      "is_ecm": false
    }
  ]
}