  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        4.25</td>
    <td align="right">        0.25</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        4.25</td>
    <td align="right">        0.25</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        4.50</td>
    <td align="right">        0.25</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.25</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.75</td>
    <td align="right">       33.50</td>
    <td align="right">        0.75</td>
    <td align="right">       33.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:41:31</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.412</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.455</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.455</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.450</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.490</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.490</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.483</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.469</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.414</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.456</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.457</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.453</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.492</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.491</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.480</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.470</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.414</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.456</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.456</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.491</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.490</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.478</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.469</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.413</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.454</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.454</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.450</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.489</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.488</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.476</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.467</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.413</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.453</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.453</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.449</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.487</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.486</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.475</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.466</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.410</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.451</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.449</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.448</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.484</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.483</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.473</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.464</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.403</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.444</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.444</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.447</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.445</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.475</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.474</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.467</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.460</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.404</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.446</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.446</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.444</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.444</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.478</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.479</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.464</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.414</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.456</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.455</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.450</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.490</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.489</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.477</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.468</td>
    <td align="right">       0.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.42</td>
    <td align="right">      268.96</td>
    <td align="right">       0.358</td>
    <td align="right">       0.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.387</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.432</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.432</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.439</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.440</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.450</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.450</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.455</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.454</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.42</td>
    <td align="right">      268.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:41:31</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         420</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          90</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          90</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         140</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          90</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        5023</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2477</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        8685</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1402</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1598</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1646</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1760</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:41:31</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      809.93</td>
    <td align="right">     7156.47</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    69128.82</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      315.59</td>
    <td align="right">       52.51</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    37558.12</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      315.59</td>
    <td align="right">       52.51</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    37558.12</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       19.91</td>
    <td align="right">      184.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1540.81</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       11.09</td>
    <td align="right">       52.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.14</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      494.34</td>
    <td align="right">     7103.96</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    31703.08</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      494.34</td>
    <td align="right">     7103.96</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    31703.08</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.82</td>
    <td align="right">      132.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      595.67</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1189.09</td>
    <td align="right">    11421.52</td>
    <td align="right">04-AUG-06:00</td>
    <td align="right">   135626.43</td>
    <td align="right">21-JUL-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      370.22</td>
    <td align="right">     4234.63</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    78445.37</td>
    <td align="right">08-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      202.75</td>
    <td align="right">     4234.63</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    21655.83</td>
    <td align="right">08-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      202.75</td>
    <td align="right">     4234.63</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    21655.83</td>
    <td align="right">08-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      170.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    57880.73</td>
    <td align="right">08-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        8.94</td>
    <td align="right">       17.23</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">     1098.02</td>
    <td align="right">22-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       56.79</td>
    <td align="right">01-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        5.66</td>
    <td align="right">       17.23</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">      943.21</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     3375.13</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">   461757.21</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     3375.13</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">   461757.21</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      917.28</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84971.21</td>
    <td align="right">04-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      917.28</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84971.21</td>
    <td align="right">04-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     2457.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   392488.80</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     2457.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   392488.80</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4204.45</td>
    <td align="right">08-SEP-09:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4204.45</td>
    <td align="right">08-SEP-09:45</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4204.45</td>
    <td align="right">08-SEP-09:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     4435.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     4435.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     4435.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     4435.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     1384.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     1384.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-10:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     2448.26</td>
    <td align="right">     4195.02</td>
    <td align="right">13-SEP-01:15</td>
    <td align="right">   361712.52</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      644.54</td>
    <td align="right">     2982.18</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">    64697.77</td>
    <td align="right">25-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      644.54</td>
    <td align="right">     2982.18</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">    64697.77</td>
    <td align="right">25-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     6462.96</td>
    <td align="right">    17040.97</td>
    <td align="right">13-SEP-01:15</td>
    <td align="right">   868895.63</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1237.90</td>
    <td align="right">     1753.56</td>
    <td align="right">08-JAN-01:45</td>
    <td align="right">   181417.41</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.06</td>
    <td align="right">        0.04</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     1329.92</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      397.70</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-01:15</td>
    <td align="right">   180892.19</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1329.92</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      840.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   132972.08</td>
    <td align="right">06-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1307.27</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-06:00</td>
    <td align="right">     1386.78</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1386.78</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1265.02</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.66</td>
    <td align="right">        0.02</td>
    <td align="right">12-MAR-22:00</td>
    <td align="right">     1380.70</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1376.88</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1231.66</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-04:00</td>
    <td align="right">     2174.20</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2174.20</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2129.02</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.85</td>
    <td align="right">        0.04</td>
    <td align="right">19-NOV-04:45</td>
    <td align="right">     2349.00</td>
    <td align="right">29-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2311.96</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2349.00</td>
    <td align="right">29-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.16</td>
    <td align="right">        0.01</td>
    <td align="right">04-JAN-18:00</td>
    <td align="right">     2532.81</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1247.57</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2532.81</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.30</td>
    <td align="right">        0.02</td>
    <td align="right">09-APR-15:45</td>
    <td align="right">     2560.06</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1235.07</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2560.06</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       17.11</td>
    <td align="right">        0.01</td>
    <td align="right">22-APR-05:00</td>
    <td align="right">     2927.29</td>
    <td align="right">29-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1964.97</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2927.29</td>
    <td align="right">29-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       15.98</td>
    <td align="right">        0.02</td>
    <td align="right">28-DEC-05:30</td>
    <td align="right">     3139.23</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1966.80</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3139.23</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.28</td>
    <td align="right">        0.00</td>
    <td align="right">31-JAN-08:00</td>
    <td align="right">     1308.79</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1292.17</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1308.79</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.05</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-03:45</td>
    <td align="right">     1432.93</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1432.93</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.34</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.04</td>
    <td align="right">        0.01</td>
    <td align="right">25-JAN-03:45</td>
    <td align="right">     1419.66</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1419.66</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1252.87</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.15</td>
    <td align="right">        0.01</td>
    <td align="right">14-DEC-02:00</td>
    <td align="right">     2245.08</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2245.08</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2159.26</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.39</td>
    <td align="right">        0.03</td>
    <td align="right">27-MAR-04:15</td>
    <td align="right">     2413.84</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2413.84</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2357.74</td>
    <td align="right">29-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.54</td>
    <td align="right">        0.01</td>
    <td align="right">11-DEC-06:00</td>
    <td align="right">     2555.37</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1280.11</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2555.37</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.58</td>
    <td align="right">        0.09</td>
    <td align="right">04-JAN-03:15</td>
    <td align="right">     2576.12</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1263.98</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2576.12</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.37</td>
    <td align="right">        0.01</td>
    <td align="right">24-NOV-05:15</td>
    <td align="right">     2817.74</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1932.79</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2817.74</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.32</td>
    <td align="right">        0.02</td>
    <td align="right">09-APR-08:00</td>
    <td align="right">     3141.98</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2039.12</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.98</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.33</td>
    <td align="right">        0.10</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">     1309.60</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1294.22</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1309.60</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.23</td>
    <td align="right">        0.00</td>
    <td align="right">10-DEC-03:45</td>
    <td align="right">     1483.87</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1483.87</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1288.36</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.22</td>
    <td align="right">        0.05</td>
    <td align="right">15-FEB-05:00</td>
    <td align="right">     1479.20</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1479.20</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1255.83</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.47</td>
    <td align="right">        0.01</td>
    <td align="right">25-NOV-07:00</td>
    <td align="right">     2314.34</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2314.34</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2164.49</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.71</td>
    <td align="right">        0.01</td>
    <td align="right">27-APR-05:00</td>
    <td align="right">     2503.16</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2503.16</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2358.83</td>
    <td align="right">29-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.52</td>
    <td align="right">        0.04</td>
    <td align="right">05-FEB-03:15</td>
    <td align="right">     2559.90</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1312.06</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2559.90</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.54</td>
    <td align="right">        0.01</td>
    <td align="right">07-JAN-08:00</td>
    <td align="right">     2579.33</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1295.92</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2579.33</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.26</td>
    <td align="right">        0.01</td>
    <td align="right">02-FEB-04:30</td>
    <td align="right">     2801.71</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1994.32</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2801.71</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.40</td>
    <td align="right">        0.01</td>
    <td align="right">08-MAY-06:30</td>
    <td align="right">     3133.38</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2122.87</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3133.38</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.27</td>
    <td align="right">        0.03</td>
    <td align="right">18-JAN-06:45</td>
    <td align="right">     1311.16</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1311.16</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1308.30</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.45</td>
    <td align="right">        0.01</td>
    <td align="right">26-APR-23:30</td>
    <td align="right">     1578.62</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1578.62</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1286.41</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.44</td>
    <td align="right">        0.01</td>
    <td align="right">29-DEC-02:00</td>
    <td align="right">     1578.14</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1578.14</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1253.87</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.93</td>
    <td align="right">        0.00</td>
    <td align="right">26-APR-06:00</td>
    <td align="right">     2423.15</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2423.15</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2163.39</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-15:00</td>
    <td align="right">     2628.87</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2628.87</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2353.74</td>
    <td align="right">29-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">10-APR-05:45</td>
    <td align="right">     2554.86</td>
    <td align="right">28-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1373.43</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2554.86</td>
    <td align="right">28-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-05:15</td>
    <td align="right">     2573.87</td>
    <td align="right">28-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1361.09</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2573.87</td>
    <td align="right">28-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.21</td>
    <td align="right">        0.01</td>
    <td align="right">04-JAN-14:15</td>
    <td align="right">     2763.32</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2143.89</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2763.32</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.41</td>
    <td align="right">        0.01</td>
    <td align="right">23-OCT-05:30</td>
    <td align="right">     3092.56</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2270.94</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3092.56</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.19</td>
    <td align="right">        0.01</td>
    <td align="right">08-MAR-11:15</td>
    <td align="right">     1324.58</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1324.58</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1306.84</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">     1637.57</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1637.57</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1284.61</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.53</td>
    <td align="right">        0.01</td>
    <td align="right">29-NOV-07:00</td>
    <td align="right">     1627.31</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1627.31</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1252.09</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">19-DEC-03:00</td>
    <td align="right">     2471.62</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2471.62</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2162.01</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.37</td>
    <td align="right">        0.02</td>
    <td align="right">25-NOV-04:15</td>
    <td align="right">     2683.42</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2683.42</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2351.63</td>
    <td align="right">29-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.05</td>
    <td align="right">        0.06</td>
    <td align="right">18-JAN-03:00</td>
    <td align="right">     2547.42</td>
    <td align="right">28-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1401.89</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2547.42</td>
    <td align="right">28-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.06</td>
    <td align="right">        0.09</td>
    <td align="right">08-JAN-21:30</td>
    <td align="right">     2566.27</td>
    <td align="right">28-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1393.81</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2566.27</td>
    <td align="right">28-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.18</td>
    <td align="right">        0.02</td>
    <td align="right">08-MAY-16:30</td>
    <td align="right">     2734.26</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2210.66</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2734.26</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">07-NOV-05:30</td>
    <td align="right">     3060.45</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2342.53</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3060.45</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.00</td>
    <td align="right">        0.01</td>
    <td align="right">15-FEB-00:45</td>
    <td align="right">     1367.43</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1367.43</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1305.03</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">10-APR-07:45</td>
    <td align="right">     1716.90</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1716.90</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1283.71</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.66</td>
    <td align="right">        0.01</td>
    <td align="right">14-DEC-20:30</td>
    <td align="right">     1706.60</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1706.60</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1251.23</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.38</td>
    <td align="right">        0.01</td>
    <td align="right">19-MAR-02:30</td>
    <td align="right">     2535.91</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2535.91</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2154.10</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">07-MAY-05:45</td>
    <td align="right">     2757.22</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2757.22</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2349.31</td>
    <td align="right">29-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.64</td>
    <td align="right">        0.01</td>
    <td align="right">08-JAN-05:30</td>
    <td align="right">     2498.74</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1421.44</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2498.74</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">04-MAR-10:45</td>
    <td align="right">     2508.82</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1422.95</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2508.82</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.05</td>
    <td align="right">        0.02</td>
    <td align="right">09-DEC-06:30</td>
    <td align="right">     2656.89</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2287.14</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2656.89</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.26</td>
    <td align="right">        0.01</td>
    <td align="right">16-MAR-03:45</td>
    <td align="right">     2980.94</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2437.30</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2980.94</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.75</td>
    <td align="right">        0.01</td>
    <td align="right">06-DEC-08:00</td>
    <td align="right">     1638.23</td>
    <td align="right">27-NOV-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1638.23</td>
    <td align="right">27-NOV-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1330.96</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.12</td>
    <td align="right">        0.01</td>
    <td align="right">22-NOV-02:45</td>
    <td align="right">     1952.72</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1952.72</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1314.30</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.11</td>
    <td align="right">        0.02</td>
    <td align="right">16-APR-10:45</td>
    <td align="right">     1941.51</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1941.51</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1279.06</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.93</td>
    <td align="right">        0.01</td>
    <td align="right">22-OCT-05:45</td>
    <td align="right">     2778.35</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2778.35</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2093.81</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       16.27</td>
    <td align="right">        0.01</td>
    <td align="right">11-NOV-03:30</td>
    <td align="right">     2992.23</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2992.23</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2399.58</td>
    <td align="right">29-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.88</td>
    <td align="right">        0.01</td>
    <td align="right">09-JAN-23:00</td>
    <td align="right">     2276.13</td>
    <td align="right">28-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1623.36</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2276.13</td>
    <td align="right">28-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.90</td>
    <td align="right">        0.01</td>
    <td align="right">17-MAR-05:45</td>
    <td align="right">     2286.97</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1622.19</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2286.97</td>
    <td align="right">28-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">21-FEB-06:30</td>
    <td align="right">     2505.63</td>
    <td align="right">31-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2482.21</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2505.63</td>
    <td align="right">31-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.18</td>
    <td align="right">        0.02</td>
    <td align="right">24-NOV-03:00</td>
    <td align="right">     2835.39</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2701.09</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2835.39</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">16-DEC-05:45</td>
    <td align="right">     1511.19</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1511.19</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1407.06</td>
    <td align="right">01-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.63</td>
    <td align="right">        0.00</td>
    <td align="right">09-MAR-04:45</td>
    <td align="right">     1436.90</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1436.90</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1176.60</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.62</td>
    <td align="right">        0.01</td>
    <td align="right">10-DEC-03:30</td>
    <td align="right">     1440.73</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1440.73</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1136.15</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.30</td>
    <td align="right">        0.01</td>
    <td align="right">01-APR-06:15</td>
    <td align="right">     2314.98</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2095.39</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2314.98</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.56</td>
    <td align="right">        0.01</td>
    <td align="right">20-FEB-04:15</td>
    <td align="right">     2416.92</td>
    <td align="right">29-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2184.04</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2416.92</td>
    <td align="right">29-JUN-18:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.79</td>
    <td align="right">        0.01</td>
    <td align="right">08-JAN-13:30</td>
    <td align="right">     2628.23</td>
    <td align="right">27-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1181.13</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2628.23</td>
    <td align="right">27-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.24</td>
    <td align="right">        0.03</td>
    <td align="right">16-DEC-06:45</td>
    <td align="right">     2682.13</td>
    <td align="right">27-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1178.90</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2682.13</td>
    <td align="right">27-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       15.02</td>
    <td align="right">        0.02</td>
    <td align="right">17-MAR-03:00</td>
    <td align="right">     3277.51</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1893.72</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3277.51</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.31</td>
    <td align="right">        0.01</td>
    <td align="right">03-FEB-12:30</td>
    <td align="right">     1309.17</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1302.04</td>
    <td align="right">03-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1309.17</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.35</td>
    <td align="right">        0.00</td>
    <td align="right">13-DEC-05:45</td>
    <td align="right">     1529.51</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1529.51</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1287.75</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.34</td>
    <td align="right">        0.03</td>
    <td align="right">13-DEC-05:45</td>
    <td align="right">     1531.66</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1531.66</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1255.21</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.71</td>
    <td align="right">        0.01</td>
    <td align="right">24-NOV-08:00</td>
    <td align="right">     2372.50</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2372.50</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2164.32</td>
    <td align="right">30-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.95</td>
    <td align="right">        0.01</td>
    <td align="right">23-OCT-04:15</td>
    <td align="right">     2570.10</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2570.10</td>
    <td align="right">31-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2356.44</td>
    <td align="right">29-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">15-DEC-20:45</td>
    <td align="right">     2557.70</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1343.80</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2557.70</td>
    <td align="right">28-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.41</td>
    <td align="right">        0.02</td>
    <td align="right">10-JAN-11:30</td>
    <td align="right">     2576.51</td>
    <td align="right">28-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1328.64</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2576.51</td>
    <td align="right">28-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-05:15</td>
    <td align="right">     2782.97</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2071.41</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2782.97</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">02-FEB-03:45</td>
    <td align="right">     3114.54</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2199.47</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3114.54</td>
    <td align="right">31-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3584.82</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     2198.73</td>
    <td align="right">31-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3584.82</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-06:30</td>
    <td align="right">     4107.28</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4107.28</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2001.35</td>
    <td align="right">08-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       20.03</td>
    <td align="right">        0.02</td>
    <td align="right">20-OCT-08:00</td>
    <td align="right">     4051.88</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     4051.88</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1427.34</td>
    <td align="right">29-JUN-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       20.03</td>
    <td align="right">        0.01</td>
    <td align="right">20-OCT-08:00</td>
    <td align="right">     4024.70</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     4024.70</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1413.40</td>
    <td align="right">20-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       27.47</td>
    <td align="right">        0.05</td>
    <td align="right">08-JUN-03:45</td>
    <td align="right">     4738.83</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-01:15</td>
    <td align="right">     4738.83</td>
    <td align="right">05-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2914.91</td>
    <td align="right">31-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       27.84</td>
    <td align="right">        0.01</td>
    <td align="right">16-AUG-06:45</td>
    <td align="right">     5112.57</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-01:15</td>
    <td align="right">     5112.57</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2851.41</td>
    <td align="right">29-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.88</td>
    <td align="right">        0.01</td>
    <td align="right">09-MAY-04:45</td>
    <td align="right">     3967.57</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     3967.57</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3174.46</td>
    <td align="right">02-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.90</td>
    <td align="right">        0.03</td>
    <td align="right">05-NOV-04:30</td>
    <td align="right">     3963.30</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     3963.30</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3192.78</td>
    <td align="right">02-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       26.17</td>
    <td align="right">        0.04</td>
    <td align="right">24-APR-04:15</td>
    <td align="right">     4405.26</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:15</td>
    <td align="right">     4405.26</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3317.37</td>
    <td align="right">29-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       26.61</td>
    <td align="right">        0.02</td>
    <td align="right">19-NOV-07:30</td>
    <td align="right">     5048.86</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">     5048.86</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3586.81</td>
    <td align="right">11-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     2719.70</td>
    <td align="right">     2982.18</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">   375943.87</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      644.54</td>
    <td align="right">     2982.18</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">    64697.77</td>
    <td align="right">25-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      644.54</td>
    <td align="right">     2982.18</td>
    <td align="right">20-AUG-08:00</td>
    <td align="right">    64697.77</td>
    <td align="right">25-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2505.36</td>
    <td align="right">     2035.26</td>
    <td align="right">13-SEP-01:15</td>
    <td align="right">   311534.36</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1369.79</td>
    <td align="right">        0.00</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">   150644.07</td>
    <td align="right">07-FEB-02:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      701.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   227790.03</td>
    <td align="right">08-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      433.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">   184551.53</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1803.72</td>
    <td align="right">        0.00</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">   311534.36</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      433.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">   184551.53</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     1369.79</td>
    <td align="right">        0.00</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">   150644.07</td>
    <td align="right">07-FEB-02:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4096.42</td>
    <td align="right">05-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4987.11</td>
    <td align="right">05-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     2040.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   325765.71</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:41:31</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.867</td>
    <td align="right">      -5.437</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.241</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.664</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.741</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.792</td>
    <td align="right">      -2.736</td>
    <td align="right">       0.016</td>
    <td align="right">      -3.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.427</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.200</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.506</td>
    <td align="right">      -1.606</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.787</td>
    <td align="right">      -2.731</td>
    <td align="right">       0.017</td>
    <td align="right">      -3.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.428</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.197</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.506</td>
    <td align="right">      -1.606</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.666</td>
    <td align="right">      -4.849</td>
    <td align="right">       0.083</td>
    <td align="right">      -3.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.456</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.727</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.117</td>
    <td align="right">      -3.803</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.812</td>
    <td align="right">      -4.954</td>
    <td align="right">       0.079</td>
    <td align="right">      -3.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.453</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.962</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.116</td>
    <td align="right">      -3.840</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.475</td>
    <td align="right">      -8.905</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.344</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.989</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.588</td>
    <td align="right">      -4.939</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.479</td>
    <td align="right">      -9.043</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.344</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.990</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.589</td>
    <td align="right">      -4.794</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.029</td>
    <td align="right">     -11.566</td>
    <td align="right">       0.037</td>
    <td align="right">      -3.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.391</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.818</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.220</td>
    <td align="right">      -4.990</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.099</td>
    <td align="right">     -10.400</td>
    <td align="right">       0.033</td>
    <td align="right">      -3.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.394</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.908</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.212</td>
    <td align="right">      -6.367</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.823</td>
    <td align="right">      -5.686</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.248</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.713</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.675</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.880</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.925</td>
    <td align="right">      -2.967</td>
    <td align="right">       0.018</td>
    <td align="right">      -3.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.425</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.256</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.971</td>
    <td align="right">      -0.946</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.920</td>
    <td align="right">      -2.961</td>
    <td align="right">       0.019</td>
    <td align="right">      -3.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.425</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.516</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.253</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.972</td>
    <td align="right">      -0.947</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.017</td>
    <td align="right">      -5.032</td>
    <td align="right">       0.088</td>
    <td align="right">      -3.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.455</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.803</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.878</td>
    <td align="right">      -3.090</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.153</td>
    <td align="right">      -5.136</td>
    <td align="right">       0.084</td>
    <td align="right">      -3.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.453</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.039</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.877</td>
    <td align="right">      -3.114</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.501</td>
    <td align="right">      -9.237</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.342</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.043</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.069</td>
    <td align="right">      -4.041</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.502</td>
    <td align="right">      -9.284</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.342</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.041</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.069</td>
    <td align="right">      -3.993</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.182</td>
    <td align="right">     -10.682</td>
    <td align="right">       0.036</td>
    <td align="right">      -3.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.392</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.855</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.995</td>
    <td align="right">      -5.208</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.259</td>
    <td align="right">     -10.578</td>
    <td align="right">       0.035</td>
    <td align="right">      -3.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.392</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.986</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.990</td>
    <td align="right">      -5.434</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.856</td>
    <td align="right">      -5.702</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.249</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.803</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.680</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.984</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.111</td>
    <td align="right">      -2.967</td>
    <td align="right">       0.021</td>
    <td align="right">      -3.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.427</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.281</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.322</td>
    <td align="right">      -0.758</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.106</td>
    <td align="right">      -2.961</td>
    <td align="right">       0.021</td>
    <td align="right">      -3.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.427</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.278</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.322</td>
    <td align="right">      -0.759</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.384</td>
    <td align="right">      -4.987</td>
    <td align="right">       0.093</td>
    <td align="right">      -3.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.457</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.836</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.453</td>
    <td align="right">      -2.893</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.519</td>
    <td align="right">      -5.091</td>
    <td align="right">       0.089</td>
    <td align="right">      -3.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.455</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.073</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.451</td>
    <td align="right">      -2.914</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.560</td>
    <td align="right">      -9.172</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.344</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.062</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.430</td>
    <td align="right">      -3.788</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.560</td>
    <td align="right">      -9.194</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.344</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.060</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.430</td>
    <td align="right">      -3.766</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.395</td>
    <td align="right">     -10.379</td>
    <td align="right">       0.040</td>
    <td align="right">      -3.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.396</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.871</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.578</td>
    <td align="right">      -5.137</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.476</td>
    <td align="right">     -10.450</td>
    <td align="right">       0.039</td>
    <td align="right">      -3.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.395</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.013</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.575</td>
    <td align="right">      -5.167</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.961</td>
    <td align="right">      -5.568</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.251</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.700</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.685</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.142</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.487</td>
    <td align="right">      -2.840</td>
    <td align="right">       0.026</td>
    <td align="right">      -3.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.432</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.303</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.857</td>
    <td align="right">      -0.743</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.481</td>
    <td align="right">      -2.834</td>
    <td align="right">       0.026</td>
    <td align="right">      -3.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.432</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.301</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.857</td>
    <td align="right">      -0.744</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.060</td>
    <td align="right">      -4.794</td>
    <td align="right">       0.103</td>
    <td align="right">      -2.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.462</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.867</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.331</td>
    <td align="right">      -2.882</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.198</td>
    <td align="right">      -4.894</td>
    <td align="right">       0.099</td>
    <td align="right">      -2.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.460</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.107</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.329</td>
    <td align="right">      -2.906</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.701</td>
    <td align="right">      -8.814</td>
    <td align="right">       0.005</td>
    <td align="right">      -3.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.350</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.074</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.978</td>
    <td align="right">      -3.770</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.701</td>
    <td align="right">      -8.828</td>
    <td align="right">       0.005</td>
    <td align="right">      -3.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.351</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.071</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.978</td>
    <td align="right">      -3.756</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.831</td>
    <td align="right">      -9.935</td>
    <td align="right">       0.048</td>
    <td align="right">      -3.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.403</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.886</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.470</td>
    <td align="right">      -5.151</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.918</td>
    <td align="right">     -10.051</td>
    <td align="right">       0.047</td>
    <td align="right">      -3.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.402</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.031</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.467</td>
    <td align="right">      -5.133</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       1.039</td>
    <td align="right">      -5.435</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.253</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.530</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.685</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.207</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.702</td>
    <td align="right">      -2.740</td>
    <td align="right">       0.029</td>
    <td align="right">      -3.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.436</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.304</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.074</td>
    <td align="right">      -0.874</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.697</td>
    <td align="right">      -2.735</td>
    <td align="right">       0.029</td>
    <td align="right">      -3.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.436</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.301</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.074</td>
    <td align="right">      -0.876</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.408</td>
    <td align="right">      -4.668</td>
    <td align="right">       0.108</td>
    <td align="right">      -2.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.466</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.870</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.689</td>
    <td align="right">      -3.021</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.549</td>
    <td align="right">      -4.764</td>
    <td align="right">       0.104</td>
    <td align="right">      -2.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.463</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.111</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.688</td>
    <td align="right">      -3.050</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.792</td>
    <td align="right">      -8.553</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.355</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.069</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.200</td>
    <td align="right">      -3.943</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.792</td>
    <td align="right">      -8.565</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.355</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.066</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.200</td>
    <td align="right">      -3.931</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.070</td>
    <td align="right">      -9.686</td>
    <td align="right">       0.053</td>
    <td align="right">      -3.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.408</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.880</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.833</td>
    <td align="right">      -5.316</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.162</td>
    <td align="right">      -9.803</td>
    <td align="right">       0.051</td>
    <td align="right">      -3.362</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.407</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.027</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.830</td>
    <td align="right">      -5.298</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       1.215</td>
    <td align="right">      -5.114</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.257</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.034</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.682</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.263</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.068</td>
    <td align="right">      -2.539</td>
    <td align="right">       0.033</td>
    <td align="right">      -3.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.442</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.286</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.265</td>
    <td align="right">      -1.332</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.064</td>
    <td align="right">      -2.536</td>
    <td align="right">       0.034</td>
    <td align="right">      -3.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.443</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.283</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.266</td>
    <td align="right">      -1.331</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.906</td>
    <td align="right">      -4.442</td>
    <td align="right">       0.115</td>
    <td align="right">      -2.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.471</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.852</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.008</td>
    <td align="right">      -3.501</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       8.055</td>
    <td align="right">      -4.528</td>
    <td align="right">       0.111</td>
    <td align="right">      -2.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.468</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.093</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.007</td>
    <td align="right">      -3.545</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.959</td>
    <td align="right">      -8.035</td>
    <td align="right">       0.008</td>
    <td align="right">      -3.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.363</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.042</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.394</td>
    <td align="right">      -4.544</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.958</td>
    <td align="right">      -8.048</td>
    <td align="right">       0.008</td>
    <td align="right">      -3.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.364</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.039</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.394</td>
    <td align="right">      -4.531</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.430</td>
    <td align="right">      -9.243</td>
    <td align="right">       0.059</td>
    <td align="right">      -3.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.415</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.846</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.153</td>
    <td align="right">      -5.907</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.529</td>
    <td align="right">      -9.356</td>
    <td align="right">       0.058</td>
    <td align="right">      -3.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.413</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.993</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.149</td>
    <td align="right">      -5.900</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       1.921</td>
    <td align="right">      -4.271</td>
    <td align="right">       0.002</td>
    <td align="right">      -2.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.267</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.667</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.308</td>
    <td align="right">      -0.620</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.038</td>
    <td align="right">      -2.105</td>
    <td align="right">       0.049</td>
    <td align="right">      -2.928</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.458</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.214</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.427</td>
    <td align="right">      -2.807</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.028</td>
    <td align="right">      -2.103</td>
    <td align="right">       0.049</td>
    <td align="right">      -2.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.458</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.211</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.427</td>
    <td align="right">      -2.800</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       9.007</td>
    <td align="right">      -3.948</td>
    <td align="right">       0.133</td>
    <td align="right">      -2.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.484</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.758</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.282</td>
    <td align="right">      -5.075</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       9.213</td>
    <td align="right">      -4.080</td>
    <td align="right">       0.129</td>
    <td align="right">      -2.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.481</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.994</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.280</td>
    <td align="right">      -5.132</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.473</td>
    <td align="right">      -6.922</td>
    <td align="right">       0.016</td>
    <td align="right">      -3.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.386</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.939</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.546</td>
    <td align="right">      -6.362</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.471</td>
    <td align="right">      -6.936</td>
    <td align="right">       0.016</td>
    <td align="right">      -3.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.386</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.935</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.546</td>
    <td align="right">      -6.347</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       4.297</td>
    <td align="right">      -8.312</td>
    <td align="right">       0.080</td>
    <td align="right">      -3.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.433</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.705</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.415</td>
    <td align="right">      -7.805</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       4.436</td>
    <td align="right">      -8.471</td>
    <td align="right">       0.078</td>
    <td align="right">      -3.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.432</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.849</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.411</td>
    <td align="right">      -7.795</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       1.226</td>
    <td align="right">      -4.533</td>
    <td align="right">       0.002</td>
    <td align="right">      -2.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.265</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       4.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.231</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.511</td>
    <td align="right">      -1.334</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.775</td>
    <td align="right">      -1.816</td>
    <td align="right">       0.025</td>
    <td align="right">      -3.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.445</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.734</td>
    <td align="right">      -3.633</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.767</td>
    <td align="right">      -1.814</td>
    <td align="right">       0.025</td>
    <td align="right">      -3.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.445</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.027</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.734</td>
    <td align="right">      -3.629</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.297</td>
    <td align="right">      -3.988</td>
    <td align="right">       0.098</td>
    <td align="right">      -2.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.471</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.465</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.852</td>
    <td align="right">      -6.010</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.472</td>
    <td align="right">      -4.073</td>
    <td align="right">       0.094</td>
    <td align="right">      -2.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.469</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.688</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.851</td>
    <td align="right">      -6.105</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.531</td>
    <td align="right">      -7.638</td>
    <td align="right">       0.005</td>
    <td align="right">      -3.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.369</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      16.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.777</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.787</td>
    <td align="right">      -7.513</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.545</td>
    <td align="right">      -8.060</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.368</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      16.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.781</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.788</td>
    <td align="right">      -7.078</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.069</td>
    <td align="right">      -9.587</td>
    <td align="right">       0.046</td>
    <td align="right">      -3.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.416</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.479</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.562</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.913</td>
    <td align="right">      -9.025</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.905</td>
    <td align="right">      -5.649</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.778</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.683</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.069</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.299</td>
    <td align="right">      -2.911</td>
    <td align="right">       0.024</td>
    <td align="right">      -3.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.429</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.295</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.610</td>
    <td align="right">      -0.716</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.294</td>
    <td align="right">      -2.905</td>
    <td align="right">       0.024</td>
    <td align="right">      -3.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.429</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.293</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.610</td>
    <td align="right">      -0.718</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.730</td>
    <td align="right">      -4.895</td>
    <td align="right">       0.098</td>
    <td align="right">      -2.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.460</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.855</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.925</td>
    <td align="right">      -2.851</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.867</td>
    <td align="right">      -4.998</td>
    <td align="right">       0.095</td>
    <td align="right">      -2.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.457</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      11.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.094</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.923</td>
    <td align="right">      -2.874</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.628</td>
    <td align="right">      -9.008</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.347</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.071</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.725</td>
    <td align="right">      -3.734</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.628</td>
    <td align="right">      -9.024</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.347</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.068</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.725</td>
    <td align="right">      -3.719</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.614</td>
    <td align="right">     -10.149</td>
    <td align="right">       0.044</td>
    <td align="right">      -3.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.400</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.881</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.058</td>
    <td align="right">      -5.115</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.698</td>
    <td align="right">     -10.255</td>
    <td align="right">       0.043</td>
    <td align="right">      -3.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.399</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.026</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.055</td>
    <td align="right">      -5.105</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       0.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.295</td>
    <td align="right">     -16.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.612</td>
    <td align="right">      11.092</td>
    <td align="right">       8.821</td>
    <td align="right">      23.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.515</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.940</td>
    <td align="right">     -15.043</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      10.285</td>
    <td align="right">      -3.462</td>
    <td align="right">       0.140</td>
    <td align="right">      -2.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.328</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.576</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.274</td>
    <td align="right">      -0.585</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      15.613</td>
    <td align="right">      -1.664</td>
    <td align="right">       0.243</td>
    <td align="right">      -2.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.547</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.504</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.816</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.670</td>
    <td align="right">      -3.644</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      15.611</td>
    <td align="right">      -1.660</td>
    <td align="right">       0.243</td>
    <td align="right">      -2.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.547</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       3.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.811</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.672</td>
    <td align="right">      -3.643</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      20.836</td>
    <td align="right">      -3.865</td>
    <td align="right">       0.277</td>
    <td align="right">      -2.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.558</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.123</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.598</td>
    <td align="right">      -6.776</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      20.972</td>
    <td align="right">      -4.104</td>
    <td align="right">       0.276</td>
    <td align="right">      -2.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.557</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.312</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.585</td>
    <td align="right">      -6.694</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       9.906</td>
    <td align="right">      -5.983</td>
    <td align="right">       0.204</td>
    <td align="right">      -2.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.514</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.361</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.885</td>
    <td align="right">      -5.909</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       9.905</td>
    <td align="right">      -6.004</td>
    <td align="right">       0.204</td>
    <td align="right">      -2.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.514</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      15.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.356</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.886</td>
    <td align="right">      -5.886</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      15.061</td>
    <td align="right">      -8.166</td>
    <td align="right">       0.250</td>
    <td align="right">      -2.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.535</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.823</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.787</td>
    <td align="right">      -8.843</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      15.218</td>
    <td align="right">      -8.460</td>
    <td align="right">       0.250</td>
    <td align="right">      -2.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.535</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      23.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.925</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.769</td>
    <td align="right">      -8.746</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     392.093</td>
    <td align="right">    -544.251</td>
    <td align="right">       5.606</td>
    <td align="right">    -295.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     207.009</td>
    <td align="right">     315.591</td>
    <td align="right">     494.336</td>
    <td align="right">    1100.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.208</td>
    <td align="right">      10.839</td>
    <td align="right">       0.000</td>
    <td align="right">    -853.031</td>
    <td align="right">       0.000</td>
    <td align="right">    -487.520</td>
    <td align="right">    -345.557</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1195.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      206.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1121.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      889.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.42</td>
    <td align="right">     -505.25</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1088.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      890.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.42</td>
    <td align="right">     -539.35</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1986.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3650.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2167.92</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2236.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3080.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.34</td>
    <td align="right">    -1573.34</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2390.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5539.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.92</td>
    <td align="right">    -3119.43</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2417.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5539.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.89</td>
    <td align="right">    -3091.85</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2782.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5268.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.85</td>
    <td align="right">    -2482.22</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2996.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6030.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -116.74</td>
    <td align="right">    -2982.07</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1196.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      206.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1142.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      888.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.01</td>
    <td align="right">     -482.26</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1109.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      889.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.01</td>
    <td align="right">     -515.45</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2016.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3649.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2136.14</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2252.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3079.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.86</td>
    <td align="right">    -1553.67</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2412.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5534.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.66</td>
    <td align="right">    -3074.20</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2433.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5534.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.64</td>
    <td align="right">    -3053.20</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2674.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5218.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.89</td>
    <td align="right">    -2499.52</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2999.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6022.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.37</td>
    <td align="right">    -2949.70</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1197.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      206.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1145.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      888.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.23</td>
    <td align="right">     -477.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1112.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      888.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.23</td>
    <td align="right">     -510.75</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2021.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3648.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2130.28</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2256.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3078.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.80</td>
    <td align="right">    -1546.56</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2417.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5532.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.08</td>
    <td align="right">    -3053.31</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2436.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5531.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -127.05</td>
    <td align="right">    -3033.65</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2658.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5216.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -122.96</td>
    <td align="right">    -2499.74</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2990.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6017.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.85</td>
    <td align="right">    -2936.72</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1196.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      205.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1143.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      887.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.14</td>
    <td align="right">     -476.81</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      888.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.14</td>
    <td align="right">     -510.08</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2020.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3647.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2130.48</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2255.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3076.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.86</td>
    <td align="right">    -1543.48</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2411.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5449.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.14</td>
    <td align="right">    -2961.46</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2431.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5449.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.11</td>
    <td align="right">    -2942.26</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2620.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5212.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.13</td>
    <td align="right">    -2514.20</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2949.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6010.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -180.27</td>
    <td align="right">    -2945.55</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1194.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      205.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1141.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      887.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.94</td>
    <td align="right">     -477.50</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1108.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      887.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.94</td>
    <td align="right">     -510.74</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2019.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2131.45</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2253.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3076.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.14</td>
    <td align="right">    -1543.21</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2404.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5313.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.32</td>
    <td align="right">    -2832.42</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2423.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5313.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.29</td>
    <td align="right">    -2813.38</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2591.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5211.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.45</td>
    <td align="right">    -2533.87</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2917.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6008.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -190.76</td>
    <td align="right">    -2965.09</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1193.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      205.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1140.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      886.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.67</td>
    <td align="right">     -477.32</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1107.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      887.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.67</td>
    <td align="right">     -510.53</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2011.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3647.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2139.24</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2251.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3075.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.32</td>
    <td align="right">    -1543.55</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2356.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5160.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.01</td>
    <td align="right">    -2728.30</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2366.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5160.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.01</td>
    <td align="right">    -2718.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2514.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5212.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.98</td>
    <td align="right">    -2604.63</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2838.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6008.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -200.26</td>
    <td align="right">    -3035.17</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1218.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      205.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1170.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      885.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.35</td>
    <td align="right">     -444.61</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1135.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.36</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      886.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.35</td>
    <td align="right">     -480.67</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">30-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1950.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -143.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3649.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2201.77</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -2304.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.60</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3072.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.41</td>
    <td align="right">    -1486.09</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2134.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     4796.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.18</td>
    <td align="right">    -2560.87</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2144.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5164.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.11</td>
    <td align="right">    -2937.48</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2363.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5264.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.59</td>
    <td align="right">    -2831.42</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">31-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2692.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6011.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -208.99</td>
    <td align="right">    -3174.76</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">01-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1295.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.69</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1532.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.08</td>
    <td align="right">     -474.69</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">29-JUN-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1033.29</td>
