    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       88.25</td>
    <td align="right">     1050.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4146</td>
    <td align="right">     7836.48</td>
    <td align="right">    42431.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      315.58</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:26:02</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">     3923.30</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">     3835.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1540.21</td>
    <td align="right">     1230.10</td>
    <td align="right">      310.11</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1353.25</td>
    <td align="right">     1080.78</td>
    <td align="right">      272.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1352.72</td>
    <td align="right">     1080.36</td>
    <td align="right">      272.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2061.71</td>
    <td align="right">     1646.59</td>
    <td align="right">      415.11</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2244.59</td>
    <td align="right">     1792.66</td>
    <td align="right">      451.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1930.09</td>
    <td align="right">     1541.47</td>
    <td align="right">      388.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1960.03</td>
    <td align="right">     1565.38</td>
    <td align="right">      394.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2743.34</td>
    <td align="right">     2190.99</td>
    <td align="right">      552.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2716.55</td>
    <td align="right">     2169.59</td>
    <td align="right">      546.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1544.32</td>
    <td align="right">     1233.38</td>
    <td align="right">      310.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.41</td>
    <td align="right">     1110.46</td>
    <td align="right">      279.95</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1389.86</td>
    <td align="right">     1110.02</td>
    <td align="right">      279.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2102.09</td>
    <td align="right">     1678.84</td>
    <td align="right">      423.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2262.29</td>
    <td align="right">     1806.79</td>
    <td align="right">      455.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1956.95</td>
    <td align="right">     1562.93</td>
    <td align="right">      394.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1978.51</td>
    <td align="right">     1580.15</td>
    <td align="right">      398.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2655.36</td>
    <td align="right">     2120.72</td>
    <td align="right">      534.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2737.17</td>
    <td align="right">     2186.06</td>
    <td align="right">      551.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1545.38</td>
    <td align="right">     1234.23</td>
    <td align="right">      311.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1427.35</td>
    <td align="right">     1139.96</td>
    <td align="right">      287.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1426.79</td>
    <td align="right">     1139.52</td>
    <td align="right">      287.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2156.53</td>
    <td align="right">     1722.33</td>
    <td align="right">      434.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2265.49</td>
    <td align="right">     1809.34</td>
    <td align="right">      456.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1965.00</td>
    <td align="right">     1569.36</td>
    <td align="right">      395.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1984.76</td>
    <td align="right">     1585.14</td>
    <td align="right">      399.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2648.53</td>
    <td align="right">     2115.26</td>
    <td align="right">      533.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2744.38</td>
    <td align="right">     2191.81</td>
    <td align="right">      552.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1544.18</td>
    <td align="right">     1233.27</td>
    <td align="right">      310.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1485.46</td>
    <td align="right">     1186.37</td>
    <td align="right">      299.09</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1484.89</td>
    <td align="right">     1185.92</td>
    <td align="right">      298.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2241.93</td>
    <td align="right">     1790.53</td>
    <td align="right">      451.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2262.40</td>
    <td align="right">     1806.88</td>
    <td align="right">      455.52</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1967.98</td>
    <td align="right">     1571.74</td>
    <td align="right">      396.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1987.33</td>
    <td align="right">     1587.19</td>
    <td align="right">      400.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2650.13</td>
    <td align="right">     2116.54</td>
    <td align="right">      533.59</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2746.82</td>
    <td align="right">     2193.76</td>
    <td align="right">      553.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1543.40</td>
    <td align="right">     1232.64</td>
    <td align="right">      310.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1511.79</td>
    <td align="right">     1207.40</td>
    <td align="right">      304.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1511.22</td>
    <td align="right">     1206.94</td>
    <td align="right">      304.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2279.54</td>
    <td align="right">     1820.57</td>
    <td align="right">      458.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2294.50</td>
    <td align="right">     1832.52</td>
    <td align="right">      461.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1968.40</td>
    <td align="right">     1572.07</td>
    <td align="right">      396.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1987.74</td>
    <td align="right">     1587.52</td>
    <td align="right">      400.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2650.88</td>
    <td align="right">     2117.14</td>
    <td align="right">      533.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2746.77</td>
    <td align="right">     2193.72</td>
    <td align="right">      553.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1545.29</td>
    <td align="right">     1234.16</td>
    <td align="right">      311.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1552.60</td>
    <td align="right">     1239.99</td>
    <td align="right">      312.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1552.02</td>
    <td align="right">     1239.53</td>
    <td align="right">      312.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2330.66</td>
    <td align="right">     1861.39</td>
    <td align="right">      469.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2345.87</td>
    <td align="right">     1873.54</td>
    <td align="right">      472.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1966.50</td>
    <td align="right">     1570.55</td>
    <td align="right">      395.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1985.85</td>
    <td align="right">     1586.01</td>
    <td align="right">      399.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2649.54</td>
    <td align="right">     2116.07</td>
    <td align="right">      533.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2746.58</td>
    <td align="right">     2193.57</td>
    <td align="right">      553.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1586.61</td>
    <td align="right">     1267.15</td>
    <td align="right">      319.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1715.61</td>
    <td align="right">     1370.18</td>
    <td align="right">      345.43</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1715.04</td>
    <td align="right">     1369.73</td>
    <td align="right">      345.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2505.01</td>
    <td align="right">     2000.64</td>
    <td align="right">      504.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2520.40</td>
    <td align="right">     2012.93</td>
    <td align="right">      507.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2000.94</td>
    <td align="right">     1598.06</td>
    <td align="right">      402.88</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2021.41</td>
    <td align="right">     1614.41</td>
    <td align="right">      407.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2691.83</td>
    <td align="right">     2149.84</td>
    <td align="right">      541.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2809.15</td>
    <td align="right">     2243.54</td>
    <td align="right">      565.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1413.94</td>
    <td align="right">     1129.25</td>
    <td align="right">      284.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1288.69</td>
    <td align="right">     1029.22</td>
    <td align="right">      259.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1288.23</td>
    <td align="right">     1028.85</td>
    <td align="right">      259.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2162.65</td>
    <td align="right">     1727.21</td>
    <td align="right">      435.44</td>
    <td align="right">        0.80</td>
    <td align="right">        3.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2168.44</td>
    <td align="right">     1731.84</td>
    <td align="right">      436.60</td>
    <td align="right">        0.80</td>
    <td align="right">        3.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1977.30</td>
    <td align="right">     1579.18</td>
    <td align="right">      398.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2039.51</td>
    <td align="right">     1628.87</td>
    <td align="right">      410.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2672.82</td>
    <td align="right">     2134.66</td>
    <td align="right">      538.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1544.96</td>
    <td align="right">     1233.89</td>
    <td align="right">      311.07</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1458.46</td>
    <td align="right">     1164.81</td>
    <td align="right">      293.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1457.89</td>
    <td align="right">     1164.35</td>
    <td align="right">      293.54</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2202.18</td>
    <td align="right">     1758.78</td>
    <td align="right">      443.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2264.30</td>
    <td align="right">     1808.40</td>
    <td align="right">      455.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1967.07</td>
    <td align="right">     1571.01</td>
    <td align="right">      396.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1986.48</td>
    <td align="right">     1586.51</td>
    <td align="right">      399.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2648.96</td>
    <td align="right">     2115.61</td>
    <td align="right">      533.35</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2746.19</td>
    <td align="right">     2193.26</td>
    <td align="right">      552.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3141.70</td>
    <td align="right">     2509.14</td>
    <td align="right">      632.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3047.26</td>
    <td align="right">     2433.71</td>
    <td align="right">      613.55</td>
    <td align="right">        0.80</td>
    <td align="right">        3.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3046.77</td>
    <td align="right">     2433.32</td>
    <td align="right">      613.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3799.33</td>
    <td align="right">     3034.36</td>
    <td align="right">      764.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3813.91</td>
    <td align="right">     3046.00</td>
    <td align="right">      767.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3050.79</td>
    <td align="right">     2436.53</td>
    <td align="right">      614.26</td>
    <td align="right">        0.80</td>
    <td align="right">        3.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3067.18</td>
    <td align="right">     2449.62</td>
    <td align="right">      617.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3799.33</td>
    <td align="right">     3034.36</td>
    <td align="right">      764.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3813.91</td>
    <td align="right">     3046.00</td>
    <td align="right">      767.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 149KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43783.95</td>
    <td align="right">    34968.28</td>
    <td align="right">     8815.67</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     4158.41</td>
    <td align="right">     5706.67</td>
    <td align="right">     4067.65</td>
    <td align="right">     1639.02</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">      689.45</td>
    <td align="right">        6.99</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1467.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1289.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1289.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1964.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2139.2</td>
    <td align="right">2.99</td>
    <td align="right">10.21</td>
    <td align="right">10.77</td>
    <td align="right">10.10</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1839.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1868.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2614.5</td>
    <td align="right">2.91</td>
    <td align="right">9.93</td>
    <td align="right">10.47</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2589.0</td>
    <td align="right">2.91</td>
    <td align="right">9.94</td>
    <td align="right">10.48</td>
    <td align="right">9.86</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1471.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1325.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1324.6</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2003.4</td>
    <td align="right">3.02</td>
    <td align="right">10.30</td>
    <td align="right">10.85</td>
    <td align="right">10.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2156.1</td>
    <td align="right">2.99</td>
    <td align="right">10.20</td>
    <td align="right">10.76</td>
    <td align="right">10.09</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1865.1</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1885.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2530.7</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.89</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2608.6</td>
    <td align="right">2.91</td>
    <td align="right">9.93</td>
    <td align="right">10.47</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1472.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1360.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1359.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2055.3</td>
    <td align="right">3.01</td>
    <td align="right">10.26</td>
    <td align="right">10.82</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2159.1</td>
    <td align="right">2.99</td>
    <td align="right">10.20</td>
    <td align="right">10.76</td>
    <td align="right">10.09</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1872.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1891.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2524.2</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2615.5</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">10.47</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1471.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1415.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1415.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2136.7</td>
    <td align="right">2.99</td>
    <td align="right">10.22</td>
    <td align="right">10.77</td>
    <td align="right">10.10</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2156.2</td>
    <td align="right">2.99</td>
    <td align="right">10.20</td>
    <td align="right">10.76</td>
    <td align="right">10.09</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1875.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1894.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2525.7</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2617.8</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">10.46</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1470.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1440.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1440.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 8KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2172.5</td>
    <td align="right">2.99</td>
    <td align="right">10.19</td>
    <td align="right">10.75</td>
    <td align="right">10.08</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 8KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2186.8</td>
    <td align="right">2.98</td>
    <td align="right">10.18</td>
    <td align="right">10.74</td>
    <td align="right">10.08</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1876.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1894.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2526.4</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2617.8</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">10.46</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1472.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1479.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1479.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2221.2</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.72</td>
    <td align="right">10.06</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 8KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2235.7</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.71</td>
    <td align="right">10.05</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1874.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1892.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2525.1</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2617.6</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">10.46</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1512.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1635.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1634.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2387.4</td>
    <td align="right">2.95</td>
    <td align="right">10.06</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2402.0</td>
    <td align="right">2.95</td>
    <td align="right">10.05</td>
    <td align="right">10.60</td>
    <td align="right">9.96</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1907.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1926.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2565.4</td>
    <td align="right">2.92</td>
    <td align="right">9.95</td>
    <td align="right">10.50</td>
    <td align="right">9.87</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 10KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2677.2</td>
    <td align="right">2.90</td>
    <td align="right">9.89</td>
    <td align="right">10.43</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1347.5</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 4KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1228.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 4KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1227.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2061.1</td>
    <td align="right">3.01</td>
    <td align="right">10.26</td>
    <td align="right">10.82</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 7KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2066.6</td>
    <td align="right">3.01</td>
    <td align="right">10.26</td>
    <td align="right">10.81</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1884.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1943.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2547.3</td>
    <td align="right">2.92</td>
    <td align="right">9.97</td>
    <td align="right">10.51</td>
    <td align="right">9.88</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1472.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1390.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1389.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2098.8</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
    <td align="right">10.79</td>
    <td align="right">10.12</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2158.0</td>
    <td align="right">2.99</td>
    <td align="right">10.20</td>
    <td align="right">10.76</td>
    <td align="right">10.09</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1874.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1893.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2524.6</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.90</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 9KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2617.2</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">10.47</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 11KBTU/HR 10.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2994.2</td>
    <td align="right">2.84</td>
    <td align="right">9.69</td>
    <td align="right">10.22</td>
    <td align="right">9.64</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2904.2</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">10.28</td>
    <td align="right">9.69</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2903.7</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">10.28</td>
    <td align="right">9.69</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3620.9</td>
    <td align="right">2.73</td>
    <td align="right">9.30</td>
    <td align="right">9.82</td>
    <td align="right">9.30</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3634.8</td>
    <td align="right">2.72</td>
    <td align="right">9.29</td>
    <td align="right">9.81</td>
    <td align="right">9.29</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2907.5</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">10.28</td>
    <td align="right">9.69</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2923.2</td>
    <td align="right">2.85</td>
    <td align="right">9.74</td>
    <td align="right">10.27</td>
    <td align="right">9.68</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3620.9</td>
    <td align="right">2.73</td>
    <td align="right">9.30</td>
    <td align="right">9.82</td>
    <td align="right">9.30</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3634.8</td>
    <td align="right">2.72</td>
    <td align="right">9.29</td>
    <td align="right">9.81</td>
    <td align="right">9.29</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 149KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     41728.0</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.05</td>
    <td align="right">9.49</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 8KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 4KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 9KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 149KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 59</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3493.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4038.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4038.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 58</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5102.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 55</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5122.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 63</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4039.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 62</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4040.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5113.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 61</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5122.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3487.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 73</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4096.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 75</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4095.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 76</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5199.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 74</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5220.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 81</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4096.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4096.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 78</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5201.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 79</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5220.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 68</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3507.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 67</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4153.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 64</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4152.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 65</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5283.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 66</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5305.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 71</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4153.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 69</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4152.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 72</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5283.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5305.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3545.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4243.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4242.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5415.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5438.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4243.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4242.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5415.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5438.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 50</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3565.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4284.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 46</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4283.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 49</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5474.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5497.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 53</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4284.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 54</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4283.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 51</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5474.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 52</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5497.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3580.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4347.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4347.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5553.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5576.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4347.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4347.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5553.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5576.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 86</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3921.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 85</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4600.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4599.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 82</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5823.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 83</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5847.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 89</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4600.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 87</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4599.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 88</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5823.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 90</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5847.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3630.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3938.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3938.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4898.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4916.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 44</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3939.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3918.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4916.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3527.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4202.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4201.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5354.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5376.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4202.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4201.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5354.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5376.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 92</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4419.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6375.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6663.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6663.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7829.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7852.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6663.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6663.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7829.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7852.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   232944.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1621.18</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      148.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      130.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      130.83</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.40</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      217.09</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      186.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      189.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      265.33</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      262.74</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      149.36</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      134.48</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      134.42</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      203.31</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      218.80</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      189.27</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      191.35</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.82</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      264.73</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      149.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      138.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      137.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      208.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      219.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      190.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      191.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.16</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      265.43</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      149.35</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      143.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      143.61</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      216.83</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      218.81</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      190.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      192.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.31</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      265.66</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      149.27</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      146.22</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      146.16</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      220.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      221.92</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      190.38</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      192.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.38</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      265.66</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      149.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      150.16</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      150.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      225.41</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      226.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      190.19</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      192.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      265.64</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      153.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      165.93</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      165.87</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      242.28</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      243.76</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      193.52</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      195.50</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      260.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      271.69</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      136.75</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      124.64</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.08</td>
    <td align="right">      124.59</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      209.16</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      209.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      191.24</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      197.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      258.51</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      149.42</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      141.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      141.00</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      212.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.14</td>
    <td align="right">      219.00</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      190.25</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      192.13</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.20</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      265.60</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      303.85</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      294.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      294.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      367.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      368.87</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      295.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      296.65</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      367.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      368.87</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.64</td>
    <td align="right">     4234.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        0.24</td>
    <td align="right">      643.66</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000165</td>
    <td align="right">       54.24</td>
    <td align="right">   328483.52</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000191</td>
    <td align="right">       51.42</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000315</td>
    <td align="right">       17.23</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">600.0GAL ELECTRICITY WATER HEATER - 600KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.27</td>
    <td align="right">   175842.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:26:02</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1137.01</td>
    <td align="right">     1250.72</td>
    <td align="right">       16.11</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      966.90</td>
    <td align="right">     1063.59</td>
    <td align="right">       12.05</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      948.45</td>
    <td align="right">     1043.29</td>
    <td align="right">       11.82</td>
    <td align="right">       0.071</td>
    <td align="right">       0.078</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1521.95</td>
    <td align="right">     1674.15</td>
    <td align="right">       18.97</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1656.98</td>
    <td align="right">     1822.67</td>
    <td align="right">       20.65</td>
    <td align="right">       0.123</td>
    <td align="right">       0.136</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1424.84</td>
    <td align="right">     1567.32</td>
    <td align="right">       17.76</td>
    <td align="right">       0.106</td>
    <td align="right">       0.117</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1446.94</td>
    <td align="right">     1591.63</td>
    <td align="right">       18.04</td>
    <td align="right">       0.108</td>
    <td align="right">       0.118</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2025.21</td>
    <td align="right">     2227.73</td>
    <td align="right">       25.24</td>
    <td align="right">       0.151</td>
    <td align="right">       0.166</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2005.43</td>
    <td align="right">     2205.97</td>
    <td align="right">       25.00</td>
    <td align="right">       0.149</td>
    <td align="right">       0.164</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1140.05</td>
    <td align="right">     1254.05</td>
    <td align="right">       16.15</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      986.07</td>
    <td align="right">     1084.68</td>
    <td align="right">       12.29</td>
    <td align="right">       0.073</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      967.76</td>
    <td align="right">     1064.54</td>
    <td align="right">       12.06</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1542.16</td>
    <td align="right">     1696.38</td>
    <td align="right">       19.22</td>
    <td align="right">       0.115</td>
    <td align="right">       0.126</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1670.04</td>
    <td align="right">     1837.05</td>
    <td align="right">       20.82</td>
    <td align="right">       0.124</td>
    <td align="right">       0.137</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1444.67</td>
    <td align="right">     1589.14</td>
    <td align="right">       18.01</td>
    <td align="right">       0.107</td>
    <td align="right">       0.118</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1460.59</td>
    <td align="right">     1606.64</td>
    <td align="right">       18.21</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1960.26</td>
    <td align="right">     2156.29</td>
    <td align="right">       24.43</td>
    <td align="right">       0.146</td>
    <td align="right">       0.160</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2020.66</td>
    <td align="right">     2222.72</td>
    <td align="right">       25.19</td>
    <td align="right">       0.150</td>
    <td align="right">       0.165</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1140.83</td>
    <td align="right">     1254.91</td>
    <td align="right">       16.16</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      989.31</td>
    <td align="right">     1088.24</td>
    <td align="right">       12.33</td>
    <td align="right">       0.074</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      970.83</td>
    <td align="right">     1067.91</td>
    <td align="right">       12.10</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1543.57</td>
    <td align="right">     1697.93</td>
    <td align="right">       19.24</td>
    <td align="right">       0.115</td>
    <td align="right">       0.126</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1672.40</td>
    <td align="right">     1839.64</td>
    <td align="right">       20.85</td>
    <td align="right">       0.124</td>
    <td align="right">       0.137</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1450.61</td>
    <td align="right">     1595.67</td>
    <td align="right">       18.08</td>
    <td align="right">       0.108</td>
    <td align="right">       0.119</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1465.20</td>
    <td align="right">     1611.72</td>
    <td align="right">       18.26</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1955.22</td>
    <td align="right">     2150.74</td>
    <td align="right">       24.37</td>
    <td align="right">       0.145</td>
    <td align="right">       0.160</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2025.98</td>
    <td align="right">     2228.57</td>
    <td align="right">       25.25</td>
    <td align="right">       0.151</td>
    <td align="right">       0.166</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1139.94</td>
    <td align="right">     1253.93</td>
    <td align="right">       16.15</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      988.67</td>
    <td align="right">     1087.54</td>
    <td align="right">       12.32</td>
    <td align="right">       0.074</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      970.19</td>
    <td align="right">     1067.21</td>
    <td align="right">       12.09</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1538.32</td>
    <td align="right">     1692.15</td>
    <td align="right">       19.17</td>
    <td align="right">       0.114</td>
    <td align="right">       0.126</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1670.12</td>
    <td align="right">     1837.14</td>
    <td align="right">       20.82</td>
    <td align="right">       0.124</td>
    <td align="right">       0.137</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1452.81</td>
    <td align="right">     1598.10</td>
    <td align="right">       18.11</td>
    <td align="right">       0.108</td>
    <td align="right">       0.119</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1467.10</td>
    <td align="right">     1613.81</td>
    <td align="right">       18.29</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1956.40</td>
    <td align="right">     2152.04</td>
    <td align="right">       24.39</td>
    <td align="right">       0.146</td>
    <td align="right">       0.160</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2027.78</td>
    <td align="right">     2230.55</td>
    <td align="right">       25.28</td>
    <td align="right">       0.151</td>
    <td align="right">       0.166</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1139.37</td>
    <td align="right">     1253.30</td>
    <td align="right">       16.14</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      988.12</td>
    <td align="right">     1086.94</td>
    <td align="right">       12.32</td>
    <td align="right">       0.074</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      969.67</td>
    <td align="right">     1066.63</td>
    <td align="right">       12.09</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1535.78</td>
    <td align="right">     1689.36</td>
    <td align="right">       19.14</td>
    <td align="right">       0.114</td>
    <td align="right">       0.126</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1668.69</td>
    <td align="right">     1835.56</td>
    <td align="right">       20.80</td>
    <td align="right">       0.124</td>
    <td align="right">       0.137</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1453.12</td>
    <td align="right">     1598.43</td>
    <td align="right">       18.11</td>
    <td align="right">       0.108</td>
    <td align="right">       0.119</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1467.40</td>
    <td align="right">     1614.14</td>
    <td align="right">       18.29</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1956.96</td>
    <td align="right">     2152.65</td>
    <td align="right">       24.39</td>
    <td align="right">       0.146</td>
    <td align="right">       0.160</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2027.74</td>
    <td align="right">     2230.52</td>
    <td align="right">       25.28</td>
    <td align="right">       0.151</td>
    <td align="right">       0.166</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1140.76</td>
    <td align="right">     1254.84</td>
    <td align="right">       16.16</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      990.20</td>
    <td align="right">     1089.22</td>
    <td align="right">       12.34</td>
    <td align="right">       0.074</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      971.79</td>
    <td align="right">     1068.97</td>
    <td align="right">       12.11</td>
    <td align="right">       0.072</td>
    <td align="right">       0.080</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1531.48</td>
    <td align="right">     1684.63</td>
    <td align="right">       19.09</td>
    <td align="right">       0.114</td>
    <td align="right">       0.125</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1669.57</td>
    <td align="right">     1836.52</td>
    <td align="right">       20.81</td>
    <td align="right">       0.124</td>
    <td align="right">       0.137</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1451.72</td>
    <td align="right">     1596.89</td>
    <td align="right">       18.10</td>
    <td align="right">       0.108</td>
    <td align="right">       0.119</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1466.00</td>
    <td align="right">     1612.60</td>
    <td align="right">       18.27</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1955.97</td>
    <td align="right">     2151.56</td>
    <td align="right">       24.38</td>
    <td align="right">       0.146</td>
    <td align="right">       0.160</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2027.60</td>
    <td align="right">     2230.36</td>
    <td align="right">       25.27</td>
    <td align="right">       0.151</td>
    <td align="right">       0.166</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1171.26</td>
    <td align="right">     1288.39</td>
    <td align="right">       16.59</td>
    <td align="right">       0.087</td>
    <td align="right">       0.096</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1022.27</td>
    <td align="right">     1124.49</td>
    <td align="right">       12.74</td>
    <td align="right">       0.076</td>
    <td align="right">       0.084</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1002.31</td>
    <td align="right">     1102.54</td>
    <td align="right">       12.49</td>
    <td align="right">       0.075</td>
    <td align="right">       0.082</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1515.85</td>
    <td align="right">     1667.44</td>
    <td align="right">       18.89</td>
    <td align="right">       0.113</td>
    <td align="right">       0.124</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1714.14</td>
    <td align="right">     1885.55</td>
    <td align="right">       21.37</td>
    <td align="right">       0.128</td>
    <td align="right">       0.140</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1477.14</td>
    <td align="right">     1624.86</td>
    <td align="right">       18.41</td>
    <td align="right">       0.110</td>
    <td align="right">       0.121</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1492.26</td>
    <td align="right">     1641.48</td>
    <td align="right">       18.60</td>
    <td align="right">       0.111</td>
    <td align="right">       0.122</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1987.18</td>
    <td align="right">     2185.90</td>
    <td align="right">       24.77</td>
    <td align="right">       0.148</td>
    <td align="right">       0.163</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2073.80</td>
    <td align="right">     2281.17</td>
    <td align="right">       25.85</td>
    <td align="right">       0.154</td>
    <td align="right">       0.170</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1043.79</td>
    <td align="right">     1148.17</td>
    <td align="right">       14.78</td>
    <td align="right">       0.078</td>
    <td align="right">       0.085</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      875.02</td>
    <td align="right">      962.52</td>
    <td align="right">       10.91</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      851.50</td>
    <td align="right">      936.65</td>
    <td align="right">       10.61</td>
    <td align="right">       0.063</td>
    <td align="right">       0.070</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1596.46</td>
    <td align="right">     1756.11</td>
    <td align="right">       19.90</td>
    <td align="right">       0.119</td>
    <td align="right">       0.131</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1600.78</td>
    <td align="right">     1760.86</td>
    <td align="right">       19.95</td>
    <td align="right">       0.119</td>
    <td align="right">       0.131</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1459.69</td>
    <td align="right">     1605.65</td>
    <td align="right">       18.19</td>
    <td align="right">       0.109</td>
    <td align="right">       0.119</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1505.62</td>
    <td align="right">     1656.18</td>
    <td align="right">       18.77</td>
    <td align="right">       0.112</td>
    <td align="right">       0.123</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1973.15</td>
    <td align="right">     2170.46</td>
    <td align="right">       24.59</td>
    <td align="right">       0.147</td>
    <td align="right">       0.161</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1140.52</td>
    <td align="right">     1254.57</td>
    <td align="right">       16.15</td>
    <td align="right">       0.085</td>
    <td align="right">       0.093</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      989.29</td>
    <td align="right">     1088.22</td>
    <td align="right">       12.33</td>
    <td align="right">       0.074</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      970.81</td>
    <td align="right">     1067.89</td>
    <td align="right">       12.10</td>
    <td align="right">       0.072</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.80</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1541.10</td>
    <td align="right">     1695.21</td>
    <td align="right">       19.21</td>
    <td align="right">       0.115</td>
    <td align="right">       0.126</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1671.53</td>
    <td align="right">     1838.68</td>
    <td align="right">       20.84</td>
    <td align="right">       0.124</td>
    <td align="right">       0.137</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.07</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1452.14</td>
    <td align="right">     1597.35</td>
    <td align="right">       18.10</td>
    <td align="right">       0.108</td>
    <td align="right">       0.119</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1466.47</td>
    <td align="right">     1613.11</td>
    <td align="right">       18.28</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1955.54</td>
    <td align="right">     2151.09</td>
    <td align="right">       24.38</td>
    <td align="right">       0.145</td>
    <td align="right">       0.160</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       27.58</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2027.31</td>
    <td align="right">     2230.04</td>
    <td align="right">       25.27</td>
    <td align="right">       0.151</td>
    <td align="right">       0.166</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     2966.05</td>
    <td align="right">     3262.66</td>
    <td align="right">       36.97</td>
    <td align="right">       0.221</td>
    <td align="right">       0.243</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       27.45</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1465.88</td>
    <td align="right">     1612.47</td>
    <td align="right">       20.76</td>
    <td align="right">       0.109</td>
    <td align="right">       0.120</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       27.55</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1125.56</td>
    <td align="right">     1238.12</td>
    <td align="right">       14.03</td>
    <td align="right">       0.084</td>
    <td align="right">       0.092</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1129.91</td>
    <td align="right">     1242.91</td>
    <td align="right">       14.08</td>
    <td align="right">       0.084</td>
    <td align="right">       0.092</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00853</td>
    <td align="right">       27.70</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2047.28</td>
    <td align="right">     2252.00</td>
    <td align="right">       25.52</td>
    <td align="right">       0.152</td>
    <td align="right">       0.168</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       22.73</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2236.06</td>
    <td align="right">     2459.66</td>
    <td align="right">       27.87</td>
    <td align="right">       0.166</td>
    <td align="right">       0.183</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       26.33</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2252.19</td>
    <td align="right">     2477.41</td>
    <td align="right">       28.07</td>
    <td align="right">       0.168</td>
    <td align="right">       0.184</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       27.45</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2264.29</td>
    <td align="right">     2490.72</td>
    <td align="right">       28.22</td>
    <td align="right">       0.168</td>
    <td align="right">       0.185</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       27.45</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2663.53</td>
    <td align="right">     2929.88</td>
    <td align="right">       33.20</td>
    <td align="right">       0.198</td>
    <td align="right">       0.218</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       27.45</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2693.74</td>
    <td align="right">     2963.12</td>
    <td align="right">       33.58</td>
    <td align="right">       0.200</td>
    <td align="right">       0.220</td>
    <td align="right">GOOSE ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       27.26</td>
    <td align="right">     0.00827</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1527.09</td>
    <td align="right">     1985.22</td>
    <td align="right">       25.56</td>
    <td align="right">       0.060</td>
    <td align="right">       0.077</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00797</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1612.44</td>
    <td align="right">     2096.18</td>
    <td align="right">       23.75</td>
    <td align="right">       0.063</td>
    <td align="right">       0.082</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1611.82</td>
    <td align="right">     2095.37</td>
    <td align="right">       23.74</td>
    <td align="right">       0.063</td>
    <td align="right">       0.082</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2430.39</td>
    <td align="right">     3159.50</td>
    <td align="right">       35.80</td>
    <td align="right">       0.095</td>
    <td align="right">       0.123</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00744</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2445.77</td>
    <td align="right">     3179.50</td>
    <td align="right">       36.03</td>
    <td align="right">       0.095</td>
    <td align="right">       0.124</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1612.54</td>
    <td align="right">     2096.30</td>
    <td align="right">       23.75</td>
    <td align="right">       0.063</td>
    <td align="right">       0.082</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1613.90</td>
    <td align="right">     2098.07</td>
    <td align="right">       23.77</td>
    <td align="right">       0.063</td>
    <td align="right">       0.082</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2439.18</td>
    <td align="right">     3170.94</td>
    <td align="right">       35.93</td>
    <td align="right">       0.095</td>
    <td align="right">       0.124</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2445.68</td>
    <td align="right">     3179.39</td>
    <td align="right">       36.03</td>
    <td align="right">       0.095</td>
    <td align="right">       0.124</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1522.18</td>
    <td align="right">     1978.84</td>
    <td align="right">       25.48</td>
    <td align="right">       0.059</td>
    <td align="right">       0.077</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00789</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1656.76</td>
    <td align="right">     2153.79</td>
    <td align="right">       24.41</td>
    <td align="right">       0.065</td>
    <td align="right">       0.084</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1656.11</td>
    <td align="right">     2152.94</td>
    <td align="right">       24.40</td>
    <td align="right">       0.065</td>
    <td align="right">       0.084</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2504.87</td>
    <td align="right">     3256.33</td>
    <td align="right">       36.90</td>
    <td align="right">       0.098</td>
    <td align="right">       0.127</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00736</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2521.05</td>
    <td align="right">     3277.37</td>
    <td align="right">       37.14</td>
    <td align="right">       0.098</td>
    <td align="right">       0.128</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00737</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1656.77</td>
    <td align="right">     2153.79</td>
    <td align="right">       24.41</td>
    <td align="right">       0.065</td>
    <td align="right">       0.084</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1656.31</td>
    <td align="right">     2153.21</td>
    <td align="right">       24.40</td>
    <td align="right">       0.065</td>
    <td align="right">       0.084</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2506.75</td>
    <td align="right">     3258.77</td>
    <td align="right">       36.93</td>
    <td align="right">       0.098</td>
    <td align="right">       0.127</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00736</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2521.05</td>
    <td align="right">     3277.36</td>
    <td align="right">       37.14</td>
    <td align="right">       0.098</td>
    <td align="right">       0.128</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00737</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1537.91</td>
    <td align="right">     1999.28</td>
    <td align="right">       25.74</td>
    <td align="right">       0.060</td>
    <td align="right">       0.078</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00783</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1700.80</td>
    <td align="right">     2211.04</td>
    <td align="right">       25.05</td>
    <td align="right">       0.066</td>
    <td align="right">       0.086</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1700.14</td>
    <td align="right">     2210.18</td>
    <td align="right">       25.04</td>
    <td align="right">       0.066</td>
    <td align="right">       0.086</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2569.78</td>
    <td align="right">     3340.72</td>
    <td align="right">       37.86</td>
    <td align="right">       0.100</td>
    <td align="right">       0.130</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00731</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2586.53</td>
    <td align="right">     3362.49</td>
    <td align="right">       38.10</td>
    <td align="right">       0.101</td>
    <td align="right">       0.131</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00732</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1700.80</td>
    <td align="right">     2211.04</td>
    <td align="right">       25.05</td>
    <td align="right">       0.066</td>
    <td align="right">       0.086</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1700.09</td>
    <td align="right">     2210.12</td>
    <td align="right">       25.04</td>
    <td align="right">       0.066</td>
    <td align="right">       0.086</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2569.53</td>
    <td align="right">     3340.39</td>
    <td align="right">       37.85</td>
    <td align="right">       0.100</td>
    <td align="right">       0.130</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00731</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2586.53</td>
    <td align="right">     3362.49</td>
    <td align="right">       38.10</td>
    <td align="right">       0.101</td>
    <td align="right">       0.131</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00732</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1567.04</td>
    <td align="right">     2037.15</td>
    <td align="right">       26.23</td>
    <td align="right">       0.061</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00776</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1770.08</td>
    <td align="right">     2301.11</td>
    <td align="right">       26.08</td>
    <td align="right">       0.069</td>
    <td align="right">       0.090</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00712</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1769.40</td>
    <td align="right">     2300.22</td>
    <td align="right">       26.07</td>
    <td align="right">       0.069</td>
    <td align="right">       0.090</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00712</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2671.59</td>
    <td align="right">     3473.07</td>
    <td align="right">       39.36</td>
    <td align="right">       0.104</td>
    <td align="right">       0.135</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00724</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2689.12</td>
    <td align="right">     3495.86</td>
    <td align="right">       39.61</td>
    <td align="right">       0.105</td>
    <td align="right">       0.136</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00725</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1770.08</td>
    <td align="right">     2301.11</td>
    <td align="right">       26.08</td>
    <td align="right">       0.069</td>
    <td align="right">       0.090</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00712</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1769.40</td>
    <td align="right">     2300.22</td>
    <td align="right">       26.07</td>
    <td align="right">       0.069</td>
    <td align="right">       0.090</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00712</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2671.59</td>
    <td align="right">     3473.06</td>
    <td align="right">       39.36</td>
    <td align="right">       0.104</td>
    <td align="right">       0.135</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00724</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2689.12</td>
    <td align="right">     3495.86</td>
    <td align="right">       39.61</td>
    <td align="right">       0.105</td>
    <td align="right">       0.136</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00725</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1582.34</td>
    <td align="right">     2057.04</td>
    <td align="right">       26.49</td>
    <td align="right">       0.062</td>
    <td align="right">       0.080</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00773</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1801.47</td>
    <td align="right">     2341.91</td>
    <td align="right">       26.54</td>
    <td align="right">       0.070</td>
    <td align="right">       0.091</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00709</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1800.78</td>
    <td align="right">     2341.02</td>
    <td align="right">       26.53</td>
    <td align="right">       0.070</td>
    <td align="right">       0.091</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00709</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2716.43</td>
    <td align="right">     3531.36</td>
    <td align="right">       40.02</td>
    <td align="right">       0.106</td>
    <td align="right">       0.138</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00722</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2734.26</td>
    <td align="right">     3554.54</td>
    <td align="right">       40.28</td>
    <td align="right">       0.107</td>
    <td align="right">       0.139</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00723</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1801.47</td>
    <td align="right">     2341.91</td>
    <td align="right">       26.54</td>
    <td align="right">       0.070</td>
    <td align="right">       0.091</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00709</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1800.78</td>
    <td align="right">     2341.02</td>
    <td align="right">       26.53</td>
    <td align="right">       0.070</td>
    <td align="right">       0.091</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00709</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2716.43</td>
    <td align="right">     3531.36</td>
    <td align="right">       40.02</td>
    <td align="right">       0.106</td>
    <td align="right">       0.138</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00722</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2734.26</td>
    <td align="right">     3554.54</td>
    <td align="right">       40.28</td>
    <td align="right">       0.107</td>
    <td align="right">       0.139</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00723</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1627.27</td>
    <td align="right">     2115.45</td>
    <td align="right">       27.24</td>
    <td align="right">       0.062</td>
    <td align="right">       0.081</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00763</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1850.11</td>
    <td align="right">     2405.14</td>
    <td align="right">       27.25</td>
    <td align="right">       0.072</td>
    <td align="right">       0.094</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1849.42</td>
    <td align="right">     2404.25</td>
    <td align="right">       27.24</td>
    <td align="right">       0.072</td>
    <td align="right">       0.094</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2777.37</td>
    <td align="right">     3610.58</td>
    <td align="right">       40.91</td>
    <td align="right">       0.108</td>
    <td align="right">       0.141</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2795.50</td>
    <td align="right">     3634.14</td>
    <td align="right">       41.18</td>
    <td align="right">       0.109</td>
    <td align="right">       0.142</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1850.11</td>
    <td align="right">     2405.14</td>
    <td align="right">       27.25</td>
    <td align="right">       0.072</td>
    <td align="right">       0.094</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1849.42</td>
    <td align="right">     2404.25</td>
    <td align="right">       27.24</td>
    <td align="right">       0.072</td>
    <td align="right">       0.094</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2777.37</td>
    <td align="right">     3610.58</td>
    <td align="right">       40.91</td>
    <td align="right">       0.108</td>
    <td align="right">       0.141</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2795.50</td>
    <td align="right">     3634.14</td>
    <td align="right">       41.18</td>
    <td align="right">       0.109</td>
    <td align="right">       0.142</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00721</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1892.85</td>
    <td align="right">     2460.71</td>
    <td align="right">       31.69</td>
    <td align="right">       0.072</td>
    <td align="right">       0.094</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00764</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2044.36</td>
    <td align="right">     2657.67</td>
    <td align="right">       30.12</td>
    <td align="right">       0.080</td>
    <td align="right">       0.104</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00718</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2043.68</td>
    <td align="right">     2656.79</td>
    <td align="right">       30.11</td>
    <td align="right">       0.080</td>
    <td align="right">       0.104</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00718</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2985.15</td>
    <td align="right">     3880.69</td>
    <td align="right">       43.97</td>
    <td align="right">       0.116</td>
    <td align="right">       0.151</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00724</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3003.49</td>
    <td align="right">     3904.53</td>
    <td align="right">       44.24</td>
    <td align="right">       0.117</td>
    <td align="right">       0.152</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00725</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2044.36</td>
    <td align="right">     2657.67</td>
    <td align="right">       30.12</td>
    <td align="right">       0.080</td>
    <td align="right">       0.104</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00718</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2043.68</td>
    <td align="right">     2656.79</td>
    <td align="right">       30.11</td>
    <td align="right">       0.080</td>
    <td align="right">       0.104</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00718</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2985.15</td>
    <td align="right">     3880.69</td>
    <td align="right">       43.97</td>
    <td align="right">       0.116</td>
    <td align="right">       0.151</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00724</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3003.49</td>
    <td align="right">     3904.53</td>
    <td align="right">       44.24</td>
    <td align="right">       0.117</td>
    <td align="right">       0.152</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00725</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1666.69</td>
    <td align="right">     2166.70</td>
    <td align="right">       27.90</td>
    <td align="right">       0.064</td>
    <td align="right">       0.083</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00813</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1535.45</td>
    <td align="right">     1996.09</td>
    <td align="right">       22.62</td>
    <td align="right">       0.060</td>
    <td align="right">       0.078</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00772</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1534.91</td>
    <td align="right">     1995.38</td>
    <td align="right">       22.61</td>
    <td align="right">       0.060</td>
    <td align="right">       0.078</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00772</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2273.45</td>
    <td align="right">     2955.48</td>
    <td align="right">       33.49</td>
    <td align="right">       0.089</td>
    <td align="right">       0.115</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00762</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2287.12</td>
    <td align="right">     2973.25</td>
    <td align="right">       33.69</td>
    <td align="right">       0.089</td>
    <td align="right">       0.116</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00762</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1535.80</td>
    <td align="right">     1996.54</td>
    <td align="right">       22.62</td>
    <td align="right">       0.060</td>
    <td align="right">       0.078</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00772</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1519.74</td>
    <td align="right">     1975.66</td>
    <td align="right">       22.39</td>
    <td align="right">       0.059</td>
    <td align="right">       0.077</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00772</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2287.64</td>
    <td align="right">     2973.93</td>
    <td align="right">       33.70</td>
    <td align="right">       0.089</td>
    <td align="right">       0.116</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00762</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1553.28</td>
    <td align="right">     2019.26</td>
    <td align="right">       26.00</td>
    <td align="right">       0.061</td>
    <td align="right">       0.079</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00779</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1737.89</td>
    <td align="right">     2259.26</td>
    <td align="right">       25.60</td>
    <td align="right">       0.068</td>
    <td align="right">       0.088</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00715</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1737.22</td>
    <td align="right">     2258.38</td>
    <td align="right">       25.59</td>
    <td align="right">       0.068</td>
    <td align="right">       0.088</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00715</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2624.20</td>
    <td align="right">     3411.47</td>
    <td align="right">       38.66</td>
    <td align="right">       0.102</td>
    <td align="right">       0.133</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00727</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2641.38</td>
    <td align="right">     3433.80</td>
    <td align="right">       38.91</td>
    <td align="right">       0.103</td>
    <td align="right">       0.134</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1737.89</td>
    <td align="right">     2259.26</td>
    <td align="right">       25.60</td>
    <td align="right">       0.068</td>
    <td align="right">       0.088</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00715</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1737.21</td>
    <td align="right">     2258.37</td>
    <td align="right">       25.59</td>
    <td align="right">       0.068</td>
    <td align="right">       0.088</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00715</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2624.14</td>
    <td align="right">     3411.38</td>
    <td align="right">       38.66</td>
    <td align="right">       0.102</td>
    <td align="right">       0.133</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00727</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2641.38</td>
    <td align="right">     3433.80</td>
    <td align="right">       38.91</td>
    <td align="right">       0.103</td>
    <td align="right">       0.134</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     2433.62</td>
    <td align="right">     3163.71</td>
    <td align="right">       35.85</td>
    <td align="right">       0.093</td>
    <td align="right">       0.121</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00739</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     3800.48</td>
    <td align="right">     4940.62</td>
    <td align="right">       63.62</td>
    <td align="right">       0.146</td>
    <td align="right">       0.190</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3690.18</td>
    <td align="right">     4797.23</td>
    <td align="right">       54.36</td>
    <td align="right">       0.142</td>
    <td align="right">       0.184</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00678</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3689.58</td>
    <td align="right">     4796.46</td>
    <td align="right">       54.35</td>
    <td align="right">       0.142</td>
    <td align="right">       0.184</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00678</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4594.80</td>
    <td align="right">     5973.24</td>
    <td align="right">       67.69</td>
    <td align="right">       0.177</td>
    <td align="right">       0.230</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00685</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4612.33</td>
    <td align="right">     5996.03</td>
    <td align="right">       67.94</td>
    <td align="right">       0.177</td>
    <td align="right">       0.230</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00685</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3690.18</td>
    <td align="right">     4797.23</td>
    <td align="right">       54.36</td>
    <td align="right">       0.142</td>
    <td align="right">       0.184</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00678</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3689.58</td>
    <td align="right">     4796.46</td>
    <td align="right">       54.35</td>
    <td align="right">       0.142</td>
    <td align="right">       0.184</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00678</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4594.80</td>
    <td align="right">     5973.24</td>
    <td align="right">       67.69</td>
    <td align="right">       0.177</td>
    <td align="right">       0.230</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00685</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4612.33</td>
    <td align="right">     5996.03</td>
    <td align="right">       67.94</td>
    <td align="right">       0.177</td>
    <td align="right">       0.230</td>
    <td align="right">GOOSE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00685</td>
    <td align="right">      -30.20</td>
    <td align="right">     0.00023</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       11.02</td>
    <td align="right">        2.64</td>
    <td align="right">       10.44</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:26:02</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.64</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1196.75</td>
    <td align="right">     7552.00</td>
    <td align="right">     1151.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2023.25</td>
    <td align="right">     7383.25</td>
    <td align="right">     1748.50</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2014.75</td>
    <td align="right">     7378.50</td>
    <td align="right">     1736.75</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3092.00</td>
    <td align="right">     7175.50</td>
    <td align="right">     2590.75</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3136.00</td>
    <td align="right">     7285.75</td>
    <td align="right">     2689.25</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1356.50</td>
    <td align="right">     6717.50</td>
    <td align="right">      834.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1369.25</td>
    <td align="right">     6684.50</td>
    <td align="right">      830.50</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2411.00</td>
    <td align="right">     6461.00</td>
    <td align="right">     1530.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2337.50</td>
    <td align="right">     6756.00</td>
    <td align="right">     1599.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1166.25</td>
    <td align="right">     7525.00</td>
    <td align="right">     1118.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2031.25</td>
    <td align="right">     7318.25</td>
    <td align="right">     1739.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2025.00</td>
    <td align="right">     7312.75</td>
    <td align="right">     1730.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3121.75</td>
    <td align="right">     7120.75</td>
    <td align="right">     2601.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3169.75</td>
    <td align="right">     7245.25</td>
    <td align="right">     2699.25</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1377.00</td>
    <td align="right">     6616.00</td>
    <td align="right">      824.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1383.50</td>
    <td align="right">     6597.00</td>
    <td align="right">      821.25</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2357.00</td>
    <td align="right">     6507.75</td>
    <td align="right">     1528.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2368.50</td>
    <td align="right">     6680.25</td>
    <td align="right">     1603.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1184.00</td>
    <td align="right">     7523.00</td>
    <td align="right">     1134.75</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2061.75</td>
    <td align="right">     7308.25</td>
    <td align="right">     1765.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2055.50</td>
    <td align="right">     7302.50</td>
    <td align="right">     1756.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3165.25</td>
    <td align="right">     7118.75</td>
    <td align="right">     2640.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3205.75</td>
    <td align="right">     7246.75</td>
    <td align="right">     2734.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1407.25</td>
    <td align="right">     6604.00</td>
    <td align="right">      849.75</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1408.00</td>
    <td align="right">     6590.00</td>
    <td align="right">      845.75</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2376.25</td>
    <td align="right">     6541.75</td>
    <td align="right">     1560.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2404.25</td>
    <td align="right">     6679.25</td>
    <td align="right">     1634.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1237.00</td>
    <td align="right">     7536.75</td>
    <td align="right">     1187.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2131.00</td>
    <td align="right">     7331.50</td>
    <td align="right">     1835.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2125.25</td>
    <td align="right">     7324.00</td>
    <td align="right">     1827.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3235.75</td>
    <td align="right">     7160.25</td>
    <td align="right">     2714.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3269.25</td>
    <td align="right">     7274.25</td>
    <td align="right">     2801.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1454.00</td>
    <td align="right">     6645.00</td>
    <td align="right">      900.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1456.25</td>
    <td align="right">     6630.75</td>
    <td align="right">      897.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2434.75</td>
    <td align="right">     6606.00</td>
    <td align="right">     1628.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2484.75</td>
    <td align="right">     6738.50</td>
    <td align="right">     1722.25</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1267.25</td>
    <td align="right">     7554.75</td>
    <td align="right">     1217.50</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2188.00</td>
    <td align="right">     7363.00</td>
    <td align="right">     1895.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2179.00</td>
    <td align="right">     7357.00</td>
    <td align="right">     1883.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3275.25</td>
    <td align="right">     7203.25</td>
    <td align="right">     2760.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3315.00</td>
    <td align="right">     7300.00</td>
    <td align="right">     2851.25</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1482.00</td>
    <td align="right">     6687.50</td>
    <td align="right">      934.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1478.75</td>
    <td align="right">     6677.25</td>
    <td align="right">      927.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2477.00</td>
    <td align="right">     6655.00</td>
    <td align="right">     1677.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2536.75</td>
    <td align="right">     6791.00</td>
    <td align="right">     1780.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1350.25</td>
    <td align="right">     7595.75</td>
    <td align="right">     1301.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2289.25</td>
    <td align="right">     7426.50</td>
    <td align="right">     2003.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2282.00</td>
    <td align="right">     7419.00</td>
    <td align="right">     1991.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3363.50</td>
    <td align="right">     7281.00</td>
    <td align="right">     2858.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3394.25</td>
    <td align="right">     7363.50</td>
    <td align="right">     2945.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1537.75</td>
    <td align="right">     6817.50</td>
    <td align="right">     1009.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1534.50</td>
    <td align="right">     6800.75</td>
    <td align="right">     1001.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2554.75</td>
    <td align="right">     6762.75</td>
    <td align="right">     1772.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2613.00</td>
    <td align="right">     6886.75</td>
    <td align="right">     1875.50</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1687.75</td>
    <td align="right">     7687.75</td>
    <td align="right">     1639.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2602.00</td>
    <td align="right">     7565.75</td>
    <td align="right">     2324.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2593.50</td>
    <td align="right">     7553.25</td>
    <td align="right">     2312.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3548.50</td>
    <td align="right">     7414.25</td>
    <td align="right">     3068.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3568.00</td>
    <td align="right">     7482.75</td>
    <td align="right">     3138.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1749.25</td>
    <td align="right">     7093.00</td>
    <td align="right">     1254.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1747.25</td>
    <td align="right">     7080.00</td>
    <td align="right">     1245.50</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2763.00</td>
    <td align="right">     6997.75</td>
    <td align="right">     2025.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2827.25</td>
    <td align="right">     7107.25</td>
    <td align="right">     2130.25</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1561.50</td>
    <td align="right">     7703.00</td>
    <td align="right">     1520.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2129.00</td>
    <td align="right">     7655.25</td>
    <td align="right">     1942.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2120.00</td>
    <td align="right">     7648.75</td>
    <td align="right">     1930.50</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3074.25</td>
    <td align="right">     7421.00</td>
    <td align="right">     2669.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3142.50</td>
    <td align="right">     7492.75</td>
    <td align="right">     2783.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1444.50</td>
    <td align="right">     7079.25</td>
    <td align="right">     1017.75</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1483.00</td>
    <td align="right">     6998.00</td>
    <td align="right">     1018.25</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2368.00</td>
    <td align="right">     7058.75</td>
    <td align="right">     1756.50</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1208.00</td>
    <td align="right">     7527.25</td>
    <td align="right">     1158.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2095.00</td>
    <td align="right">     7315.75</td>
    <td align="right">     1798.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2089.50</td>
    <td align="right">     7307.00</td>
    <td align="right">     1790.25</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3199.50</td>
    <td align="right">     7136.75</td>
    <td align="right">     2675.75</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3235.75</td>
    <td align="right">     7257.25</td>
    <td align="right">     2766.75</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1428.75</td>
    <td align="right">     6621.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1432.00</td>
    <td align="right">     6602.75</td>
    <td align="right">      869.75</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2399.50</td>
    <td align="right">     6572.25</td>
    <td align="right">     1589.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2440.75</td>
    <td align="right">     6705.00</td>
    <td align="right">     1673.75</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1045.75</td>
    <td align="right">     2724.00</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2989.25</td>
    <td align="right">     7823.75</td>
    <td align="right">     2827.50</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3698.75</td>
    <td align="right">     7790.25</td>
    <td align="right">     3388.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3694.00</td>
    <td align="right">     7780.00</td>
    <td align="right">     3381.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4305.00</td>
    <td align="right">     7621.75</td>
    <td align="right">     3798.75</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4380.00</td>
    <td align="right">     7711.50</td>
    <td align="right">     3887.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3119.75</td>
    <td align="right">     7422.25</td>
    <td align="right">     2556.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3122.25</td>
    <td align="right">     7406.00</td>
    <td align="right">     2547.75</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3857.50</td>
    <td align="right">     7303.25</td>
    <td align="right">     3132.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3935.25</td>
    <td align="right">     7406.00</td>
    <td align="right">     3221.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5256.75</td>
    <td align="right">     8075.00</td>
    <td align="right">     4018.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.25</td>
    <td align="right">        3.75</td>
    <td align="right">        0.25</td>
    <td align="right">        3.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:26:02</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
