OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5f4b15df-d84c-47cf-ae41-2fa8cb2351d2}, !- Handle
  Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {324e8983-088a-4866-87be-a4d950dbc92c}, !- Air Inlet Node Name
  {60683fab-9137-4ba3-8982-b01b1052a7cc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f3f6d317-2aba-4f21-a6fb-62af26362ae4}, !- Supply Air Fan Name
  {d19e3872-4952-47b3-813b-d7e06a56dc93}, !- Heating Coil Name
  {31d22d65-d35f-40fa-ad86-ec89fb1a8dbd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4a72ed94-c65b-457a-b668-fb783f9407d9}, !- Handle
  Node 316,                               !- Name
  {739c2d69-504c-44ef-aa48-333abc9b0636}, !- Inlet Port
  {324e8983-088a-4866-87be-a4d950dbc92c}; !- Outlet Port

OS:Connection,
  {739c2d69-504c-44ef-aa48-333abc9b0636}, !- Handle
  {846ffaef-09b0-4f5a-8a57-2f0708929eb0}, !- Name
  {2bd25aae-bb2b-4bf9-add6-950212685ce7}, !- Source Object
  3,                                      !- Outlet Port
  {4a72ed94-c65b-457a-b668-fb783f9407d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324e8983-088a-4866-87be-a4d950dbc92c}, !- Handle
  {a9563e16-b7bc-49cf-adcc-df6f111f4bea}, !- Name
  {4a72ed94-c65b-457a-b668-fb783f9407d9}, !- Source Object
  3,                                      !- Outlet Port
  {5f4b15df-d84c-47cf-ae41-2fa8cb2351d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c9391eb-c823-47ac-9ca7-b4cd71f19bfc}, !- Handle
  Node 317,                               !- Name
  {60683fab-9137-4ba3-8982-b01b1052a7cc}, !- Inlet Port
  {a977f9ad-1557-4f59-9cf0-10dad60e386e}; !- Outlet Port

OS:Connection,
  {a977f9ad-1557-4f59-9cf0-10dad60e386e}, !- Handle
  {89d0ce9b-8189-4296-998f-def45e73fa66}, !- Name
  {9c9391eb-c823-47ac-9ca7-b4cd71f19bfc}, !- Source Object
  3,                                      !- Outlet Port
  {3ca5271e-8f63-4e60-a1f2-458744e72a7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60683fab-9137-4ba3-8982-b01b1052a7cc}, !- Handle
  {76eabe44-8a78-4a9f-a490-f0d766563037}, !- Name
  {5f4b15df-d84c-47cf-ae41-2fa8cb2351d2}, !- Source Object
  4,                                      !- Outlet Port
  {9c9391eb-c823-47ac-9ca7-b4cd71f19bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {09c72973-e9f3-4ccb-9e69-426cbc7f455c}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e156d65c-3c6e-4019-b659-c34a4c547884}, !- Handle
  Air Terminal Single Duct Uncontrolled 55, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {3173d3f9-f20e-4805-9cb9-2d21359a92b5}, !- Inlet Air Node Name
  {37b8d680-e460-4171-954a-2b33125cc3bf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ad72d72-9d59-416e-8443-6e8864cc1e2e}, !- Handle
  Node 318,                               !- Name
  {37b8d680-e460-4171-954a-2b33125cc3bf}, !- Inlet Port
  {0ebac84a-160b-47d0-8a8d-9ef64012a5b7}; !- Outlet Port

OS:Node,
  {e9d9bdbb-33a4-4d1d-8839-2027ab5e449d}, !- Handle
  Node 319,                               !- Name
  {237a351b-88cb-464c-98f1-3c8828395022}, !- Inlet Port
  {159371cc-66d8-4036-95ca-500c31df8f1b}; !- Outlet Port

OS:Connection,
  {0ebac84a-160b-47d0-8a8d-9ef64012a5b7}, !- Handle
  {a65e504e-5b0c-4345-ad8c-49f5999424ef}, !- Name
  {2ad72d72-9d59-416e-8443-6e8864cc1e2e}, !- Source Object
  3,                                      !- Outlet Port
  {3ca5271e-8f63-4e60-a1f2-458744e72a7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {237a351b-88cb-464c-98f1-3c8828395022}, !- Handle
  {d96103c6-3bfc-4216-bda8-7502d5cf958b}, !- Name
  {879598b6-916b-4a8b-82e1-2cb61393c430}, !- Source Object
  12,                                     !- Outlet Port
  {e9d9bdbb-33a4-4d1d-8839-2027ab5e449d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159371cc-66d8-4036-95ca-500c31df8f1b}, !- Handle
  {ce8cb6fa-ab9e-4b47-9a51-013a932d708a}, !- Name
  {e9d9bdbb-33a4-4d1d-8839-2027ab5e449d}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {3173d3f9-f20e-4805-9cb9-2d21359a92b5}, !- Handle
  {55730924-f072-4e11-a947-2928bfa35da5}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  57,                                     !- Outlet Port
  {e156d65c-3c6e-4019-b659-c34a4c547884}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37b8d680-e460-4171-954a-2b33125cc3bf}, !- Handle
  {2f7f98e0-b6fd-4129-99de-defc48f3b85f}, !- Name
  {e156d65c-3c6e-4019-b659-c34a4c547884}, !- Source Object
  4,                                      !- Outlet Port
  {2ad72d72-9d59-416e-8443-6e8864cc1e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {85274cdc-a77b-4e1e-8783-81efa3724617}, !- Handle
  Coil Heating Electric 57,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f0c927e5-4a5e-4dcc-a646-8e57141428ec}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5feb624-4b01-4c04-bb8a-1b8301f9c529}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64e373f4-0aa3-4fbb-99e2-db90247fd3f8}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {355dacce-6f70-4286-b34c-2fd194252635}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd98f09b-dce3-4d69-afd8-3b324e69c2b5}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {715e66a3-fa6e-4885-99bd-46d7967cb863}, !- Handle
  Coil Cooling DX Single Speed 57 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72502582500646,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30b39ae0-2c07-44be-9b68-ff8c63da672c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {769f20ec-67e6-407e-9ea4-8e119feccb75}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {72e423b3-2987-42a7-b438-7fb74761f9fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {e62f99e0-4ec1-4f50-af19-efa0df520ba6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {db203d56-9dbc-47d4-a210-d41f02cfd1f8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {323a3312-5af0-474d-acd0-ebb56cea7f27}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b9440ae1-1196-4257-af56-4463aa637a99}, !- Handle
  Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {d89908f0-5fbe-4ae5-85b7-d058a8d780ca}, !- Air Inlet Node Name
  {55d6be59-6163-45aa-8d85-2a84564c0b9c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {323a3312-5af0-474d-acd0-ebb56cea7f27}, !- Supply Air Fan Name
  {85274cdc-a77b-4e1e-8783-81efa3724617}, !- Heating Coil Name
  {715e66a3-fa6e-4885-99bd-46d7967cb863}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8ac479a2-837c-4d11-a42b-eb5fe63308d2}, !- Handle
  Node 320,                               !- Name
  {e79e3334-40e3-4e02-a423-73aa374592ff}, !- Inlet Port
  {d89908f0-5fbe-4ae5-85b7-d058a8d780ca}; !- Outlet Port

OS:Connection,
  {e79e3334-40e3-4e02-a423-73aa374592ff}, !- Handle
  {68e49900-909a-405e-910d-232c31cf1084}, !- Name
  {b9fc9ecc-d1bc-4117-bdc6-9002baa5cd3b}, !- Source Object
  3,                                      !- Outlet Port
  {8ac479a2-837c-4d11-a42b-eb5fe63308d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89908f0-5fbe-4ae5-85b7-d058a8d780ca}, !- Handle
  {b90fd214-4b66-4b31-be93-d7e518a84390}, !- Name
  {8ac479a2-837c-4d11-a42b-eb5fe63308d2}, !- Source Object
  3,                                      !- Outlet Port
  {b9440ae1-1196-4257-af56-4463aa637a99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e98663a-8a3f-4603-a303-9907c9ee904c}, !- Handle
  Node 321,                               !- Name
  {55d6be59-6163-45aa-8d85-2a84564c0b9c}, !- Inlet Port
  {1c025849-5f39-4799-8154-964c274658e1}; !- Outlet Port

OS:Connection,
  {1c025849-5f39-4799-8154-964c274658e1}, !- Handle
  {cfc652dc-f2fb-445b-afa0-29352d6b8ec3}, !- Name
  {7e98663a-8a3f-4603-a303-9907c9ee904c}, !- Source Object
  3,                                      !- Outlet Port
  {23c708c5-3198-4545-825f-63ab2389c063}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55d6be59-6163-45aa-8d85-2a84564c0b9c}, !- Handle
  {d5115739-f3af-4ae8-be13-1e19a97b30ec}, !- Name
  {b9440ae1-1196-4257-af56-4463aa637a99}, !- Source Object
  4,                                      !- Outlet Port
  {7e98663a-8a3f-4603-a303-9907c9ee904c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {14724e8f-aaf8-4948-934c-122bb79ef26f}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e9915320-5662-4c12-89e9-8cb02f0939a9}, !- Handle
  Air Terminal Single Duct Uncontrolled 56, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {e6707338-15cf-4d55-b593-90b722c9225d}, !- Inlet Air Node Name
  {57826a6b-a918-4a10-8c57-c152240d7ab4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e61a83a-29b3-4b12-b57a-ce32b85d65ec}, !- Handle
  Node 322,                               !- Name
  {57826a6b-a918-4a10-8c57-c152240d7ab4}, !- Inlet Port
  {efd211b6-1b39-4cc2-9627-0fb7f1eb0915}; !- Outlet Port

OS:Node,
  {15165b04-85b6-46aa-bed6-eccc957c18ee}, !- Handle
  Node 323,                               !- Name
  {aafc9116-235d-464d-9dd4-1b3ae6febd87}, !- Inlet Port
  {eabd3d88-dc2c-49e7-b236-900296a43088}; !- Outlet Port

OS:Connection,
  {efd211b6-1b39-4cc2-9627-0fb7f1eb0915}, !- Handle
  {2e2ceeb6-fa64-4f6f-884f-e4f34e5668c2}, !- Name
  {9e61a83a-29b3-4b12-b57a-ce32b85d65ec}, !- Source Object
  3,                                      !- Outlet Port
  {23c708c5-3198-4545-825f-63ab2389c063}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aafc9116-235d-464d-9dd4-1b3ae6febd87}, !- Handle
  {f25a18d3-10d9-4123-ab0c-17ee96d7f2a8}, !- Name
  {fca3ff33-400d-4668-b026-64d767df8efb}, !- Source Object
  12,                                     !- Outlet Port
  {15165b04-85b6-46aa-bed6-eccc957c18ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabd3d88-dc2c-49e7-b236-900296a43088}, !- Handle
  {cb8c92d1-c3d2-4f90-9a49-2574b63e20df}, !- Name
  {15165b04-85b6-46aa-bed6-eccc957c18ee}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  58;                                     !- Inlet Port

OS:Connection,
  {e6707338-15cf-4d55-b593-90b722c9225d}, !- Handle
  {c520c99f-b642-44e9-a1fb-9d5d75602fe8}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  58,                                     !- Outlet Port
  {e9915320-5662-4c12-89e9-8cb02f0939a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57826a6b-a918-4a10-8c57-c152240d7ab4}, !- Handle
  {3193da44-049e-42b3-a19e-e404e6f75630}, !- Name
  {e9915320-5662-4c12-89e9-8cb02f0939a9}, !- Source Object
  4,                                      !- Outlet Port
  {9e61a83a-29b3-4b12-b57a-ce32b85d65ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d7724f09-2d41-4247-a53b-45212a803c71}, !- Handle
  Coil Heating Electric 58,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ab8fe3e-dcbe-4fe6-bac4-61de8f89eb5c}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa31adc6-a1ed-4a2e-a566-feea306d6789}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {002e09b9-e359-43e0-97c4-87c8235f0bb3}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63f1adf3-1168-444e-822b-be16822f0b85}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6f81252-e89d-4279-9ad7-d54dc56123fd}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d3f73c8-e62b-40d2-a7bd-ae572a277741}, !- Handle
  Coil Cooling DX Single Speed 58 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72460185744239,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50d66351-cb0e-4a1a-be6d-041b838dbd9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1dc4b419-d7e6-4c9c-a100-5ddabb4c1dfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {89900bb0-f35a-4721-9651-9ea39055739f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdf23f01-bba2-4c6c-bea7-7aa6cddee1d5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d3e5684f-5c30-4f11-b496-2882d31a11f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {800982ba-14d7-4f7d-a576-760cd42e9f23}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9ea5f8dd-2e4a-4e71-9005-9d47d631cbb1}, !- Handle
  Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {da6ccb94-a6df-44fa-b469-00f75c841605}, !- Air Inlet Node Name
  {0e0df7b6-0354-4c52-af1e-7853503f00ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {800982ba-14d7-4f7d-a576-760cd42e9f23}, !- Supply Air Fan Name
  {d7724f09-2d41-4247-a53b-45212a803c71}, !- Heating Coil Name
  {2d3f73c8-e62b-40d2-a7bd-ae572a277741}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e9aecac-9030-427d-9cce-25908890aac2}, !- Handle
  Node 324,                               !- Name
  {9447e021-c3d0-4226-a65e-41b3675f5ea1}, !- Inlet Port
  {da6ccb94-a6df-44fa-b469-00f75c841605}; !- Outlet Port

OS:Connection,
  {9447e021-c3d0-4226-a65e-41b3675f5ea1}, !- Handle
  {91881b04-0824-4d18-94c3-081a1ac78800}, !- Name
  {e3640811-0128-4888-82a2-7e3c3717eb13}, !- Source Object
  3,                                      !- Outlet Port
  {8e9aecac-9030-427d-9cce-25908890aac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6ccb94-a6df-44fa-b469-00f75c841605}, !- Handle
  {80fcc0c7-9773-4ba4-b844-0cbc40e47bd7}, !- Name
  {8e9aecac-9030-427d-9cce-25908890aac2}, !- Source Object
  3,                                      !- Outlet Port
  {9ea5f8dd-2e4a-4e71-9005-9d47d631cbb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {101b52cd-345b-4106-8a3f-8f86fd53793b}, !- Handle
  Node 325,                               !- Name
  {0e0df7b6-0354-4c52-af1e-7853503f00ce}, !- Inlet Port
  {3fb383ec-9fed-4ebf-b053-5a5ff003adee}; !- Outlet Port

OS:Connection,
  {3fb383ec-9fed-4ebf-b053-5a5ff003adee}, !- Handle
  {90f09368-7137-4cc5-8830-5f77f5528a49}, !- Name
  {101b52cd-345b-4106-8a3f-8f86fd53793b}, !- Source Object
  3,                                      !- Outlet Port
  {9cd71835-368e-4253-a85b-9875137bf91a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e0df7b6-0354-4c52-af1e-7853503f00ce}, !- Handle
  {9a467054-3ca3-40ee-99dc-d72bb4657b8e}, !- Name
  {9ea5f8dd-2e4a-4e71-9005-9d47d631cbb1}, !- Source Object
  4,                                      !- Outlet Port
  {101b52cd-345b-4106-8a3f-8f86fd53793b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8dc4a5d-c0d9-489d-91db-073c4e03395a}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {11b99eb3-8183-4c97-8649-3a114dda4259}, !- Handle
  Air Terminal Single Duct Uncontrolled 57, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {7189d8da-022d-4f98-8a22-dfe743107573}, !- Inlet Air Node Name
  {2c559a67-f09e-4d04-9b07-9d36ee208929}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e130805a-ef35-46d1-957b-4a0f32e400b7}, !- Handle
  Node 326,                               !- Name
  {2c559a67-f09e-4d04-9b07-9d36ee208929}, !- Inlet Port
  {6507ab74-838a-46aa-bebd-5512ee3ebf3f}; !- Outlet Port

OS:Node,
  {2e81da56-ca01-4f5e-9425-c813accc6ba1}, !- Handle
  Node 327,                               !- Name
  {ad42569d-24d8-48bb-a841-91bf14223ce0}, !- Inlet Port
  {496e5e92-f289-4777-8bcf-fd9446acc53f}; !- Outlet Port

OS:Connection,
  {6507ab74-838a-46aa-bebd-5512ee3ebf3f}, !- Handle
  {dec253e8-69ca-4815-90f9-46f3d0ca5602}, !- Name
  {e130805a-ef35-46d1-957b-4a0f32e400b7}, !- Source Object
  3,                                      !- Outlet Port
  {9cd71835-368e-4253-a85b-9875137bf91a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad42569d-24d8-48bb-a841-91bf14223ce0}, !- Handle
  {1303bb35-c09f-42f0-a8ea-060fb0434d6f}, !- Name
  {cc7e3bd6-45c0-4fca-9cf6-5f0b462d0003}, !- Source Object
  12,                                     !- Outlet Port
  {2e81da56-ca01-4f5e-9425-c813accc6ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496e5e92-f289-4777-8bcf-fd9446acc53f}, !- Handle
  {57963a27-7603-4211-beeb-d5d607bccaaf}, !- Name
  {2e81da56-ca01-4f5e-9425-c813accc6ba1}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  59;                                     !- Inlet Port

OS:Connection,
  {7189d8da-022d-4f98-8a22-dfe743107573}, !- Handle
  {b4bab970-69be-481c-873b-c51d344ba5a0}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  59,                                     !- Outlet Port
  {11b99eb3-8183-4c97-8649-3a114dda4259}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c559a67-f09e-4d04-9b07-9d36ee208929}, !- Handle
  {10cc358b-618c-4c1a-8452-1131680d5413}, !- Name
  {11b99eb3-8183-4c97-8649-3a114dda4259}, !- Source Object
  4,                                      !- Outlet Port
  {e130805a-ef35-46d1-957b-4a0f32e400b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eedd4329-10b9-4772-a29d-249d23abac46}, !- Handle
  Coil Heating Electric 59,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {45e83194-4961-4d50-a658-65c46a0ae4b1}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8e7a36c-111a-40af-a1fd-92922a36ff51}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00ccf32a-2022-48da-8b9e-aaa47d7f6811}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2a4a45e-14a3-4596-9ce6-18acc7cf0f4c}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d1837433-0893-407d-98e9-c913efec739c}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {095fd309-2fa8-4d12-aaab-73f0d49b5f15}, !- Handle
  Coil Cooling DX Single Speed 59 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72557799225289,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d75536b3-66a8-452d-86c5-e801a8dbc97c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bea89b42-4d26-4ceb-b6fa-c120272f512f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94ad6ffb-dea0-4f7f-8f4b-1ae7757ebe61}, !- Energy Input Ratio Function of Temperature Curve Name
  {740da65b-55d4-4e1a-91ab-1b7726fc8553}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {069e5b52-9d7a-43c7-9029-0e1e60ed283f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f52be64d-3d2a-489a-a5b6-cc07122d9e23}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc52817f-9d73-48ce-876f-7b51e109390e}, !- Handle
  Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {03e1ce08-bff0-4447-8d29-a732cc4f857b}, !- Air Inlet Node Name
  {08c65a05-4a31-4c85-855a-c4535e950b16}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f52be64d-3d2a-489a-a5b6-cc07122d9e23}, !- Supply Air Fan Name
  {eedd4329-10b9-4772-a29d-249d23abac46}, !- Heating Coil Name
  {095fd309-2fa8-4d12-aaab-73f0d49b5f15}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {623c8de4-a25f-4fca-95da-75c26bf2bf1a}, !- Handle
  Node 328,                               !- Name
  {cf0ecd8a-99e9-40fa-b7a7-25e9160e9b53}, !- Inlet Port
  {03e1ce08-bff0-4447-8d29-a732cc4f857b}; !- Outlet Port

OS:Connection,
  {cf0ecd8a-99e9-40fa-b7a7-25e9160e9b53}, !- Handle
  {50da4a74-3efc-4d00-b86f-c4f0865cd4e0}, !- Name
  {e181cd9e-6fd5-41ea-a6d5-0b483dd45011}, !- Source Object
  3,                                      !- Outlet Port
  {623c8de4-a25f-4fca-95da-75c26bf2bf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e1ce08-bff0-4447-8d29-a732cc4f857b}, !- Handle
  {1e58f253-f1f9-40b7-82ab-d8134e8ab5a9}, !- Name
  {623c8de4-a25f-4fca-95da-75c26bf2bf1a}, !- Source Object
  3,                                      !- Outlet Port
  {fc52817f-9d73-48ce-876f-7b51e109390e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3cf428b-7acc-4a6e-a1db-9142ac324f41}, !- Handle
  Node 329,                               !- Name
  {08c65a05-4a31-4c85-855a-c4535e950b16}, !- Inlet Port
  {3f636342-7056-4d4a-b567-56758ebfcd1e}; !- Outlet Port

OS:Connection,
  {3f636342-7056-4d4a-b567-56758ebfcd1e}, !- Handle
  {787b4a6e-44b6-4886-bdc8-30716ad4bdcb}, !- Name
  {d3cf428b-7acc-4a6e-a1db-9142ac324f41}, !- Source Object
  3,                                      !- Outlet Port
  {85aa854d-527e-4566-931d-b6c7f0995db0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08c65a05-4a31-4c85-855a-c4535e950b16}, !- Handle
  {cab0fd7c-a18e-46d7-90ce-7f1afcea87e2}, !- Name
  {fc52817f-9d73-48ce-876f-7b51e109390e}, !- Source Object
  4,                                      !- Outlet Port
  {d3cf428b-7acc-4a6e-a1db-9142ac324f41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f21c0c8-4e62-4928-bb8b-532568499977}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ed9f3e45-e693-4151-ae6c-2467e2767ade}, !- Handle
  Air Terminal Single Duct Uncontrolled 58, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {6d7743cc-bb20-463a-8284-0c8177054a17}, !- Inlet Air Node Name
  {890e91a7-97a7-49a2-b233-d6e180f68f42}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a3fbbf4-3efc-43af-b465-3dc4d6403f54}, !- Handle
  Node 330,                               !- Name
  {890e91a7-97a7-49a2-b233-d6e180f68f42}, !- Inlet Port
  {91258678-2bd1-467b-a28c-f8633656ae1e}; !- Outlet Port

OS:Node,
  {0ff0dc69-a889-4be1-aa40-2c162cd83f68}, !- Handle
  Node 331,                               !- Name
  {5061ac05-6464-4391-ba8e-425a3a935dd4}, !- Inlet Port
  {affd3628-0c32-40d7-b187-f7fbc6d33189}; !- Outlet Port

OS:Connection,
  {91258678-2bd1-467b-a28c-f8633656ae1e}, !- Handle
  {926f85f6-ffb1-4845-b6c6-c72e9832f9fc}, !- Name
  {0a3fbbf4-3efc-43af-b465-3dc4d6403f54}, !- Source Object
  3,                                      !- Outlet Port
  {85aa854d-527e-4566-931d-b6c7f0995db0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5061ac05-6464-4391-ba8e-425a3a935dd4}, !- Handle
  {924ced12-34fb-4a3c-be96-0d24fccdf4cc}, !- Name
  {23300169-6957-4d88-975d-e7c659511964}, !- Source Object
  12,                                     !- Outlet Port
  {0ff0dc69-a889-4be1-aa40-2c162cd83f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affd3628-0c32-40d7-b187-f7fbc6d33189}, !- Handle
  {e29e68db-cb7b-4d65-b039-240bc09e82d9}, !- Name
  {0ff0dc69-a889-4be1-aa40-2c162cd83f68}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  60;                                     !- Inlet Port

OS:Connection,
  {6d7743cc-bb20-463a-8284-0c8177054a17}, !- Handle
  {09f21fc7-da60-4be4-a237-2e8472846a41}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  60,                                     !- Outlet Port
  {ed9f3e45-e693-4151-ae6c-2467e2767ade}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {890e91a7-97a7-49a2-b233-d6e180f68f42}, !- Handle
  {e5f0a115-1a0e-4158-a877-9f0670ec25a8}, !- Name
  {ed9f3e45-e693-4151-ae6c-2467e2767ade}, !- Source Object
  4,                                      !- Outlet Port
  {0a3fbbf4-3efc-43af-b465-3dc4d6403f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {19fd4936-1309-4f1c-88df-a797cd1e16b1}, !- Handle
  Coil Heating Electric 60,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8082890e-25da-4d9d-96b5-3ee2f92e62e6}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88a4fd3e-fc9c-45a6-bc10-f304bb15a049}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {071217c3-4399-4392-b5b7-22bcf66a3c0d}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c378c44-20d9-49d4-824e-ef00044f439e}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4429e88f-9c50-4cf1-af97-a9fd134f7d6b}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {aef5c2c4-48fe-4b8f-86cc-ae909bab5105}, !- Handle
  Coil Cooling DX Single Speed 60 9kBtu/hr 10.5EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55879777793083,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {700939d8-4eb6-4d9e-82ee-969d1023a36d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d157d28a-60cc-4f5c-8ce0-bdb8386877ff}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc3c3fa1-1eb7-4a0b-83d3-39d480f2cd78}, !- Energy Input Ratio Function of Temperature Curve Name
  {94257f04-a36e-4ebc-b84b-9daddfc77f41}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {464703dd-2fd3-4b0b-a45e-1fbe0c70534d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {95bc5ed4-eda2-4f35-b3ea-48cc1f8e80ca}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab96efbc-5098-4417-9979-bdc6f4658b9c}, !- Handle
  Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {bc72f729-e77f-40cd-a999-debe6edbbd88}, !- Air Inlet Node Name
  {6c4c65a7-1b1e-42b9-b2a9-c5fbc44cee1c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {95bc5ed4-eda2-4f35-b3ea-48cc1f8e80ca}, !- Supply Air Fan Name
  {19fd4936-1309-4f1c-88df-a797cd1e16b1}, !- Heating Coil Name
  {aef5c2c4-48fe-4b8f-86cc-ae909bab5105}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1ab1c747-0822-4a83-9ba8-a9e9edb64e97}, !- Handle
  Node 332,                               !- Name
  {df875e65-ca4a-46c5-9d17-8372a308c8ae}, !- Inlet Port
  {bc72f729-e77f-40cd-a999-debe6edbbd88}; !- Outlet Port

OS:Connection,
  {df875e65-ca4a-46c5-9d17-8372a308c8ae}, !- Handle
  {93bcdcdc-f2bc-457b-9b30-1bf1496a9080}, !- Name
  {bdd79d2e-7b2c-48d9-a9fa-4851069542c9}, !- Source Object
  3,                                      !- Outlet Port
  {1ab1c747-0822-4a83-9ba8-a9e9edb64e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc72f729-e77f-40cd-a999-debe6edbbd88}, !- Handle
  {f6ebed33-a367-4557-83b6-56b58248bcea}, !- Name
  {1ab1c747-0822-4a83-9ba8-a9e9edb64e97}, !- Source Object
  3,                                      !- Outlet Port
  {ab96efbc-5098-4417-9979-bdc6f4658b9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d65c1504-7d7a-4f5a-964a-0ca709da5a3a}, !- Handle
  Node 333,                               !- Name
  {6c4c65a7-1b1e-42b9-b2a9-c5fbc44cee1c}, !- Inlet Port
  {c6890aaa-dad4-4bee-bcda-f01eee00385c}; !- Outlet Port

OS:Connection,
  {c6890aaa-dad4-4bee-bcda-f01eee00385c}, !- Handle
  {615a8be6-b651-4e7d-a78f-f7482f052f5c}, !- Name
  {d65c1504-7d7a-4f5a-964a-0ca709da5a3a}, !- Source Object
  3,                                      !- Outlet Port
  {c6e35f76-481a-41dc-9195-2ed019bb2ef0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c4c65a7-1b1e-42b9-b2a9-c5fbc44cee1c}, !- Handle
  {90851c14-1ca0-4d3e-a98d-fb6360117996}, !- Name
  {ab96efbc-5098-4417-9979-bdc6f4658b9c}, !- Source Object
  4,                                      !- Outlet Port
  {d65c1504-7d7a-4f5a-964a-0ca709da5a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a1523679-3738-4932-9dee-eb0b05828da7}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3471fb96-0a26-4093-8129-55499b175c66}, !- Handle
  Air Terminal Single Duct Uncontrolled 59, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {c186d935-0778-44f5-9ef5-8b75606f373e}, !- Inlet Air Node Name
  {e7f58287-f2c3-4141-bb75-d231355df024}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e95342b4-ff7c-4c1f-992d-9d5aa2fbaf11}, !- Handle
  Node 334,                               !- Name
  {e7f58287-f2c3-4141-bb75-d231355df024}, !- Inlet Port
  {7b12a0ca-7933-40d9-97be-6ba6fa6b336a}; !- Outlet Port

OS:Node,
  {d267b8e2-eb36-49e4-91b1-9c95c1e82bbd}, !- Handle
  Node 335,                               !- Name
  {64300cf2-8ea6-4bb5-bc71-eff15ba0aba6}, !- Inlet Port
  {18110e9b-abea-46e1-aaa6-34266ca55e66}; !- Outlet Port

OS:Connection,
  {7b12a0ca-7933-40d9-97be-6ba6fa6b336a}, !- Handle
  {2e1a6a6d-37cc-419d-becd-3ff45eebf2ba}, !- Name
  {e95342b4-ff7c-4c1f-992d-9d5aa2fbaf11}, !- Source Object
  3,                                      !- Outlet Port
  {c6e35f76-481a-41dc-9195-2ed019bb2ef0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64300cf2-8ea6-4bb5-bc71-eff15ba0aba6}, !- Handle
  {414f490f-68a1-4bcf-8807-c6c6005230c3}, !- Name
  {15f187cc-9a9a-4628-8b17-32db39617d88}, !- Source Object
  12,                                     !- Outlet Port
  {d267b8e2-eb36-49e4-91b1-9c95c1e82bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18110e9b-abea-46e1-aaa6-34266ca55e66}, !- Handle
  {d22f978e-d76b-4aeb-9d39-8532e8537287}, !- Name
  {d267b8e2-eb36-49e4-91b1-9c95c1e82bbd}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  61;                                     !- Inlet Port

OS:Connection,
  {c186d935-0778-44f5-9ef5-8b75606f373e}, !- Handle
  {9ed1ded9-6cdb-4fe8-ae85-78f35a650265}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  61,                                     !- Outlet Port
  {3471fb96-0a26-4093-8129-55499b175c66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7f58287-f2c3-4141-bb75-d231355df024}, !- Handle
  {e158bc3c-5eab-4e3c-ad74-5d1addcaa4a6}, !- Name
  {3471fb96-0a26-4093-8129-55499b175c66}, !- Source Object
  4,                                      !- Outlet Port
  {e95342b4-ff7c-4c1f-992d-9d5aa2fbaf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8ab84611-9e63-4674-ba41-228f01aa63e3}, !- Handle
  Coil Heating Electric 61,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bcd31e83-512e-4415-b2ae-3f59a23c67a7}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ffe3a58-6443-4e7f-a99b-1352e5855674}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {28c7f581-ff1b-4676-89bd-c4e9b483087a}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc0b0c80-584b-4d45-bfb3-e5d347cc9a0c}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed93c5dc-df4c-4d1f-8322-004883f30216}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {44617bab-5bad-4144-b0a7-9b00d0c86fae}, !- Handle
  Coil Cooling DX Single Speed 61 9kBtu/hr 10.5EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56531737181535,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e604c5a9-dccf-44e3-b0a1-ce3912250ec5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37b5c0bd-31a0-45c9-b77c-147e8c21e431}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dafea0a7-a713-4bf4-9164-6ce66218c9a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9c713aa-9154-4130-909e-d8acf9617b2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b63c0018-dcea-4b80-b92e-3a00c47f5922}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9dda24fe-339a-4f9a-80ec-3cc66c992279}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cca3cee5-170c-49a4-9d9c-26d9c03a7903}, !- Handle
  Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {194e2258-2944-4552-98d1-fefeb8a9339c}, !- Air Inlet Node Name
  {a24b092f-75e1-40cd-80fc-01d26f23a489}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9dda24fe-339a-4f9a-80ec-3cc66c992279}, !- Supply Air Fan Name
  {8ab84611-9e63-4674-ba41-228f01aa63e3}, !- Heating Coil Name
  {44617bab-5bad-4144-b0a7-9b00d0c86fae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {62456c94-9799-478e-8a9b-ce8fc83a25cb}, !- Handle
  Node 336,                               !- Name
  {f97dfc43-a3ae-4ade-98a2-09fc5295dccc}, !- Inlet Port
  {194e2258-2944-4552-98d1-fefeb8a9339c}; !- Outlet Port

OS:Connection,
  {f97dfc43-a3ae-4ade-98a2-09fc5295dccc}, !- Handle
  {a9c7eeff-de27-4dc7-836b-884d7a5df527}, !- Name
  {58ae5d59-bb62-4ecd-9ffb-8296c96bce3d}, !- Source Object
  3,                                      !- Outlet Port
  {62456c94-9799-478e-8a9b-ce8fc83a25cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194e2258-2944-4552-98d1-fefeb8a9339c}, !- Handle
  {58cda1ed-eb8a-49fc-b093-436fbd846f66}, !- Name
  {62456c94-9799-478e-8a9b-ce8fc83a25cb}, !- Source Object
  3,                                      !- Outlet Port
  {cca3cee5-170c-49a4-9d9c-26d9c03a7903}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0273605-8b44-405c-959b-0ecf96ab1cde}, !- Handle
  Node 337,                               !- Name
  {a24b092f-75e1-40cd-80fc-01d26f23a489}, !- Inlet Port
  {b4a589af-878f-4f96-99b2-1743b0ce9771}; !- Outlet Port

OS:Connection,
  {b4a589af-878f-4f96-99b2-1743b0ce9771}, !- Handle
  {b057efb1-fd8b-45e9-be14-7a2d75db378a}, !- Name
  {e0273605-8b44-405c-959b-0ecf96ab1cde}, !- Source Object
  3,                                      !- Outlet Port
  {6404f99f-296b-4e1d-a548-09fc4d64757f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a24b092f-75e1-40cd-80fc-01d26f23a489}, !- Handle
  {f6f402a4-a6de-412e-bae4-605c83f97846}, !- Name
  {cca3cee5-170c-49a4-9d9c-26d9c03a7903}, !- Source Object
  4,                                      !- Outlet Port
  {e0273605-8b44-405c-959b-0ecf96ab1cde}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e08adfb-144f-4f3a-88b2-f021d225ba96}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0e90d27f-1f34-4da5-9f53-f6f87a1aca5b}, !- Handle
  Air Terminal Single Duct Uncontrolled 60, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {30b4f4c6-df78-48c2-b596-3cbe33ef49e4}, !- Inlet Air Node Name
  {5f7deaa5-f597-4822-9e99-27239b202f2a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03e5af47-b991-49ef-bb77-13d6916c9531}, !- Handle
  Node 338,                               !- Name
  {5f7deaa5-f597-4822-9e99-27239b202f2a}, !- Inlet Port
  {564436b2-dae4-4f63-9285-9ca325b76f61}; !- Outlet Port

OS:Node,
  {bf5cc53f-9072-4bcd-bd0f-ece98397b573}, !- Handle
  Node 339,                               !- Name
  {7c4f12f8-8213-45aa-946c-aa5a719db93f}, !- Inlet Port
  {47271b08-5057-4f96-8f82-4882b826e04b}; !- Outlet Port

OS:Connection,
  {564436b2-dae4-4f63-9285-9ca325b76f61}, !- Handle
  {a4abdeb5-db2b-4a38-9371-3375dca52618}, !- Name
  {03e5af47-b991-49ef-bb77-13d6916c9531}, !- Source Object
  3,                                      !- Outlet Port
  {6404f99f-296b-4e1d-a548-09fc4d64757f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c4f12f8-8213-45aa-946c-aa5a719db93f}, !- Handle
  {472c245e-40ea-4a56-bcc9-7911cd65397a}, !- Name
  {f4d35445-5a5d-476d-9b3a-52f6c407c34d}, !- Source Object
  12,                                     !- Outlet Port
  {bf5cc53f-9072-4bcd-bd0f-ece98397b573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47271b08-5057-4f96-8f82-4882b826e04b}, !- Handle
  {1e8ad12d-0b6f-488e-97e3-f0512fef416a}, !- Name
  {bf5cc53f-9072-4bcd-bd0f-ece98397b573}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  62;                                     !- Inlet Port

OS:Connection,
  {30b4f4c6-df78-48c2-b596-3cbe33ef49e4}, !- Handle
  {fbaec202-2f1e-4f51-823d-7a310d374ae0}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  62,                                     !- Outlet Port
  {0e90d27f-1f34-4da5-9f53-f6f87a1aca5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f7deaa5-f597-4822-9e99-27239b202f2a}, !- Handle
  {2af54be6-8426-4fd8-9d86-39be99724b40}, !- Name
  {0e90d27f-1f34-4da5-9f53-f6f87a1aca5b}, !- Source Object
  4,                                      !- Outlet Port
  {03e5af47-b991-49ef-bb77-13d6916c9531}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1354b76-6382-4c5e-983a-9f0f961101c8}, !- Handle
  Coil Heating Electric 62,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ed216728-a122-447a-a7ad-f376893e4d9c}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45000ff2-7efa-49f9-a0d6-426a72f5bcfe}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46fc2406-535a-48ed-ab4a-80cb95e5683b}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {797dec91-f13f-4693-b459-5a6d285442cb}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b48efb4e-61bf-4a55-bb6f-4046b5ac58ae}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {92243adf-b6ef-40d9-9249-5525e3404b54}, !- Handle
  Coil Cooling DX Single Speed 62 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72681434971542,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43f11fb8-36e7-445d-a336-b477bd6ebf2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c2cad20-306e-4e94-b4c6-8fcb23c16364}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9c3a222b-232c-4677-8cfa-d47e59b119ff}, !- Energy Input Ratio Function of Temperature Curve Name
  {f93326fa-61c0-4095-932f-cbdffa7cfc2b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87fafaaf-4a03-4004-a175-a02c47cb04d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {126b1455-17fa-4b61-a608-84efcd396d11}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c571aa9a-07f0-4984-a428-cdcc1b83625b}, !- Handle
  Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {2772f4b1-f78f-486a-b36e-c5c26151a64f}, !- Air Inlet Node Name
  {9bda3b2a-5d71-4a46-8b3d-3cba706d1909}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {126b1455-17fa-4b61-a608-84efcd396d11}, !- Supply Air Fan Name
  {a1354b76-6382-4c5e-983a-9f0f961101c8}, !- Heating Coil Name
  {92243adf-b6ef-40d9-9249-5525e3404b54}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {21c887fd-caa2-482f-82fa-5b6c6e9f2572}, !- Handle
  Node 340,                               !- Name
  {0b17271c-a6fa-4e02-8b3b-4a777bb1a332}, !- Inlet Port
  {2772f4b1-f78f-486a-b36e-c5c26151a64f}; !- Outlet Port

OS:Connection,
  {0b17271c-a6fa-4e02-8b3b-4a777bb1a332}, !- Handle
  {147f2033-f888-4684-9ee4-cfa8803f265b}, !- Name
  {d5e4000c-224f-42ca-8fb7-d61c15cf92eb}, !- Source Object
  3,                                      !- Outlet Port
  {21c887fd-caa2-482f-82fa-5b6c6e9f2572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2772f4b1-f78f-486a-b36e-c5c26151a64f}, !- Handle
  {8868fac3-bf62-4959-ad38-1dc4b9f96fa7}, !- Name
  {21c887fd-caa2-482f-82fa-5b6c6e9f2572}, !- Source Object
  3,                                      !- Outlet Port
  {c571aa9a-07f0-4984-a428-cdcc1b83625b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9b06902-b9d2-46fd-aa41-660ef07d05e0}, !- Handle
  Node 341,                               !- Name
  {9bda3b2a-5d71-4a46-8b3d-3cba706d1909}, !- Inlet Port
  {015594f7-078c-438e-aa41-3a2af8a23903}; !- Outlet Port

OS:Connection,
  {015594f7-078c-438e-aa41-3a2af8a23903}, !- Handle
  {12e9a50d-493e-4f97-843b-82d4e5c82b47}, !- Name
  {b9b06902-b9d2-46fd-aa41-660ef07d05e0}, !- Source Object
  3,                                      !- Outlet Port
  {531d4d68-fd32-4572-8e09-fd932c52193a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bda3b2a-5d71-4a46-8b3d-3cba706d1909}, !- Handle
  {0f230581-0389-4f4f-9da7-41efd95483a0}, !- Name
  {c571aa9a-07f0-4984-a428-cdcc1b83625b}, !- Source Object
  4,                                      !- Outlet Port
  {b9b06902-b9d2-46fd-aa41-660ef07d05e0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {de804493-d1af-4da6-a796-39a474e4e6d2}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8c39cb23-919e-4602-8864-f290dc9fba11}, !- Handle
  Air Terminal Single Duct Uncontrolled 61, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {d997f3cd-efac-4e75-99c3-c937a40ccb9f}, !- Inlet Air Node Name
  {cd82f622-29b5-4dcf-9f60-f5340b9efe4a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {075be1cf-6bb4-4062-86f4-16e64deb8a58}, !- Handle
  Node 342,                               !- Name
  {cd82f622-29b5-4dcf-9f60-f5340b9efe4a}, !- Inlet Port
  {d0bdd0fb-e3bc-462d-8a26-5fa25ed6ab2c}; !- Outlet Port

OS:Node,
  {45cd07aa-8321-4cdd-9ee2-8ec75ba6e414}, !- Handle
  Node 343,                               !- Name
  {f760eb51-9ba9-4768-8e29-a0b007255189}, !- Inlet Port
  {65f4f258-00c8-49f2-b33b-1cb77ecab9fc}; !- Outlet Port

OS:Connection,
  {d0bdd0fb-e3bc-462d-8a26-5fa25ed6ab2c}, !- Handle
  {704031c4-1bf0-47df-8e2f-9c2fe919af6f}, !- Name
  {075be1cf-6bb4-4062-86f4-16e64deb8a58}, !- Source Object
  3,                                      !- Outlet Port
  {531d4d68-fd32-4572-8e09-fd932c52193a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f760eb51-9ba9-4768-8e29-a0b007255189}, !- Handle
  {75797b0c-4be1-44a0-9b69-324f3eb7b66d}, !- Name
  {b9968495-75d2-4dbd-9f29-6c5f4c40fd00}, !- Source Object
  12,                                     !- Outlet Port
  {45cd07aa-8321-4cdd-9ee2-8ec75ba6e414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f4f258-00c8-49f2-b33b-1cb77ecab9fc}, !- Handle
  {07f21b41-5cfe-43e7-a4e3-3f342b6fc214}, !- Name
  {45cd07aa-8321-4cdd-9ee2-8ec75ba6e414}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  63;                                     !- Inlet Port

OS:Connection,
  {d997f3cd-efac-4e75-99c3-c937a40ccb9f}, !- Handle
  {c177ae38-b25c-42f5-b3f3-e3098be0451f}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  63,                                     !- Outlet Port
  {8c39cb23-919e-4602-8864-f290dc9fba11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd82f622-29b5-4dcf-9f60-f5340b9efe4a}, !- Handle
  {690e9a8a-1364-495a-8d23-099f1c734429}, !- Name
  {8c39cb23-919e-4602-8864-f290dc9fba11}, !- Source Object
  4,                                      !- Outlet Port
  {075be1cf-6bb4-4062-86f4-16e64deb8a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d2057de-5662-4b11-9c13-fbb5b2f0c82a}, !- Handle
  Coil Heating Electric 63,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c34be11e-4c30-483b-ad20-2764bd616b32}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4cd9a0b4-22e0-41a1-8b59-0346c5ccde1a}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7b6149d-fc81-4e40-b5fd-26df14917df6}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2f3273d-7862-4b86-b3ce-d1b500058367}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8123a7bc-9a7d-4a08-8ecd-fc9d2be6d3e8}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0e8d4eb5-445a-4160-b4ec-d95fde422b94}, !- Handle
  Coil Cooling DX Single Speed 63 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72672617774428,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ca26578-d476-4b7a-9d79-b07827301166}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c72e5059-a535-48ea-aaae-dcd66af60448}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9a37dffb-e684-4421-9112-2cee896b55fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d593746f-ab55-4c2d-904b-76fecd4d07a4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8d1ab62e-bd70-40c8-aa48-b9dc7ad2fe4c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9e74920b-546d-418c-95da-812951b280aa}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {34ffca3f-eddf-4bd3-85c7-ec9aa3c8e9c3}, !- Handle
  Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {51dabf9f-4216-4b4d-afa0-03377e94ae7c}, !- Air Inlet Node Name
  {81e40857-700f-468f-a926-edb59da2fed7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e74920b-546d-418c-95da-812951b280aa}, !- Supply Air Fan Name
  {1d2057de-5662-4b11-9c13-fbb5b2f0c82a}, !- Heating Coil Name
  {0e8d4eb5-445a-4160-b4ec-d95fde422b94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {747a210b-10ba-4dd9-85a2-88d58d1d6b73}, !- Handle
  Node 344,                               !- Name
  {8b3a5fcb-4996-4387-add9-50c6e798c6f6}, !- Inlet Port
  {51dabf9f-4216-4b4d-afa0-03377e94ae7c}; !- Outlet Port

OS:Connection,
  {8b3a5fcb-4996-4387-add9-50c6e798c6f6}, !- Handle
  {28703dd2-76fb-4861-9ba6-cb4549fd6317}, !- Name
  {6461ca31-2266-4deb-9f13-c5bad69816d5}, !- Source Object
  3,                                      !- Outlet Port
  {747a210b-10ba-4dd9-85a2-88d58d1d6b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dabf9f-4216-4b4d-afa0-03377e94ae7c}, !- Handle
  {ab5592e2-902a-441a-8c7a-7654b34bf198}, !- Name
  {747a210b-10ba-4dd9-85a2-88d58d1d6b73}, !- Source Object
  3,                                      !- Outlet Port
  {34ffca3f-eddf-4bd3-85c7-ec9aa3c8e9c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a558bb10-cbf9-4105-809e-06b3e903b10f}, !- Handle
  Node 345,                               !- Name
  {81e40857-700f-468f-a926-edb59da2fed7}, !- Inlet Port
  {f1b8e7b4-342f-4ca7-b00a-7ee27860ae6e}; !- Outlet Port

OS:Connection,
  {f1b8e7b4-342f-4ca7-b00a-7ee27860ae6e}, !- Handle
  {55f91798-c62c-446c-acdb-960788fc8980}, !- Name
  {a558bb10-cbf9-4105-809e-06b3e903b10f}, !- Source Object
  3,                                      !- Outlet Port
  {fa29ffd5-1c4e-41e2-b0cc-eae13587edc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e40857-700f-468f-a926-edb59da2fed7}, !- Handle
  {a5cd2df7-0c5a-4dc2-94c6-0343cca81d40}, !- Name
  {34ffca3f-eddf-4bd3-85c7-ec9aa3c8e9c3}, !- Source Object
  4,                                      !- Outlet Port
  {a558bb10-cbf9-4105-809e-06b3e903b10f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {04f316f6-b81f-4f13-a259-79d330b5c0a1}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {59d0babb-0049-4b46-b8da-958c425ea7da}, !- Handle
  Air Terminal Single Duct Uncontrolled 62, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {f3bcd17f-b1e4-4a42-a06b-4f882c54d57e}, !- Inlet Air Node Name
  {c0a06a6f-e492-4cfa-a36d-5a8fdcacade9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e738955d-63a4-4324-a4a7-e2432b55188d}, !- Handle
  Node 346,                               !- Name
  {c0a06a6f-e492-4cfa-a36d-5a8fdcacade9}, !- Inlet Port
  {52e6c8df-dd72-4c75-8ef2-fee0556f8544}; !- Outlet Port

OS:Node,
  {fbb359ab-a78a-4b28-b6ba-aa961a11c8e3}, !- Handle
  Node 347,                               !- Name
  {e990d131-39dc-42df-80ae-e8a981747740}, !- Inlet Port
  {33df4767-01d9-4c24-b8af-45ebe30376cf}; !- Outlet Port

OS:Connection,
  {52e6c8df-dd72-4c75-8ef2-fee0556f8544}, !- Handle
  {6f2c1af9-c0a2-4e32-8be2-42b174980b81}, !- Name
  {e738955d-63a4-4324-a4a7-e2432b55188d}, !- Source Object
  3,                                      !- Outlet Port
  {fa29ffd5-1c4e-41e2-b0cc-eae13587edc6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e990d131-39dc-42df-80ae-e8a981747740}, !- Handle
  {20b06795-8869-4989-ae87-1a281b9194aa}, !- Name
  {1b09488b-4792-42c3-a35f-fca5e7f13cc4}, !- Source Object
  12,                                     !- Outlet Port
  {fbb359ab-a78a-4b28-b6ba-aa961a11c8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33df4767-01d9-4c24-b8af-45ebe30376cf}, !- Handle
  {0ce6be67-5747-4db4-a7ae-c2f6e38fa871}, !- Name
  {fbb359ab-a78a-4b28-b6ba-aa961a11c8e3}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  64;                                     !- Inlet Port

OS:Connection,
  {f3bcd17f-b1e4-4a42-a06b-4f882c54d57e}, !- Handle
  {3dc508c0-1100-45a8-b760-ce5ebca85b9a}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  64,                                     !- Outlet Port
  {59d0babb-0049-4b46-b8da-958c425ea7da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0a06a6f-e492-4cfa-a36d-5a8fdcacade9}, !- Handle
  {0703d276-3b15-441f-82e9-fed344e46e0d}, !- Name
  {59d0babb-0049-4b46-b8da-958c425ea7da}, !- Source Object
  4,                                      !- Outlet Port
  {e738955d-63a4-4324-a4a7-e2432b55188d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {825fbca2-8195-4345-a4a7-ca806b5767c0}, !- Handle
  Coil Heating Electric 64,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {06f66445-af2a-4ce9-9c57-65c204d14172}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4cddd14a-31d9-48ca-833e-1d3396dbf23e}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f286efc-3bd3-4e58-bca9-557bb40395d1}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {773ee260-6f93-44df-bb78-adcecf60ff92}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {95212de8-5c18-4ff0-a066-61fb16c0a7ed}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5a92a3f3-089c-44c9-b717-c30df2f96e44}, !- Handle
  Coil Cooling DX Single Speed 64 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72524395793254,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {179f013b-879a-4ca9-9363-0f9e8ff674b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3757868d-37e8-4162-91c1-726dee097f48}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e8f5302-578e-4d42-88ad-cacc11ddb9db}, !- Energy Input Ratio Function of Temperature Curve Name
  {ebf72087-82ce-4f63-9c7b-8b724d0c0e3a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {50e17fb9-5b58-45e0-925a-10c58ccf6d05}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4cf47b78-8e43-4376-9f6a-a09e0692eb62}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {84cfc700-466f-4ca8-bcf1-969d5214ba1f}, !- Handle
  Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {b607201f-1dd6-40e0-b847-35b51104c18a}, !- Air Inlet Node Name
  {b29e0e83-aa40-4f6d-9e4c-df1eee8a1159}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4cf47b78-8e43-4376-9f6a-a09e0692eb62}, !- Supply Air Fan Name
  {825fbca2-8195-4345-a4a7-ca806b5767c0}, !- Heating Coil Name
  {5a92a3f3-089c-44c9-b717-c30df2f96e44}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {921b9543-6f36-4596-8a6a-f8b0225e9228}, !- Handle
  Node 348,                               !- Name
  {a6f8bb77-41d5-41dd-975b-110cfce81500}, !- Inlet Port
  {b607201f-1dd6-40e0-b847-35b51104c18a}; !- Outlet Port

OS:Connection,
  {a6f8bb77-41d5-41dd-975b-110cfce81500}, !- Handle
  {4d71347b-d7ac-45c4-a8d9-add93b67ed7c}, !- Name
  {38ffacc6-dd13-48c5-ae6f-e46f98bac57b}, !- Source Object
  3,                                      !- Outlet Port
  {921b9543-6f36-4596-8a6a-f8b0225e9228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b607201f-1dd6-40e0-b847-35b51104c18a}, !- Handle
  {b46fbea0-2266-4f2e-9e52-0773a0f2a0e3}, !- Name
  {921b9543-6f36-4596-8a6a-f8b0225e9228}, !- Source Object
  3,                                      !- Outlet Port
  {84cfc700-466f-4ca8-bcf1-969d5214ba1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f7c6682-69e7-44b7-b1e0-ca8a12854cff}, !- Handle
  Node 349,                               !- Name
  {b29e0e83-aa40-4f6d-9e4c-df1eee8a1159}, !- Inlet Port
  {e37fe4ea-a743-42fd-8b56-cb10529bd621}; !- Outlet Port

OS:Connection,
  {e37fe4ea-a743-42fd-8b56-cb10529bd621}, !- Handle
  {b0c8fec7-5eef-477f-b0d8-c6065b8a7534}, !- Name
  {5f7c6682-69e7-44b7-b1e0-ca8a12854cff}, !- Source Object
  3,                                      !- Outlet Port
  {e68d6c97-705d-439e-a784-ee9da1afb3e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b29e0e83-aa40-4f6d-9e4c-df1eee8a1159}, !- Handle
  {21909829-4a46-4551-b8b6-1e21d0378697}, !- Name
  {84cfc700-466f-4ca8-bcf1-969d5214ba1f}, !- Source Object
  4,                                      !- Outlet Port
  {5f7c6682-69e7-44b7-b1e0-ca8a12854cff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b8045215-91ab-4a65-90a1-36abe6f7b4d9}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {49347b7c-fca4-4aad-9980-aaf576d6b627}, !- Handle
  Air Terminal Single Duct Uncontrolled 63, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {7e78fb55-a00e-4ce9-8cc7-c65b0ef58d7c}, !- Inlet Air Node Name
  {d40af474-cfcf-468a-bb87-9292a458d294}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2cca8a32-62f5-4a5d-ae39-9c5eba028f4f}, !- Handle
  Node 350,                               !- Name
  {d40af474-cfcf-468a-bb87-9292a458d294}, !- Inlet Port
  {7e073e60-b0ae-497f-8982-4bdd04e9ce28}; !- Outlet Port

OS:Node,
  {f3488abf-8b8b-4e8b-90a5-913954898ac7}, !- Handle
  Node 351,                               !- Name
  {6e901ab3-b137-4267-8350-606015de7a04}, !- Inlet Port
  {9f7f507a-200f-4d7e-9d06-a3175ee2026b}; !- Outlet Port

OS:Connection,
  {7e073e60-b0ae-497f-8982-4bdd04e9ce28}, !- Handle
  {796c375a-c538-42f8-8416-fb77e6135477}, !- Name
  {2cca8a32-62f5-4a5d-ae39-9c5eba028f4f}, !- Source Object
  3,                                      !- Outlet Port
  {e68d6c97-705d-439e-a784-ee9da1afb3e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6e901ab3-b137-4267-8350-606015de7a04}, !- Handle
  {05b1035c-176c-4ff0-9ce3-5bc8168dd364}, !- Name
  {7fb58318-2d77-4c9b-8e34-e2cecc2a4baf}, !- Source Object
  12,                                     !- Outlet Port
  {f3488abf-8b8b-4e8b-90a5-913954898ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7f507a-200f-4d7e-9d06-a3175ee2026b}, !- Handle
  {61fee238-0f4e-4ef0-b016-8a94adcaa221}, !- Name
  {f3488abf-8b8b-4e8b-90a5-913954898ac7}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  65;                                     !- Inlet Port

OS:Connection,
  {7e78fb55-a00e-4ce9-8cc7-c65b0ef58d7c}, !- Handle
  {4837cded-de3e-4ee8-b3a0-502c0e997d72}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  65,                                     !- Outlet Port
  {49347b7c-fca4-4aad-9980-aaf576d6b627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d40af474-cfcf-468a-bb87-9292a458d294}, !- Handle
  {cdf3bb1a-290c-415c-82b7-7b235b2712e2}, !- Name
  {49347b7c-fca4-4aad-9980-aaf576d6b627}, !- Source Object
  4,                                      !- Outlet Port
  {2cca8a32-62f5-4a5d-ae39-9c5eba028f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0333f637-0bfe-44cb-a966-30135be89174}, !- Handle
  Coil Heating Electric 65,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f08c2571-7778-4409-a569-46223b1e9301}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bc8bcd8-ac67-4b44-ab23-92b6e2647d90}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {369afe21-07e0-4c5c-afd8-8f18c0a67a49}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {871625c7-828c-4735-865d-f49f8205c976}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6c91c95-4aa8-41bd-a38a-842af0f291b7}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b8d2e0b8-39fe-4f4f-9940-8e18c8c646e2}, !- Handle
  Coil Cooling DX Single Speed 65 7kBtu/hr 10.9EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70154655421382,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e88931c-4d9c-4a9c-95da-75d1597994f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88ada363-7900-4336-9b06-082624a8d939}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76163603-2cf6-41f4-b484-debd386c9382}, !- Energy Input Ratio Function of Temperature Curve Name
  {e23696a1-298d-43eb-996a-4e6b50360951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53f09f88-591b-4bf7-8da4-ad730cf4445c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {02786262-1225-4df3-8659-137f5938bee2}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f7a43ca-165b-49ff-94a9-4410b2e29133}, !- Handle
  Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {827bd4ef-590a-43bb-be2b-59b7c38b7f7f}, !- Air Inlet Node Name
  {3539b7f6-f4cc-4c1c-ba3a-e685719399ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02786262-1225-4df3-8659-137f5938bee2}, !- Supply Air Fan Name
  {0333f637-0bfe-44cb-a966-30135be89174}, !- Heating Coil Name
  {b8d2e0b8-39fe-4f4f-9940-8e18c8c646e2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {481ba770-64bd-4ca9-b16b-e4be99089470}, !- Handle
  Node 352,                               !- Name
  {3dd8e162-8d58-4877-810e-5a1c29a62b68}, !- Inlet Port
  {827bd4ef-590a-43bb-be2b-59b7c38b7f7f}; !- Outlet Port

OS:Connection,
  {3dd8e162-8d58-4877-810e-5a1c29a62b68}, !- Handle
  {89836ada-b3bf-4bbe-9a54-7abc6eb1a3a1}, !- Name
  {2dec7885-92b8-49fa-a09f-de1fda801bd8}, !- Source Object
  3,                                      !- Outlet Port
  {481ba770-64bd-4ca9-b16b-e4be99089470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827bd4ef-590a-43bb-be2b-59b7c38b7f7f}, !- Handle
  {04978176-c9c8-4b11-a82c-1a9543d75e94}, !- Name
  {481ba770-64bd-4ca9-b16b-e4be99089470}, !- Source Object
  3,                                      !- Outlet Port
  {4f7a43ca-165b-49ff-94a9-4410b2e29133}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f7deaa0-00b1-4561-83b0-40317f8e55d2}, !- Handle
  Node 353,                               !- Name
  {3539b7f6-f4cc-4c1c-ba3a-e685719399ec}, !- Inlet Port
  {cfc1101e-f843-4edd-ae71-0ef8ebece0b1}; !- Outlet Port

OS:Connection,
  {cfc1101e-f843-4edd-ae71-0ef8ebece0b1}, !- Handle
  {d047080b-0b63-4e5b-a86f-c340b5ae33af}, !- Name
  {2f7deaa0-00b1-4561-83b0-40317f8e55d2}, !- Source Object
  3,                                      !- Outlet Port
  {31151eb8-379f-4205-a61c-7afa47c3e8d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3539b7f6-f4cc-4c1c-ba3a-e685719399ec}, !- Handle
  {980057e5-dd9b-4ffc-8f38-60e2f0ba2bcf}, !- Name
  {4f7a43ca-165b-49ff-94a9-4410b2e29133}, !- Source Object
  4,                                      !- Outlet Port
  {2f7deaa0-00b1-4561-83b0-40317f8e55d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {76bcc493-abbb-4ff7-a17c-680beb5cd20a}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f757abb-dd2e-4661-85c7-e22bc8c646d2}, !- Handle
  Air Terminal Single Duct Uncontrolled 64, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {6775d4f1-ba3c-498e-9f4e-0a502e2bce05}, !- Inlet Air Node Name
  {35c9d23c-8ec2-4ecb-ba4e-ae5fadd26309}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {181232b5-5d5b-433b-aa82-7f9bd3ae743c}, !- Handle
  Node 354,                               !- Name
  {35c9d23c-8ec2-4ecb-ba4e-ae5fadd26309}, !- Inlet Port
  {52c8cb3e-21c3-49bc-a266-0676fbf58f1c}; !- Outlet Port

OS:Node,
  {d045369e-1050-4317-a1c5-3f1d8ed88280}, !- Handle
  Node 355,                               !- Name
  {063c6b1e-6633-4e7a-901e-9e99b8c7394c}, !- Inlet Port
  {8b1ac347-2f28-4fc1-a7d3-75823caef768}; !- Outlet Port

OS:Connection,
  {52c8cb3e-21c3-49bc-a266-0676fbf58f1c}, !- Handle
  {58bc7fd6-0213-4f88-9e0f-c2e02cbbb7b1}, !- Name
  {181232b5-5d5b-433b-aa82-7f9bd3ae743c}, !- Source Object
  3,                                      !- Outlet Port
  {31151eb8-379f-4205-a61c-7afa47c3e8d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {063c6b1e-6633-4e7a-901e-9e99b8c7394c}, !- Handle
  {b568c4ba-223b-4135-aa66-64c4ea37c226}, !- Name
  {d5fbc27d-b1b4-4cb0-900e-a8ab6e46cd09}, !- Source Object
  12,                                     !- Outlet Port
  {d045369e-1050-4317-a1c5-3f1d8ed88280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1ac347-2f28-4fc1-a7d3-75823caef768}, !- Handle
  {c705d630-0bc9-46b0-8b13-faf038561481}, !- Name
  {d045369e-1050-4317-a1c5-3f1d8ed88280}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {6775d4f1-ba3c-498e-9f4e-0a502e2bce05}, !- Handle
  {233e8233-b475-47b7-ac61-47215b8531cd}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  66,                                     !- Outlet Port
  {7f757abb-dd2e-4661-85c7-e22bc8c646d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35c9d23c-8ec2-4ecb-ba4e-ae5fadd26309}, !- Handle
  {b4037f5b-c344-4abf-81ca-237b873253b5}, !- Name
  {7f757abb-dd2e-4661-85c7-e22bc8c646d2}, !- Source Object
  4,                                      !- Outlet Port
  {181232b5-5d5b-433b-aa82-7f9bd3ae743c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52899f50-6051-42ee-9e84-d93c742cb52a}, !- Handle
  Coil Heating Electric 66,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2b0512b8-c6a0-4c4a-b407-41349b2e6c68}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab63d81d-7973-46fe-8a25-bea20c78760f}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e859c1e-6289-43bd-8edf-0a247c13bc97}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6ec3c07-ba7a-4acb-b126-cb75fd117b49}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df2915df-3d05-4919-a471-ce60520dfd01}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cf7c429d-43bc-4239-9557-a623b0e74b04}, !- Handle
  Coil Cooling DX Single Speed 66 8kBtu/hr 10.9EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67505248940531,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad81229d-d066-430e-8791-550058105ad8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eae627ae-2f66-433a-a44d-0b217b62bff9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d218eed0-51a6-4ae7-ab7c-43f5aa37853a}, !- Energy Input Ratio Function of Temperature Curve Name
  {6dd66065-dda1-4200-92ef-476e330bb9b8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2676ff85-fefe-4ed4-be34-1722885fac1e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {16b365a5-56a5-45e5-9d6c-14bf423d6b27}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fd6a532a-c99b-4bf8-b72c-c10224c68c9e}, !- Handle
  Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {af4e1212-900f-414b-9835-5ad83fa1c6a2}, !- Air Inlet Node Name
  {0570e147-e6be-43b5-bcf5-c408dfa3623c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16b365a5-56a5-45e5-9d6c-14bf423d6b27}, !- Supply Air Fan Name
  {52899f50-6051-42ee-9e84-d93c742cb52a}, !- Heating Coil Name
  {cf7c429d-43bc-4239-9557-a623b0e74b04}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {47ed4456-edd3-4139-99a1-6a156d8b019a}, !- Handle
  Node 356,                               !- Name
  {67f83ec7-faef-4f1a-8655-5b1139a76be7}, !- Inlet Port
  {af4e1212-900f-414b-9835-5ad83fa1c6a2}; !- Outlet Port

OS:Connection,
  {67f83ec7-faef-4f1a-8655-5b1139a76be7}, !- Handle
  {d65cfb83-c081-4fe8-8524-b236b7976f02}, !- Name
  {1921b5d8-1da2-4c91-a540-481b5b2f44cb}, !- Source Object
  3,                                      !- Outlet Port
  {47ed4456-edd3-4139-99a1-6a156d8b019a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4e1212-900f-414b-9835-5ad83fa1c6a2}, !- Handle
  {0b0143f0-35da-48b5-b377-d7605bec0d5b}, !- Name
  {47ed4456-edd3-4139-99a1-6a156d8b019a}, !- Source Object
  3,                                      !- Outlet Port
  {fd6a532a-c99b-4bf8-b72c-c10224c68c9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5119a6e-f860-421c-b12f-bf4634f87c80}, !- Handle
  Node 357,                               !- Name
  {0570e147-e6be-43b5-bcf5-c408dfa3623c}, !- Inlet Port
  {c1dc419e-eb42-4065-a782-2a5990f6baaa}; !- Outlet Port

OS:Connection,
  {c1dc419e-eb42-4065-a782-2a5990f6baaa}, !- Handle
  {ea28d864-7d9e-45bd-9492-412b583f6813}, !- Name
  {b5119a6e-f860-421c-b12f-bf4634f87c80}, !- Source Object
  3,                                      !- Outlet Port
  {da6213ef-dc63-445a-b8e6-b7312e4c49c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0570e147-e6be-43b5-bcf5-c408dfa3623c}, !- Handle
  {52ab6db5-1b59-491a-97eb-64a24004edf5}, !- Name
  {fd6a532a-c99b-4bf8-b72c-c10224c68c9e}, !- Source Object
  4,                                      !- Outlet Port
  {b5119a6e-f860-421c-b12f-bf4634f87c80}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7eeb5636-570b-4495-957b-ea495893828b}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {726d7101-5e68-4ecc-8e2f-b3c53859352f}, !- Handle
  Air Terminal Single Duct Uncontrolled 65, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {7b3ec82e-abef-46b0-9de3-7cc3238ea319}, !- Inlet Air Node Name
  {0dfd20d0-8bbd-419d-adb4-b6fd6a3029cd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a467b15e-bb15-42f2-bdbe-e74a47d05be7}, !- Handle
  Node 358,                               !- Name
  {0dfd20d0-8bbd-419d-adb4-b6fd6a3029cd}, !- Inlet Port
  {cfdacaae-cb55-466a-ba0c-3df44816f1ea}; !- Outlet Port

OS:Node,
  {2ba8bf29-4963-49d3-9067-c6085da42ef1}, !- Handle
  Node 359,                               !- Name
  {b717d66d-16ce-4e43-a04d-be68d33e3cf5}, !- Inlet Port
  {9a06af96-0759-4bb1-97aa-185563a1153b}; !- Outlet Port

OS:Connection,
  {cfdacaae-cb55-466a-ba0c-3df44816f1ea}, !- Handle
  {a12db1d3-65d1-4c14-9f4d-8443e264a74a}, !- Name
  {a467b15e-bb15-42f2-bdbe-e74a47d05be7}, !- Source Object
  3,                                      !- Outlet Port
  {da6213ef-dc63-445a-b8e6-b7312e4c49c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b717d66d-16ce-4e43-a04d-be68d33e3cf5}, !- Handle
  {1f811214-b630-4ed0-8e86-b23605ea66c8}, !- Name
  {92199bbb-aa0d-4d51-aec8-08338e8967e4}, !- Source Object
  12,                                     !- Outlet Port
  {2ba8bf29-4963-49d3-9067-c6085da42ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a06af96-0759-4bb1-97aa-185563a1153b}, !- Handle
  {063dec15-7cbe-495f-a941-8c4058638313}, !- Name
  {2ba8bf29-4963-49d3-9067-c6085da42ef1}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {7b3ec82e-abef-46b0-9de3-7cc3238ea319}, !- Handle
  {b8b20210-e680-4adc-a735-5e84a753a1cf}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  67,                                     !- Outlet Port
  {726d7101-5e68-4ecc-8e2f-b3c53859352f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dfd20d0-8bbd-419d-adb4-b6fd6a3029cd}, !- Handle
  {90beebbd-57ba-4e33-a97e-be16272867c0}, !- Name
  {726d7101-5e68-4ecc-8e2f-b3c53859352f}, !- Source Object
  4,                                      !- Outlet Port
  {a467b15e-bb15-42f2-bdbe-e74a47d05be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5afff3b3-312d-44d0-aac3-b44ef6ca11a5}, !- Handle
  Coil Heating Electric 67,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a7d75d2a-d4ce-4cff-83d6-f56859eed3f4}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {857f370f-da56-4108-bd7a-a24650cceeda}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5a89042-4c71-48ee-b04c-3ff0c08584dd}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c080dbb-fcdf-4e5e-b1d6-8e460cdf5f8e}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10a994f2-6ace-45a9-b327-89c055d13ba3}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9712925-e81b-4eef-bdf1-06652106be84}, !- Handle
  Coil Cooling DX Single Speed 67 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.725245592839,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f1da9e4-1569-4407-b6ba-4b50c0b7fde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8fa650bd-7d76-4bb8-b1df-eb1b6169aef7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f674e170-030f-407f-a268-45bd253d6634}, !- Energy Input Ratio Function of Temperature Curve Name
  {99cdfabd-22d6-44a2-adaf-8754702169db}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de0af5a8-b550-44b7-9986-009c2f943588}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {66f41a08-926a-4a7a-9d1b-4158f2538268}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5956f818-0008-4c5b-8702-59507878b7a8}, !- Handle
  Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {86d7e1ea-ad3c-4a36-8508-d4388b5d0ab4}, !- Air Inlet Node Name
  {562292fb-2406-4e08-ad59-4d2b0f89d024}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {66f41a08-926a-4a7a-9d1b-4158f2538268}, !- Supply Air Fan Name
  {5afff3b3-312d-44d0-aac3-b44ef6ca11a5}, !- Heating Coil Name
  {f9712925-e81b-4eef-bdf1-06652106be84}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d17bf14f-e644-40ab-a281-d07e2eb555d5}, !- Handle
  Node 360,                               !- Name
  {44bd86d7-9e2d-44a3-9fc0-dfc6b75db8f0}, !- Inlet Port
  {86d7e1ea-ad3c-4a36-8508-d4388b5d0ab4}; !- Outlet Port

OS:Connection,
  {44bd86d7-9e2d-44a3-9fc0-dfc6b75db8f0}, !- Handle
  {0df380c7-98e0-4d98-8a47-9d75ecc1932b}, !- Name
  {68bf44e7-73a0-4299-ab9a-984c5bbe298d}, !- Source Object
  3,                                      !- Outlet Port
  {d17bf14f-e644-40ab-a281-d07e2eb555d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d7e1ea-ad3c-4a36-8508-d4388b5d0ab4}, !- Handle
  {d9be26d2-f5ff-42ff-aa93-f2590d413a29}, !- Name
  {d17bf14f-e644-40ab-a281-d07e2eb555d5}, !- Source Object
  3,                                      !- Outlet Port
  {5956f818-0008-4c5b-8702-59507878b7a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c94c28b-b451-4e6b-a99a-9f1f8bf4bd7c}, !- Handle
  Node 361,                               !- Name
  {562292fb-2406-4e08-ad59-4d2b0f89d024}, !- Inlet Port
  {c06c99b4-827c-4580-b563-f6ab60a2e2e3}; !- Outlet Port

OS:Connection,
  {c06c99b4-827c-4580-b563-f6ab60a2e2e3}, !- Handle
  {60f22a9c-3b9f-491d-8d2f-d246f9975634}, !- Name
  {7c94c28b-b451-4e6b-a99a-9f1f8bf4bd7c}, !- Source Object
  3,                                      !- Outlet Port
  {f2776108-dc89-439d-8f25-dc03d435e8f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {562292fb-2406-4e08-ad59-4d2b0f89d024}, !- Handle
  {387cbd23-7faa-418f-8a55-19fa1fa92f74}, !- Name
  {5956f818-0008-4c5b-8702-59507878b7a8}, !- Source Object
  4,                                      !- Outlet Port
  {7c94c28b-b451-4e6b-a99a-9f1f8bf4bd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d4dd0555-bd6b-4c96-962c-e218ea5799c8}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {be958ca9-e405-4e83-8783-9ff2dc9310a5}, !- Handle
  Air Terminal Single Duct Uncontrolled 66, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {b5182a9c-a897-4c15-8676-f214366aaac6}, !- Inlet Air Node Name
  {ef5875de-ed9a-48c7-bdbe-0a6576efd21f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9169ebd7-1a6f-436e-bad1-bb2f8105a2af}, !- Handle
  Node 362,                               !- Name
  {ef5875de-ed9a-48c7-bdbe-0a6576efd21f}, !- Inlet Port
  {e7ef88e0-0ec6-4d54-bf75-9993e4eac523}; !- Outlet Port

OS:Node,
  {977f43a8-8a41-4f44-bb15-1485623458d7}, !- Handle
  Node 363,                               !- Name
  {9fef01f6-b43d-450c-9192-a6fec3bc7a60}, !- Inlet Port
  {bcfe6951-89d8-40fb-adb0-c3b9253dfdd0}; !- Outlet Port

OS:Connection,
  {e7ef88e0-0ec6-4d54-bf75-9993e4eac523}, !- Handle
  {d188823c-bb9d-41ad-b5b5-6b8303c7b309}, !- Name
  {9169ebd7-1a6f-436e-bad1-bb2f8105a2af}, !- Source Object
  3,                                      !- Outlet Port
  {f2776108-dc89-439d-8f25-dc03d435e8f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9fef01f6-b43d-450c-9192-a6fec3bc7a60}, !- Handle
  {1c1938a3-9ea3-434d-8dbb-4eb4af328f25}, !- Name
  {30927327-dedb-46a2-b410-e5a4d938bc53}, !- Source Object
  12,                                     !- Outlet Port
  {977f43a8-8a41-4f44-bb15-1485623458d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfe6951-89d8-40fb-adb0-c3b9253dfdd0}, !- Handle
  {7dcff9de-d80f-4dea-8316-ea53711830be}, !- Name
  {977f43a8-8a41-4f44-bb15-1485623458d7}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {b5182a9c-a897-4c15-8676-f214366aaac6}, !- Handle
  {be9fa271-d2b1-4f5e-a452-f1a3077b15cb}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  68,                                     !- Outlet Port
  {be958ca9-e405-4e83-8783-9ff2dc9310a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef5875de-ed9a-48c7-bdbe-0a6576efd21f}, !- Handle
  {965327d9-2a75-4627-a13c-61ed61a73f5a}, !- Name
  {be958ca9-e405-4e83-8783-9ff2dc9310a5}, !- Source Object
  4,                                      !- Outlet Port
  {9169ebd7-1a6f-436e-bad1-bb2f8105a2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {371f462b-3d04-4674-9523-d85f33d70c63}, !- Handle
  Coil Heating Electric 68,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e1df0a1c-9ebc-4def-baa5-6af25203f7ab}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecdb3a22-40e9-4230-b998-09a8ca416c50}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f2e84eb-716f-454e-8b4d-bbaafc85d807}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {add9d52c-5a11-425f-a497-eed753241472}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e7cb4ba1-a19e-4697-9cea-6425f88252aa}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e3798726-35eb-4c41-9957-3923f51fe384}, !- Handle
  Coil Cooling DX Single Speed 68 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72559320483969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19c157ec-b789-4f66-bd88-8f1e6d42ca55}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a4f3adc-d125-492c-91d4-052fac90b3ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1208ebf7-b406-46ad-be42-e166e6f43474}, !- Energy Input Ratio Function of Temperature Curve Name
  {44255ee0-cd96-42b0-801e-4c07ad29030f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06a69bfd-83dd-44f9-a29d-0efbe4cbb5ff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b997f80c-3529-4e0e-961c-74191a097252}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b6aad32-c5d2-4043-b463-b024ef5e1dcc}, !- Handle
  Sp-F4 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {808a4a47-bb19-4c17-8972-a9be9c0b097d}, !- Air Inlet Node Name
  {19cd5a36-e0a2-4f44-8001-a4561773e578}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b997f80c-3529-4e0e-961c-74191a097252}, !- Supply Air Fan Name
  {371f462b-3d04-4674-9523-d85f33d70c63}, !- Heating Coil Name
  {e3798726-35eb-4c41-9957-3923f51fe384}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {437bc142-c3a3-4d1f-8d76-a537934052e0}, !- Handle
  Node 364,                               !- Name
  {65854acb-92ae-48c9-819f-83b23cf68a3d}, !- Inlet Port
  {808a4a47-bb19-4c17-8972-a9be9c0b097d}; !- Outlet Port

OS:Connection,
  {65854acb-92ae-48c9-819f-83b23cf68a3d}, !- Handle
  {cfd63db4-4be3-4902-a56b-7dfb2cbea093}, !- Name
  {0fbb2f81-8144-477d-9488-8f9037743b0a}, !- Source Object
  3,                                      !- Outlet Port
  {437bc142-c3a3-4d1f-8d76-a537934052e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808a4a47-bb19-4c17-8972-a9be9c0b097d}, !- Handle
  {1d17e3c5-7f36-4936-8953-54fee02ea7ab}, !- Name
  {437bc142-c3a3-4d1f-8d76-a537934052e0}, !- Source Object
  3,                                      !- Outlet Port
  {1b6aad32-c5d2-4043-b463-b024ef5e1dcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd7c6e22-5451-41ae-91a2-69bd52052430}, !- Handle
  Node 365,                               !- Name
  {19cd5a36-e0a2-4f44-8001-a4561773e578}, !- Inlet Port
  {ca0de339-220b-4018-a4ac-e3547a07742d}; !- Outlet Port

OS:Connection,
  {ca0de339-220b-4018-a4ac-e3547a07742d}, !- Handle
  {bcecc5da-8a63-4305-b55e-2a6c4cd7035e}, !- Name
  {bd7c6e22-5451-41ae-91a2-69bd52052430}, !- Source Object
  3,                                      !- Outlet Port
  {c189e0ed-56a1-47c2-b888-1b00dd77cb83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19cd5a36-e0a2-4f44-8001-a4561773e578}, !- Handle
  {e1504bc3-ff3d-47ea-8285-9f94721939e5}, !- Name
  {1b6aad32-c5d2-4043-b463-b024ef5e1dcc}, !- Source Object
  4,                                      !- Outlet Port
  {bd7c6e22-5451-41ae-91a2-69bd52052430}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ef0ae8a-25bc-4ad0-b47b-d68d60c4e11b}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {efaa660c-087c-462d-8123-9ee96ea0f58a}, !- Handle
  Air Terminal Single Duct Uncontrolled 67, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {98ae06ae-d6ff-4f73-97e0-7f7e64869b08}, !- Inlet Air Node Name
  {4110544a-4083-4285-915a-53a9b5fc7b79}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77a55f1a-4175-4296-9d8f-4dd8edd992bc}, !- Handle
  Node 366,                               !- Name
  {4110544a-4083-4285-915a-53a9b5fc7b79}, !- Inlet Port
  {d20da2fb-a43e-4f9e-8b2f-97bedef4babe}; !- Outlet Port

OS:Node,
  {0f67722f-30f9-4ad8-8784-654485be59a6}, !- Handle
  Node 367,                               !- Name
  {aa3b8f5b-dacf-4909-9af5-8def642b154e}, !- Inlet Port
  {5836175c-9ce3-4522-9e64-4470ef9b9e25}; !- Outlet Port

OS:Connection,
  {d20da2fb-a43e-4f9e-8b2f-97bedef4babe}, !- Handle
  {aba62ac1-7363-4f0f-ab42-a4bfa91607e8}, !- Name
  {77a55f1a-4175-4296-9d8f-4dd8edd992bc}, !- Source Object
  3,                                      !- Outlet Port
  {c189e0ed-56a1-47c2-b888-1b00dd77cb83}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aa3b8f5b-dacf-4909-9af5-8def642b154e}, !- Handle
  {69f52c0e-ee6c-4fff-ab83-6277372135e2}, !- Name
  {45b6dda7-8287-4d09-a135-1705afab544c}, !- Source Object
  12,                                     !- Outlet Port
  {0f67722f-30f9-4ad8-8784-654485be59a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5836175c-9ce3-4522-9e64-4470ef9b9e25}, !- Handle
  {cf5f5793-9183-4a04-a445-10100b13b9ba}, !- Name
  {0f67722f-30f9-4ad8-8784-654485be59a6}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {98ae06ae-d6ff-4f73-97e0-7f7e64869b08}, !- Handle
  {ed117657-98bc-48d3-be83-08e43c33a311}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  69,                                     !- Outlet Port
  {efaa660c-087c-462d-8123-9ee96ea0f58a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4110544a-4083-4285-915a-53a9b5fc7b79}, !- Handle
  {f254efb5-4b61-47fe-ad3e-0ce7890abcea}, !- Name
  {efaa660c-087c-462d-8123-9ee96ea0f58a}, !- Source Object
  4,                                      !- Outlet Port
  {77a55f1a-4175-4296-9d8f-4dd8edd992bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {89498a63-ff50-4d86-83c0-6dccf3beddb0}, !- Handle
  Coil Heating Electric 69,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {743e0cb3-8486-434e-a163-9d0f41f72da1}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68088e12-7355-4646-9a31-3e12c1b71e0d}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {009404f0-de8f-4056-afe1-ae7aa483bf5f}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea79889b-5c85-4432-a3ca-8cf88d275e13}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {335c4831-ebfb-4e58-bfd4-c8cd6fefe9dd}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {13d671ec-092d-4722-b9ed-f4703f886b82}, !- Handle
  Coil Cooling DX Single Speed 69 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72688720095936,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d4ffcf0-d16d-4e71-ac08-b4183be88b5b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a690ca89-0e24-41d4-837e-ff80f5211eb8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bb95439-9555-4a4a-aced-e4ce33306040}, !- Energy Input Ratio Function of Temperature Curve Name
  {7753e51e-5f97-4012-bc76-9b642c073766}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {03edc6cb-6cfa-4ba7-9507-721ce3e34a63}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {33118846-83dc-462a-8ac5-0eca737989cc}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bff350eb-1d93-4e98-b0e4-feaebed8e9d4}, !- Handle
  Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {b43370db-b121-45a9-9c45-9f053afd900b}, !- Air Inlet Node Name
  {1c9a5e2b-23a7-4f03-ab5d-52ef05795ada}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33118846-83dc-462a-8ac5-0eca737989cc}, !- Supply Air Fan Name
  {89498a63-ff50-4d86-83c0-6dccf3beddb0}, !- Heating Coil Name
  {13d671ec-092d-4722-b9ed-f4703f886b82}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8920ceef-f899-4d30-b16a-855c29b2297e}, !- Handle
  Node 368,                               !- Name
  {0a256488-9527-41b3-8f84-3e15bae29940}, !- Inlet Port
  {b43370db-b121-45a9-9c45-9f053afd900b}; !- Outlet Port

OS:Connection,
  {0a256488-9527-41b3-8f84-3e15bae29940}, !- Handle
  {adfdb5ac-1b76-4b7d-a330-4a21c6803af2}, !- Name
  {692e3ee5-068c-46c7-aec7-9bf36bfb06cf}, !- Source Object
  3,                                      !- Outlet Port
  {8920ceef-f899-4d30-b16a-855c29b2297e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43370db-b121-45a9-9c45-9f053afd900b}, !- Handle
  {1a5a2829-df6a-48bd-98e3-9fafc677d4b3}, !- Name
  {8920ceef-f899-4d30-b16a-855c29b2297e}, !- Source Object
  3,                                      !- Outlet Port
  {bff350eb-1d93-4e98-b0e4-feaebed8e9d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1eaaf5c8-11e7-40e3-8949-aac9bc95148c}, !- Handle
  Node 369,                               !- Name
  {1c9a5e2b-23a7-4f03-ab5d-52ef05795ada}, !- Inlet Port
  {4031d63b-2807-4f98-ac90-8b70f00056a5}; !- Outlet Port

OS:Connection,
  {4031d63b-2807-4f98-ac90-8b70f00056a5}, !- Handle
  {71747c97-466f-4f0b-951d-75598f795081}, !- Name
  {1eaaf5c8-11e7-40e3-8949-aac9bc95148c}, !- Source Object
  3,                                      !- Outlet Port
  {94a39cb2-1904-4373-b090-63897ac33cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c9a5e2b-23a7-4f03-ab5d-52ef05795ada}, !- Handle
  {704019a9-2873-485a-8f9b-0dfea90b472b}, !- Name
  {bff350eb-1d93-4e98-b0e4-feaebed8e9d4}, !- Source Object
  4,                                      !- Outlet Port
  {1eaaf5c8-11e7-40e3-8949-aac9bc95148c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {63ead5d3-5e86-4b22-8615-b2d8c1d715e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {88249f28-4e6f-4b85-8cda-262e55732856}, !- Handle
  Air Terminal Single Duct Uncontrolled 68, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {338901e5-6bc5-4852-b5b7-f85e6020b6fb}, !- Inlet Air Node Name
  {f332ae89-753e-4eab-a755-acf867d4136b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {788a0874-c739-46c9-9bda-fc9236b30b4c}, !- Handle
  Node 370,                               !- Name
  {f332ae89-753e-4eab-a755-acf867d4136b}, !- Inlet Port
  {767a1b66-f7a9-4db5-a8a3-7fde715f41cc}; !- Outlet Port

OS:Node,
  {ac269287-1c64-4515-974f-54f964baf551}, !- Handle
  Node 371,                               !- Name
  {ad1f7832-7b23-4227-8581-e40770bccb18}, !- Inlet Port
  {86a63fb0-939d-45cf-ab8c-8a84920785d5}; !- Outlet Port

OS:Connection,
  {767a1b66-f7a9-4db5-a8a3-7fde715f41cc}, !- Handle
  {58445fb0-ce27-47f2-83f3-6fc88cebb743}, !- Name
  {788a0874-c739-46c9-9bda-fc9236b30b4c}, !- Source Object
  3,                                      !- Outlet Port
  {94a39cb2-1904-4373-b090-63897ac33cfd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad1f7832-7b23-4227-8581-e40770bccb18}, !- Handle
  {c3c492fb-5105-47bd-a853-c34048cbfe79}, !- Name
  {04ade5e2-d164-40b2-b063-c30af496205b}, !- Source Object
  12,                                     !- Outlet Port
  {ac269287-1c64-4515-974f-54f964baf551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a63fb0-939d-45cf-ab8c-8a84920785d5}, !- Handle
  {6a05b69f-e2fb-45d8-a007-093d2027f468}, !- Name
  {ac269287-1c64-4515-974f-54f964baf551}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  70;                                     !- Inlet Port

OS:Connection,
  {338901e5-6bc5-4852-b5b7-f85e6020b6fb}, !- Handle
  {0919ed49-7b23-4be5-9d26-49071e8a01cf}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  70,                                     !- Outlet Port
  {88249f28-4e6f-4b85-8cda-262e55732856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f332ae89-753e-4eab-a755-acf867d4136b}, !- Handle
  {4b2a443a-30e8-457c-8806-25116b832d80}, !- Name
  {88249f28-4e6f-4b85-8cda-262e55732856}, !- Source Object
  4,                                      !- Outlet Port
  {788a0874-c739-46c9-9bda-fc9236b30b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2236ea8b-9921-4193-898e-b4e1815c528b}, !- Handle
  Coil Heating Electric 70,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cb2314dc-a1e3-4e74-8bf8-ccd6a5d9489e}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11b357fe-c338-4054-b7b7-f922745cfb13}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d40a2bdf-ea6f-4158-95d8-a84e32e01181}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad417028-4328-4966-bdc9-1d3aa79f2bbd}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e8ccbb7-26a2-4ac7-8459-3bc60f32460c}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5d84373c-4774-4522-91be-12d31d26bca5}, !- Handle
  Coil Cooling DX Single Speed 70 9kBtu/hr 10.5EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55854532650531,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88cdb88e-67ec-4495-bf55-fa771175bfb6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {395ab9c2-5fa7-4a14-b83c-c2e275980cb5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {953ad59c-32d7-46dc-8b68-580e59cd1406}, !- Energy Input Ratio Function of Temperature Curve Name
  {279dbd57-527d-42a3-b86c-1e1ef5c442ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64a309a5-47d0-41b1-ad51-5aee89887ce1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6cf91883-7337-42a8-9349-c06a0123a9ee}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {72ec96ae-5b5a-45b5-be47-86f8470b3b8d}, !- Handle
  Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {e760b41e-9d8a-4f71-b98d-c9973fc57ca1}, !- Air Inlet Node Name
  {c4a19142-accc-43d8-a751-13b293bdf7f9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6cf91883-7337-42a8-9349-c06a0123a9ee}, !- Supply Air Fan Name
  {2236ea8b-9921-4193-898e-b4e1815c528b}, !- Heating Coil Name
  {5d84373c-4774-4522-91be-12d31d26bca5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {271b2fa5-2d1c-45d9-8108-e46c8ef440fd}, !- Handle
  Node 372,                               !- Name
  {121a65f5-c491-430b-b3af-a8fb137c1cd0}, !- Inlet Port
  {e760b41e-9d8a-4f71-b98d-c9973fc57ca1}; !- Outlet Port

OS:Connection,
  {121a65f5-c491-430b-b3af-a8fb137c1cd0}, !- Handle
  {bcfcabc4-98f0-4de7-be08-1b27fb8f9d66}, !- Name
  {45cb4dbc-4b5a-4524-a5c1-c0bb6388bb5e}, !- Source Object
  3,                                      !- Outlet Port
  {271b2fa5-2d1c-45d9-8108-e46c8ef440fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e760b41e-9d8a-4f71-b98d-c9973fc57ca1}, !- Handle
  {ed06a9da-8292-4da3-8679-2312fb1ba661}, !- Name
  {271b2fa5-2d1c-45d9-8108-e46c8ef440fd}, !- Source Object
  3,                                      !- Outlet Port
  {72ec96ae-5b5a-45b5-be47-86f8470b3b8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d8fe092-c3a8-4c8e-b950-b0ec778c3dbf}, !- Handle
  Node 373,                               !- Name
  {c4a19142-accc-43d8-a751-13b293bdf7f9}, !- Inlet Port
  {19aa7a4c-6f40-411e-8ffd-e643ef49cd50}; !- Outlet Port

OS:Connection,
  {19aa7a4c-6f40-411e-8ffd-e643ef49cd50}, !- Handle
  {d9420f84-8b28-4a55-a46c-a10f48ccfffc}, !- Name
  {0d8fe092-c3a8-4c8e-b950-b0ec778c3dbf}, !- Source Object
  3,                                      !- Outlet Port
  {c9f331ae-7101-4a27-8d08-7fddb3cd7c14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a19142-accc-43d8-a751-13b293bdf7f9}, !- Handle
  {0e324702-77e1-4832-99ac-50695235400f}, !- Name
  {72ec96ae-5b5a-45b5-be47-86f8470b3b8d}, !- Source Object
  4,                                      !- Outlet Port
  {0d8fe092-c3a8-4c8e-b950-b0ec778c3dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fbb91ad4-fbf9-42cc-9ba1-bd04904e61a4}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e784ccab-628b-4d3d-b705-a52074fd2047}, !- Handle
  Air Terminal Single Duct Uncontrolled 69, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {3ec89f93-2882-4f8c-ba94-562791e11960}, !- Inlet Air Node Name
  {4dd81f8a-947b-4f75-8efe-6aee9f94081e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {639e6633-c272-4db1-a1e7-f597a096d55d}, !- Handle
  Node 374,                               !- Name
  {4dd81f8a-947b-4f75-8efe-6aee9f94081e}, !- Inlet Port
  {b15853af-18e2-48b4-ba8b-7035ac1ed4f3}; !- Outlet Port

OS:Node,
  {d26eff00-145a-45b9-8f53-e79fdebb42de}, !- Handle
  Node 375,                               !- Name
  {9a0d9216-b4d5-40e7-b030-0caff0864f6c}, !- Inlet Port
  {a5a14f6e-d40a-44b4-9ff7-a2545617599f}; !- Outlet Port

OS:Connection,
  {b15853af-18e2-48b4-ba8b-7035ac1ed4f3}, !- Handle
  {c9385b9c-ec00-47a4-9511-2e47d7d051ea}, !- Name
  {639e6633-c272-4db1-a1e7-f597a096d55d}, !- Source Object
  3,                                      !- Outlet Port
  {c9f331ae-7101-4a27-8d08-7fddb3cd7c14}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a0d9216-b4d5-40e7-b030-0caff0864f6c}, !- Handle
  {f567911e-df60-478c-9143-a419fe60f9f2}, !- Name
  {9238452d-199c-4efb-b112-f90aef55914a}, !- Source Object
  12,                                     !- Outlet Port
  {d26eff00-145a-45b9-8f53-e79fdebb42de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a14f6e-d40a-44b4-9ff7-a2545617599f}, !- Handle
  {02214341-7c14-4497-96ce-431f919f3323}, !- Name
  {d26eff00-145a-45b9-8f53-e79fdebb42de}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  71;                                     !- Inlet Port

OS:Connection,
  {3ec89f93-2882-4f8c-ba94-562791e11960}, !- Handle
  {9cf70ea6-1df3-4ddf-9257-b7e6b21ed714}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  71,                                     !- Outlet Port
  {e784ccab-628b-4d3d-b705-a52074fd2047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dd81f8a-947b-4f75-8efe-6aee9f94081e}, !- Handle
  {db9e22da-bf62-4428-a8e0-c77812343e91}, !- Name
  {e784ccab-628b-4d3d-b705-a52074fd2047}, !- Source Object
  4,                                      !- Outlet Port
  {639e6633-c272-4db1-a1e7-f597a096d55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ff6e5158-7394-4de6-8740-7e4f65f57510}, !- Handle
  Coil Heating Electric 71,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {622be038-b71b-4d54-ab82-4b3135688583}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c92f6eee-69fe-4cc9-94ba-6c95c4f6b0e2}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be6a60f4-ed8b-43f4-ab4e-e2d2ef0fa515}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6972edf-6e7a-4096-98ff-17e0f5d9c3f0}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9c9dcfb3-21c3-4603-b6e1-e367c1a44227}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {072ea44f-9964-45fc-beea-56d399d79c2e}, !- Handle
  Coil Cooling DX Single Speed 71 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72682899123996,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9779cc87-a6f5-4c2f-8328-26ea911b8d50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7f6faa4-db7a-43a0-bc32-f1d4d003b85d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56f79e90-8000-4d67-9606-08fcac7efcda}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab92c59c-d9cf-4cf8-8a22-6cdb2add0232}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71c71c5f-c9aa-4ed5-b894-c84493bdc346}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {707b77d7-e08e-4e78-a5c1-0323a557788f}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {64ea208c-b9cc-45e7-a012-5b9bf012ae1f}, !- Handle
  Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {a670e28f-b727-4beb-b62a-7f8941c26f0d}, !- Air Inlet Node Name
  {68c90475-e552-4ac7-b2fa-ae06033b7892}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {707b77d7-e08e-4e78-a5c1-0323a557788f}, !- Supply Air Fan Name
  {ff6e5158-7394-4de6-8740-7e4f65f57510}, !- Heating Coil Name
  {072ea44f-9964-45fc-beea-56d399d79c2e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8b49c46a-7d2d-498d-bb05-1823dfd36a00}, !- Handle
  Node 376,                               !- Name
  {ac727d0b-361b-43e0-a207-59c0fe4e0e76}, !- Inlet Port
  {a670e28f-b727-4beb-b62a-7f8941c26f0d}; !- Outlet Port

OS:Connection,
  {ac727d0b-361b-43e0-a207-59c0fe4e0e76}, !- Handle
  {0c9299d4-91bd-466b-b88a-15770b21f2b7}, !- Name
  {3e960906-6d58-4e92-beee-480e11e178ae}, !- Source Object
  3,                                      !- Outlet Port
  {8b49c46a-7d2d-498d-bb05-1823dfd36a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a670e28f-b727-4beb-b62a-7f8941c26f0d}, !- Handle
  {18339a3b-a320-4ed8-8f5d-50778bda4a0d}, !- Name
  {8b49c46a-7d2d-498d-bb05-1823dfd36a00}, !- Source Object
  3,                                      !- Outlet Port
  {64ea208c-b9cc-45e7-a012-5b9bf012ae1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61ee4fef-0194-4f3e-ae4d-42a18208f07c}, !- Handle
  Node 377,                               !- Name
  {68c90475-e552-4ac7-b2fa-ae06033b7892}, !- Inlet Port
  {45f57caf-1a44-4d25-8eb2-af4bfd2c561f}; !- Outlet Port

OS:Connection,
  {45f57caf-1a44-4d25-8eb2-af4bfd2c561f}, !- Handle
  {5e40e92f-51e3-4afc-9266-9bf762d14793}, !- Name
  {61ee4fef-0194-4f3e-ae4d-42a18208f07c}, !- Source Object
  3,                                      !- Outlet Port
  {b87cb633-0e27-49ba-9819-a45997fe4f2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68c90475-e552-4ac7-b2fa-ae06033b7892}, !- Handle
  {97bd1129-9cc7-43d7-bced-adb5c2888d7b}, !- Name
  {64ea208c-b9cc-45e7-a012-5b9bf012ae1f}, !- Source Object
  4,                                      !- Outlet Port
  {61ee4fef-0194-4f3e-ae4d-42a18208f07c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7d49497f-1448-4246-8d9a-56102684b566}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a94aa714-a992-4670-9cdb-b328d8225f2c}, !- Handle
  Air Terminal Single Duct Uncontrolled 70, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {4a0aeaa2-aee5-47ee-8512-b5162975a40b}, !- Inlet Air Node Name
  {669cfd1c-398a-44ce-9dca-0035ddb81806}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd905a59-214f-420d-81bc-b99dd1c0ba48}, !- Handle
  Node 378,                               !- Name
  {669cfd1c-398a-44ce-9dca-0035ddb81806}, !- Inlet Port
  {1416589b-b0f5-4088-9595-b6445c9d4137}; !- Outlet Port

OS:Node,
  {c3eb3242-5ed2-4f29-83ee-afc79b6eecd5}, !- Handle
  Node 379,                               !- Name
  {74d3e4fc-709f-40e1-b046-36f004422b6f}, !- Inlet Port
  {d3148f2a-e48e-43d5-ab3a-7e528c004ee8}; !- Outlet Port

OS:Connection,
  {1416589b-b0f5-4088-9595-b6445c9d4137}, !- Handle
  {d3b39e71-6527-4f91-bbeb-fadf0bb6a137}, !- Name
  {cd905a59-214f-420d-81bc-b99dd1c0ba48}, !- Source Object
  3,                                      !- Outlet Port
  {b87cb633-0e27-49ba-9819-a45997fe4f2b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {74d3e4fc-709f-40e1-b046-36f004422b6f}, !- Handle
  {ffdd50c6-bd6f-4847-8213-09050cb06a78}, !- Name
  {15dfc428-1df4-47b3-ab75-731d5d5108c9}, !- Source Object
  12,                                     !- Outlet Port
  {c3eb3242-5ed2-4f29-83ee-afc79b6eecd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3148f2a-e48e-43d5-ab3a-7e528c004ee8}, !- Handle
  {c542022f-fb4f-4c7c-9c07-b9743b967647}, !- Name
  {c3eb3242-5ed2-4f29-83ee-afc79b6eecd5}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  72;                                     !- Inlet Port

OS:Connection,
  {4a0aeaa2-aee5-47ee-8512-b5162975a40b}, !- Handle
  {849f5c16-bd10-4502-b3b3-45546e168b19}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  72,                                     !- Outlet Port
  {a94aa714-a992-4670-9cdb-b328d8225f2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {669cfd1c-398a-44ce-9dca-0035ddb81806}, !- Handle
  {cfb47ca0-c52e-4eec-8a5f-75864a5f2a9b}, !- Name
  {a94aa714-a992-4670-9cdb-b328d8225f2c}, !- Source Object
  4,                                      !- Outlet Port
  {cd905a59-214f-420d-81bc-b99dd1c0ba48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fcd12dc3-9d4d-4227-a02a-f7472f997042}, !- Handle
  Coil Heating Electric 72,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fd9c63cc-f6da-47a7-ba02-36c8e28d3a70}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffcd74e1-0674-4070-8c8e-7dd8df570a3a}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3fa6d1f-e2cf-4312-9902-0c6da02984c4}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97f98ad5-1848-454b-9ef4-f754ec87124d}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5e6a9154-d67b-4faa-a7df-e34a3b69ee52}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {15d53da0-95e4-44fa-8afd-497260e1b926}, !- Handle
  Coil Cooling DX Single Speed 72 9kBtu/hr 10.6EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58187130411645,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {caa2bd0d-266f-44e6-ba57-5724c013d999}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9084e135-deac-4eed-ac35-5ecaba2f08a6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b1638508-ecc4-4640-851e-eb2569aa4556}, !- Energy Input Ratio Function of Temperature Curve Name
  {fe726ce7-64d4-450d-a20e-fc79adeea8c1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3335e4f8-e54a-4c00-9480-782229b28c34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f947191e-6dba-4134-8521-e5015e0b0eae}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {289f07f9-1e86-4dba-8c34-41f1d9dbf2d9}, !- Handle
  Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {2fde2328-11ef-4266-a718-7e1cbfaf72a7}, !- Air Inlet Node Name
  {ecdfed50-2997-49d9-b448-6674b548617b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f947191e-6dba-4134-8521-e5015e0b0eae}, !- Supply Air Fan Name
  {fcd12dc3-9d4d-4227-a02a-f7472f997042}, !- Heating Coil Name
  {15d53da0-95e4-44fa-8afd-497260e1b926}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd9ac26a-abd9-4a12-9cf3-75d4353ac78d}, !- Handle
  Node 380,                               !- Name
  {52147106-a38f-45dd-af15-ff0d534ceb5e}, !- Inlet Port
  {2fde2328-11ef-4266-a718-7e1cbfaf72a7}; !- Outlet Port

OS:Connection,
  {52147106-a38f-45dd-af15-ff0d534ceb5e}, !- Handle
  {6fc8c20d-6859-4821-867c-cdbc9ee2b971}, !- Name
  {7f34507c-3037-4532-a7ab-ba13ed961510}, !- Source Object
  3,                                      !- Outlet Port
  {fd9ac26a-abd9-4a12-9cf3-75d4353ac78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fde2328-11ef-4266-a718-7e1cbfaf72a7}, !- Handle
  {2f80761a-d167-45cb-bce5-e22ee2676c3c}, !- Name
  {fd9ac26a-abd9-4a12-9cf3-75d4353ac78d}, !- Source Object
  3,                                      !- Outlet Port
  {289f07f9-1e86-4dba-8c34-41f1d9dbf2d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3564ecd7-3d25-4d3b-ad7d-d3f96efbf2ea}, !- Handle
  Node 381,                               !- Name
  {ecdfed50-2997-49d9-b448-6674b548617b}, !- Inlet Port
  {992710be-b304-4ac8-bab6-63be5547e6da}; !- Outlet Port

OS:Connection,
  {992710be-b304-4ac8-bab6-63be5547e6da}, !- Handle
  {ffbdde7f-94fb-4bc7-8fac-712e9580f834}, !- Name
  {3564ecd7-3d25-4d3b-ad7d-d3f96efbf2ea}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa0cdb-45e6-40a4-96a2-4c0312efb8d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecdfed50-2997-49d9-b448-6674b548617b}, !- Handle
  {567ae4c2-946a-45ec-be37-63b3d84cb693}, !- Name
  {289f07f9-1e86-4dba-8c34-41f1d9dbf2d9}, !- Source Object
  4,                                      !- Outlet Port
  {3564ecd7-3d25-4d3b-ad7d-d3f96efbf2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf1e385b-f530-40bc-b8f4-355bebd32e83}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb3dc5e2-db31-447b-9de6-dae7b07df730}, !- Handle
  Air Terminal Single Duct Uncontrolled 71, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {6911c8e7-216d-442c-b4ea-91a4a15d3a69}, !- Inlet Air Node Name
  {14926433-0e21-4b59-aa7e-da73df6bc778}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {137e1cdb-ddcd-42ee-add3-cba3b17fefe8}, !- Handle
  Node 382,                               !- Name
  {14926433-0e21-4b59-aa7e-da73df6bc778}, !- Inlet Port
  {19b5a836-1ab5-450e-a11c-c8f9817fe4db}; !- Outlet Port

OS:Node,
  {4a51de05-bed1-451f-83d4-24e7a788d92a}, !- Handle
  Node 383,                               !- Name
  {751ba3af-5ae0-416f-9b6a-450537496e5c}, !- Inlet Port
  {749f3029-c90f-4d04-9a68-420fb9a1d7b0}; !- Outlet Port

OS:Connection,
  {19b5a836-1ab5-450e-a11c-c8f9817fe4db}, !- Handle
  {ecf84980-71b8-48ca-835c-0e79f6fc3560}, !- Name
  {137e1cdb-ddcd-42ee-add3-cba3b17fefe8}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa0cdb-45e6-40a4-96a2-4c0312efb8d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {751ba3af-5ae0-416f-9b6a-450537496e5c}, !- Handle
  {35a94de6-498d-4d9e-8ef3-055faaef7546}, !- Name
  {779c0e04-583d-461f-a30a-e6d06bc5c7bc}, !- Source Object
  12,                                     !- Outlet Port
  {4a51de05-bed1-451f-83d4-24e7a788d92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749f3029-c90f-4d04-9a68-420fb9a1d7b0}, !- Handle
  {fff1e85b-64ab-4b07-994d-a66bf9b7e52c}, !- Name
  {4a51de05-bed1-451f-83d4-24e7a788d92a}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  73;                                     !- Inlet Port

OS:Connection,
  {6911c8e7-216d-442c-b4ea-91a4a15d3a69}, !- Handle
  {b43f5323-e055-43f6-b44e-4153cfaee556}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  73,                                     !- Outlet Port
  {cb3dc5e2-db31-447b-9de6-dae7b07df730}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14926433-0e21-4b59-aa7e-da73df6bc778}, !- Handle
  {f7a99b66-6702-4faa-b930-556fef892dd6}, !- Name
  {cb3dc5e2-db31-447b-9de6-dae7b07df730}, !- Source Object
  4,                                      !- Outlet Port
  {137e1cdb-ddcd-42ee-add3-cba3b17fefe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ed6737c7-1583-467a-98d6-55c8060e5dfd}, !- Handle
  Coil Heating Electric 73,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {37f52eb7-b639-4470-ac78-0f87ed4423ac}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbfd444e-3ed1-459b-acef-de298f431b31}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c34b69e-60c5-4e85-b9b8-cedae215df88}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fa7f30e-e258-4421-a36a-254cd3d6251a}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f04c273c-8cfb-4841-9e4c-153b38ce9240}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a45b054a-e549-435d-8c1b-40ce9c58e458}, !- Handle
  Coil Cooling DX Single Speed 73 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72513680169306,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8039dc8d-75e2-443f-859b-ef697cd5dd70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {151773e6-18db-4b40-a919-64d6f78a8a32}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9052cacc-4e02-44a4-b16c-532fa587e98b}, !- Energy Input Ratio Function of Temperature Curve Name
  {a6213c06-803a-4582-8593-290afa68b7bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f6113f03-6ee1-4b77-bd24-9e36b908df92}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2774a473-e6f0-468f-a7eb-22764fe7bba2}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1994c58e-fbe9-4f18-b0da-68e8b1440995}, !- Handle
  Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {a35daba7-ad9e-4d5e-87d9-1c9a824022f4}, !- Air Inlet Node Name
  {49704b91-1b0c-40b1-a2fc-0aa3eb1ad9dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2774a473-e6f0-468f-a7eb-22764fe7bba2}, !- Supply Air Fan Name
  {ed6737c7-1583-467a-98d6-55c8060e5dfd}, !- Heating Coil Name
  {a45b054a-e549-435d-8c1b-40ce9c58e458}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ebdac3b5-2a86-4f0a-861c-149390c4f40b}, !- Handle
  Node 384,                               !- Name
  {5260906a-c0aa-4340-8ef1-0ed594461ed0}, !- Inlet Port
  {a35daba7-ad9e-4d5e-87d9-1c9a824022f4}; !- Outlet Port

OS:Connection,
  {5260906a-c0aa-4340-8ef1-0ed594461ed0}, !- Handle
  {64549de1-3d5e-4b6d-83fb-84b7aa68f520}, !- Name
  {cd027eb4-b467-4a75-b132-93416c591478}, !- Source Object
  3,                                      !- Outlet Port
  {ebdac3b5-2a86-4f0a-861c-149390c4f40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35daba7-ad9e-4d5e-87d9-1c9a824022f4}, !- Handle
  {7500bcf6-f4b7-4e93-a2e4-c0d73bc5a5ab}, !- Name
  {ebdac3b5-2a86-4f0a-861c-149390c4f40b}, !- Source Object
  3,                                      !- Outlet Port
  {1994c58e-fbe9-4f18-b0da-68e8b1440995}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06489eaf-cf73-40b6-911e-f47e25450490}, !- Handle
  Node 385,                               !- Name
  {49704b91-1b0c-40b1-a2fc-0aa3eb1ad9dc}, !- Inlet Port
  {ecccaa9e-01fd-4cea-ab64-18d468869f9e}; !- Outlet Port

OS:Connection,
  {ecccaa9e-01fd-4cea-ab64-18d468869f9e}, !- Handle
  {c08913c6-5cf3-4d58-870f-8015f311829a}, !- Name
  {06489eaf-cf73-40b6-911e-f47e25450490}, !- Source Object
  3,                                      !- Outlet Port
  {e29d3eb2-2bea-43fe-951f-f532284b9ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49704b91-1b0c-40b1-a2fc-0aa3eb1ad9dc}, !- Handle
  {ecdf5b4e-30b9-48dd-918c-9a741df9b78a}, !- Name
  {1994c58e-fbe9-4f18-b0da-68e8b1440995}, !- Source Object
  4,                                      !- Outlet Port
  {06489eaf-cf73-40b6-911e-f47e25450490}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {32f57fa4-3bc3-487a-8168-77cd9b5b612b}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a5b1f73a-f2d3-46ab-bd65-a49b9289ae5e}, !- Handle
  Air Terminal Single Duct Uncontrolled 72, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {1fb8e55a-c012-455b-ba4d-08442a544949}, !- Inlet Air Node Name
  {9f3250a1-05f1-4250-8c55-72b1a7ad293d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b846b72a-1378-4fd8-a0e1-8191b215ed91}, !- Handle
  Node 386,                               !- Name
  {9f3250a1-05f1-4250-8c55-72b1a7ad293d}, !- Inlet Port
  {e1c54bcb-d9b9-4c04-8db9-20a86c0fefb8}; !- Outlet Port

OS:Node,
  {e6bc44c2-b4cf-450c-94f7-f24bb8348d22}, !- Handle
  Node 387,                               !- Name
  {3b69b81b-d6ec-4b07-8ed6-ea936e49bda8}, !- Inlet Port
  {cd46443e-dd97-40be-bb97-828a4ccd2239}; !- Outlet Port

OS:Connection,
  {e1c54bcb-d9b9-4c04-8db9-20a86c0fefb8}, !- Handle
  {8d210983-e10b-4ddc-9c6a-deeec68f2e7f}, !- Name
  {b846b72a-1378-4fd8-a0e1-8191b215ed91}, !- Source Object
  3,                                      !- Outlet Port
  {e29d3eb2-2bea-43fe-951f-f532284b9ab5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b69b81b-d6ec-4b07-8ed6-ea936e49bda8}, !- Handle
  {a555b5c6-2a77-47f9-bf30-f82b6c050a3d}, !- Name
  {225c28b0-8a6a-4985-8fd8-bdf1f22ac8f9}, !- Source Object
  12,                                     !- Outlet Port
  {e6bc44c2-b4cf-450c-94f7-f24bb8348d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd46443e-dd97-40be-bb97-828a4ccd2239}, !- Handle
  {5bdeac31-ca9e-48a6-9cff-f1caac23bc98}, !- Name
  {e6bc44c2-b4cf-450c-94f7-f24bb8348d22}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  74;                                     !- Inlet Port

OS:Connection,
  {1fb8e55a-c012-455b-ba4d-08442a544949}, !- Handle
  {a210df4d-90ef-43ec-b025-8f622dd7b93a}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  74,                                     !- Outlet Port
  {a5b1f73a-f2d3-46ab-bd65-a49b9289ae5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f3250a1-05f1-4250-8c55-72b1a7ad293d}, !- Handle
  {55457459-5164-4455-8706-9c6ac14a88ae}, !- Name
  {a5b1f73a-f2d3-46ab-bd65-a49b9289ae5e}, !- Source Object
  4,                                      !- Outlet Port
  {b846b72a-1378-4fd8-a0e1-8191b215ed91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a24cb71-7969-4ff4-a074-1388c88ee975}, !- Handle
  Coil Heating Electric 74,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0d082d0b-ccd4-4fdd-87eb-827ee7f2bc0b}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e89f01ad-43ca-4775-b606-5195c1c70577}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f389ff3-25e6-4342-b6fe-7629bbc2dd16}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48e13efc-2735-4065-b5e2-d508ca50d1d8}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9417a600-d807-45d2-ab6a-51ec401450e5}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ff8f59d2-81fb-44c0-b888-74efba2b33c4}, !- Handle
  Coil Cooling DX Single Speed 74 8kBtu/hr 10.9EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67582909673388,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4303c9b9-a80e-4e0d-9443-81b5ab3de44c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1496157-e5b7-4be6-b4d4-55a34747d0db}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a318fa8-d28c-417a-9991-610133c24798}, !- Energy Input Ratio Function of Temperature Curve Name
  {27ad1bb8-e0a0-44eb-9675-e874c9895c37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {243bd199-0645-40c1-a1c9-789a3984a2d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d1a44a0f-e2d4-4221-8148-85861e6ac8a8}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8f287a16-b14d-4b99-8e7a-7b202b8cd7ec}, !- Handle
  Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {a8d578da-6c37-43a7-8bd5-dc9e64f69a5d}, !- Air Inlet Node Name
  {7f05ff0d-46ea-47ea-89de-fe2c98809ae7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d1a44a0f-e2d4-4221-8148-85861e6ac8a8}, !- Supply Air Fan Name
  {8a24cb71-7969-4ff4-a074-1388c88ee975}, !- Heating Coil Name
  {ff8f59d2-81fb-44c0-b888-74efba2b33c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {20a856af-069e-4f76-bf2b-f811ceb03379}, !- Handle
  Node 388,                               !- Name
  {e98078ba-30f7-470d-b2fb-971366c74de5}, !- Inlet Port
  {a8d578da-6c37-43a7-8bd5-dc9e64f69a5d}; !- Outlet Port

OS:Connection,
  {e98078ba-30f7-470d-b2fb-971366c74de5}, !- Handle
  {e3fbd615-3386-4879-8074-e8e9d14c0b85}, !- Name
  {f10d7758-598c-4b07-88d2-ce78aad4ba9b}, !- Source Object
  3,                                      !- Outlet Port
  {20a856af-069e-4f76-bf2b-f811ceb03379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d578da-6c37-43a7-8bd5-dc9e64f69a5d}, !- Handle
  {2d261da1-9b99-429d-aec4-be1a39f5a170}, !- Name
  {20a856af-069e-4f76-bf2b-f811ceb03379}, !- Source Object
  3,                                      !- Outlet Port
  {8f287a16-b14d-4b99-8e7a-7b202b8cd7ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fda731c4-2203-4533-88c0-1c1256dd6eb9}, !- Handle
  Node 389,                               !- Name
  {7f05ff0d-46ea-47ea-89de-fe2c98809ae7}, !- Inlet Port
  {dfacfd16-0505-41fe-9f3f-cfe8acd19b9a}; !- Outlet Port

OS:Connection,
  {dfacfd16-0505-41fe-9f3f-cfe8acd19b9a}, !- Handle
  {4f379f0d-2a50-42b4-a84a-1bce4f781b45}, !- Name
  {fda731c4-2203-4533-88c0-1c1256dd6eb9}, !- Source Object
  3,                                      !- Outlet Port
  {193bc647-5bbc-4a58-8605-488e688497a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f05ff0d-46ea-47ea-89de-fe2c98809ae7}, !- Handle
  {1f3041d4-4055-45c2-acac-a5f064e80dab}, !- Name
  {8f287a16-b14d-4b99-8e7a-7b202b8cd7ec}, !- Source Object
  4,                                      !- Outlet Port
  {fda731c4-2203-4533-88c0-1c1256dd6eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5fdabbce-3175-46f4-b84d-44d3b4f55338}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8980a4e2-183f-4355-9832-04eda355ea7a}, !- Handle
  Air Terminal Single Duct Uncontrolled 73, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {e716abcf-de9d-4e35-a9ef-b0f5042e3216}, !- Inlet Air Node Name
  {862b4160-99eb-4371-8efb-51e24c8a6ca1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34211f28-8d3e-4ab1-bffa-4070ec7a7468}, !- Handle
  Node 390,                               !- Name
  {862b4160-99eb-4371-8efb-51e24c8a6ca1}, !- Inlet Port
  {1ac79224-352c-4988-9c41-9fda22234197}; !- Outlet Port

OS:Node,
  {9b04bfd6-c9a3-4a97-a452-df3befe0d27e}, !- Handle
  Node 391,                               !- Name
  {47e49a81-1a31-4b00-a47a-7f7fb57f68f9}, !- Inlet Port
  {93f9e9d4-6224-448a-a7ba-4f03ef23426c}; !- Outlet Port

OS:Connection,
  {1ac79224-352c-4988-9c41-9fda22234197}, !- Handle
  {379fb69e-3815-432d-96f1-dca475208076}, !- Name
  {34211f28-8d3e-4ab1-bffa-4070ec7a7468}, !- Source Object
  3,                                      !- Outlet Port
  {193bc647-5bbc-4a58-8605-488e688497a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {47e49a81-1a31-4b00-a47a-7f7fb57f68f9}, !- Handle
  {38f74078-8844-4b8d-aa37-766f5e5db569}, !- Name
  {512d3d45-01fa-4ca1-8d60-c5a6d14a5144}, !- Source Object
  12,                                     !- Outlet Port
  {9b04bfd6-c9a3-4a97-a452-df3befe0d27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f9e9d4-6224-448a-a7ba-4f03ef23426c}, !- Handle
  {7c2d01ad-754b-4551-a212-c123068d4059}, !- Name
  {9b04bfd6-c9a3-4a97-a452-df3befe0d27e}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  75;                                     !- Inlet Port

OS:Connection,
  {e716abcf-de9d-4e35-a9ef-b0f5042e3216}, !- Handle
  {369bb356-3814-462c-be25-6527a3c3cdda}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  75,                                     !- Outlet Port
  {8980a4e2-183f-4355-9832-04eda355ea7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {862b4160-99eb-4371-8efb-51e24c8a6ca1}, !- Handle
  {aa726d59-4d97-49c6-8c12-e87fddad0897}, !- Name
  {8980a4e2-183f-4355-9832-04eda355ea7a}, !- Source Object
  4,                                      !- Outlet Port
  {34211f28-8d3e-4ab1-bffa-4070ec7a7468}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {10021a01-2943-4abc-8271-7ce8e1f75aea}, !- Handle
  Coil Heating Electric 75,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {577ffa4a-b11b-43b6-b5dd-e1ede836920a}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02d63272-af17-4e56-b5b9-ca7ff7445b22}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b61d1cb-ec57-4aff-9b14-a6ae009f8934}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef69f825-a15c-4af7-8971-3dc7cf3d1960}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b0586018-5994-419a-8124-c6b84145267e}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4792995e-d58c-4703-8dd6-f13229fb7eb3}, !- Handle
  Coil Cooling DX Single Speed 75 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72513520100383,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8722d99-e91e-400c-bdf2-50bdd2f22647}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6cc05653-25be-49ed-bc5e-a7efced409bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfea147f-b511-4c7c-918d-dfbdc7d92759}, !- Energy Input Ratio Function of Temperature Curve Name
  {755e7ccf-bf7b-4904-bd5f-8f91e906051d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a312f209-e29a-4f6b-9192-5bec630da458}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c95162af-b109-4e71-b16f-ef2ae29c8cd8}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c0039c52-6b3b-4a85-a904-0c2cf75a69b0}, !- Handle
  Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {93320765-0ad1-4458-b49f-f401721fc32b}, !- Air Inlet Node Name
  {60a2ffdf-1bcd-4b6e-9852-4927fb67ca7f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c95162af-b109-4e71-b16f-ef2ae29c8cd8}, !- Supply Air Fan Name
  {10021a01-2943-4abc-8271-7ce8e1f75aea}, !- Heating Coil Name
  {4792995e-d58c-4703-8dd6-f13229fb7eb3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1cdcaeb9-38c2-489b-86e5-580e0ce0d5f2}, !- Handle
  Node 392,                               !- Name
  {aae54303-3afb-40f8-b48b-57013c0d23fe}, !- Inlet Port
  {93320765-0ad1-4458-b49f-f401721fc32b}; !- Outlet Port

OS:Connection,
  {aae54303-3afb-40f8-b48b-57013c0d23fe}, !- Handle
  {fe44e752-d757-4988-a6f8-46a6ddfd7fd1}, !- Name
  {74093e8b-cb64-4e0b-bedb-2b5e664906b1}, !- Source Object
  3,                                      !- Outlet Port
  {1cdcaeb9-38c2-489b-86e5-580e0ce0d5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93320765-0ad1-4458-b49f-f401721fc32b}, !- Handle
  {df257bd7-138e-4993-89ca-2e47252cb307}, !- Name
  {1cdcaeb9-38c2-489b-86e5-580e0ce0d5f2}, !- Source Object
  3,                                      !- Outlet Port
  {c0039c52-6b3b-4a85-a904-0c2cf75a69b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a935dbc-2036-4925-869a-9b0a148be116}, !- Handle
  Node 393,                               !- Name
  {60a2ffdf-1bcd-4b6e-9852-4927fb67ca7f}, !- Inlet Port
  {05d12536-f1f9-4e9e-bedd-9ec51b0eaf54}; !- Outlet Port

OS:Connection,
  {05d12536-f1f9-4e9e-bedd-9ec51b0eaf54}, !- Handle
  {b9763995-6460-4c37-a305-d1f4538bfb2a}, !- Name
  {1a935dbc-2036-4925-869a-9b0a148be116}, !- Source Object
  3,                                      !- Outlet Port
  {9ed2a77f-b30b-4306-b8a6-e16a2ee886f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60a2ffdf-1bcd-4b6e-9852-4927fb67ca7f}, !- Handle
  {a53304fd-30b2-4c8e-9298-88a3cc4407fa}, !- Name
  {c0039c52-6b3b-4a85-a904-0c2cf75a69b0}, !- Source Object
  4,                                      !- Outlet Port
  {1a935dbc-2036-4925-869a-9b0a148be116}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5342056-0c72-4b9b-b34d-41799e74c601}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5ea6b164-4237-4494-84da-e63ef36eda9d}, !- Handle
  Air Terminal Single Duct Uncontrolled 74, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {8620e225-4775-4a00-8ba0-269bb18fcb4c}, !- Inlet Air Node Name
  {82af6289-ccbf-4271-98dd-864146a4b072}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50bf699a-9ea7-44c1-99c3-7d178aeee0d9}, !- Handle
  Node 394,                               !- Name
  {82af6289-ccbf-4271-98dd-864146a4b072}, !- Inlet Port
  {db269e6f-2f7c-4be6-aee6-3ffaad6048de}; !- Outlet Port

OS:Node,
  {c4b9622c-aee4-44f0-b298-90d52560aae7}, !- Handle
  Node 395,                               !- Name
  {ddbf61a1-0559-4170-8d3e-b8353457cd42}, !- Inlet Port
  {2753385a-cdcc-41c1-b846-410a71677ba5}; !- Outlet Port

OS:Connection,
  {db269e6f-2f7c-4be6-aee6-3ffaad6048de}, !- Handle
  {0084ab40-750d-49ec-84f4-93d6a68cba29}, !- Name
  {50bf699a-9ea7-44c1-99c3-7d178aeee0d9}, !- Source Object
  3,                                      !- Outlet Port
  {9ed2a77f-b30b-4306-b8a6-e16a2ee886f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ddbf61a1-0559-4170-8d3e-b8353457cd42}, !- Handle
  {1127a630-9fb3-4c25-94d7-367d5b56b220}, !- Name
  {180f1599-4d97-43b4-b95f-37f04206f2ec}, !- Source Object
  12,                                     !- Outlet Port
  {c4b9622c-aee4-44f0-b298-90d52560aae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2753385a-cdcc-41c1-b846-410a71677ba5}, !- Handle
  {c021791c-8f15-441e-a6f7-f38746a11817}, !- Name
  {c4b9622c-aee4-44f0-b298-90d52560aae7}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  76;                                     !- Inlet Port

OS:Connection,
  {8620e225-4775-4a00-8ba0-269bb18fcb4c}, !- Handle
  {c627db81-e03f-4c94-ac40-a5581b49c9b8}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  76,                                     !- Outlet Port
  {5ea6b164-4237-4494-84da-e63ef36eda9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82af6289-ccbf-4271-98dd-864146a4b072}, !- Handle
  {81006c7e-026a-4183-a0f7-8b89cb07e1df}, !- Name
  {5ea6b164-4237-4494-84da-e63ef36eda9d}, !- Source Object
  4,                                      !- Outlet Port
  {50bf699a-9ea7-44c1-99c3-7d178aeee0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88071c55-c037-4d18-8f21-3d321dced001}, !- Handle
  Coil Heating Electric 76,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a0434292-9a13-48b8-b3ce-d5a5b0731032}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {975e1002-0a2d-48c1-a26a-3c58efd41b1c}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2aa7feec-695e-4cf1-a70c-f59b742b8a32}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {535fdd2a-9239-4a92-ba8a-feff428742ad}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84e1214c-fa07-445b-9282-e92c7b5bcf61}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9e215b5-0a1a-4120-8fc4-3be4e270d8c5}, !- Handle
  Coil Cooling DX Single Speed 76 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.71478487963111,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec4949f8-c3f3-4aec-8463-b1db3867283e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cdb4145c-bfe3-41d0-8894-105f128f3a6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {edc199c5-de9a-4841-8700-1f712b9e798e}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3b6bc93-4362-489d-95cd-510d14d0caad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c1b6d38-0829-4a3b-83e8-d927b8a28632}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6c6ec49f-abbd-49c3-be2f-53e494e40197}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {85546574-bfe5-4a0e-be9d-507164ee8ead}, !- Handle
  Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {54f6194e-2aa9-4e06-8566-9d95500fbaa0}, !- Air Inlet Node Name
  {4e0fda82-6c60-42c2-b5b0-0e407cd941ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c6ec49f-abbd-49c3-be2f-53e494e40197}, !- Supply Air Fan Name
  {88071c55-c037-4d18-8f21-3d321dced001}, !- Heating Coil Name
  {a9e215b5-0a1a-4120-8fc4-3be4e270d8c5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {00fe67f4-a3a6-4ad1-98ff-12cfe8e6eb1f}, !- Handle
  Node 396,                               !- Name
  {9c2a9ca9-b37a-417a-99dc-3ca71a1a0ce1}, !- Inlet Port
  {54f6194e-2aa9-4e06-8566-9d95500fbaa0}; !- Outlet Port

OS:Connection,
  {9c2a9ca9-b37a-417a-99dc-3ca71a1a0ce1}, !- Handle
  {52685ad3-653c-44c1-9ce4-ae2cc6a50585}, !- Name
  {986cc1f6-a132-4982-8e28-5a0b5eeeee03}, !- Source Object
  3,                                      !- Outlet Port
  {00fe67f4-a3a6-4ad1-98ff-12cfe8e6eb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f6194e-2aa9-4e06-8566-9d95500fbaa0}, !- Handle
  {d57c8d29-b656-4bf7-b8e4-b6c18cd8c106}, !- Name
  {00fe67f4-a3a6-4ad1-98ff-12cfe8e6eb1f}, !- Source Object
  3,                                      !- Outlet Port
  {85546574-bfe5-4a0e-be9d-507164ee8ead}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16a6f59d-68be-4f55-bc9b-b15e9ffa2fac}, !- Handle
  Node 397,                               !- Name
  {4e0fda82-6c60-42c2-b5b0-0e407cd941ac}, !- Inlet Port
  {4e869bf4-a9fa-4441-b66a-3c5fdad27562}; !- Outlet Port

OS:Connection,
  {4e869bf4-a9fa-4441-b66a-3c5fdad27562}, !- Handle
  {a57dbede-f2d5-416e-8d9f-538e79895f03}, !- Name
  {16a6f59d-68be-4f55-bc9b-b15e9ffa2fac}, !- Source Object
  3,                                      !- Outlet Port
  {1e13a9db-0418-4fde-ac50-465efc42d45d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e0fda82-6c60-42c2-b5b0-0e407cd941ac}, !- Handle
  {2dd82fbf-8fdd-4c51-8a07-0fad4a1c8cc5}, !- Name
  {85546574-bfe5-4a0e-be9d-507164ee8ead}, !- Source Object
  4,                                      !- Outlet Port
  {16a6f59d-68be-4f55-bc9b-b15e9ffa2fac}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e987e486-75bf-4358-86b3-4ba77c1d0a94}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0addc1d9-948b-4dfe-b33a-8fc55155d7cc}, !- Handle
  Air Terminal Single Duct Uncontrolled 75, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {8c320ee4-6b2c-4bae-b8b7-b2c1c5e0162d}, !- Inlet Air Node Name
  {4b2d292f-b644-4051-8938-cc0c9b029756}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f315c05c-00a2-4b54-83b0-ab8f68eeb433}, !- Handle
  Node 398,                               !- Name
  {4b2d292f-b644-4051-8938-cc0c9b029756}, !- Inlet Port
  {81f9d29d-0577-435c-89bb-214d16bf2ed4}; !- Outlet Port

OS:Node,
  {8c595ca7-835e-4615-b600-dc32cb668e7d}, !- Handle
  Node 399,                               !- Name
  {d6699766-0e1c-4fb7-9dd0-d608884e52d4}, !- Inlet Port
  {21de86cf-2ea9-4f89-9ab0-72397a4dbb6a}; !- Outlet Port

OS:Connection,
  {81f9d29d-0577-435c-89bb-214d16bf2ed4}, !- Handle
  {6c967b17-7157-4a8e-974f-5b723efe29be}, !- Name
  {f315c05c-00a2-4b54-83b0-ab8f68eeb433}, !- Source Object
  3,                                      !- Outlet Port
  {1e13a9db-0418-4fde-ac50-465efc42d45d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d6699766-0e1c-4fb7-9dd0-d608884e52d4}, !- Handle
  {bd3e05f9-0c09-4ec3-8f7e-d7784c593b76}, !- Name
  {2458d6fe-fe5b-4da8-8d1f-6c295ed924e4}, !- Source Object
  12,                                     !- Outlet Port
  {8c595ca7-835e-4615-b600-dc32cb668e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21de86cf-2ea9-4f89-9ab0-72397a4dbb6a}, !- Handle
  {58e57a03-e66b-4f3c-8503-dc0f91744351}, !- Name
  {8c595ca7-835e-4615-b600-dc32cb668e7d}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  77;                                     !- Inlet Port

OS:Connection,
  {8c320ee4-6b2c-4bae-b8b7-b2c1c5e0162d}, !- Handle
  {71ba2e5f-cc06-482a-8476-8357ca2f08d9}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  77,                                     !- Outlet Port
  {0addc1d9-948b-4dfe-b33a-8fc55155d7cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b2d292f-b644-4051-8938-cc0c9b029756}, !- Handle
  {bfb3fde4-c87a-4398-90ff-204d0eaa695d}, !- Name
  {0addc1d9-948b-4dfe-b33a-8fc55155d7cc}, !- Source Object
  4,                                      !- Outlet Port
  {f315c05c-00a2-4b54-83b0-ab8f68eeb433}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4892cf0f-47f6-43ab-881b-f6c00a9bad10}, !- Handle
  Coil Heating Electric 77,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e459b8dd-21e2-466b-bd25-329163358e9f}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5b33fb8-d537-4af2-80e5-781a0912a06c}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {996c603d-1a7f-4946-8a74-5b75b2d87281}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e412cbe-ad31-4f30-9330-2fcd603a1040}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {57f4d3a5-4804-43a0-89ef-688c36a757d9}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7252718f-ae24-48cf-bdca-6de8f2425d34}, !- Handle
  Coil Cooling DX Single Speed 77 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72559008302527,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7008c5d5-881e-4969-b7aa-bbf499f8c9c8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c8f064a-4440-4e26-b6bd-e1734cd99316}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {25a1ad51-96ba-43a6-8146-ab5fbe316a1e}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab2f53d0-5e51-4167-b001-06f79cc4b690}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa845376-1bf5-4133-aaab-0ed32ab6b3d5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c22fa7f4-665d-4072-b46c-45e4f05719bf}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4043a0a9-08a9-4f29-8b44-10cd2147e506}, !- Handle
  Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {e62cbe17-c766-4316-9f5f-784c16d3fc09}, !- Air Inlet Node Name
  {fe11ab52-f3b1-4556-bcf5-7c71e2f0f80f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c22fa7f4-665d-4072-b46c-45e4f05719bf}, !- Supply Air Fan Name
  {4892cf0f-47f6-43ab-881b-f6c00a9bad10}, !- Heating Coil Name
  {7252718f-ae24-48cf-bdca-6de8f2425d34}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7723f74-6bad-4e00-820a-b3dfb286199d}, !- Handle
  Node 400,                               !- Name
  {6be5b877-bf49-420e-b812-2dd92abdd064}, !- Inlet Port
  {e62cbe17-c766-4316-9f5f-784c16d3fc09}; !- Outlet Port

OS:Connection,
  {6be5b877-bf49-420e-b812-2dd92abdd064}, !- Handle
  {4ba2675e-aabe-422b-a0f2-d1c39ddb7815}, !- Name
  {3d5003f5-7c74-4ab0-b261-f2aed5e2cbd3}, !- Source Object
  3,                                      !- Outlet Port
  {d7723f74-6bad-4e00-820a-b3dfb286199d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62cbe17-c766-4316-9f5f-784c16d3fc09}, !- Handle
  {dad5f705-e5b0-4c2b-96dd-53c4889e5227}, !- Name
  {d7723f74-6bad-4e00-820a-b3dfb286199d}, !- Source Object
  3,                                      !- Outlet Port
  {4043a0a9-08a9-4f29-8b44-10cd2147e506}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6047cca3-71a6-408f-8b21-71b136337131}, !- Handle
  Node 401,                               !- Name
  {fe11ab52-f3b1-4556-bcf5-7c71e2f0f80f}, !- Inlet Port
  {bd79a0c5-11af-4a3b-8ce3-e266b1da8195}; !- Outlet Port

OS:Connection,
  {bd79a0c5-11af-4a3b-8ce3-e266b1da8195}, !- Handle
  {dc176644-52db-4887-875a-c959ba91c8d1}, !- Name
  {6047cca3-71a6-408f-8b21-71b136337131}, !- Source Object
  3,                                      !- Outlet Port
  {16a3ec5d-514c-45d9-9ec2-20cb6b575f7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe11ab52-f3b1-4556-bcf5-7c71e2f0f80f}, !- Handle
  {4178e56a-e45d-4bef-b641-b3cf364f078d}, !- Name
  {4043a0a9-08a9-4f29-8b44-10cd2147e506}, !- Source Object
  4,                                      !- Outlet Port
  {6047cca3-71a6-408f-8b21-71b136337131}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3b6ddc9-e294-4665-803d-aaeef0e7b5e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f5fa3bee-3679-41b1-8a32-485798b88221}, !- Handle
  Air Terminal Single Duct Uncontrolled 76, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {8201acdc-0cdf-474b-8d1e-5d33a4b1a141}, !- Inlet Air Node Name
  {5c0fa800-0049-4f2d-8fa4-2086808600d9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0d86c65-d311-4e9d-8341-a12194ef8e96}, !- Handle
  Node 402,                               !- Name
  {5c0fa800-0049-4f2d-8fa4-2086808600d9}, !- Inlet Port
  {7df85bb8-2abd-4f4d-9795-292f5c8d312d}; !- Outlet Port

OS:Node,
  {f0db5a5c-d55b-450d-9304-c02198be0260}, !- Handle
  Node 403,                               !- Name
  {be8b4ae1-c628-4058-bb26-48eb9a009b31}, !- Inlet Port
  {bf761ae2-e706-4142-b986-2246948bd845}; !- Outlet Port

OS:Connection,
  {7df85bb8-2abd-4f4d-9795-292f5c8d312d}, !- Handle
  {87d5488b-4752-4414-909c-377b6305e70f}, !- Name
  {c0d86c65-d311-4e9d-8341-a12194ef8e96}, !- Source Object
  3,                                      !- Outlet Port
  {16a3ec5d-514c-45d9-9ec2-20cb6b575f7a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be8b4ae1-c628-4058-bb26-48eb9a009b31}, !- Handle
  {63d9be8d-9ec2-4ab1-9548-3bc2ee4e40a6}, !- Name
  {7c0c7f77-77bf-4869-b28d-6d2095d2335e}, !- Source Object
  12,                                     !- Outlet Port
  {f0db5a5c-d55b-450d-9304-c02198be0260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf761ae2-e706-4142-b986-2246948bd845}, !- Handle
  {9656bd14-88db-40a2-897c-70aeae915e00}, !- Name
  {f0db5a5c-d55b-450d-9304-c02198be0260}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  78;                                     !- Inlet Port

OS:Connection,
  {8201acdc-0cdf-474b-8d1e-5d33a4b1a141}, !- Handle
  {fbcfeaba-66f4-40cc-91bb-6da8a9843840}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  78,                                     !- Outlet Port
  {f5fa3bee-3679-41b1-8a32-485798b88221}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c0fa800-0049-4f2d-8fa4-2086808600d9}, !- Handle
  {c92e5544-1876-4c51-981c-d91eeb948ed8}, !- Name
  {f5fa3bee-3679-41b1-8a32-485798b88221}, !- Source Object
  4,                                      !- Outlet Port
  {c0d86c65-d311-4e9d-8341-a12194ef8e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e5754c83-cf74-4aa7-be3e-2338b5394b9b}, !- Handle
  Coil Heating Electric 78,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {57a53362-1d1f-4ca6-bc96-66c9f01b0c9e}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fbab3878-e8a1-4cff-bade-900c36ae8c34}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48c85a71-7a26-423c-b528-5384e3674817}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df35b9c5-cc16-4ead-84a8-5aeba726745c}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a61ac859-0989-4054-abae-b80d47dea839}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {417a68f8-0d69-4309-b42b-cfe48f17de32}, !- Handle
  Coil Cooling DX Single Speed 78 9kBtu/hr 10.6EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58020854816051,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c7869be6-641c-4d60-b440-14d2f0409944}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cecfcdc7-0f9b-4c73-8e2e-67d86e6c0e5a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {186738f1-1c2e-4be0-95ab-a44feeffffa3}, !- Energy Input Ratio Function of Temperature Curve Name
  {430042d5-a507-4b4f-b421-a98e71cfd7d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {be78eda9-e415-449b-9291-815fb39d9053}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {916d8103-24a7-4634-be88-20a5133e0d10}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {016d44ec-4a4a-4c18-bdc7-d59e6ab4d258}, !- Handle
  Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {3440978d-ae13-4947-a51a-f29a51e67ce2}, !- Air Inlet Node Name
  {537b75f8-4a06-4da0-a54f-068a1fd15fb1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {916d8103-24a7-4634-be88-20a5133e0d10}, !- Supply Air Fan Name
  {e5754c83-cf74-4aa7-be3e-2338b5394b9b}, !- Heating Coil Name
  {417a68f8-0d69-4309-b42b-cfe48f17de32}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {22ecc0fd-7cfa-420f-88e3-6a82ee0dab3e}, !- Handle
  Node 404,                               !- Name
  {d26821e5-b2d8-4adf-bcd1-bab1416e4208}, !- Inlet Port
  {3440978d-ae13-4947-a51a-f29a51e67ce2}; !- Outlet Port

OS:Connection,
  {d26821e5-b2d8-4adf-bcd1-bab1416e4208}, !- Handle
  {f6dca617-993e-4081-83db-1d323b803db4}, !- Name
  {3c9342ef-ca1f-4d06-9575-43e1f97f7a5d}, !- Source Object
  3,                                      !- Outlet Port
  {22ecc0fd-7cfa-420f-88e3-6a82ee0dab3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3440978d-ae13-4947-a51a-f29a51e67ce2}, !- Handle
  {48b7daff-d923-4ed3-87ba-246493880073}, !- Name
  {22ecc0fd-7cfa-420f-88e3-6a82ee0dab3e}, !- Source Object
  3,                                      !- Outlet Port
  {016d44ec-4a4a-4c18-bdc7-d59e6ab4d258}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccf6aba9-993a-4990-938d-c18e9a4c4b0c}, !- Handle
  Node 405,                               !- Name
  {537b75f8-4a06-4da0-a54f-068a1fd15fb1}, !- Inlet Port
  {c9f27913-b049-4295-b75a-03aee9ded41c}; !- Outlet Port

OS:Connection,
  {c9f27913-b049-4295-b75a-03aee9ded41c}, !- Handle
  {e1b58232-65fc-4815-85a8-b74cedaf4289}, !- Name
  {ccf6aba9-993a-4990-938d-c18e9a4c4b0c}, !- Source Object
  3,                                      !- Outlet Port
  {67e71136-87b4-4cb5-a41e-5429e9eb25c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {537b75f8-4a06-4da0-a54f-068a1fd15fb1}, !- Handle
  {e2f03c5e-8a73-4dd8-b534-f596db74467e}, !- Name
  {016d44ec-4a4a-4c18-bdc7-d59e6ab4d258}, !- Source Object
  4,                                      !- Outlet Port
  {ccf6aba9-993a-4990-938d-c18e9a4c4b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {33806c89-90a1-4ddc-928b-11d2edb41968}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {564245f6-d98a-48a6-9cfa-1767f2ac405c}, !- Handle
  Air Terminal Single Duct Uncontrolled 77, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {80026e26-5505-414d-8030-4e1636fd4340}, !- Inlet Air Node Name
  {c27e1a91-b97f-4d51-95f3-50bba205d66e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1f5bf94-6f0c-4a3f-93c4-72b964b365c8}, !- Handle
  Node 406,                               !- Name
  {c27e1a91-b97f-4d51-95f3-50bba205d66e}, !- Inlet Port
  {278ed344-1340-4001-90f3-0729d1d86018}; !- Outlet Port

OS:Node,
  {b178a450-9019-40b4-bed1-222e9283fce9}, !- Handle
  Node 407,                               !- Name
  {b183b198-dd8b-41c1-98db-bc0cd734c4a5}, !- Inlet Port
  {dadfe8a2-f78c-4036-ae14-04b7e7b0a11b}; !- Outlet Port

OS:Connection,
  {278ed344-1340-4001-90f3-0729d1d86018}, !- Handle
  {79a7c515-04ea-496d-8bd7-c89d6cabaa56}, !- Name
  {e1f5bf94-6f0c-4a3f-93c4-72b964b365c8}, !- Source Object
  3,                                      !- Outlet Port
  {67e71136-87b4-4cb5-a41e-5429e9eb25c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b183b198-dd8b-41c1-98db-bc0cd734c4a5}, !- Handle
  {40b9d2d2-a073-41e2-8f57-35cefbd97fc3}, !- Name
  {7d74b8a3-aba6-47c2-a75b-90422137b7de}, !- Source Object
  12,                                     !- Outlet Port
  {b178a450-9019-40b4-bed1-222e9283fce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dadfe8a2-f78c-4036-ae14-04b7e7b0a11b}, !- Handle
  {6e3da51c-ac27-48c3-b0f7-1e6fbe9ffa5b}, !- Name
  {b178a450-9019-40b4-bed1-222e9283fce9}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  79;                                     !- Inlet Port

OS:Connection,
  {80026e26-5505-414d-8030-4e1636fd4340}, !- Handle
  {a18072ef-5ba3-4231-87e8-172157499ce1}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  79,                                     !- Outlet Port
  {564245f6-d98a-48a6-9cfa-1767f2ac405c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c27e1a91-b97f-4d51-95f3-50bba205d66e}, !- Handle
  {174937a1-43ee-4d27-b032-25fd71ccf9ba}, !- Name
  {564245f6-d98a-48a6-9cfa-1767f2ac405c}, !- Source Object
  4,                                      !- Outlet Port
  {e1f5bf94-6f0c-4a3f-93c4-72b964b365c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0dbbd4b-0774-488d-9063-36d808b074d0}, !- Handle
  Coil Heating Electric 79,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1c10bb8b-0138-4d8d-956d-246f92a8f8f5}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78fc9ec3-ad2a-4578-af1f-eb4a55d0aba6}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87a4e0d6-c02c-4c97-a262-ec4c14a52bec}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73fab771-1025-4d89-8a7f-45c80d1ff0ce}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d1864b2-8457-4c82-972f-414a94082347}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b9c98933-33cb-4990-ab54-9369ee4df7bb}, !- Handle
  Coil Cooling DX Single Speed 79 9kBtu/hr 10.5EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56029909437586,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {422cf37b-5652-4c28-aac8-a755846f1000}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0f98fc2-dc0f-435c-a195-82a90b677d26}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {983adc01-d4c0-4c08-8321-1a0dfc5bd59b}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5ae7eec-50f8-4106-b063-6cad3176545c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6d9ef126-6d5c-4a22-8b42-64c4e52239e2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {39705276-a31d-416c-916d-e92c51d6488a}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffb9868c-943d-4b9e-9cce-23865e21e5a4}, !- Handle
  Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {3b34add8-56e1-47cc-9090-fefe705e4fa1}, !- Air Inlet Node Name
  {dd7cdac8-24a5-4f4d-9766-8d6c34a64cc6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39705276-a31d-416c-916d-e92c51d6488a}, !- Supply Air Fan Name
  {c0dbbd4b-0774-488d-9063-36d808b074d0}, !- Heating Coil Name
  {b9c98933-33cb-4990-ab54-9369ee4df7bb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3e900228-f970-4294-a3a2-16ed3fbf2878}, !- Handle
  Node 408,                               !- Name
  {c74f321b-b7e0-4ea5-9111-a31fd382cbf5}, !- Inlet Port
  {3b34add8-56e1-47cc-9090-fefe705e4fa1}; !- Outlet Port

OS:Connection,
  {c74f321b-b7e0-4ea5-9111-a31fd382cbf5}, !- Handle
  {f9a77890-ce93-4b62-a51a-26f87e533292}, !- Name
  {e16e76e8-e706-4cf9-b9f4-d26144c947be}, !- Source Object
  3,                                      !- Outlet Port
  {3e900228-f970-4294-a3a2-16ed3fbf2878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b34add8-56e1-47cc-9090-fefe705e4fa1}, !- Handle
  {d473966e-7402-42e1-8ab3-177a0180d798}, !- Name
  {3e900228-f970-4294-a3a2-16ed3fbf2878}, !- Source Object
  3,                                      !- Outlet Port
  {ffb9868c-943d-4b9e-9cce-23865e21e5a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38e7f2d2-4c76-4702-85ff-c2bb65ab1382}, !- Handle
  Node 409,                               !- Name
  {dd7cdac8-24a5-4f4d-9766-8d6c34a64cc6}, !- Inlet Port
  {a0b931fc-5de4-406b-a305-ba186f24f12b}; !- Outlet Port

OS:Connection,
  {a0b931fc-5de4-406b-a305-ba186f24f12b}, !- Handle
  {d185042a-e7c7-41e5-9370-9f61dcfb543e}, !- Name
  {38e7f2d2-4c76-4702-85ff-c2bb65ab1382}, !- Source Object
  3,                                      !- Outlet Port
  {03cb945b-3098-42cb-9b03-3ee720264979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd7cdac8-24a5-4f4d-9766-8d6c34a64cc6}, !- Handle
  {cabc3eb1-2dd4-461e-bf3c-9e410bca0134}, !- Name
  {ffb9868c-943d-4b9e-9cce-23865e21e5a4}, !- Source Object
  4,                                      !- Outlet Port
  {38e7f2d2-4c76-4702-85ff-c2bb65ab1382}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c0f90096-bc55-4cda-b14f-4e45e03f7dc4}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5ba3f3d4-1b80-44cb-b6e7-555e1e1b7a83}, !- Handle
  Air Terminal Single Duct Uncontrolled 78, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {5d9cddd1-fd29-4a60-95a9-8d9da1e0c3d8}, !- Inlet Air Node Name
  {c640ab7a-4363-499a-bd7f-e7341391e2b6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {072058ca-fa57-4d50-bbbb-c0d4b190de98}, !- Handle
  Node 410,                               !- Name
  {c640ab7a-4363-499a-bd7f-e7341391e2b6}, !- Inlet Port
  {5aa4a9b8-ecce-4ed6-9dc3-93f7175c2a68}; !- Outlet Port

OS:Node,
  {261eda23-23a2-4d01-8ea7-92f418e0b9bc}, !- Handle
  Node 411,                               !- Name
  {6394ae93-f4ff-4ca8-9869-f39fbc4ef82a}, !- Inlet Port
  {b324c608-e480-4bf5-85af-c32a2b8f711e}; !- Outlet Port

OS:Connection,
  {5aa4a9b8-ecce-4ed6-9dc3-93f7175c2a68}, !- Handle
  {b23071b5-2fd8-4b9a-8ef7-f419847f1bce}, !- Name
  {072058ca-fa57-4d50-bbbb-c0d4b190de98}, !- Source Object
  3,                                      !- Outlet Port
  {03cb945b-3098-42cb-9b03-3ee720264979}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6394ae93-f4ff-4ca8-9869-f39fbc4ef82a}, !- Handle
  {f5a70d24-4259-45de-b5ee-0e760b68a354}, !- Name
  {6ebe889e-98f3-411e-a100-a3f53c1b5b34}, !- Source Object
  12,                                     !- Outlet Port
  {261eda23-23a2-4d01-8ea7-92f418e0b9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b324c608-e480-4bf5-85af-c32a2b8f711e}, !- Handle
  {fef38225-d32b-4b40-b0d7-2f94245db8f7}, !- Name
  {261eda23-23a2-4d01-8ea7-92f418e0b9bc}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  80;                                     !- Inlet Port

OS:Connection,
  {5d9cddd1-fd29-4a60-95a9-8d9da1e0c3d8}, !- Handle
  {188fa421-2b40-4359-811f-664995f37b84}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  80,                                     !- Outlet Port
  {5ba3f3d4-1b80-44cb-b6e7-555e1e1b7a83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c640ab7a-4363-499a-bd7f-e7341391e2b6}, !- Handle
  {8eaa07ff-a56e-4f92-9351-5e0b5349c022}, !- Name
  {5ba3f3d4-1b80-44cb-b6e7-555e1e1b7a83}, !- Source Object
  4,                                      !- Outlet Port
  {072058ca-fa57-4d50-bbbb-c0d4b190de98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {82c00294-2720-4fbb-b49b-466e046e7ebe}, !- Handle
  Coil Heating Electric 80,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fcb9adae-a73b-4a3e-a27a-9b377e2c65e0}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f4e1cd4-9839-4fae-90e9-32ba60c36b78}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6788c931-77e7-4d56-8043-e5d75d2bd665}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65ce881d-2e51-4ac8-8bc8-02b63e085115}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00c87aac-1a39-432c-94c1-a83c9bc0517d}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {364aa4a7-ba12-4c6c-9ef2-18758240c7aa}, !- Handle
  Coil Cooling DX Single Speed 80 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72686879428418,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5d5df8b-28ae-4d9b-adc4-ea6d8287657c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b8e8057-5dc0-429d-8be9-ac24e6647269}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {da4bc293-fcd7-4198-a14f-16a97a201d86}, !- Energy Input Ratio Function of Temperature Curve Name
  {8f187c62-cced-4d52-9f83-c4162dc78044}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c575afbd-cc2c-4237-9a44-fb13a78479ce}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f7f2947a-03ea-4dc1-b53b-53b9cf68bbbc}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {49ee6f47-b38f-491b-b207-75c110e81d6a}, !- Handle
  Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {bebfb3bf-474b-4528-99f0-a001c3924845}, !- Air Inlet Node Name
  {05a94925-e9ff-422b-9cb1-8e97942a371b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f7f2947a-03ea-4dc1-b53b-53b9cf68bbbc}, !- Supply Air Fan Name
  {82c00294-2720-4fbb-b49b-466e046e7ebe}, !- Heating Coil Name
  {364aa4a7-ba12-4c6c-9ef2-18758240c7aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fa9cdd13-49c8-4a2b-bce7-a5a9c16d660d}, !- Handle
  Node 412,                               !- Name
  {7ce9d7d7-7f6c-4bf4-86c7-ec9e6fb78fcd}, !- Inlet Port
  {bebfb3bf-474b-4528-99f0-a001c3924845}; !- Outlet Port

OS:Connection,
  {7ce9d7d7-7f6c-4bf4-86c7-ec9e6fb78fcd}, !- Handle
  {05542169-f348-43c1-a028-f26c804037ce}, !- Name
  {eed6f4eb-5167-4482-84e3-2d87273c4b93}, !- Source Object
  3,                                      !- Outlet Port
  {fa9cdd13-49c8-4a2b-bce7-a5a9c16d660d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bebfb3bf-474b-4528-99f0-a001c3924845}, !- Handle
  {bfde7971-ee9f-42d8-a5cb-065535855071}, !- Name
  {fa9cdd13-49c8-4a2b-bce7-a5a9c16d660d}, !- Source Object
  3,                                      !- Outlet Port
  {49ee6f47-b38f-491b-b207-75c110e81d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f39a4c75-c34a-4d03-ba28-d6f464cfb984}, !- Handle
  Node 413,                               !- Name
  {05a94925-e9ff-422b-9cb1-8e97942a371b}, !- Inlet Port
  {79371466-8d81-45e2-b1a0-97ef92069f8a}; !- Outlet Port

OS:Connection,
  {79371466-8d81-45e2-b1a0-97ef92069f8a}, !- Handle
  {a23dfd6c-24ad-4054-8ab2-720462d16b1b}, !- Name
  {f39a4c75-c34a-4d03-ba28-d6f464cfb984}, !- Source Object
  3,                                      !- Outlet Port
  {d172c234-3eef-4d58-aea5-6dcd84bacd94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05a94925-e9ff-422b-9cb1-8e97942a371b}, !- Handle
  {6ec91368-f087-448a-a18b-04d5b37018f5}, !- Name
  {49ee6f47-b38f-491b-b207-75c110e81d6a}, !- Source Object
  4,                                      !- Outlet Port
  {f39a4c75-c34a-4d03-ba28-d6f464cfb984}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85dfa504-7915-485e-a801-a3135f76534a}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {057e58dd-abb9-4cd5-b819-f8918e2d60b3}, !- Handle
  Air Terminal Single Duct Uncontrolled 79, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {68667d83-99f3-430e-bf98-df42c3577c6d}, !- Inlet Air Node Name
  {fc02ea8c-a6f5-4fbd-bba1-926675ce8a2b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b563fdb0-3aeb-457f-bc13-4d9fc403a9d0}, !- Handle
  Node 414,                               !- Name
  {fc02ea8c-a6f5-4fbd-bba1-926675ce8a2b}, !- Inlet Port
  {e7559d46-c662-42df-8e6f-af0c36b0b567}; !- Outlet Port

OS:Node,
  {11cca83e-4450-46ae-9cee-e3ef0065e0b7}, !- Handle
  Node 415,                               !- Name
  {4e27d1e3-28aa-416e-8958-d4f48793e9e1}, !- Inlet Port
  {3338fd06-69e1-4dab-88ee-6171be0bdf30}; !- Outlet Port

OS:Connection,
  {e7559d46-c662-42df-8e6f-af0c36b0b567}, !- Handle
  {e3e3c642-05ce-4ee5-b1e9-6466d7d3abfc}, !- Name
  {b563fdb0-3aeb-457f-bc13-4d9fc403a9d0}, !- Source Object
  3,                                      !- Outlet Port
  {d172c234-3eef-4d58-aea5-6dcd84bacd94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e27d1e3-28aa-416e-8958-d4f48793e9e1}, !- Handle
  {1e5cc497-aec6-4a90-ba0a-433db524ade0}, !- Name
  {a52e43ca-c1ee-40c9-9563-8fb5eab588fe}, !- Source Object
  12,                                     !- Outlet Port
  {11cca83e-4450-46ae-9cee-e3ef0065e0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3338fd06-69e1-4dab-88ee-6171be0bdf30}, !- Handle
  {9d1fd153-0aa4-4e60-85d6-22708726a607}, !- Name
  {11cca83e-4450-46ae-9cee-e3ef0065e0b7}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  81;                                     !- Inlet Port

OS:Connection,
  {68667d83-99f3-430e-bf98-df42c3577c6d}, !- Handle
  {3fc1ac29-8dd0-4d02-8e50-534548b25140}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  81,                                     !- Outlet Port
  {057e58dd-abb9-4cd5-b819-f8918e2d60b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc02ea8c-a6f5-4fbd-bba1-926675ce8a2b}, !- Handle
  {006d491d-49e7-4921-84ef-4e82b888bcb1}, !- Name
  {057e58dd-abb9-4cd5-b819-f8918e2d60b3}, !- Source Object
  4,                                      !- Outlet Port
  {b563fdb0-3aeb-457f-bc13-4d9fc403a9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a1c0ed9-e373-498d-a72c-3b974507dcde}, !- Handle
  Coil Heating Electric 81,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {63e11b6b-e6c5-482d-acef-b511dc8b97da}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08db0114-44c6-4330-92ef-6017ec81dc8c}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24045fe0-082f-4b2e-a6bd-a2e9677cb618}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39055bb7-a33e-42d6-9abd-a9183dea669d}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1193f392-66e8-4bfb-908a-99cc0f2559c7}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8cf2279e-ad45-41fd-b341-7a13a13e8287}, !- Handle
  Coil Cooling DX Single Speed 81 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72680530587997,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57fa6780-d241-41e9-9f84-c73b661bb23a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f66bd6db-451d-46f3-baff-3dd2561338bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56391754-3b5d-49e9-b50f-75d22e36e46d}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f5c45d5-d3d1-40c7-9291-37df95429205}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8e82b8c-44c3-47d4-b996-4879dd340461}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6527a23f-3d9c-44a5-bad2-108a24c7827f}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {97970d54-ed00-47a7-af50-1b6f7b79b07c}, !- Handle
  Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {6a8f1992-e3ca-40ca-919c-1fc7774a65b4}, !- Air Inlet Node Name
  {293c9d47-33c9-4dda-8925-44850be25802}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6527a23f-3d9c-44a5-bad2-108a24c7827f}, !- Supply Air Fan Name
  {8a1c0ed9-e373-498d-a72c-3b974507dcde}, !- Heating Coil Name
  {8cf2279e-ad45-41fd-b341-7a13a13e8287}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ff6d7051-6a82-4dd5-921d-448cb809949d}, !- Handle
  Node 416,                               !- Name
  {64df323c-425e-4b59-a453-db512df926a5}, !- Inlet Port
  {6a8f1992-e3ca-40ca-919c-1fc7774a65b4}; !- Outlet Port

OS:Connection,
  {64df323c-425e-4b59-a453-db512df926a5}, !- Handle
  {9c17f477-6605-4a9e-82fb-db7a5c036edc}, !- Name
  {7dd982db-c29d-4da0-b8b4-63e802912756}, !- Source Object
  3,                                      !- Outlet Port
  {ff6d7051-6a82-4dd5-921d-448cb809949d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8f1992-e3ca-40ca-919c-1fc7774a65b4}, !- Handle
  {edb77da2-ae38-408d-ad51-c17d22d7303b}, !- Name
  {ff6d7051-6a82-4dd5-921d-448cb809949d}, !- Source Object
  3,                                      !- Outlet Port
  {97970d54-ed00-47a7-af50-1b6f7b79b07c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6075e3d-21e9-49df-8e72-af07876eaf1c}, !- Handle
  Node 417,                               !- Name
  {293c9d47-33c9-4dda-8925-44850be25802}, !- Inlet Port
  {9bcb4ea6-8dc8-4127-92bc-fb237df7e5cd}; !- Outlet Port

OS:Connection,
  {9bcb4ea6-8dc8-4127-92bc-fb237df7e5cd}, !- Handle
  {7ed60057-6427-4171-95be-70972c27123a}, !- Name
  {a6075e3d-21e9-49df-8e72-af07876eaf1c}, !- Source Object
  3,                                      !- Outlet Port
  {5ea03738-fce1-456c-8d53-b9df884f7bea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {293c9d47-33c9-4dda-8925-44850be25802}, !- Handle
  {9d493818-10e9-46dc-b7e7-e526e8284b5f}, !- Name
  {97970d54-ed00-47a7-af50-1b6f7b79b07c}, !- Source Object
  4,                                      !- Outlet Port
  {a6075e3d-21e9-49df-8e72-af07876eaf1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0edeccc1-6177-4e2b-9529-e08a0596c6fb}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5410c694-52b5-4744-a8d9-40ad4d37df83}, !- Handle
  Air Terminal Single Duct Uncontrolled 80, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {f9dd531f-1c11-4ccb-aec9-7d8a9bfb85fc}, !- Inlet Air Node Name
  {9c07ce61-e0d0-4962-9dd2-2b991f3d279c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a9d2872-40af-4948-bc10-1fc2030da548}, !- Handle
  Node 418,                               !- Name
  {9c07ce61-e0d0-4962-9dd2-2b991f3d279c}, !- Inlet Port
  {5270948a-2cec-460b-ac0d-588777f2a094}; !- Outlet Port

OS:Node,
  {fdf3ec5e-24c0-4adc-90e7-5f93795012ba}, !- Handle
  Node 419,                               !- Name
  {fef5aad4-ae4a-4412-92b5-f5e172c0abbc}, !- Inlet Port
  {c09110ea-22d3-4487-b7ca-3036a5bd408b}; !- Outlet Port

OS:Connection,
  {5270948a-2cec-460b-ac0d-588777f2a094}, !- Handle
  {3609616f-023e-45d0-b9d4-106f675ebe5f}, !- Name
  {5a9d2872-40af-4948-bc10-1fc2030da548}, !- Source Object
  3,                                      !- Outlet Port
  {5ea03738-fce1-456c-8d53-b9df884f7bea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fef5aad4-ae4a-4412-92b5-f5e172c0abbc}, !- Handle
  {5a2c5ed3-6ff3-4695-8131-361134a7172b}, !- Name
  {95cca084-0f67-47b0-9f52-14431935d8f1}, !- Source Object
  12,                                     !- Outlet Port
  {fdf3ec5e-24c0-4adc-90e7-5f93795012ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09110ea-22d3-4487-b7ca-3036a5bd408b}, !- Handle
  {37d7a8e6-bc38-4532-b00d-dbea342414ed}, !- Name
  {fdf3ec5e-24c0-4adc-90e7-5f93795012ba}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  82;                                     !- Inlet Port

OS:Connection,
  {f9dd531f-1c11-4ccb-aec9-7d8a9bfb85fc}, !- Handle
  {90783fd9-8fb8-499f-85b0-2b57f63c0d1f}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  82,                                     !- Outlet Port
  {5410c694-52b5-4744-a8d9-40ad4d37df83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c07ce61-e0d0-4962-9dd2-2b991f3d279c}, !- Handle
  {ae645099-2599-4aef-9aaa-aa1c4f811759}, !- Name
  {5410c694-52b5-4744-a8d9-40ad4d37df83}, !- Source Object
  4,                                      !- Outlet Port
  {5a9d2872-40af-4948-bc10-1fc2030da548}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {563fb3aa-d32b-4c1b-a983-3f75711ed413}, !- Handle
  Coil Heating Electric 82,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6f1b4c39-4cd4-40a0-ba98-58c5e11f6e12}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfd08247-d2b4-4a6a-954d-ed1a155e96d5}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85522b55-9ae3-4875-8a65-2c1627821d8a}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26e352e6-1c94-4dda-9569-dea2008b241d}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a564a554-528e-4ee0-9362-a194a720c50f}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ea933e8-d524-4ac5-8530-e021b61bf685}, !- Handle
  Coil Cooling DX Single Speed 82 9kBtu/hr 10.7EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.61679091995715,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97f70381-d181-4c32-821a-af22fc079670}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be5e1c58-7e58-4e9a-8cc3-56bbe01cc621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {09ac5713-1783-49d9-8600-61a075318ef2}, !- Energy Input Ratio Function of Temperature Curve Name
  {9593f17b-4260-423c-99df-2f3f546eb896}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6677ba48-268d-43d7-afbb-bc783c8fde9e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fc0a8ea0-2852-4f43-91e6-29cc4fce66f0}, !- Handle
  Fan Constant Volume 82,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8acf53e4-46c4-4568-9117-420e5b4c1306}, !- Handle
  Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {b9f27af8-c6df-4d79-bb4c-60f66b89b469}, !- Air Inlet Node Name
  {5b5bb324-0b2c-4c0f-a8b5-c665c917431d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fc0a8ea0-2852-4f43-91e6-29cc4fce66f0}, !- Supply Air Fan Name
  {563fb3aa-d32b-4c1b-a983-3f75711ed413}, !- Heating Coil Name
  {3ea933e8-d524-4ac5-8530-e021b61bf685}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dd6fecf0-f445-42e7-8298-f6a7a58e2496}, !- Handle
  Node 420,                               !- Name
  {6b053bbf-6685-4824-aa14-a04fd9e69b5a}, !- Inlet Port
  {b9f27af8-c6df-4d79-bb4c-60f66b89b469}; !- Outlet Port

OS:Connection,
  {6b053bbf-6685-4824-aa14-a04fd9e69b5a}, !- Handle
  {f8d10c91-ad75-4ac2-9b29-e3bd0ae9d829}, !- Name
  {6ed81545-c6d9-481b-80c9-7abc7e51df57}, !- Source Object
  3,                                      !- Outlet Port
  {dd6fecf0-f445-42e7-8298-f6a7a58e2496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f27af8-c6df-4d79-bb4c-60f66b89b469}, !- Handle
  {87cb83b6-65c1-491b-8818-35400416ecba}, !- Name
  {dd6fecf0-f445-42e7-8298-f6a7a58e2496}, !- Source Object
  3,                                      !- Outlet Port
  {8acf53e4-46c4-4568-9117-420e5b4c1306}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66a201c2-928b-436d-a936-724e410052f7}, !- Handle
  Node 421,                               !- Name
  {5b5bb324-0b2c-4c0f-a8b5-c665c917431d}, !- Inlet Port
  {35cf9d85-5e11-49fd-8726-f7574be09848}; !- Outlet Port

OS:Connection,
  {35cf9d85-5e11-49fd-8726-f7574be09848}, !- Handle
  {617629a0-816f-4d25-bee5-7d6c18e9b798}, !- Name
  {66a201c2-928b-436d-a936-724e410052f7}, !- Source Object
  3,                                      !- Outlet Port
  {08a228ee-5219-4314-8602-ea0c486770f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b5bb324-0b2c-4c0f-a8b5-c665c917431d}, !- Handle
  {3fbf0aee-b233-496e-9199-a5bc559c9cd0}, !- Name
  {8acf53e4-46c4-4568-9117-420e5b4c1306}, !- Source Object
  4,                                      !- Outlet Port
  {66a201c2-928b-436d-a936-724e410052f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7566e881-a249-4dac-b63d-eea5efd6ba9d}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e052ebd3-b059-4549-9676-10325c93dfdf}, !- Handle
  Air Terminal Single Duct Uncontrolled 81, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {6203ab7b-3034-423a-9ee2-0b169c18799f}, !- Inlet Air Node Name
  {cb48e270-81d8-4a46-adda-ba7e5a32c2c9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eae7cd99-e526-45d5-a1e1-588dcb0c1ef6}, !- Handle
  Node 422,                               !- Name
  {cb48e270-81d8-4a46-adda-ba7e5a32c2c9}, !- Inlet Port
  {72b0dc38-beeb-48bc-a5bd-d31c7211a44b}; !- Outlet Port

OS:Node,
  {baca06f1-5f43-4eb1-ad33-f882724c2c5d}, !- Handle
  Node 423,                               !- Name
  {b5f4918c-18bf-40df-b2bc-9f1b1659fa76}, !- Inlet Port
  {befa0a5c-c053-455f-935d-d2e1f58ed7d3}; !- Outlet Port

OS:Connection,
  {72b0dc38-beeb-48bc-a5bd-d31c7211a44b}, !- Handle
  {2c454062-e594-46c0-91db-960a932563f1}, !- Name
  {eae7cd99-e526-45d5-a1e1-588dcb0c1ef6}, !- Source Object
  3,                                      !- Outlet Port
  {08a228ee-5219-4314-8602-ea0c486770f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b5f4918c-18bf-40df-b2bc-9f1b1659fa76}, !- Handle
  {3fb6cfa3-6f32-4ffc-abc7-63ffaf2ca61e}, !- Name
  {eb17bd42-38a0-4f3d-8cba-c862aa65835f}, !- Source Object
  12,                                     !- Outlet Port
  {baca06f1-5f43-4eb1-ad33-f882724c2c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befa0a5c-c053-455f-935d-d2e1f58ed7d3}, !- Handle
  {ffb0eae9-f3dc-4e16-817f-28e11e7c477b}, !- Name
  {baca06f1-5f43-4eb1-ad33-f882724c2c5d}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  83;                                     !- Inlet Port

OS:Connection,
  {6203ab7b-3034-423a-9ee2-0b169c18799f}, !- Handle
  {cfb24f9e-f409-4303-8e47-4ee3790ad060}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  83,                                     !- Outlet Port
  {e052ebd3-b059-4549-9676-10325c93dfdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb48e270-81d8-4a46-adda-ba7e5a32c2c9}, !- Handle
  {dcc28a91-b678-4470-a463-48b6f4437bce}, !- Name
  {e052ebd3-b059-4549-9676-10325c93dfdf}, !- Source Object
  4,                                      !- Outlet Port
  {eae7cd99-e526-45d5-a1e1-588dcb0c1ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43799bd6-30dc-4ae1-89ba-d02b99729512}, !- Handle
  Coil Heating Electric 83,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ad2392bb-8b3e-4041-8e30-97a470620184}, !- Handle
  Curve Biquadratic 165,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e28149c8-d4ca-43f0-9001-86dfdee12f88}, !- Handle
  Curve Quadratic 165,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {342b38b3-1941-427d-a940-6d78ba5f9408}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8c9692a-e2b9-4062-982a-3cf5cdcfa721}, !- Handle
  Curve Quadratic 166,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e2d7c05f-8bbc-492a-852d-0bf90b4627be}, !- Handle
  Curve Cubic 83,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f3a6168-bf3a-434e-83d1-0a6a06045a89}, !- Handle
  Coil Cooling DX Single Speed 83 9kBtu/hr 10.7EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.61304675042604,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07ef7462-270e-402e-b045-6abef9ec4940}, !- Total Cooling Capacity Function of Temperature Curve Name
  {42f28159-928e-43b5-ae72-ccbdb0511cb5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {076fc719-1963-467c-93db-8ba570656dac}, !- Energy Input Ratio Function of Temperature Curve Name
  {99591237-0f82-45a3-a61d-e1fffade843f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f538253-0c6e-4f33-9d1e-0d661112b967}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0b8b0464-81a9-4ba9-b680-f20a8bd33b05}, !- Handle
  Fan Constant Volume 83,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a2a70681-cf54-49ae-ada2-0bd6d3052b6f}, !- Handle
  Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {0bb4473b-e09c-492d-b941-211afade5686}, !- Air Inlet Node Name
  {d6753280-bd6a-48b5-8a8c-eb7c6cb67386}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b8b0464-81a9-4ba9-b680-f20a8bd33b05}, !- Supply Air Fan Name
  {43799bd6-30dc-4ae1-89ba-d02b99729512}, !- Heating Coil Name
  {0f3a6168-bf3a-434e-83d1-0a6a06045a89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f2be1ca8-3aa8-41cf-ac2a-954ac19836f3}, !- Handle
  Node 424,                               !- Name
  {7aa26950-7078-46ab-96c8-8f3dda7bfb34}, !- Inlet Port
  {0bb4473b-e09c-492d-b941-211afade5686}; !- Outlet Port

OS:Connection,
  {7aa26950-7078-46ab-96c8-8f3dda7bfb34}, !- Handle
  {e0b3ac78-3ea6-48b0-9a97-e047f95ff077}, !- Name
  {2681370a-b07f-454a-946f-c2f64df41462}, !- Source Object
  3,                                      !- Outlet Port
  {f2be1ca8-3aa8-41cf-ac2a-954ac19836f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb4473b-e09c-492d-b941-211afade5686}, !- Handle
  {469aed97-d92f-4dc3-862b-2e7f51da7492}, !- Name
  {f2be1ca8-3aa8-41cf-ac2a-954ac19836f3}, !- Source Object
  3,                                      !- Outlet Port
  {a2a70681-cf54-49ae-ada2-0bd6d3052b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06328130-d84f-47fd-973d-fc8fbf693743}, !- Handle
  Node 425,                               !- Name
  {d6753280-bd6a-48b5-8a8c-eb7c6cb67386}, !- Inlet Port
  {6cbec66e-bf78-4cda-93ac-f4e0e3925192}; !- Outlet Port

OS:Connection,
  {6cbec66e-bf78-4cda-93ac-f4e0e3925192}, !- Handle
  {9491b428-f669-4052-a2b5-a28c7b40ea9d}, !- Name
  {06328130-d84f-47fd-973d-fc8fbf693743}, !- Source Object
  3,                                      !- Outlet Port
  {419795ed-be96-4c0c-a3ff-ecf82c7830fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6753280-bd6a-48b5-8a8c-eb7c6cb67386}, !- Handle
  {89f23cdd-6f8e-42f4-b845-9e04119f4cfd}, !- Name
  {a2a70681-cf54-49ae-ada2-0bd6d3052b6f}, !- Source Object
  4,                                      !- Outlet Port
  {06328130-d84f-47fd-973d-fc8fbf693743}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {26749b52-15bb-4b39-9517-d1ae3c3508c8}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ec7a1360-f0c1-4b8f-844d-c8fe1274b312}, !- Handle
  Air Terminal Single Duct Uncontrolled 82, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {00f35c85-14cf-40f7-9c93-97ba22ae9a1c}, !- Inlet Air Node Name
  {b5975688-f5c3-4f4d-9b17-4c1f2149d31c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae3b5212-8dd2-401f-9a10-80cdfb35c88f}, !- Handle
  Node 426,                               !- Name
  {b5975688-f5c3-4f4d-9b17-4c1f2149d31c}, !- Inlet Port
  {ba164359-ab42-4014-809a-5ffd788de507}; !- Outlet Port

OS:Node,
  {cf641df2-4573-4050-94be-78a4f23d8c02}, !- Handle
  Node 427,                               !- Name
  {84b30796-330d-426d-8587-92a84334766f}, !- Inlet Port
  {3474e9ab-b6b1-4ad3-842b-e8107ab4b226}; !- Outlet Port

OS:Connection,
  {ba164359-ab42-4014-809a-5ffd788de507}, !- Handle
  {8b4ffc84-b28d-4783-a593-3598030eb9a6}, !- Name
  {ae3b5212-8dd2-401f-9a10-80cdfb35c88f}, !- Source Object
  3,                                      !- Outlet Port
  {419795ed-be96-4c0c-a3ff-ecf82c7830fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {84b30796-330d-426d-8587-92a84334766f}, !- Handle
  {b2a2912a-0596-47bb-8378-f26fff33a27a}, !- Name
  {31418996-515a-4b1c-ab22-bdcc0515d80c}, !- Source Object
  12,                                     !- Outlet Port
  {cf641df2-4573-4050-94be-78a4f23d8c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3474e9ab-b6b1-4ad3-842b-e8107ab4b226}, !- Handle
  {f2f2352f-9b18-4f43-b74d-8f08e14908d9}, !- Name
  {cf641df2-4573-4050-94be-78a4f23d8c02}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  84;                                     !- Inlet Port

OS:Connection,
  {00f35c85-14cf-40f7-9c93-97ba22ae9a1c}, !- Handle
  {91758d6b-d538-4eb9-824a-02e578bf927f}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  84,                                     !- Outlet Port
  {ec7a1360-f0c1-4b8f-844d-c8fe1274b312}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5975688-f5c3-4f4d-9b17-4c1f2149d31c}, !- Handle
  {734bb47e-5cf6-4c15-ba1a-1fed5f22bc9f}, !- Name
  {ec7a1360-f0c1-4b8f-844d-c8fe1274b312}, !- Source Object
  4,                                      !- Outlet Port
  {ae3b5212-8dd2-401f-9a10-80cdfb35c88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3e1fc110-634b-4489-98ef-72a8d3e38e1b}, !- Handle
  Coil Heating Electric 84,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2509be3f-fc6a-49de-897d-dbb4e3b0af15}, !- Handle
  Curve Biquadratic 167,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae0e2209-205b-46b6-acd0-4c5915e781e3}, !- Handle
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {206cb0d1-920c-4140-b673-68b53a25a21d}, !- Handle
  Curve Biquadratic 168,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f982085-c435-44d0-9acb-b527691197a5}, !- Handle
  Curve Quadratic 168,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {58c37adf-2982-4ecd-84b3-a13d815cf95c}, !- Handle
  Curve Cubic 84,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4dd1e9d4-6ea9-4221-a049-19aed5de26d1}, !- Handle
  Coil Cooling DX Single Speed 84 6kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72609286452356,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9384f1b-4d7e-4b18-a657-bd2b7cb3953f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {28785919-671c-4d69-aba5-0f378694437e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4ce2d668-c8f5-4535-875d-a85d2c4b762f}, !- Energy Input Ratio Function of Temperature Curve Name
  {19a6cee5-600d-4527-87b1-d1920d1fd3fc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3e731716-d1b6-4e3b-8fe5-cc223393cd9a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {edad7bb3-520b-4cee-acc4-fc443d0ca82a}, !- Handle
  Fan Constant Volume 84,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a54bf09f-24c2-4505-a8cd-1e66b27314a4}, !- Handle
  Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {27f55b10-91c4-468b-92f5-66d4f3efa9ec}, !- Air Inlet Node Name
  {26940e8d-4df4-40fd-b878-31ffefd83f60}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {edad7bb3-520b-4cee-acc4-fc443d0ca82a}, !- Supply Air Fan Name
  {3e1fc110-634b-4489-98ef-72a8d3e38e1b}, !- Heating Coil Name
  {4dd1e9d4-6ea9-4221-a049-19aed5de26d1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a9d803b6-3bfe-441e-af96-c4d926675e79}, !- Handle
  Node 428,                               !- Name
  {fc42fa49-81eb-47dc-aa5b-f83dd26a0082}, !- Inlet Port
  {27f55b10-91c4-468b-92f5-66d4f3efa9ec}; !- Outlet Port

OS:Connection,
  {fc42fa49-81eb-47dc-aa5b-f83dd26a0082}, !- Handle
  {da99c37d-713e-422b-803b-5bd1c87a2cf3}, !- Name
  {252fe793-39b5-4040-baef-63afaaf144a4}, !- Source Object
  3,                                      !- Outlet Port
  {a9d803b6-3bfe-441e-af96-c4d926675e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f55b10-91c4-468b-92f5-66d4f3efa9ec}, !- Handle
  {e0ca701f-989f-4885-b2ec-21dcb9722dbf}, !- Name
  {a9d803b6-3bfe-441e-af96-c4d926675e79}, !- Source Object
  3,                                      !- Outlet Port
  {a54bf09f-24c2-4505-a8cd-1e66b27314a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2b0aff2-3f1b-4d8f-a9dd-676d040760f2}, !- Handle
  Node 429,                               !- Name
  {26940e8d-4df4-40fd-b878-31ffefd83f60}, !- Inlet Port
  {5c223b14-b1a1-41f4-95bc-d14bd64c2934}; !- Outlet Port

OS:Connection,
  {5c223b14-b1a1-41f4-95bc-d14bd64c2934}, !- Handle
  {55b7c3ab-eeca-4164-ae54-4b38efef27c5}, !- Name
  {c2b0aff2-3f1b-4d8f-a9dd-676d040760f2}, !- Source Object
  3,                                      !- Outlet Port
  {891a5ab4-2a70-4f98-a8b1-400569139d1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26940e8d-4df4-40fd-b878-31ffefd83f60}, !- Handle
  {57beefcc-5895-4d88-bba9-3e0ff49c66c4}, !- Name
  {a54bf09f-24c2-4505-a8cd-1e66b27314a4}, !- Source Object
  4,                                      !- Outlet Port
  {c2b0aff2-3f1b-4d8f-a9dd-676d040760f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d315cb15-acd7-4eef-b44f-c8bd9372da83}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {042adf7b-6e71-469d-978f-5912fa8525da}, !- Handle
  Air Terminal Single Duct Uncontrolled 83, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {d81ae46e-8104-4bef-9bf2-4834ce259157}, !- Inlet Air Node Name
  {3be4b81a-ef23-42c9-885e-36737b83e83d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b693cd1a-a88a-43bd-9f2a-fa9dd9b5345d}, !- Handle
  Node 430,                               !- Name
  {3be4b81a-ef23-42c9-885e-36737b83e83d}, !- Inlet Port
  {87cc0154-0756-4022-8e84-ddab78c55ea3}; !- Outlet Port

OS:Node,
  {caf1f2c1-ab55-4cdf-bf27-1fb8c4ebc802}, !- Handle
  Node 431,                               !- Name
  {01d9d2f5-124a-49ad-9115-65a1fc4600a8}, !- Inlet Port
  {505b6358-f93a-4704-9ce6-502c2e2c19ea}; !- Outlet Port

OS:Connection,
  {87cc0154-0756-4022-8e84-ddab78c55ea3}, !- Handle
  {05318d39-2953-49a5-97b7-ae07b2f34c33}, !- Name
  {b693cd1a-a88a-43bd-9f2a-fa9dd9b5345d}, !- Source Object
  3,                                      !- Outlet Port
  {891a5ab4-2a70-4f98-a8b1-400569139d1d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {01d9d2f5-124a-49ad-9115-65a1fc4600a8}, !- Handle
  {42a2d7de-071a-42ea-81af-ad7d3083f1c9}, !- Name
  {a7a80fb6-6023-4c0d-8f0f-fe737747c98b}, !- Source Object
  12,                                     !- Outlet Port
  {caf1f2c1-ab55-4cdf-bf27-1fb8c4ebc802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505b6358-f93a-4704-9ce6-502c2e2c19ea}, !- Handle
  {94b319e5-d7a0-4890-b21f-07485659e987}, !- Name
  {caf1f2c1-ab55-4cdf-bf27-1fb8c4ebc802}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  85;                                     !- Inlet Port

OS:Connection,
  {d81ae46e-8104-4bef-9bf2-4834ce259157}, !- Handle
  {e723e49b-b13c-4efb-b7bd-3d2d2e8ef913}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  85,                                     !- Outlet Port
  {042adf7b-6e71-469d-978f-5912fa8525da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be4b81a-ef23-42c9-885e-36737b83e83d}, !- Handle
  {7c773b30-265f-498d-81c7-f29c9059a269}, !- Name
  {042adf7b-6e71-469d-978f-5912fa8525da}, !- Source Object
  4,                                      !- Outlet Port
  {b693cd1a-a88a-43bd-9f2a-fa9dd9b5345d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d1dbf3f-6e69-4535-b0f1-7994ded9fd51}, !- Handle
  Coil Heating Electric 85,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {600af0d2-a58e-411f-bb35-9ff65008d6fd}, !- Handle
  Curve Biquadratic 169,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a9d6e66-c6bc-483b-b92c-c61723f53638}, !- Handle
  Curve Quadratic 169,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3781b329-f8bf-48e6-8227-7b3cd13b46ff}, !- Handle
  Curve Biquadratic 170,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3861e788-44bc-4eba-86e2-e06ad27de5b0}, !- Handle
  Curve Quadratic 170,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c9861aa-30ca-4443-8bcd-3f11dfe38970}, !- Handle
  Curve Cubic 85,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {32554701-ee58-49eb-8cdb-7814abc78187}, !- Handle
  Coil Cooling DX Single Speed 85 6kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7260945392757,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b3fc11c-73bf-4b79-bac4-982b5f89342e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {23c8b1f7-cc72-4001-9868-186f267c31d5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {55b63b6e-c47e-4876-bb00-c631a5a70822}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b356fe2-06fd-48c1-8bed-ee38757546ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {db293e2b-dbf4-45c7-b34d-6a8f675d396a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c332fd46-452c-46cd-ad39-9dc30dcb6234}, !- Handle
  Fan Constant Volume 85,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b1306d9b-1b4d-4512-b743-66d0f2c9fc04}, !- Handle
  Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {f393454f-40d9-4da9-be52-4921c8628005}, !- Air Inlet Node Name
  {b4b0455b-ce3c-4c80-a447-2063d7cda8e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c332fd46-452c-46cd-ad39-9dc30dcb6234}, !- Supply Air Fan Name
  {4d1dbf3f-6e69-4535-b0f1-7994ded9fd51}, !- Heating Coil Name
  {32554701-ee58-49eb-8cdb-7814abc78187}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c506d7c8-b2c2-461e-b879-aeb1889bdf6c}, !- Handle
  Node 432,                               !- Name
  {92b428cc-bfb4-4c75-8d64-529eab9d416f}, !- Inlet Port
  {f393454f-40d9-4da9-be52-4921c8628005}; !- Outlet Port

OS:Connection,
  {92b428cc-bfb4-4c75-8d64-529eab9d416f}, !- Handle
  {32fadb46-172e-4d15-9011-b311d5b99c8c}, !- Name
  {14d4f7bc-75e6-4228-9768-27d09947c132}, !- Source Object
  3,                                      !- Outlet Port
  {c506d7c8-b2c2-461e-b879-aeb1889bdf6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f393454f-40d9-4da9-be52-4921c8628005}, !- Handle
  {ae302a54-de7f-498f-bc20-41aed408119f}, !- Name
  {c506d7c8-b2c2-461e-b879-aeb1889bdf6c}, !- Source Object
  3,                                      !- Outlet Port
  {b1306d9b-1b4d-4512-b743-66d0f2c9fc04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fdafeff7-c75b-4b25-8882-9bb65b34a0c7}, !- Handle
  Node 433,                               !- Name
  {b4b0455b-ce3c-4c80-a447-2063d7cda8e9}, !- Inlet Port
  {1eeb8093-53eb-4a81-b1c9-8bfe6777bea7}; !- Outlet Port

OS:Connection,
  {1eeb8093-53eb-4a81-b1c9-8bfe6777bea7}, !- Handle
  {3b040bd1-d44b-4d24-a2ac-6c8e1c440735}, !- Name
  {fdafeff7-c75b-4b25-8882-9bb65b34a0c7}, !- Source Object
  3,                                      !- Outlet Port
  {0ec02c41-4c90-4c4f-a1b2-bfcdce395df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4b0455b-ce3c-4c80-a447-2063d7cda8e9}, !- Handle
  {5ee4af0d-9db4-40bd-aad5-adf904d896ef}, !- Name
  {b1306d9b-1b4d-4512-b743-66d0f2c9fc04}, !- Source Object
  4,                                      !- Outlet Port
  {fdafeff7-c75b-4b25-8882-9bb65b34a0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2785b128-bfea-4492-adb7-352dfd716f4e}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {418da4ae-43ac-48d7-b275-27fcf15a9a46}, !- Handle
  Air Terminal Single Duct Uncontrolled 84, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {3741422d-41ac-4052-b9ea-eb8459e28939}, !- Inlet Air Node Name
  {2169bf98-f8e5-4b7b-9d54-6feb452fbc0e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0a05ab3-f0f8-437d-b888-42bd59fd2312}, !- Handle
  Node 434,                               !- Name
  {2169bf98-f8e5-4b7b-9d54-6feb452fbc0e}, !- Inlet Port
  {39391f9b-7971-4a0f-b33f-018ed02684be}; !- Outlet Port

OS:Node,
  {f59497c9-774c-465b-b2c1-0b193042c9c6}, !- Handle
  Node 435,                               !- Name
  {5db82fc5-75ad-465d-9a54-516f3176469b}, !- Inlet Port
  {c2adec4a-6378-40e0-9d49-2ecbf88d22e2}; !- Outlet Port

OS:Connection,
  {39391f9b-7971-4a0f-b33f-018ed02684be}, !- Handle
  {9d070fcc-e254-4000-9e17-d3f24485f8bb}, !- Name
  {a0a05ab3-f0f8-437d-b888-42bd59fd2312}, !- Source Object
  3,                                      !- Outlet Port
  {0ec02c41-4c90-4c4f-a1b2-bfcdce395df4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5db82fc5-75ad-465d-9a54-516f3176469b}, !- Handle
  {09f7fa04-5be2-403e-ab2e-259b3c0fb9ef}, !- Name
  {014e51f9-c104-4266-8289-fb440d852f53}, !- Source Object
  12,                                     !- Outlet Port
  {f59497c9-774c-465b-b2c1-0b193042c9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2adec4a-6378-40e0-9d49-2ecbf88d22e2}, !- Handle
  {81c5017a-f2ed-495f-bbbc-f5b180b7d5a1}, !- Name
  {f59497c9-774c-465b-b2c1-0b193042c9c6}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  86;                                     !- Inlet Port

OS:Connection,
  {3741422d-41ac-4052-b9ea-eb8459e28939}, !- Handle
  {0f00ac83-e2c7-473a-aa78-d1abed4772d1}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  86,                                     !- Outlet Port
  {418da4ae-43ac-48d7-b275-27fcf15a9a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2169bf98-f8e5-4b7b-9d54-6feb452fbc0e}, !- Handle
  {799e2c66-b435-4266-a752-7739a0642e99}, !- Name
  {418da4ae-43ac-48d7-b275-27fcf15a9a46}, !- Source Object
  4,                                      !- Outlet Port
  {a0a05ab3-f0f8-437d-b888-42bd59fd2312}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bea6520f-5aaf-4091-ab2a-68bf38c80bfb}, !- Handle
  Coil Heating Electric 86,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c818a9c6-21ce-48d5-a66e-575b9038de38}, !- Handle
  Curve Biquadratic 171,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efae5451-2816-4784-97f8-e64b76252a75}, !- Handle
  Curve Quadratic 171,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0111aee9-55fd-4f13-b3b6-8f509ee74227}, !- Handle
  Curve Biquadratic 172,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7fa7bad7-c747-4c90-8c0f-09958579afd4}, !- Handle
  Curve Quadratic 172,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2f2dac01-8073-4e65-a127-ebedb0408c11}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {776f2a6f-4caf-41ba-9c9d-8e7d811a08bd}, !- Handle
  Coil Cooling DX Single Speed 86 5kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72571462850525,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8620a9c9-af94-45d6-9778-51bda9cc7ed6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5fd3863d-dcfb-455d-81b0-3b55206c6439}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {421f4852-214a-4a91-a465-3a9a569c933f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff55bde3-adfd-43b4-91b4-500953cd628d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6f3320d1-7cb6-4186-9a57-01ea7be1b866}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {02d48d65-fa3a-4e2e-99f6-87d93053ee6e}, !- Handle
  Fan Constant Volume 86,                 !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b398e0ed-0277-4bdb-ab01-b1acc3c9e318}, !- Handle
  Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {65d0d682-8683-4c2b-9297-bc17c58b6cc0}, !- Air Inlet Node Name
  {9a2f94fc-ef19-42ae-a0b0-f39a0e07d5b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02d48d65-fa3a-4e2e-99f6-87d93053ee6e}, !- Supply Air Fan Name
  {bea6520f-5aaf-4091-ab2a-68bf38c80bfb}, !- Heating Coil Name
  {776f2a6f-4caf-41ba-9c9d-8e7d811a08bd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8bec4e8e-4e2b-45f7-8006-0e1bedaf077b}, !- Handle
  Node 436,                               !- Name
  {3509b132-9aeb-4a42-a76c-b8f455530ba2}, !- Inlet Port
  {65d0d682-8683-4c2b-9297-bc17c58b6cc0}; !- Outlet Port

OS:Connection,
  {3509b132-9aeb-4a42-a76c-b8f455530ba2}, !- Handle
  {2251204f-9a16-4784-8671-635048a84e00}, !- Name
  {4549e8d0-8932-4968-b859-9c7a35b4b3b9}, !- Source Object
  3,                                      !- Outlet Port
  {8bec4e8e-4e2b-45f7-8006-0e1bedaf077b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d0d682-8683-4c2b-9297-bc17c58b6cc0}, !- Handle
  {b9a1ac8f-84ec-4814-851a-ce5efa0e2000}, !- Name
  {8bec4e8e-4e2b-45f7-8006-0e1bedaf077b}, !- Source Object
  3,                                      !- Outlet Port
  {b398e0ed-0277-4bdb-ab01-b1acc3c9e318}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99fe2a29-82b8-4ec7-bbda-7f43bf75873e}, !- Handle
  Node 437,                               !- Name
  {9a2f94fc-ef19-42ae-a0b0-f39a0e07d5b1}, !- Inlet Port
  {fb0a910a-0a10-443e-917e-261bce6f8714}; !- Outlet Port

OS:Connection,
  {fb0a910a-0a10-443e-917e-261bce6f8714}, !- Handle
  {d8d4e109-eeaf-4bae-a23b-1e39dcb4434c}, !- Name
  {99fe2a29-82b8-4ec7-bbda-7f43bf75873e}, !- Source Object
  3,                                      !- Outlet Port
  {44a708fa-cc64-48be-b26e-92b61bade32f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a2f94fc-ef19-42ae-a0b0-f39a0e07d5b1}, !- Handle
  {3ca0182f-7942-4835-b24a-3a55e248e288}, !- Name
  {b398e0ed-0277-4bdb-ab01-b1acc3c9e318}, !- Source Object
  4,                                      !- Outlet Port
  {99fe2a29-82b8-4ec7-bbda-7f43bf75873e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34e595aa-b4a8-45b1-96da-6a53d6d90840}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7c48c52-e3e5-426f-a61c-0031a02b533f}, !- Handle
  Air Terminal Single Duct Uncontrolled 85, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  {302afa7b-93fe-4ccf-8c16-e5cf57c470a8}, !- Inlet Air Node Name
  {d8889172-ef79-4978-ac0a-9af42567bed0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f42c059-d9ef-40a1-aa25-0f7907c719b9}, !- Handle
  Node 438,                               !- Name
  {d8889172-ef79-4978-ac0a-9af42567bed0}, !- Inlet Port
  {6d8cf98e-645c-489c-b823-e0bcdb439537}; !- Outlet Port

OS:Node,
  {03e0125e-7ae6-48bc-9b98-a4f5c5a1156d}, !- Handle
  Node 439,                               !- Name
  {400dab58-2ba5-460a-87f7-35ea818a7319}, !- Inlet Port
  {d42c40f6-3528-45ef-8019-4ccca6b7ea05}; !- Outlet Port

OS:Connection,
  {6d8cf98e-645c-489c-b823-e0bcdb439537}, !- Handle
  {3ced7c39-dbf0-4a57-9e2a-6b83779cd679}, !- Name
  {7f42c059-d9ef-40a1-aa25-0f7907c719b9}, !- Source Object
  3,                                      !- Outlet Port
  {44a708fa-cc64-48be-b26e-92b61bade32f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {400dab58-2ba5-460a-87f7-35ea818a7319}, !- Handle
  {adf9bdbf-d465-40e3-bdba-b3b52bd13664}, !- Name
  {53fcc5fc-6c70-4105-97b1-7e6c4c8ab9db}, !- Source Object
  12,                                     !- Outlet Port
  {03e0125e-7ae6-48bc-9b98-a4f5c5a1156d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42c40f6-3528-45ef-8019-4ccca6b7ea05}, !- Handle
  {5157fc75-34e7-4b39-9ca5-6e645f8029d4}, !- Name
  {03e0125e-7ae6-48bc-9b98-a4f5c5a1156d}, !- Source Object
  3,                                      !- Outlet Port
  {ccb95619-f3fa-4fc1-b405-5d86de57a62d}, !- Target Object
  87;                                     !- Inlet Port

OS:Connection,
  {302afa7b-93fe-4ccf-8c16-e5cf57c470a8}, !- Handle
  {5301df6b-dd59-4bb1-a971-21446dd79d91}, !- Name
  {d436c79f-0f76-4991-8b67-93b333fb79cb}, !- Source Object
  87,                                     !- Outlet Port
  {a7c48c52-e3e5-426f-a61c-0031a02b533f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8889172-ef79-4978-ac0a-9af42567bed0}, !- Handle
  {e91d8b13-a5ce-4573-b95c-5abbac07808a}, !- Name
  {a7c48c52-e3e5-426f-a61c-0031a02b533f}, !- Source Object
  4,                                      !- Outlet Port
  {7f42c059-d9ef-40a1-aa25-0f7907c719b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7d7b0f3-87b2-4a22-b46b-a6c27bae031f}, !- Handle
  Coil Heating Electric 87,               !- Name
  {dd3978cc-35ad-4682-a87a-dd08880a86a0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e35688fa-77c0-4216-9e35-a91d0e2c71d2}, !- Handle
  Curve Biquadratic 173,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92c6e649-e848-4902-af40-aabe1541ae6f}, !- Handle
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {280cf668-5680-4146-8f5d-9a1bddbdc4ce}, !- Handle
  Curve Biquadratic 174,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e386cb5-43f2-40e1-8d0c-66b58aaed067}, !- Handle
  Curve Quadratic 174,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {87a66aa0-62b9-45c6-9707-92a5e8601b83}, !- Handle
  Curve Cubic 87,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8f54219e-44fb-496f-a3e9-8f67e2c62523}, !- Handle
  Coil Cooling DX Single Speed 87 7kBtu/hr 11.0EER, !- Name
  {3458f119-9a0a-4d1e-8d04-14d9dc754d38}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72699513424628,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78ed610c-00c5-48f5-a20a-11a67507011d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea3e20aa-ed9e-4a3d-babc-36324531951d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {541cd9cf-5292-49d7-aa26-1e532d78f423}, !- Energy Input Ratio Function of Temperature Curve Name
