  {19f21b0e-0e85-49a6-a09a-c5a5fdcfa9c8}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bd3ec749-0660-4c77-935e-9d46f563e21e}, !- Handle
  Schedule Rule 3,                        !- Name
  {3da332cc-c519-407a-9fb7-a6b715da2097}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6578837-73d3-49b5-b9e5-ad1ed128b651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6578837-73d3-49b5-b9e5-ad1ed128b651}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {091b03db-08aa-4ef7-8c69-758bb7ac516b}, !- Handle
  Schedule Rule 4,                        !- Name
  {3da332cc-c519-407a-9fb7-a6b715da2097}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ac7c04b-8833-4e13-87ee-326d883422d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ac7c04b-8833-4e13-87ee-326d883422d4}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {ca3cafeb-5754-44e6-a4aa-646928dd577b}, !- Handle
  NECB-Activity,                          !- Name
  {8dfdbde1-0888-451b-959b-0fa15c74f5e2}, !- Schedule Type Limits Name
  {2a49e29a-825f-4349-80d2-2043ed7d61d8}, !- Default Day Schedule Name
  {d631008f-6a1d-45d3-9473-a3e33538b20a}, !- Summer Design Day Schedule Name
  {70ea57d7-088d-42a5-a3f5-b252dc9a4cb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a49e29a-825f-4349-80d2-2043ed7d61d8}, !- Handle
  NECB-Activity Default,                  !- Name
  {8dfdbde1-0888-451b-959b-0fa15c74f5e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {08abd9a2-8a29-4b7c-b568-126150db0700}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70ea57d7-088d-42a5-a3f5-b252dc9a4cb5}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {8dfdbde1-0888-451b-959b-0fa15c74f5e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9b0a2804-ef98-4d90-ab34-fdf92cd08d76}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d631008f-6a1d-45d3-9473-a3e33538b20a}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {8dfdbde1-0888-451b-959b-0fa15c74f5e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8dfdbde1-0888-451b-959b-0fa15c74f5e2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {617e3f13-121e-42ee-99b3-fbd40646fb1a}, !- Handle
  NECB-G-Lighting,                        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {84d28e5c-93a1-46be-8f22-f0024ae3a56c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84d28e5c-93a1-46be-8f22-f0024ae3a56c}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {58890550-3c03-4b7a-861f-f14571afcbcf}, !- Handle
  Schedule Rule 5,                        !- Name
  {617e3f13-121e-42ee-99b3-fbd40646fb1a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {721c1a6d-3402-40f4-8b51-85fc4cc5b3fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721c1a6d-3402-40f4-8b51-85fc4cc5b3fd}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {6613a584-863d-4b04-b074-e55f3a6b99c2}, !- Handle
  Schedule Rule 6,                        !- Name
  {617e3f13-121e-42ee-99b3-fbd40646fb1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44bed01c-7628-41ab-9322-a782a466b9e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44bed01c-7628-41ab-9322-a782a466b9e1}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {56872c05-37a4-4af9-a07b-21abee903f44}, !- Handle
  Schedule Rule 7,                        !- Name
  {617e3f13-121e-42ee-99b3-fbd40646fb1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20a5e377-749d-49ce-aa9a-dfea43fd71b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a5e377-749d-49ce-aa9a-dfea43fd71b3}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {87805141-e59b-4337-ac7c-a5a5e3e0de0a}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {11db5ee9-9dac-4354-ad68-c337a0ac72e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11db5ee9-9dac-4354-ad68-c337a0ac72e0}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {17bfc47e-9bfd-4e04-a504-2154283add4e}, !- Handle
  Schedule Rule 8,                        !- Name
  {87805141-e59b-4337-ac7c-a5a5e3e0de0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c88ed87-43a4-40e1-98f3-f923c76b5863}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c88ed87-43a4-40e1-98f3-f923c76b5863}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {02b23515-b913-4c17-83d7-e67ebf9e8106}, !- Handle
  Schedule Rule 9,                        !- Name
  {87805141-e59b-4337-ac7c-a5a5e3e0de0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f9b1b0c-5a88-4ed6-8cc0-eebdfc902cd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f9b1b0c-5a88-4ed6-8cc0-eebdfc902cd1}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {62745cd7-e706-4896-8423-e331b79061b5}, !- Handle
  Schedule Rule 10,                       !- Name
  {87805141-e59b-4337-ac7c-a5a5e3e0de0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27de3048-c41a-4c0f-95e5-bc97fa0e7b85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27de3048-c41a-4c0f-95e5-bc97fa0e7b85}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {ae38dcff-1c63-46f6-99a3-a2054a262150}, !- Handle
  Always On,                              !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {c2906cb2-45ef-405b-a8df-f28ecbed41bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2906cb2-45ef-405b-a8df-f28ecbed41bb}, !- Handle
  Always On Default,                      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {39119ed6-11d6-4bb0-bd49-433d203d9928}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  {e982609b-f74f-4e68-a31e-43e117272828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e982609b-f74f-4e68-a31e-43e117272828}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {df5c6fce-3bcb-424e-81d5-e987b100bd93}, !- Handle
  Schedule Rule 11,                       !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b9e71b6-9d49-43e4-997a-59a05d551b6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b9e71b6-9d49-43e4-997a-59a05d551b6c}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d3f0093f-aba6-40ac-9aa8-ab001105ba44}, !- Handle
  Schedule Rule 12,                       !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7944533c-a2be-40b5-898e-eb538efe0e12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7944533c-a2be-40b5-898e-eb538efe0e12}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6ffda8aa-f9a9-484f-b088-e85e1935e92c}, !- Handle
  Schedule Rule 13,                       !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ae25fbb-b2e6-4bfc-8275-f8efa9141c4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ae25fbb-b2e6-4bfc-8275-f8efa9141c4d}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  {35e01c86-1fcd-4452-b416-5040ec952d8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35e01c86-1fcd-4452-b416-5040ec952d8e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7176d7d2-100f-4aa0-9805-65259c9287b0}, !- Handle
  Schedule Rule 14,                       !- Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5a28a2b-15e3-4747-898b-f5241165c1a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5a28a2b-15e3-4747-898b-f5241165c1a2}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d4dedc9c-ebfa-4669-a5aa-1232104e287d}, !- Handle
  Schedule Rule 15,                       !- Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4df87a81-dc01-47fd-a43f-15632939790c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4df87a81-dc01-47fd-a43f-15632939790c}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {772cd619-4a0f-4a9c-808e-bbb6c6b29a76}, !- Handle
  Schedule Rule 16,                       !- Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c019dca-59b2-4bdf-a4c2-845324c42f32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c019dca-59b2-4bdf-a4c2-845324c42f32}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {82910314-5104-4436-a4a0-ff352e9e2eed}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ca0605a5-bbc4-4620-80cd-b09b19b43277}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8fdc1400-aa1b-455d-bf3a-d36542c232d0}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {ca0605a5-bbc4-4620-80cd-b09b19b43277}, !- People Definition Name
  {71366b9f-5952-4004-9069-5caf8a4e441b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10e1c4b-4fff-4828-886b-1f48ca865463}, !- Work Efficiency Schedule Name
  {f8395daa-bce9-43b1-af6e-4aa65e199625}, !- Clothing Insulation Schedule Name
  {e41a090d-bd5d-4913-af1a-fb1aa6ba1830}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4b7034de-6213-4681-adad-f3562c89f90f}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c04b18c4-53d5-4dd4-9688-cbaadeef62e6}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {4b7034de-6213-4681-adad-f3562c89f90f}, !- Lights Definition Name
  {71366b9f-5952-4004-9069-5caf8a4e441b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {86adc771-4213-4259-93e3-7e7a8370b514}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4fa0a4d9-f0e0-402c-817a-ba3382b433b9}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {86adc771-4213-4259-93e3-7e7a8370b514}, !- Electric Equipment Definition Name
  {71366b9f-5952-4004-9069-5caf8a4e441b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0553ffd6-2dda-40f7-baec-c645164be81d}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00034544,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {410163af-c034-4ba5-8eb9-1adb128766db}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3da332cc-c519-407a-9fb7-a6b715da2097}, !- Number of People Schedule Name
  {ca3cafeb-5754-44e6-a4aa-646928dd577b}, !- People Activity Level Schedule Name
  {617e3f13-121e-42ee-99b3-fbd40646fb1a}, !- Lighting Schedule Name
  {87805141-e59b-4337-ac7c-a5a5e3e0de0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae38dcff-1c63-46f6-99a3-a2054a262150}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {950182ef-59ab-4793-924f-864e2c934469}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {160ee279-211a-42ce-b2c6-8d3b7d27af57}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5b723b6b-3857-48dd-aa9b-7ff82019561e}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a3a463e-37aa-41f9-b371-0d94130ce3b0}, !- Handle
  Space Function Office - enclosed People, !- Name
  {5b723b6b-3857-48dd-aa9b-7ff82019561e}, !- People Definition Name
  {22d45ba5-53c4-4e14-aef4-de417e811859}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10e1c4b-4fff-4828-886b-1f48ca865463}, !- Work Efficiency Schedule Name
  {f8395daa-bce9-43b1-af6e-4aa65e199625}, !- Clothing Insulation Schedule Name
  {e41a090d-bd5d-4913-af1a-fb1aa6ba1830}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {cbd1de0a-98a8-4b27-b80e-26efb3591a26}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b7bd71b9-ee14-47c7-b341-029114468b8e}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {cbd1de0a-98a8-4b27-b80e-26efb3591a26}, !- Lights Definition Name
  {22d45ba5-53c4-4e14-aef4-de417e811859}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {adc6fa90-edd9-4e44-9c9a-a2650f80ef2e}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6d737481-73fe-41db-8564-db50a1e62d90}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {adc6fa90-edd9-4e44-9c9a-a2650f80ef2e}, !- Electric Equipment Definition Name
  {22d45ba5-53c4-4e14-aef4-de417e811859}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28952edd-5000-4c1a-b66a-920d4d577ef7}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {65499396-8940-4892-8627-ea00a6857e8e}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e96760c3-5040-4dce-8ae5-4190701585e0}, !- Number of People Schedule Name
  {ca3cafeb-5754-44e6-a4aa-646928dd577b}, !- People Activity Level Schedule Name
  {c5c8b598-5f39-47d3-ab0e-7e11610df2b6}, !- Lighting Schedule Name
  {93b47486-c65a-49bb-92e0-3cfdbb6371d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae38dcff-1c63-46f6-99a3-a2054a262150}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e96760c3-5040-4dce-8ae5-4190701585e0}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {03aaaa14-3cea-4dd1-8ce3-f84281efbd99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03aaaa14-3cea-4dd1-8ce3-f84281efbd99}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {503a0656-6968-436f-b355-152b8ea827b6}, !- Handle
  Schedule Rule 17,                       !- Name
  {e96760c3-5040-4dce-8ae5-4190701585e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8181bb3b-e427-40ce-8d1c-aced3be624c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8181bb3b-e427-40ce-8d1c-aced3be624c7}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {67d9eb36-bf00-4853-96aa-3de344a49f8f}, !- Handle
  Schedule Rule 18,                       !- Name
  {e96760c3-5040-4dce-8ae5-4190701585e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d103023d-d819-4feb-bfc9-513083dba078}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d103023d-d819-4feb-bfc9-513083dba078}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ac9e439-1cf2-476e-9a8b-b29923d1a38f}, !- Handle
  Schedule Rule 19,                       !- Name
  {e96760c3-5040-4dce-8ae5-4190701585e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2597070b-efb8-4f2c-8a5e-22d122f85bf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2597070b-efb8-4f2c-8a5e-22d122f85bf0}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5c8b598-5f39-47d3-ab0e-7e11610df2b6}, !- Handle
  NECB-A-Lighting,                        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {0deaa2ec-9d81-407a-b80a-d1fd2e63b6d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0deaa2ec-9d81-407a-b80a-d1fd2e63b6d8}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {349d1d2e-db82-4554-85cc-7b33e036b1a3}, !- Handle
  Schedule Rule 20,                       !- Name
  {c5c8b598-5f39-47d3-ab0e-7e11610df2b6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0377e395-a522-4e40-b8f2-19adde1466f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0377e395-a522-4e40-b8f2-19adde1466f1}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8c3eab4b-790b-44b9-b8ad-72966b97c71e}, !- Handle
  Schedule Rule 21,                       !- Name
  {c5c8b598-5f39-47d3-ab0e-7e11610df2b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6ae2139-7790-4bb5-9d46-7f8d1fbd460f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ae2139-7790-4bb5-9d46-7f8d1fbd460f}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0c1e22ca-a774-4100-a21b-06ef708f77d9}, !- Handle
  Schedule Rule 22,                       !- Name
  {c5c8b598-5f39-47d3-ab0e-7e11610df2b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6909e3ef-3034-4a8c-a847-e3e2fbd4ec1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6909e3ef-3034-4a8c-a847-e3e2fbd4ec1e}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93b47486-c65a-49bb-92e0-3cfdbb6371d7}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {40e10bb1-c563-4ad2-b00a-ba8c22fa3ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40e10bb1-c563-4ad2-b00a-ba8c22fa3ef1}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {b914a115-b30d-48b8-a5c8-327ad6edec98}, !- Handle
  Schedule Rule 23,                       !- Name
  {93b47486-c65a-49bb-92e0-3cfdbb6371d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {127ca43f-5253-4f90-a842-3d32c3cd83a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {127ca43f-5253-4f90-a842-3d32c3cd83a1}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {fe8eb1e0-4fd7-47e9-98f8-96ab549f5570}, !- Handle
  Schedule Rule 24,                       !- Name
  {93b47486-c65a-49bb-92e0-3cfdbb6371d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62aa328e-c453-49c6-abf2-9069b9be18bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62aa328e-c453-49c6-abf2-9069b9be18bd}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2c0a5b0f-35c5-4c9d-a201-c4ee729bd27e}, !- Handle
  Schedule Rule 25,                       !- Name
  {93b47486-c65a-49bb-92e0-3cfdbb6371d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd88718d-9197-4a76-9896-04c870af91f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd88718d-9197-4a76-9896-04c870af91f4}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1dfde14-d281-4938-a193-c6cc7b1ee929}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Heating Setpoint Temperature Schedule Name
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  {bcc00636-d5a6-4255-93ce-afc84ba3435c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcc00636-d5a6-4255-93ce-afc84ba3435c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8ee1ebf8-9ead-453b-bb6a-2298a2a28616}, !- Handle
  Schedule Rule 26,                       !- Name
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {846d9cd5-e3a9-4d14-90b5-291614855629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {846d9cd5-e3a9-4d14-90b5-291614855629}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {685b9f05-3e4c-4c13-9521-650508e094b9}, !- Handle
  Schedule Rule 27,                       !- Name
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10b491c2-b78c-4787-ae54-81e3397aeef1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10b491c2-b78c-4787-ae54-81e3397aeef1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e99b7102-60bf-4265-829a-7a99da112c49}, !- Handle
  Schedule Rule 28,                       !- Name
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {627d8d24-3eb7-4327-8921-972ca73c015b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {627d8d24-3eb7-4327-8921-972ca73c015b}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  {a1d63507-6659-468f-8403-90b9ef93b866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1d63507-6659-468f-8403-90b9ef93b866}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6f07b008-e259-4505-b3bb-af0489e2a792}, !- Handle
  Schedule Rule 29,                       !- Name
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ff2b31e-456c-4c2e-b545-907ae52b608b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ff2b31e-456c-4c2e-b545-907ae52b608b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3ef6c8e1-48b7-4556-83e9-e39e7a2cdc89}, !- Handle
  Schedule Rule 30,                       !- Name
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a2e0302-07e3-4d2f-a24b-0b87e1c88e12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a2e0302-07e3-4d2f-a24b-0b87e1c88e12}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3a1f6a14-dfd5-4c81-809a-25a57624a0bc}, !- Handle
  Schedule Rule 31,                       !- Name
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0555f34e-6746-48d4-9a67-72a85e7bedf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0555f34e-6746-48d4-9a67-72a85e7bedf8}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Handle
  Always On Discrete,                     !- Name
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9043db10-a606-4b2f-8748-d17fb1bb3688}, !- Handle
  F2 Corridor Infiltration,               !- Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aab1a9af-962b-40be-97ea-931fa87f794c}, !- Handle
  F2 N1 Apartment Infiltration,           !- Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b695d5cb-a60e-4fea-9655-33ae46c939cd}, !- Handle
  F2 N2 Apartment Infiltration,           !- Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16281680-4b8c-45e6-a4c7-0817d0720bb9}, !- Handle
  F2 NE Apartment Infiltration,           !- Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a0bfdde-cb24-408c-a560-500a16a84250}, !- Handle
  F2 NW Apartment Infiltration,           !- Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {628ecc40-33dc-4f5e-8574-986cc49e671e}, !- Handle
  F2 S1 Apartment Infiltration,           !- Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fccc3729-6f73-481f-a323-06f4df85db29}, !- Handle
  F2 S2 Apartment Infiltration,           !- Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a772486-3947-4454-8b5f-e72a81ca6ed7}, !- Handle
  F2 SE Apartment Infiltration,           !- Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63d76254-66d2-4e3a-88e4-2c138d383d58}, !- Handle
  F2 SW Apartment Infiltration,           !- Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49799316-ab79-4365-b040-562a75bcde8b}, !- Handle
  F3 Corridor Infiltration,               !- Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc9ec4bf-d5d8-455f-9386-c0e50f137a8d}, !- Handle
  F3 N1 Apartment Infiltration,           !- Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f448d8a-638e-4d5d-bc06-3f8be825de06}, !- Handle
  F3 N2 Apartment Infiltration,           !- Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4425ba51-99f4-460a-8866-1161c88a65ae}, !- Handle
  F3 NE Apartment Infiltration,           !- Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bf09a7a-9bc0-4591-9be4-e10b0054cfdf}, !- Handle
  F3 NW Apartment Infiltration,           !- Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c917687-aece-40ed-868c-4c66d68bb1e2}, !- Handle
  F3 S1 Apartment Infiltration,           !- Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82a598ab-0b7e-4c82-84cb-4780910bbe2f}, !- Handle
  F3 S2 Apartment Infiltration,           !- Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbd1d7c1-2e89-46d0-82b4-87818e34acb1}, !- Handle
  F3 SE Apartment Infiltration,           !- Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70f4092f-a6c3-453b-8335-f6c4a23c0fcc}, !- Handle
  F3 SW Apartment Infiltration,           !- Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9beb0dc5-eec4-41e4-9bf3-ae4d0fee7731}, !- Handle
  F4 Corridor Infiltration,               !- Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d037e4f8-76ef-48f3-87ec-e1a1187350d5}, !- Handle
  F4 N1 Apartment Infiltration,           !- Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e811311-2e02-4352-9fc1-836849361e01}, !- Handle
  F4 N2 Apartment Infiltration,           !- Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {924d4cbc-caa3-47f9-baa6-b02511ff4b6b}, !- Handle
  F4 NE Apartment Infiltration,           !- Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee1c444c-58aa-4733-92a7-c9669896edf1}, !- Handle
  F4 NW Apartment Infiltration,           !- Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e9e9320-975c-4fe5-b92a-096fdd96586e}, !- Handle
  F4 S1 Apartment Infiltration,           !- Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a78fee68-95bb-44b2-907d-54ee2bf25d3b}, !- Handle
  F4 S2 Apartment Infiltration,           !- Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76a9c15c-cf03-4887-8961-166bd2e47a29}, !- Handle
  F4 SE Apartment Infiltration,           !- Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f383f120-7455-4959-8d99-2326686527ac}, !- Handle
  F4 SW Apartment Infiltration,           !- Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68009ff5-a001-4ec9-abcc-e3a8323b111a}, !- Handle
  F6 Corridor Infiltration,               !- Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {443cade5-6612-4973-a76c-41635e4fb101}, !- Handle
  F6 N1 Apartment Infiltration,           !- Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d6426d4-725c-4651-ad71-c77a113acc36}, !- Handle
  F6 N2 Apartment Infiltration,           !- Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7d998c6-7c90-4931-9102-edbf22e6d6b9}, !- Handle
  F6 NE Apartment Infiltration,           !- Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {660926e2-c4ff-4020-87a1-eb779546a73e}, !- Handle
  F6 NW Apartment Infiltration,           !- Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41b1ad22-5b37-4719-84e4-81fbedcd135f}, !- Handle
  F6 S1 Apartment Infiltration,           !- Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b48c0c2-7129-4be7-be43-476efc44ac5e}, !- Handle
  F6 S2 Apartment Infiltration,           !- Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {361b57bf-c43c-470d-b358-81294b127225}, !- Handle
  F6 SE Apartment Infiltration,           !- Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {731094bc-da98-41cd-ad00-2e63166bed9b}, !- Handle
  F6 SW Apartment Infiltration,           !- Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1a3776a-059a-42d1-bb0f-7ec6af8d7c17}, !- Handle
  F7 Corridor Infiltration,               !- Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {959744dc-5067-4eb3-83b4-e5de6fff2077}, !- Handle
  F7 N1 Apartment Infiltration,           !- Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f12d28f0-189c-4c2e-93c3-06ce5c1ab4e6}, !- Handle
  F7 N2 Apartment Infiltration,           !- Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c006779f-b5a9-4d03-843b-008798444f2a}, !- Handle
  F7 NE Apartment Infiltration,           !- Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94022b96-d174-4592-8469-b81efaa6c6d2}, !- Handle
  F7 NW Apartment Infiltration,           !- Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb6e06ad-2087-4eb4-b641-cc04b701f053}, !- Handle
  F7 S1 Apartment Infiltration,           !- Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d9189f2-9a4b-46fe-be22-8a4909d30a66}, !- Handle
  F7 S2 Apartment Infiltration,           !- Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00f8639e-73bc-4986-bc30-35acb88adb55}, !- Handle
  F7 SE Apartment Infiltration,           !- Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d952c652-666a-49c7-87b2-ffca35a6c939}, !- Handle
  F7 SW Apartment Infiltration,           !- Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {570d0612-ef93-4499-ac2a-178a369da38d}, !- Handle
  F8 Corridor Infiltration,               !- Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3edacaf-5153-4e5f-a0a2-83ee891b2a9e}, !- Handle
  F8 N1 Apartment Infiltration,           !- Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f8e6c33-aafc-4790-b907-7e08df8c8a96}, !- Handle
  F8 N2 Apartment Infiltration,           !- Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2920835-b128-4c1f-877b-08f230204b23}, !- Handle
  F8 NE Apartment Infiltration,           !- Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b89bffdc-f271-4edd-9612-42d495f6aadf}, !- Handle
  F8 NW Apartment Infiltration,           !- Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1943916-6d7e-4ab1-8fa8-83907951f8d5}, !- Handle
  F8 S1 Apartment Infiltration,           !- Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {110e92e2-9dfb-4920-a5ab-b4a2cf85a356}, !- Handle
  F8 S2 Apartment Infiltration,           !- Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {418a2e40-11c9-40a9-9307-4e8f0fcc78ff}, !- Handle
  F8 SE Apartment Infiltration,           !- Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1ee4c2a-0ee7-45aa-b70c-2fd8e14cf080}, !- Handle
  F8 SW Apartment Infiltration,           !- Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80e736b0-70ee-4e1b-b521-98e98ae9408f}, !- Handle
  F9 Corridor Infiltration,               !- Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14d99260-4458-4314-be2c-f70ab116c535}, !- Handle
  F9 N1 Apartment Infiltration,           !- Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2627e6ad-6ab2-43ff-af84-08533d15ba24}, !- Handle
  F9 N2 Apartment Infiltration,           !- Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2abf0353-dd74-49f7-ab12-ac5cec8d7978}, !- Handle
  F9 NE Apartment Infiltration,           !- Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c141a71b-9523-4468-af98-22a84ed93e4a}, !- Handle
  F9 NW Apartment Infiltration,           !- Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac77cc6f-cf8e-4ed4-9ca0-98febcdf0664}, !- Handle
  F9 S1 Apartment Infiltration,           !- Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc9580e2-f4ee-4995-90be-97ff3449df6e}, !- Handle
  F9 S2 Apartment Infiltration,           !- Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bd09f9f-1dae-4967-b8f1-43322a1a226f}, !- Handle
  F9 SE Apartment Infiltration,           !- Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ec58fac-64c4-4e03-ab37-ed1f9dc39a87}, !- Handle
  F9 SW Apartment Infiltration,           !- Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {275b4c43-8ee3-4907-88c9-1fd2cc52772f}, !- Handle
  G Corridor Infiltration,                !- Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca495215-0b05-4311-a51d-95379d1839cd}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {804bc6fa-8ddd-4dd3-8126-dc093270c524}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31fc8978-2662-42c7-8369-c139a78654e2}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa82f99e-dbbe-4e01-ad99-9c9b48a0663c}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bcd573c-1e87-436a-9c5a-bcd00feb38f4}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {734adc7b-1799-44c5-b12a-098b72656ab4}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2746fbc3-0bb0-4300-bd1d-cc6443322c7a}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6474010-090b-499f-89db-696a708aa4a9}, !- Handle
  M Corridor Infiltration,                !- Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ae276de-d050-48c2-bce7-44bafc4e3ab8}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef1574f6-0976-4a2a-85ca-c4adea284a08}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fba693f6-d5e1-4217-b1a2-6d257f77d792}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6fb5591-7253-488a-8824-7557903a7f35}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e977d0d-ea4f-48be-aaf6-bdcd16de8ff3}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5ec313b-adb5-482d-8de6-146db95a523d}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e6ab111-329c-4b71-927d-f464228dc49c}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {744fa1eb-2ec3-4073-b42c-34f0aa688b6b}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46806add-4c63-4ff3-88a2-acdda8773140}, !- Handle
  Office Infiltration,                    !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6429ba3b-fa5f-4294-8de3-67ff8001ad1c}, !- Handle
  T Corridor Infiltration,                !- Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dab6271-d543-4195-b971-857be22d898b}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57e44635-c4a0-4302-8fc3-b3d3fc106af8}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e027da81-d1de-4141-8349-eecb35d6b110}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7cb2775c-914d-4fab-8c37-4f1af639f020}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80415ff6-af02-4ccf-ae17-0f23b761c319}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ef2f53e-328a-466c-9a56-ee2ca718da22}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f029714-35a8-4354-8699-acadc79a9084}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b2eec26-ac92-461b-a777-87a7d56dcfbe}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {5a128375-1aa0-4121-9822-e94c30270ff5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d237d762-288a-4647-b1ea-6b59eeb2f7a3}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {bc54acac-e707-4ee1-a223-aec3b853c4ad}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c67719f7-e883-4400-b8c2-d5916db0aaa1}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {dac034ed-f3da-4cf8-befb-e98ccd6a0c87}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10d3201a-5d57-46ff-87e1-ba209bd5bc36}, !- Handle
  Floor Adiabatic construction,           !- Name
  {025a7d3b-02e3-4e15-af2e-3e03c4066401}, !- Surface Rendering Name
  {bc54acac-e707-4ee1-a223-aec3b853c4ad}, !- Layer 1
  {c67719f7-e883-4400-b8c2-d5916db0aaa1}, !- Layer 2
  {dac034ed-f3da-4cf8-befb-e98ccd6a0c87}; !- Layer 3

OS:Material,
  {55fbf930-8bc9-4fdc-a756-8eade00feee1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2a6fa6cb-f1e2-496a-8637-a48c9102101d}, !- Handle
  Wall Adiabatic construction,            !- Name
  {a2086975-6ff9-4280-8513-1ac80688d8b1}, !- Surface Rendering Name
  {55fbf930-8bc9-4fdc-a756-8eade00feee1}, !- Layer 1
  {55fbf930-8bc9-4fdc-a756-8eade00feee1}; !- Layer 2

OS:Material,
  {0a2f0339-aa01-476e-b4c7-5ad4b453fd3e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {6456df0e-7140-49ca-b18d-2621eeed2082}, !- Handle
  Basement Wall construction,             !- Name
  {0ba202ae-4c3a-4fdb-b245-0e7e5c776090}, !- Surface Rendering Name
  {0a2f0339-aa01-476e-b4c7-5ad4b453fd3e}; !- Layer 1

OS:Construction,
  {a565c49b-21b7-41db-9040-b3daee73e7d3}, !- Handle
  Basement Floor construction,            !- Name
  {76e48a6a-5ab3-4727-b1f9-e005d205154d}, !- Surface Rendering Name
  {0a2f0339-aa01-476e-b4c7-5ad4b453fd3e}, !- Layer 1
  {bc54acac-e707-4ee1-a223-aec3b853c4ad}; !- Layer 2

OS:DefaultConstructionSet,
  {62bf8146-9a7c-48ac-9361-93bf9a1bed14}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 5, !- Name
  {dde9b581-0ad3-4579-835b-3f5c4918fc44}, !- Default Exterior Surface Constructions Name
  {044623ec-0c4d-4514-b1d9-9abdb599a3de}, !- Default Interior Surface Constructions Name
  {b5bbc66c-24af-4593-ad12-e80a9aba02ac}, !- Default Ground Contact Surface Constructions Name
  {b2499c49-2d8e-4a53-af89-ca55f44d5688}, !- Default Exterior SubSurface Constructions Name
  {227159bb-ea82-49cb-a52e-22a262ebe386}, !- Default Interior SubSurface Constructions Name
  {b1c8de15-68d6-4586-ad16-13dbe9d7b708}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5cd936b1-69b7-4bc8-9d6d-61d58a8b2b99}, !- Handle
  Default Surface Constructions 1,        !- Name
  {05c9c8f5-c67f-4bc4-8861-7f14fed3f586}, !- Floor Construction Name
  {88e3c3ed-329d-4df2-97fb-07d781954ee6}, !- Wall Construction Name
  {45e165f0-24bc-48ad-9e3f-80fb7ac30d67}; !- Roof Ceiling Construction Name

OS:Construction,
  {05c9c8f5-c67f-4bc4-8861-7f14fed3f586}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {a7765678-aaf4-487b-8398-81efc40b2828}, !- Surface Rendering Name
  {40448fc1-48a3-4ef6-9a8b-9880713c0aec}, !- Layer 1
  {ecbc1668-f938-4fb2-8ec4-88dbba1603b3}, !- Layer 2
  {7c54443c-6ee8-478f-8c1f-133aeddf71cd}; !- Layer 3

OS:StandardsInformation:Construction,
  {774296f0-db53-4a35-b965-192213c0c3c2}, !- Handle
  {05c9c8f5-c67f-4bc4-8861-7f14fed3f586}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {40448fc1-48a3-4ef6-9a8b-9880713c0aec}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ecbc1668-f938-4fb2-8ec4-88dbba1603b3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7c54443c-6ee8-478f-8c1f-133aeddf71cd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {88e3c3ed-329d-4df2-97fb-07d781954ee6}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {e89ac4e6-7007-4c62-99e0-8c244d4df298}, !- Surface Rendering Name
  {a2085258-7d88-41e0-8105-818e59a80bc5}, !- Layer 1
  {14c9af7b-5745-40e6-9f18-46aa6c4d6a38}, !- Layer 2
  {4d26c74d-40ab-4909-81c5-4368feac1af6}, !- Layer 3
  {ca376c29-997b-479f-b5ef-734c3caf3507}; !- Layer 4

OS:StandardsInformation:Construction,
  {f0d3179e-88b4-4876-b347-741df3d46b86}, !- Handle
  {88e3c3ed-329d-4df2-97fb-07d781954ee6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a2085258-7d88-41e0-8105-818e59a80bc5}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {14c9af7b-5745-40e6-9f18-46aa6c4d6a38}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4d26c74d-40ab-4909-81c5-4368feac1af6}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ca376c29-997b-479f-b5ef-734c3caf3507}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {45e165f0-24bc-48ad-9e3f-80fb7ac30d67}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {f8c2369d-be10-45bf-a5cc-3abce65a15ad}, !- Surface Rendering Name
  {5538546d-78df-4288-b757-185633e8190c}, !- Layer 1
  {95959af1-7fd7-4484-8c5e-1129b79d7492}; !- Layer 2

OS:StandardsInformation:Construction,
  {c643b8b5-9cd9-4f7f-805b-ffcdb107bfe0}, !- Handle
  {45e165f0-24bc-48ad-9e3f-80fb7ac30d67}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {5538546d-78df-4288-b757-185633e8190c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {95959af1-7fd7-4484-8c5e-1129b79d7492}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {044623ec-0c4d-4514-b1d9-9abdb599a3de}, !- Handle
  Default Surface Constructions 2,        !- Name
  {436776a4-38e9-48ca-b2c4-896f8ac6ef94}, !- Floor Construction Name
  {7ce2104f-3f95-4c93-8752-0e87fffaf0d1}, !- Wall Construction Name
  {07894922-56db-4785-bd34-8bd0b6cf4f6c}; !- Roof Ceiling Construction Name

OS:Construction,
  {436776a4-38e9-48ca-b2c4-896f8ac6ef94}, !- Handle
  Typical Interior Floor,                 !- Name
  {1d338551-6b7f-4c9b-9b33-78ecf1862a49}, !- Surface Rendering Name
  {c67719f7-e883-4400-b8c2-d5916db0aaa1}, !- Layer 1
  {bc54acac-e707-4ee1-a223-aec3b853c4ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {d804cdac-62b3-4dd3-b98f-1a2b50ce8d38}, !- Handle
  {436776a4-38e9-48ca-b2c4-896f8ac6ef94}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7ce2104f-3f95-4c93-8752-0e87fffaf0d1}, !- Handle
  Typical Interior Wall,                  !- Name
  {ade25990-7d5e-4bbf-839e-231b6f653ceb}, !- Surface Rendering Name
  {55fbf930-8bc9-4fdc-a756-8eade00feee1}, !- Layer 1
  {55fbf930-8bc9-4fdc-a756-8eade00feee1}; !- Layer 2

OS:StandardsInformation:Construction,
  {caf26e96-e289-402b-bae9-6de8897886ac}, !- Handle
  {7ce2104f-3f95-4c93-8752-0e87fffaf0d1}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {07894922-56db-4785-bd34-8bd0b6cf4f6c}, !- Handle
  Typical Interior Ceiling,               !- Name
  {299814a6-fba5-4494-9466-7f2adfa6d063}, !- Surface Rendering Name
  {bc54acac-e707-4ee1-a223-aec3b853c4ad}, !- Layer 1
  {c67719f7-e883-4400-b8c2-d5916db0aaa1}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f5ef840-1cf1-4841-8f9e-dbf6c37397a0}, !- Handle
  {07894922-56db-4785-bd34-8bd0b6cf4f6c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1412c1ed-7c06-4ad6-80f6-9cc1ddbe66dd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {daf2367f-7385-4271-84d2-048fe92bb9d2}, !- Floor Construction Name
  {daf2367f-7385-4271-84d2-048fe92bb9d2}, !- Wall Construction Name
  {daf2367f-7385-4271-84d2-048fe92bb9d2}; !- Roof Ceiling Construction Name

OS:Construction,
  {daf2367f-7385-4271-84d2-048fe92bb9d2}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {c6e53d8c-199a-4cb0-9feb-3158da4e87ff}, !- Surface Rendering Name
  {7f309f6b-e645-4016-a430-0845fa83ec3d}, !- Layer 1
  {7c54443c-6ee8-478f-8c1f-133aeddf71cd}; !- Layer 2

OS:StandardsInformation:Construction,
  {8291406e-eb29-4b99-a61a-2218355c567a}, !- Handle
  {daf2367f-7385-4271-84d2-048fe92bb9d2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fa13ae4d-12d3-4493-af4e-42f60663a8a2}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7f309f6b-e645-4016-a430-0845fa83ec3d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {0d3f3edd-94d0-4213-bade-3d0be330b269}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d226e2f1-1e97-4dba-887c-a9fc38585d57}, !- Fixed Window Construction Name
  {d226e2f1-1e97-4dba-887c-a9fc38585d57}, !- Operable Window Construction Name
  {fa6891b7-2458-4296-a015-ffa434d6f412}, !- Door Construction Name
  {df58e1d3-d78d-4442-903e-c7acb7d14bbb}, !- Glass Door Construction Name
  {e06d006e-f10c-49ac-8f06-b398e40fe6ab}, !- Overhead Door Construction Name
  {288194eb-8734-439a-9dfe-3138efc42b00}, !- Skylight Construction Name
  {775ccd07-0443-4474-819a-d65b7a3c749f}, !- Tubular Daylight Dome Construction Name
  {775ccd07-0443-4474-819a-d65b7a3c749f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d226e2f1-1e97-4dba-887c-a9fc38585d57}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {018192ca-9838-4994-853e-5bc1079381b6}, !- Surface Rendering Name
  {6013f553-e5aa-4e98-adb8-7e16fe784779}, !- Layer 1
  {4f96c0b9-6821-4e87-8c67-51cfa130c610}, !- Layer 2
  {734ed4f8-7894-4369-8b37-3950c95eba97}; !- Layer 3

OS:StandardsInformation:Construction,
  {fe210b05-1aa5-47b8-8d9c-c32ee9067877}, !- Handle
  {d226e2f1-1e97-4dba-887c-a9fc38585d57}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6013f553-e5aa-4e98-adb8-7e16fe784779}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {4f96c0b9-6821-4e87-8c67-51cfa130c610}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {734ed4f8-7894-4369-8b37-3950c95eba97}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {fa6891b7-2458-4296-a015-ffa434d6f412}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {d3365992-07ac-49be-ba13-7751efa4bfa7}, !- Surface Rendering Name
  {7f37687f-3425-4c76-a18e-6e31112210f2}, !- Layer 1
  {fa13ae4d-12d3-4493-af4e-42f60663a8a2}; !- Layer 2

OS:StandardsInformation:Construction,
  {6f7cb6b8-b766-4a30-bce8-62b9702300c7}, !- Handle
  {fa6891b7-2458-4296-a015-ffa434d6f412}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7f37687f-3425-4c76-a18e-6e31112210f2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {df58e1d3-d78d-4442-903e-c7acb7d14bbb}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {718e5c3f-f85e-492e-b1ac-b77a2ff2e36b}, !- Surface Rendering Name
  {4b457ffd-d823-4b17-ab01-0e835260f556}, !- Layer 1
  {616363e3-9996-4e4a-8fcb-fbf84d56ed0f}, !- Layer 2
  {734ed4f8-7894-4369-8b37-3950c95eba97}; !- Layer 3

OS:StandardsInformation:Construction,
  {be1cad15-4985-4fc6-894f-718ed43a5602}, !- Handle
  {df58e1d3-d78d-4442-903e-c7acb7d14bbb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4b457ffd-d823-4b17-ab01-0e835260f556}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {616363e3-9996-4e4a-8fcb-fbf84d56ed0f}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {e06d006e-f10c-49ac-8f06-b398e40fe6ab}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {e6eecd34-9b93-4299-8998-e11f056dedee}, !- Surface Rendering Name
  {863f0777-c9d0-4184-a360-b71ccdea25df}; !- Layer 1

OS:StandardsInformation:Construction,
  {18a765da-ba10-4811-983e-c33651a55f49}, !- Handle
  {e06d006e-f10c-49ac-8f06-b398e40fe6ab}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {863f0777-c9d0-4184-a360-b71ccdea25df}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {288194eb-8734-439a-9dfe-3138efc42b00}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {386e217c-2385-4de0-a851-2b44b2a17e13}, !- Surface Rendering Name
  {63faf485-33f0-4957-a9a7-6769a1a18552}, !- Layer 1
  {616363e3-9996-4e4a-8fcb-fbf84d56ed0f}, !- Layer 2
  {734ed4f8-7894-4369-8b37-3950c95eba97}; !- Layer 3

OS:StandardsInformation:Construction,
  {64e1bfc8-20d6-4e71-8063-3d673ffb01b7}, !- Handle
  {288194eb-8734-439a-9dfe-3138efc42b00}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {63faf485-33f0-4957-a9a7-6769a1a18552}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {775ccd07-0443-4474-819a-d65b7a3c749f}, !- Handle
  Typical Interior Window,                !- Name
  {b961db12-3391-444e-939c-b1f9ee7556cc}, !- Surface Rendering Name
  {a326cf3c-0379-4705-8fa3-f481b7e7cab3}; !- Layer 1

OS:StandardsInformation:Construction,
  {63b07b33-5da1-40b0-9c09-5353aa537f16}, !- Handle
  {775ccd07-0443-4474-819a-d65b7a3c749f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a326cf3c-0379-4705-8fa3-f481b7e7cab3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {227159bb-ea82-49cb-a52e-22a262ebe386}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {775ccd07-0443-4474-819a-d65b7a3c749f}, !- Fixed Window Construction Name
  {775ccd07-0443-4474-819a-d65b7a3c749f}, !- Operable Window Construction Name
  {7de637a1-83cf-48a8-87a8-d00dc2178e62}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7de637a1-83cf-48a8-87a8-d00dc2178e62}, !- Handle
  Typical Interior Door,                  !- Name
  {74c0eb88-fe34-4021-b032-37766ace39b3}, !- Surface Rendering Name
  {f433b1fd-f19a-4284-8250-0a9ee3cb5ec1}; !- Layer 1

OS:StandardsInformation:Construction,
  {0cb08f6a-b2cb-4fa2-b689-1eaa9efd12f6}, !- Handle
  {7de637a1-83cf-48a8-87a8-d00dc2178e62}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f433b1fd-f19a-4284-8250-0a9ee3cb5ec1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b1c8de15-68d6-4586-ad16-13dbe9d7b708}, !- Handle
  Typical Interior Partition,             !- Name
  {6c865ae3-818f-4c57-b447-d1a5aa0696e3}, !- Surface Rendering Name
  {f433b1fd-f19a-4284-8250-0a9ee3cb5ec1}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0b9aac2-7d6d-4d7d-9a2a-a2de9181c39d}, !- Handle
  {b1c8de15-68d6-4586-ad16-13dbe9d7b708}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4d99f981-f73f-4bbc-98f9-f6cbab4ab80c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aeea6235-3f01-40d3-9e4e-61c39ad3b246}, !- Handle
  InteriorFurnishings,                    !- Name
  {01725ab1-fb62-4fdf-a4b2-01a881ba0f86}, !- Surface Rendering Name
  {4d99f981-f73f-4bbc-98f9-f6cbab4ab80c}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {dde9b581-0ad3-4579-835b-3f5c4918fc44}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 5, !- Name
  {4f7bd4bd-ea53-4b5e-8acf-34c7ccccfcab}, !- Floor Construction Name
  {140b8351-bbbb-4224-9727-24e861a23620}, !- Wall Construction Name
  {923db561-91ca-4b3e-9304-eaffad8c8054}; !- Roof Ceiling Construction Name

OS:Construction,
  {4f7bd4bd-ea53-4b5e-8acf-34c7ccccfcab}, !- Handle
  Customized opaque construction {05c9c8f5-c67f-4bc4-8861-7f14fed3f586} to conductance of 0.183, !- Name
  {e80a9be1-09a9-4ec5-a83d-a5dbf62ef60f}, !- Surface Rendering Name
  {6a29a8b5-a1ed-44b4-ae77-838a7e505e44}, !- Layer 1
  {963366ef-e84f-435b-9c34-6d1b62520e9e}, !- Layer 2
  {e097d6a4-d4fd-48ea-8abe-aee851b69148}; !- Layer 3

OS:StandardsInformation:Construction,
  {6fe9a16b-097e-4183-9cf2-ec3325284f22}, !- Handle
  {4f7bd4bd-ea53-4b5e-8acf-34c7ccccfcab}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6a29a8b5-a1ed-44b4-ae77-838a7e505e44}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {963366ef-e84f-435b-9c34-6d1b62520e9e}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e097d6a4-d4fd-48ea-8abe-aee851b69148}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {140b8351-bbbb-4224-9727-24e861a23620}, !- Handle
  Customized opaque construction {88e3c3ed-329d-4df2-97fb-07d781954ee6} to conductance of 0.278, !- Name
  {3cb28b43-b474-4fb2-b01a-0d96309df80c}, !- Surface Rendering Name
  {06674704-39bc-4cbb-8ef0-41a0906917c1}, !- Layer 1
  {e7a4368a-0a15-4b14-a722-85062eac3a78}, !- Layer 2
  {741edd65-e403-491d-a184-eec131969ef0}, !- Layer 3
  {d6765e60-295c-4ffb-a41b-9e4cb67aed0d}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8bc6764-299f-41fa-8416-b6874936d93b}, !- Handle
  {140b8351-bbbb-4224-9727-24e861a23620}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {06674704-39bc-4cbb-8ef0-41a0906917c1}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e7a4368a-0a15-4b14-a722-85062eac3a78}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {741edd65-e403-491d-a184-eec131969ef0}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.32617985266989,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d6765e60-295c-4ffb-a41b-9e4cb67aed0d}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {923db561-91ca-4b3e-9304-eaffad8c8054}, !- Handle
  Customized opaque construction {45e165f0-24bc-48ad-9e3f-80fb7ac30d67} to conductance of 0.183, !- Name
  {70a26672-919e-4859-8fb4-c085881072fa}, !- Surface Rendering Name
  {30940d36-8277-4a09-b98c-e39c01e02bfd}, !- Layer 1
  {14eb90ad-3728-4940-a424-95da95b05e78}; !- Layer 2

OS:StandardsInformation:Construction,
  {afa8fce5-937d-4ab4-a758-d13c559c9f69}, !- Handle
  {923db561-91ca-4b3e-9304-eaffad8c8054}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {30940d36-8277-4a09-b98c-e39c01e02bfd}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14eb90ad-3728-4940-a424-95da95b05e78}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b5bbc66c-24af-4593-ad12-e80a9aba02ac}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 6, !- Name
  {1d98ada5-9997-4838-ac60-8cb9698e1dd9}, !- Floor Construction Name
  {d1b70046-b48e-4f79-ba84-7e7c1af500e9}, !- Wall Construction Name
  {d1b70046-b48e-4f79-ba84-7e7c1af500e9}; !- Roof Ceiling Construction Name

OS:Construction,
  {1d98ada5-9997-4838-ac60-8cb9698e1dd9}, !- Handle
  Customized opaque construction {daf2367f-7385-4271-84d2-048fe92bb9d2} to conductance of 0.757, !- Name
  {e0720daa-4583-4a42-bad2-536cce5124aa}, !- Surface Rendering Name
  {e6ebd550-0339-4b44-b40a-09790f08e27e}, !- Layer 1
  {a1f23c47-b43b-4cfd-8848-85e7e441efb4}; !- Layer 2

OS:StandardsInformation:Construction,
  {213c5117-b4f5-4e76-9419-5e128032b0cc}, !- Handle
  {1d98ada5-9997-4838-ac60-8cb9698e1dd9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e6ebd550-0339-4b44-b40a-09790f08e27e}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a1f23c47-b43b-4cfd-8848-85e7e441efb4}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d1b70046-b48e-4f79-ba84-7e7c1af500e9}, !- Handle
  Customized opaque construction {daf2367f-7385-4271-84d2-048fe92bb9d2} to conductance of 0.379, !- Name
  {20d10786-11a3-4851-b0ce-617ab7f07042}, !- Surface Rendering Name
  {21f3b994-0b22-47a4-9769-50b9fc52156e}, !- Layer 1
  {9e9d82ff-ebbe-437c-a8c3-facf71206b29}; !- Layer 2

OS:StandardsInformation:Construction,
  {9fa04c7d-3cb4-4ab6-9f5e-14de7061dd67}, !- Handle
  {d1b70046-b48e-4f79-ba84-7e7c1af500e9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {21f3b994-0b22-47a4-9769-50b9fc52156e}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9e9d82ff-ebbe-437c-a8c3-facf71206b29}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b2499c49-2d8e-4a53-af89-ca55f44d5688}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 5, !- Name
  {77b7ebc9-ce25-4621-afd5-4aa861f72bd5}, !- Fixed Window Construction Name
  {77b7ebc9-ce25-4621-afd5-4aa861f72bd5}, !- Operable Window Construction Name
  {730b9a41-6822-4d26-acc6-f894a2a58539}, !- Door Construction Name
  {6efca831-4914-4eb1-bd3d-3901ff8dddb0}, !- Glass Door Construction Name
  {0b1112bb-bce8-474a-9bf5-192e48fd25a1}, !- Overhead Door Construction Name
  {4e2e8fe3-d7da-4e52-845c-2792de1b9e7b}, !- Skylight Construction Name
  {b9ed153d-287f-49ea-b61e-97f55ba36909}, !- Tubular Daylight Dome Construction Name
  {b9ed153d-287f-49ea-b61e-97f55ba36909}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {327c2e07-466f-4ade-bdac-70a5fb3ec9ad}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {77b7ebc9-ce25-4621-afd5-4aa861f72bd5}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  {37e58f3f-8b7e-49ef-931f-b37ea15bbb54}, !- Surface Rendering Name
  {327c2e07-466f-4ade-bdac-70a5fb3ec9ad}; !- Layer 1

OS:Construction,
  {730b9a41-6822-4d26-acc6-f894a2a58539}, !- Handle
  Customized opaque construction {fa6891b7-2458-4296-a015-ffa434d6f412} to conductance of 2.2, !- Name
  {d4140609-89d3-441c-9e5b-a4a8640afab0}, !- Surface Rendering Name
  {ef97f180-58df-4c54-b42c-da6a28255759}, !- Layer 1
  {211259b7-2197-48c8-a4bc-e09879fdfb42}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9d51f44-bc84-47cc-a186-ee65a5db3339}, !- Handle
  {730b9a41-6822-4d26-acc6-f894a2a58539}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ef97f180-58df-4c54-b42c-da6a28255759}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {211259b7-2197-48c8-a4bc-e09879fdfb42}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {2e23b293-9835-4c3d-9fec-5dd6f4de407c}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {6efca831-4914-4eb1-bd3d-3901ff8dddb0}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  {44a18f90-a271-4aa4-b7df-4b2439aa8195}, !- Surface Rendering Name
  {2e23b293-9835-4c3d-9fec-5dd6f4de407c}; !- Layer 1

OS:Construction,
  {0b1112bb-bce8-474a-9bf5-192e48fd25a1}, !- Handle
  Customized opaque construction {e06d006e-f10c-49ac-8f06-b398e40fe6ab} to conductance of 2.2, !- Name
  {4e4698cd-8856-408e-b08b-bc90978e342f}, !- Surface Rendering Name
  {7b9bf810-6302-4e8a-b395-944a03997279}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcc757e7-a48a-4907-be83-531342729fea}, !- Handle
  {0b1112bb-bce8-474a-9bf5-192e48fd25a1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7b9bf810-6302-4e8a-b395-944a03997279}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {8a6fb34e-50d3-477c-acb1-22d5f319be1d}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {4e2e8fe3-d7da-4e52-845c-2792de1b9e7b}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {bf41a75d-7857-490c-ab7a-a3d19218c6b8}, !- Surface Rendering Name
  {8a6fb34e-50d3-477c-acb1-22d5f319be1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d1c6fcf1-6025-41a8-8a25-c6e85c0c94c7}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {b9ed153d-287f-49ea-b61e-97f55ba36909}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  {74f51973-9111-4817-90db-52ff05bbcd43}, !- Surface Rendering Name
  {d1c6fcf1-6025-41a8-8a25-c6e85c0c94c7}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {27923b3f-1a08-45aa-9e38-5aaf83d8ec63}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 1, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41593fa4-4742-4e8f-8f9e-5c9156d8671a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 2, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c786de5-12d8-433f-9669-704869764880}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48f983c7-3883-4389-8ee8-f3033763d9b6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 3, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0db051cc-a21f-4091-8a1e-fb113776faaf}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 4, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40f29797-98d8-4706-b2ab-095e44944ada}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 5, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a008d127-469e-4433-88dc-b2b3177c50c1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 6, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {805f49cc-a036-441b-9772-843a2f51cd34}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 7, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c44ef26d-47a6-4b45-8067-9c8ec630d577}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 8, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b13b6e1a-1bc3-4d82-9dd9-60651c596626}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 9, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb64f0f1-221e-42f9-95c4-8b83878772ce}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 10, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91de7823-e4ad-4550-875b-f83a1151d243}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 11, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5de4d167-d995-4f52-bf42-fa52ba0b4277}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 12, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bd547fd-c684-4654-89a0-5407b438eb91}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 13, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdfe3a27-70f2-4cab-bd82-835a58003247}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 14, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de9a35f6-afee-4ab5-aa15-690de3c56525}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9ec5862-ee7e-4056-9790-9e9a93e62293}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 15, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ecfcaff-df4f-4b5f-b690-814a7885a270}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 16, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e188abc6-53ac-4c0e-8210-cf5d8bbd4306}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 17, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a781734-df01-45ae-88b4-800cfce80e58}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 18, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {954707b2-c8c2-404b-86a2-a41b28e80190}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 19, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0547eeb-ec9f-4943-927a-00d0496ab093}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 20, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69359db8-1d46-4af1-ad97-50237ac17a69}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 21, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {316758f0-8e82-466a-adbb-bb69c31ccfbb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 22, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5c28e98-d8d7-486a-84b1-a912c7966672}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 23, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd174081-5ca7-4319-8402-d681dc4d19f6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ebb2ccb-a903-4cfe-b86d-9110237f1a5d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc1dccc4-0b8d-49c0-89af-9d38b6ee63e4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9025b106-320f-41d3-abfd-53d74e7d2524}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6b5bd2d-cb9c-477f-bb9f-35aeb8990081}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bf312d5-dee4-428b-8ac5-6b27e2a43776}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {477bfbd1-9753-4d55-adaf-6790a0594540}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Heating Setpoint Temperature Schedule Name
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56cfe9dd-eb9e-47be-b18a-8522aa59cf90}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 3, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ad8cef2-a231-410d-ba57-d4a91b9d53c3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {343c2924-616d-42b7-adb2-e45725d3763f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03700e45-e804-42b3-9b22-810a01a0f850}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a35d4467-7291-476c-bb11-b914d20460e8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {638d86d3-4e43-4b76-a702-f516820deea8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb2ca79c-5a65-4d6c-85a2-55a3ebc7f705}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fbb0e80-a7c9-4f18-82aa-d7e0208325ab}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3085ac2e-55c8-4f45-a0c6-8452eaeb73f3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbac56f7-780b-452e-b451-a6a7e85fab4b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {642f2497-9483-4400-87cb-f9b73c020952}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb49e46c-0523-45f7-9057-c772deb5e8b1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec8c1a58-5186-4b37-aaff-9e9f42940318}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faf07775-3590-4d50-901f-292489169e0b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0579d19f-43ea-475a-8faf-7c21a7b0d46b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4ef7d48-ddea-4850-a214-428a38be06fa}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ce2dbd5-dc9c-4f90-b657-48d626d8e37f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {324db34b-90cc-4e24-bc41-26ebb398c67d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00f9311a-fb00-4b68-928a-ae99af903601}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb661c2d-c096-4f0f-b784-4550b0c3e075}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17286794-c707-4471-bbe8-15e896c01c23}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf440567-ab8b-4f35-a267-14a5a51b97ab}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {391183ce-cd08-4d68-88a0-21e31cbab2fd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd8d9fe9-6348-4b1e-9c60-7a7abf70ff12}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0afcc74d-51d0-4595-acca-7441b0be325b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0ba2f00-ed94-450a-a7b7-4ecd1f059d2e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea000279-448c-4b8b-aac7-77f4f08e912c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bcd4345-0b52-49f8-a807-c35568635b65}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2becd1d-35cf-46bf-b301-7f47643b006c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88d5d409-001b-494b-a53b-05531757edfb}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b009c6d8-cca0-4370-a68f-5c2ddd5fa7c2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {831bda72-1a57-4d82-9d53-06cda5b678ff}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b5b3d92-402b-495e-95b2-27905dfa8379}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ca96ea9-49e6-4cb1-bfb8-245e9720b405}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fff7f2c-b1d7-4d1d-80e8-dfca552b69dd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8789a6e-bd8c-4f10-9cf3-2d083afa8d8e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {030b3296-f3dd-4bc5-976c-15f55865a66d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb60bd42-4bfc-4847-91d2-15f69ec563b0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9144f14d-ad43-4071-be92-24492048b7b4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4931626-2574-4e2a-b5ce-1f15136dda7b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {551cf1d6-45fa-497b-97b0-f61ede0febd1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4e63f84-da28-4875-bebe-c43748282daa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bde9480c-da21-45f0-a183-b92caae9e32a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0214b66-0c35-4dc9-a0c6-366538a45c17}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78fda284-55f8-4ee4-afa4-6acdefdfbc59}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e01c0b38-a684-456f-95c8-c70ee3f0354f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0491174-91f0-4fbb-bc6c-adc0b18d50a9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea500823-c96d-44df-9835-098186764de9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 70, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8426f66-0f1e-42a4-9bd7-d82e5e5791c6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 10, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d972b345-8fce-4e87-ba16-92ab14de2eba}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 71, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {555445ce-842d-4a13-82c6-9a5f0e26a4c2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 72, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9e2addd-558b-4cd1-9651-6658aa1dd28b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 73, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3db51c6-208d-4f3b-af88-31a0fec0bb3b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 74, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {173e5093-b305-4a9c-a15e-e58a7c632e64}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 75, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d14df252-7f0c-4a5f-8c96-acfa465dff2d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 76, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10033fd7-e47d-4ae5-8be7-d5cac17d0015}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 77, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43b1aee3-d079-436d-928f-52018b81420a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 78, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ae72535-5d68-4f0b-8ad0-128b3506c13d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 79, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ae582d4-1498-4bfe-8bd8-bcff75dad8bb}, !- Zone Air Inlet Port List
  {5068141a-f95b-4c62-a02b-73ae3548ba23}, !- Zone Air Exhaust Port List
  {854bed20-7140-492c-b762-385d1d41524d}, !- Zone Air Node Name
  {fe1cd6f2-6b4c-4e19-a21a-b4f554799b6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69830006-8b0a-4ab6-86e7-c983bc0b057d}, !- Group Rendering Name
  {8c542fa3-4d11-42bc-a3dd-3d14b979c3bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f647bc2-a729-4734-bae1-2416077fca40}, !- Handle
  Node 1,                                 !- Name
  {854bed20-7140-492c-b762-385d1d41524d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {854bed20-7140-492c-b762-385d1d41524d}, !- Handle
  {08a9476f-6576-43be-80f9-f18ebb71fca7}, !- Name
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- Source Object
  11,                                     !- Outlet Port
  {6f647bc2-a729-4734-bae1-2416077fca40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ae582d4-1498-4bfe-8bd8-bcff75dad8bb}, !- Handle
  {d1674005-a447-40ee-b09a-65e4e6eb27b5}, !- Name
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- HVAC Component
  {f56ddfb1-3b2a-4f52-a89a-a82c9e9896f7}, !- Port 1
  {fd071486-4471-4d55-b87d-c21d003a8d97}; !- Port 2

OS:PortList,
  {5068141a-f95b-4c62-a02b-73ae3548ba23}, !- Handle
  {721fca86-9c67-480e-960b-680e876dab66}, !- Name
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- HVAC Component
  {794fe828-f4f1-4342-bc71-ad71dee2301c}; !- Port 1

OS:Sizing:Zone,
  {c5e40628-e9ca-46bf-99c6-a996fb1c3930}, !- Handle
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4cf5305c-0e49-476a-becf-e3fdca61e413}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- Thermal Zone
  {789d94c8-23d9-46d7-a68a-7c6cd971c03f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {73f839e7-614d-4cfb-ae42-f0296f04b2be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7c45136b-50f7-4d23-af49-f8d0eb28e745}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {8c542fa3-4d11-42bc-a3dd-3d14b979c3bf}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 80, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4faec01-4716-47e5-ac92-1c03f62f8210}, !- Zone Air Inlet Port List
  {99fc56c5-3457-48a2-bab2-733db5ed9bdc}, !- Zone Air Exhaust Port List
  {ee22ad6c-325b-4392-916e-6a24f250d2aa}, !- Zone Air Node Name
  {11e623c0-0a75-4f9d-8810-0ab45bcf509e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bec032a7-2141-4a6e-a161-de0bfc1df858}, !- Group Rendering Name
  {c8f0ae8e-00f5-40a7-91a4-41e7bdc9658b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4320d867-83e8-46fe-9ae1-fdc316990fed}, !- Handle
  Node 2,                                 !- Name
  {ee22ad6c-325b-4392-916e-6a24f250d2aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee22ad6c-325b-4392-916e-6a24f250d2aa}, !- Handle
  {e8aa852a-c6cb-48fd-9ea8-58ff8c2ea7e7}, !- Name
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- Source Object
  11,                                     !- Outlet Port
  {4320d867-83e8-46fe-9ae1-fdc316990fed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4faec01-4716-47e5-ac92-1c03f62f8210}, !- Handle
  {eaca3458-1634-4b6a-a9ad-b85ecb483882}, !- Name
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- HVAC Component
  {37505884-f7e1-4bbc-9950-da0f65f62442}, !- Port 1
  {e552ff32-8158-4f59-8837-e47da919545a}; !- Port 2

OS:PortList,
  {99fc56c5-3457-48a2-bab2-733db5ed9bdc}, !- Handle
  {4c85eed2-e5b6-4a7a-8187-bb7cae7c6d92}, !- Name
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- HVAC Component
  {12cab2f4-8300-4b41-b274-350cb5ca0f3f}; !- Port 1

OS:Sizing:Zone,
  {c80148a4-7c89-40c7-9584-746a5eb61c86}, !- Handle
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9027ae67-9396-479b-9580-b0783c2c247e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- Thermal Zone
  {b96f18bc-fc0b-4422-85c4-ef7e86326871}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {88c0f2e9-a4ba-4426-8666-df46b5a729b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a8b91c4a-6941-429a-bfbc-bceeac527923}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c8f0ae8e-00f5-40a7-91a4-41e7bdc9658b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 81, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ccd6b8c-b4a0-4a67-acce-b1674004f5bf}, !- Zone Air Inlet Port List
  {f5778bd0-19e5-4b41-8a67-ddf72bb17905}, !- Zone Air Exhaust Port List
  {d5ef9fd4-4cdc-4cc6-b893-e7e21ec61b43}, !- Zone Air Node Name
  {355cf3c4-3a33-4cee-ad78-03287b1ac3e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e3b87a4-ba8a-4100-bf23-a0155959d468}, !- Group Rendering Name
  {8ec6e6e6-9ac9-4c84-951e-90013f55d75d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8ec8cac-503a-46fc-ae57-d1fc97e8181c}, !- Handle
  Node 3,                                 !- Name
  {d5ef9fd4-4cdc-4cc6-b893-e7e21ec61b43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5ef9fd4-4cdc-4cc6-b893-e7e21ec61b43}, !- Handle
  {c87127cc-5661-44cc-ac3c-6de347eb6e33}, !- Name
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- Source Object
  11,                                     !- Outlet Port
  {a8ec8cac-503a-46fc-ae57-d1fc97e8181c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ccd6b8c-b4a0-4a67-acce-b1674004f5bf}, !- Handle
  {cf71b925-abed-496c-8982-64c0bcbee316}, !- Name
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- HVAC Component
  {b12884cf-9d61-4080-9ee2-b53dd6ac66e4}, !- Port 1
  {6a109db2-d459-4c42-8635-bff2ac8c6dd8}; !- Port 2

OS:PortList,
  {f5778bd0-19e5-4b41-8a67-ddf72bb17905}, !- Handle
  {b49294a3-be74-41ef-b38f-256c588d71b6}, !- Name
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- HVAC Component
  {c08c7c62-7316-40c6-93d2-4232f62d1462}; !- Port 1

OS:Sizing:Zone,
  {46f3df25-32f8-4666-ad8b-a6615320b326}, !- Handle
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5be74e7-45a5-4ab9-87e2-cb3fd3c9a3e3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- Thermal Zone
  {397655f9-a1d2-4f8a-acb1-ddad66493154}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7bafafba-a650-4f9c-b76a-9f327c1ae110}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ebb6cb23-9bf1-45be-a278-681cfbc27e55}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {8ec6e6e6-9ac9-4c84-951e-90013f55d75d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 82, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78262842-c960-456c-8ee0-17ee8b9d4a12}, !- Zone Air Inlet Port List
  {cee52644-ef2a-43a5-bf96-93c64867b3dd}, !- Zone Air Exhaust Port List
  {fb4c81df-025b-4fcd-9075-3918b2082dcd}, !- Zone Air Node Name
  {faa04947-c8ae-4dd7-90ae-1fc8d9afee4e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {818a1e67-e1a9-4555-a66e-7323879bca67}, !- Group Rendering Name
  {8c31623d-2ca5-4d92-8ff3-339a82330ed4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4895789-bda7-4ea3-b950-2819c1f4d81f}, !- Handle
  Node 4,                                 !- Name
  {fb4c81df-025b-4fcd-9075-3918b2082dcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb4c81df-025b-4fcd-9075-3918b2082dcd}, !- Handle
  {6cd5fc0b-85d3-4c1c-9d50-a17fa59cc544}, !- Name
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- Source Object
  11,                                     !- Outlet Port
  {c4895789-bda7-4ea3-b950-2819c1f4d81f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78262842-c960-456c-8ee0-17ee8b9d4a12}, !- Handle
  {827bf3b9-e589-4ae5-90c1-c0638d51801b}, !- Name
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- HVAC Component
  {dddc1325-8f65-4066-b348-bd5b206d4bfd}, !- Port 1
  {05351c06-d19a-4212-8332-23c055b9027e}; !- Port 2

OS:PortList,
  {cee52644-ef2a-43a5-bf96-93c64867b3dd}, !- Handle
  {fb10d7ad-1a83-4bc1-ae74-962d0bbf4d40}, !- Name
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- HVAC Component
  {6c3051ca-ebf9-4436-908e-fcdaaeac67e7}; !- Port 1

OS:Sizing:Zone,
  {e5393b37-5ba3-433d-8b08-30732599f062}, !- Handle
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9dce311-e53f-4bd5-b7af-d44431b0d685}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- Thermal Zone
  {40cd2575-3860-4bad-8885-c9e8d9f0f283}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {44422db8-e174-4813-91cc-4231bf0d480f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bcf0d822-4554-46c9-8ee2-1b7942d2d268}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {8c31623d-2ca5-4d92-8ff3-339a82330ed4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 83, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- Handle
  Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3f929f6-6f9d-4c2f-94f1-bf8abd4ac6db}, !- Zone Air Inlet Port List
  {55fad33f-350b-4c43-95b5-0e7002abafd7}, !- Zone Air Exhaust Port List
  {1ccd6a73-a6d5-4d11-bdcc-2eae386f1bfc}, !- Zone Air Node Name
  {69fe7018-fe86-4ba9-aa4d-2944b293bb05}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69be0145-3bce-469a-9774-bf332f685216}, !- Group Rendering Name
  {a89fc3d2-70d5-4d70-8950-9ff6b0eff6ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28e6b8ac-73ed-4eac-bacc-e94d8e683fdc}, !- Handle
  Node 5,                                 !- Name
  {1ccd6a73-a6d5-4d11-bdcc-2eae386f1bfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ccd6a73-a6d5-4d11-bdcc-2eae386f1bfc}, !- Handle
  {c0e37d52-4a02-486a-83f9-6c2f2c624fd8}, !- Name
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- Source Object
  11,                                     !- Outlet Port
  {28e6b8ac-73ed-4eac-bacc-e94d8e683fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3f929f6-6f9d-4c2f-94f1-bf8abd4ac6db}, !- Handle
  {7cf99d60-3414-4e88-87a2-653c7f683473}, !- Name
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- HVAC Component
  {e9729869-fd0e-4ee3-8b9a-21c2e8100773}, !- Port 1
  {a24aee50-9c1f-41b0-a59e-4982c31f3710}; !- Port 2

OS:PortList,
  {55fad33f-350b-4c43-95b5-0e7002abafd7}, !- Handle
  {b00a9889-ac0b-4067-bb27-5afda3724b8f}, !- Name
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- HVAC Component
  {69dc5874-f2f4-4b9e-bbc6-9f6fb177a143}; !- Port 1

OS:Sizing:Zone,
  {f61f47fa-d4d4-43ec-85b3-13f51d12b067}, !- Handle
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75645018-2891-4531-9404-4712f55fe025}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- Thermal Zone
  {ccfa2a40-ff4f-40ec-973d-b8c8091ea84f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {66536a5c-5fce-4941-8153-88c166fa4cb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {250749fc-54bc-4656-96fb-f97e03451643}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a89fc3d2-70d5-4d70-8950-9ff6b0eff6ac}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 11, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f82d2cd2-b858-4875-8fe1-04b1d734d32a}, !- Zone Air Inlet Port List
  {53d924a2-456a-4b8a-b4ef-d657fb74f5da}, !- Zone Air Exhaust Port List
  {ed26a72b-bd93-4a03-802c-fa02c7c678cd}, !- Zone Air Node Name
  {c6b716d2-f641-4714-a324-381505030a6c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea6284e0-21d0-4817-a441-6a8bf3331c14}, !- Group Rendering Name
  {e9c09be6-fe00-4b50-9ab1-a097adf737e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab788f6d-a2b1-4e9e-946d-1396f88f4510}, !- Handle
  Node 6,                                 !- Name
  {ed26a72b-bd93-4a03-802c-fa02c7c678cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed26a72b-bd93-4a03-802c-fa02c7c678cd}, !- Handle
  {054264d8-0dba-49a9-aeb6-26e162089f34}, !- Name
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- Source Object
  11,                                     !- Outlet Port
  {ab788f6d-a2b1-4e9e-946d-1396f88f4510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f82d2cd2-b858-4875-8fe1-04b1d734d32a}, !- Handle
  {44b336aa-f46a-4ca0-939e-a533e842b92b}, !- Name
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- HVAC Component
  {5b355959-3d41-4b44-b979-02be894d8547}, !- Port 1
  {44e18883-d094-4766-b2b2-f206f5290d97}; !- Port 2

OS:PortList,
  {53d924a2-456a-4b8a-b4ef-d657fb74f5da}, !- Handle
  {7a626f08-6766-4b8c-aadf-7f03215ff311}, !- Name
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- HVAC Component
  {81f045ce-2866-4daf-a4f3-a5a5189d5c48}; !- Port 1

OS:Sizing:Zone,
  {4b308454-b0f4-44c8-bf2c-e67f7317c22c}, !- Handle
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d153cf51-a47f-407e-9b3c-6389dc708f23}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- Thermal Zone
  {8d14d649-6cee-45dd-91f3-068c456c20ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8d9b2ef8-f19c-4136-9cac-cf34aa8530b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7bf7ca6d-6d75-465e-895e-f485faf0eac2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e9c09be6-fe00-4b50-9ab1-a097adf737e3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 84, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc97ccca-7ea3-491c-85e2-f64ab822a09a}, !- Zone Air Inlet Port List
  {53be7451-5059-4355-a2c8-c2c1ac2cad9e}, !- Zone Air Exhaust Port List
  {6b472285-62c9-4b1e-bd0e-b500af317c40}, !- Zone Air Node Name
  {b0dad90c-f797-4880-ad10-95a61b90840b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cec6a17-73c4-45b1-a018-7005fde0dec6}, !- Group Rendering Name
  {c379de51-aaea-4b27-9883-7f23992aa06a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {916a9c0a-e5e1-4e28-b162-2715ff6bf702}, !- Handle
  Node 7,                                 !- Name
  {6b472285-62c9-4b1e-bd0e-b500af317c40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b472285-62c9-4b1e-bd0e-b500af317c40}, !- Handle
  {45f177f1-5406-46c6-a313-70c40f61d732}, !- Name
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- Source Object
  11,                                     !- Outlet Port
  {916a9c0a-e5e1-4e28-b162-2715ff6bf702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc97ccca-7ea3-491c-85e2-f64ab822a09a}, !- Handle
  {7ec72492-4d40-49b6-96fc-a085f4ba4345}, !- Name
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- HVAC Component
  {ac342fa8-9ac7-4a6b-aeb2-7d6dda30b02c}, !- Port 1
  {1ac20d69-6440-469e-8b59-71a911bf769f}; !- Port 2

OS:PortList,
  {53be7451-5059-4355-a2c8-c2c1ac2cad9e}, !- Handle
  {2d8ee2c2-1464-49dd-8cb8-93aa90427292}, !- Name
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- HVAC Component
  {6104de8d-016a-4d32-be9a-093c628acf83}; !- Port 1

OS:Sizing:Zone,
  {9e8972f7-8ce8-4655-98cc-34022cb39f0c}, !- Handle
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21c6f62a-8087-4a35-908f-fc9a30d1ca45}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- Thermal Zone
  {48ad5929-8a75-4830-b374-2c3285275c42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6fa1a9f8-a661-4fbc-8cb5-bd5775a657fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3a29ceae-0b5b-4c1b-a30f-1e61e2df52e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c379de51-aaea-4b27-9883-7f23992aa06a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 85, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbe54e08-c387-4f30-bc66-134a55183a18}, !- Zone Air Inlet Port List
  {d3d33e17-1b63-4dbc-b434-927e7bc90780}, !- Zone Air Exhaust Port List
  {fde097d6-b9fb-4c7b-acb7-024038d9ac25}, !- Zone Air Node Name
  {f3fbdb95-9392-4e04-a1b8-e4fa76586691}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90451234-16bb-4b97-8e28-93f00baf8855}, !- Group Rendering Name
  {19c06726-3c0b-446a-a7e9-8e39177cd57e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5806846e-85ae-42c7-9a5f-e4a9cc09adf2}, !- Handle
  Node 8,                                 !- Name
  {fde097d6-b9fb-4c7b-acb7-024038d9ac25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fde097d6-b9fb-4c7b-acb7-024038d9ac25}, !- Handle
  {2dbf9565-a2a7-4867-9440-3060eb7c889d}, !- Name
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- Source Object
  11,                                     !- Outlet Port
  {5806846e-85ae-42c7-9a5f-e4a9cc09adf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbe54e08-c387-4f30-bc66-134a55183a18}, !- Handle
  {cdc56eb8-294a-4c57-8c70-9bd4169899bf}, !- Name
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- HVAC Component
  {725f889b-bdc8-48ec-9be2-097fb6f6184a}, !- Port 1
  {0d221273-8aed-45b6-b9e2-2d0f67ed5c17}; !- Port 2

OS:PortList,
  {d3d33e17-1b63-4dbc-b434-927e7bc90780}, !- Handle
  {b61529f9-1c33-427b-889b-3c0cc30fc104}, !- Name
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- HVAC Component
  {016701ed-02dd-4738-a1e9-6c04c8d4b013}; !- Port 1

OS:Sizing:Zone,
  {97f1d9a2-ea7b-4f19-ae83-18cd3ad8b234}, !- Handle
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0076544d-2e66-4bbf-a0a5-653677691569}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- Thermal Zone
  {f16eefe6-e9f8-4087-b27a-e6ac3d14736b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {92be439a-40d6-4fbe-8e0b-895e3c73e399}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b20d4110-3afe-4a58-96bd-43ccdd0f2f72}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {19c06726-3c0b-446a-a7e9-8e39177cd57e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 86, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c4a8273-b6db-42d5-a601-3ebd4c988e31}, !- Zone Air Inlet Port List
  {b279898f-9247-4579-96d4-2f6914ceda68}, !- Zone Air Exhaust Port List
  {56c60797-f913-4ce2-a3b9-137e11d80f02}, !- Zone Air Node Name
  {8cf0628f-e0df-48fd-b53c-56423540c89b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08a17261-4669-4d83-bf0e-e6acab0901a0}, !- Group Rendering Name
  {b97bda0e-8482-4162-9238-bc29ce606413}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e48e7e58-b5a8-4ee5-a75d-89643b53f553}, !- Handle
  Node 9,                                 !- Name
  {56c60797-f913-4ce2-a3b9-137e11d80f02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56c60797-f913-4ce2-a3b9-137e11d80f02}, !- Handle
  {293fa5ed-d4bb-4596-8e5c-a4951d68c20c}, !- Name
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- Source Object
  11,                                     !- Outlet Port
  {e48e7e58-b5a8-4ee5-a75d-89643b53f553}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c4a8273-b6db-42d5-a601-3ebd4c988e31}, !- Handle
  {7d49e92e-5a67-46ba-8381-312aeb2e3d1b}, !- Name
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- HVAC Component
  {f07372b3-3077-4778-9b12-529440ee415f}, !- Port 1
  {b447f096-4695-4d43-8fe1-02b624ca6af5}; !- Port 2

OS:PortList,
  {b279898f-9247-4579-96d4-2f6914ceda68}, !- Handle
  {a3ac5bcc-b2c8-46c5-94b5-1cdbad52e08f}, !- Name
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- HVAC Component
  {28339478-0d48-46a4-995a-74d73cfa5973}; !- Port 1

OS:Sizing:Zone,
  {ba0ab01e-3b99-4da1-8591-befed5698d53}, !- Handle
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66607755-6cbf-4697-88d5-c9fcf9d39747}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- Thermal Zone
  {38c5cc5a-919d-49fd-90cb-b37eed4b1d93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a944338e-ed28-480f-a5eb-5cbfad989668}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {10ea4469-dd07-49e6-826a-f8ee9ac049f8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b97bda0e-8482-4162-9238-bc29ce606413}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 87, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- Handle
  Sp-F6 NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3c1cfa2-521a-466f-a2a2-c5c0d4936222}, !- Zone Air Inlet Port List
  {3bff867a-709a-4fd8-a3af-233b3dbf08b9}, !- Zone Air Exhaust Port List
  {f387f87d-6e38-403e-bd0f-c15412bcee34}, !- Zone Air Node Name
  {dd65203a-aa25-40ba-bda1-8a2a22c84e0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cf8b3da-e541-447e-b332-ba3479d366bd}, !- Group Rendering Name
  {a350380a-0573-4a85-bdcf-9907502eb367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8edb3d14-9ace-4d72-8030-62e13c32065e}, !- Handle
  Node 10,                                !- Name
  {f387f87d-6e38-403e-bd0f-c15412bcee34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f387f87d-6e38-403e-bd0f-c15412bcee34}, !- Handle
  {deb6511c-a171-4c6b-8f46-b737c2997c9d}, !- Name
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- Source Object
  11,                                     !- Outlet Port
  {8edb3d14-9ace-4d72-8030-62e13c32065e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3c1cfa2-521a-466f-a2a2-c5c0d4936222}, !- Handle
  {e9fd7e2d-8e1d-45f9-85ab-434c0bbc5541}, !- Name
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- HVAC Component
  {b77abbda-4015-4ba1-8b50-27a284d6bca9}, !- Port 1
  {e93982f6-4ad2-466d-8fbe-bd4844d5cc6e}; !- Port 2

OS:PortList,
  {3bff867a-709a-4fd8-a3af-233b3dbf08b9}, !- Handle
  {6fbab028-d265-4964-a353-bff7c4c00c4b}, !- Name
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- HVAC Component
  {a2c4ff11-2673-4553-96df-16e8c84f693b}; !- Port 1

OS:Sizing:Zone,
  {bcadc90a-1812-49b7-8f59-57e0b505f7b5}, !- Handle
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f24a483f-5ff8-4c44-a70b-f16aa5abf069}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- Thermal Zone
  {9eb6b035-6e0e-4d64-8cbe-2e7954e27099}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {064d6cfe-49f4-4af5-b2cc-f5cd88ee723c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {afd2d403-3d37-418d-afe3-7970a3c1255e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a350380a-0573-4a85-bdcf-9907502eb367}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 88, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- Handle
  Sp-F6 N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1424663b-bdd5-4b7a-8263-14e4a7575c90}, !- Zone Air Inlet Port List
  {cc38a0ec-f752-4ece-99fa-fa1d390e09bb}, !- Zone Air Exhaust Port List
  {dfd2619d-9360-4e0a-a2a1-b7417abd9c4e}, !- Zone Air Node Name
  {bc10d149-8378-45fc-b40f-83dfe050bb56}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {173580ba-d87f-4e7e-8150-2a917fb4e73a}, !- Group Rendering Name
  {0b8cb04a-ac6d-484f-8e5f-1a1c2cbfe9e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa37d232-754e-4b9f-b927-061540fc9a93}, !- Handle
  Node 11,                                !- Name
  {dfd2619d-9360-4e0a-a2a1-b7417abd9c4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfd2619d-9360-4e0a-a2a1-b7417abd9c4e}, !- Handle
  {757f6cec-2832-4a28-8df1-0e2be1f54fc7}, !- Name
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- Source Object
  11,                                     !- Outlet Port
  {fa37d232-754e-4b9f-b927-061540fc9a93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1424663b-bdd5-4b7a-8263-14e4a7575c90}, !- Handle
  {07c111f5-9a05-4ca6-913f-c4e932c9cee3}, !- Name
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- HVAC Component
  {f49092a9-0c7d-452e-bdba-b4bd718c79ae}, !- Port 1
  {04e3c381-4fd4-4f9b-9a0b-098037b4958e}; !- Port 2

OS:PortList,
  {cc38a0ec-f752-4ece-99fa-fa1d390e09bb}, !- Handle
  {0ec8811b-59d1-485a-ab64-9518dd4814fe}, !- Name
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- HVAC Component
  {3626398f-d904-4731-b8c6-409368c90125}; !- Port 1

OS:Sizing:Zone,
  {08c68035-9565-4930-b199-e0cb49a28877}, !- Handle
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd2edfc9-1778-4906-a55f-016c4a31df4f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- Thermal Zone
  {d9ca5edd-3324-42b3-9eee-3fd5274e2fcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {76c376f5-e14f-40d0-ad09-5ee58cf62a4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ab6ea5ac-c516-4613-bc3e-80ee9bad155d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {0b8cb04a-ac6d-484f-8e5f-1a1c2cbfe9e7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 89, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- Handle
  Sp-F6 N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a25fa295-5cef-441e-85ba-5fd43611b7f4}, !- Zone Air Inlet Port List
  {6048a051-e746-43df-b957-6ab0c81cfbe4}, !- Zone Air Exhaust Port List
  {d999e8be-a982-4619-baf6-e7f6718431ce}, !- Zone Air Node Name
  {d2e58929-7077-49ef-944e-3b4ef492f38a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a25e16d9-2177-42ed-8b3b-dd3abf064f88}, !- Group Rendering Name
  {7c86e7de-1c12-46f5-afb6-e0ac53e6ae35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4535e3d5-bff6-4a0d-8ada-811da21ef71a}, !- Handle
  Node 12,                                !- Name
  {d999e8be-a982-4619-baf6-e7f6718431ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d999e8be-a982-4619-baf6-e7f6718431ce}, !- Handle
  {ee73dfa7-7cb1-4cad-ae05-296da2b3aa05}, !- Name
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- Source Object
  11,                                     !- Outlet Port
  {4535e3d5-bff6-4a0d-8ada-811da21ef71a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a25fa295-5cef-441e-85ba-5fd43611b7f4}, !- Handle
  {183932ce-054d-4fd9-a1a9-fad5bc7bff7e}, !- Name
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- HVAC Component
  {98d024c6-8c4d-45d3-8d6f-142253dc604a}, !- Port 1
  {aba2996c-8a15-4b38-a03d-fc874e09f7d2}; !- Port 2

OS:PortList,
  {6048a051-e746-43df-b957-6ab0c81cfbe4}, !- Handle
  {4b98a2f5-a6a4-403b-97e7-9330e4f91600}, !- Name
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- HVAC Component
  {8340d8b4-fb9c-4b00-b303-49396cd48772}; !- Port 1

OS:Sizing:Zone,
  {ad7e902c-230f-4a2e-9880-aafd615f36a1}, !- Handle
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e918367e-670c-4d80-ab39-d99491932e2d}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- Thermal Zone
  {850e8532-6d55-4007-95fe-b3b924ccae10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {30e69782-86e0-4518-b5c8-0bbde5042a44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2244eb9f-e604-4a16-a6d6-80f2136776cd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7c86e7de-1c12-46f5-afb6-e0ac53e6ae35}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 90, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0766c489-6376-404e-b14a-d35e43d00891}, !- Handle
  Sp-F6 NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf4e45e6-2c2e-48b0-850e-8ad3eb675465}, !- Zone Air Inlet Port List
  {d66a520a-71cd-45ab-9e10-eac044072758}, !- Zone Air Exhaust Port List
  {781dce7d-73d4-4f83-9253-7982ce774041}, !- Zone Air Node Name
  {c3a9e530-cb9d-4d99-912f-4bee8516680c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70798047-cf42-49f4-9837-0d31127b3dc7}, !- Group Rendering Name
  {5418fd94-9327-447a-8107-17d34fd4a446}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f9532f7-58fd-4e39-901e-d9e90d126591}, !- Handle
  Node 13,                                !- Name
  {781dce7d-73d4-4f83-9253-7982ce774041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {781dce7d-73d4-4f83-9253-7982ce774041}, !- Handle
  {233b2212-423b-43a8-a936-67fd57622274}, !- Name
  {0766c489-6376-404e-b14a-d35e43d00891}, !- Source Object
  11,                                     !- Outlet Port
  {0f9532f7-58fd-4e39-901e-d9e90d126591}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf4e45e6-2c2e-48b0-850e-8ad3eb675465}, !- Handle
  {9cf4ed9c-e765-4a3c-aeec-203a4689912b}, !- Name
  {0766c489-6376-404e-b14a-d35e43d00891}, !- HVAC Component
  {84dfc519-2eb8-4ad7-9307-79d75ef37470}, !- Port 1
  {3ecd10ee-fd94-404f-92d8-170bfdc76939}; !- Port 2

OS:PortList,
  {d66a520a-71cd-45ab-9e10-eac044072758}, !- Handle
  {2800eb91-2331-44c4-af04-9cc820baaa9e}, !- Name
  {0766c489-6376-404e-b14a-d35e43d00891}, !- HVAC Component
  {bc236fea-c94c-43a5-997d-49ac1a16c875}; !- Port 1

OS:Sizing:Zone,
  {79165305-2066-443b-a9d6-e58db967b0df}, !- Handle
  {0766c489-6376-404e-b14a-d35e43d00891}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc540234-a0f8-443b-ba5b-50dc6335d475}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {0766c489-6376-404e-b14a-d35e43d00891}, !- Thermal Zone
  {d4e39539-3bd4-47ef-a3ce-42382eb05116}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7e92c29b-6971-4326-9247-76bcec8306c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0f0c3e10-d1a1-4499-b45d-17a520861567}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {5418fd94-9327-447a-8107-17d34fd4a446}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 91, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- Handle
  Sp-F6 Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98f6d3ae-2b28-44d2-8096-efd3187bceee}, !- Zone Air Inlet Port List
  {43010312-9079-4a2d-acb5-38c08325ccac}, !- Zone Air Exhaust Port List
  {b8e1ea1c-34c8-408c-ac5c-307006d52723}, !- Zone Air Node Name
  {f8c37dd4-8e45-4198-91f2-ce183073ad4a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6207c7f6-d82b-4f25-9ff5-509e2585da17}, !- Group Rendering Name
  {77e26d34-6264-49d9-ba42-d7e3a3cf37ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d9da2d1-904d-4656-a7fc-3fd34d4e1193}, !- Handle
  Node 14,                                !- Name
  {b8e1ea1c-34c8-408c-ac5c-307006d52723}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8e1ea1c-34c8-408c-ac5c-307006d52723}, !- Handle
  {b51be71e-187b-4eab-ada2-4761417ed897}, !- Name
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- Source Object
  11,                                     !- Outlet Port
  {2d9da2d1-904d-4656-a7fc-3fd34d4e1193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98f6d3ae-2b28-44d2-8096-efd3187bceee}, !- Handle
  {d2902379-2c72-4bf4-b511-07a53796eb24}, !- Name
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- HVAC Component
  {7a39f7b1-8820-48b7-b529-bd3b97336227}, !- Port 1
  {eed4f85f-b7b3-4ec6-8fff-10a12eb86239}; !- Port 2

OS:PortList,
  {43010312-9079-4a2d-acb5-38c08325ccac}, !- Handle
  {5b9c385f-06a6-4f1c-832c-2edbf9281d18}, !- Name
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- HVAC Component
  {1adca634-4b3c-4667-a0c4-145ed1bc7138}; !- Port 1

OS:Sizing:Zone,
  {10a55f2d-a2c8-433f-82ac-a061e7346ed9}, !- Handle
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c079784c-1c52-4d97-b376-e8cb12dc2ad1}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- Thermal Zone
  {dc615503-e33a-4c58-97d5-adb48008c403}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a68a0af3-1c65-4645-a9f2-b0ae7f662f74}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {742a039f-896d-4483-9282-a9edb4a7447b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {77e26d34-6264-49d9-ba42-d7e3a3cf37ba}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 12, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- Handle
  Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef9ba88-c175-4c91-bac3-578af22e7c7e}, !- Zone Air Inlet Port List
  {60f69b1f-758c-4378-b0e9-589a6cfd38b6}, !- Zone Air Exhaust Port List
  {55f6754d-30a0-4a01-992d-09f43033593b}, !- Zone Air Node Name
  {1e174476-6d0f-42e9-be6f-58d5e36c613b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {202993ba-3c83-4077-be8d-7aa2e6e65d01}, !- Group Rendering Name
  {3c043de3-0fb3-43c5-adae-821c44ccf864}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23fd5ba1-8e9a-4552-b369-acc187880430}, !- Handle
  Node 15,                                !- Name
  {55f6754d-30a0-4a01-992d-09f43033593b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55f6754d-30a0-4a01-992d-09f43033593b}, !- Handle
  {5dcaa5e9-9377-4b90-a7e2-07560ed2c988}, !- Name
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- Source Object
  11,                                     !- Outlet Port
  {23fd5ba1-8e9a-4552-b369-acc187880430}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef9ba88-c175-4c91-bac3-578af22e7c7e}, !- Handle
  {93442f82-ea99-492f-8aa7-e36e615f8644}, !- Name
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- HVAC Component
  {bc6b07b7-dde7-448f-8226-3efc97937ffe}, !- Port 1
  {7a8e2c4f-71fa-472d-9a58-802d447ed4dc}; !- Port 2

OS:PortList,
  {60f69b1f-758c-4378-b0e9-589a6cfd38b6}, !- Handle
  {f0365d95-06e4-4c41-8a9c-e1298e21933b}, !- Name
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- HVAC Component
  {11e29cc9-8590-4ecd-afde-21fe4f909fa1}; !- Port 1

OS:Sizing:Zone,
  {3ade7947-759d-4a92-8fc8-9fc72b155965}, !- Handle
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48d775d5-676c-41cc-ae69-cc982171dea8}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- Thermal Zone
  {040b5285-7402-439a-bda9-4e9d7a0254ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {51318e80-89e1-497c-aa59-c1e9b255ca90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {82bd3a47-e943-42e8-a119-0b14d6cec7da}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {3c043de3-0fb3-43c5-adae-821c44ccf864}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 92, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- Handle
  Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44ff26af-d4dd-4ed0-a65a-18eb8cef5f37}, !- Zone Air Inlet Port List
  {b209a183-6b84-494f-bdb5-1c4054596962}, !- Zone Air Exhaust Port List
  {9d8b4b3d-8e35-47e4-b2ef-44b147fbba72}, !- Zone Air Node Name
  {d7103eea-0493-4fc0-b8ca-17ae359e2eb4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5baba4df-fb95-4df8-bfcb-036596f23f55}, !- Group Rendering Name
  {f7b714fe-eef5-410e-8fb3-ba2e8294c983}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfbcc0bf-4994-4c4b-87dd-cb8714b1f2a8}, !- Handle
  Node 16,                                !- Name
  {9d8b4b3d-8e35-47e4-b2ef-44b147fbba72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d8b4b3d-8e35-47e4-b2ef-44b147fbba72}, !- Handle
  {cd560389-3653-4cee-bbe5-30deef520609}, !- Name
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- Source Object
  11,                                     !- Outlet Port
  {dfbcc0bf-4994-4c4b-87dd-cb8714b1f2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44ff26af-d4dd-4ed0-a65a-18eb8cef5f37}, !- Handle
  {0b748b11-537f-4a2d-a6c3-34b6e0833d0e}, !- Name
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- HVAC Component
  {548be40e-d491-48ca-b201-dad25e0869e9}, !- Port 1
  {ba819c77-4759-4155-98ae-bc0244aed881}; !- Port 2

OS:PortList,
  {b209a183-6b84-494f-bdb5-1c4054596962}, !- Handle
  {9591379f-f7b8-43aa-ad87-e5c81894abe9}, !- Name
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- HVAC Component
  {d7d0a7c1-7567-4575-b280-a53e0e0452e6}; !- Port 1

OS:Sizing:Zone,
  {74bdf85e-c1ff-44db-8a8e-84fa4e3ce6d3}, !- Handle
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {772f36d5-9851-4073-89a3-0682b55c4620}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- Thermal Zone
  {9a2c665f-8fb6-48f8-865c-9f116f996695}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {971add1d-8621-4c6f-87d9-4b8971992304}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {28c9eda0-d5b5-4213-8315-af5f088ae3c0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f7b714fe-eef5-410e-8fb3-ba2e8294c983}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 93, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7145e691-2877-428d-b404-959dacab0b76}, !- Handle
  Sp-F6 S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5e3c0ba-ee3a-469b-b719-417851be4263}, !- Zone Air Inlet Port List
  {0e996fc1-ab7b-4ee2-bb7a-320b1aacc99b}, !- Zone Air Exhaust Port List
  {14a0b4b4-ea9b-4bfe-b951-8abaf3dd4f90}, !- Zone Air Node Name
  {8fb2c4d0-1da0-4620-a5cb-86b5fbcc00af}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e133fb47-82f4-476c-b683-e477f9b76ba2}, !- Group Rendering Name
  {7e613f2f-a186-4d5c-96ce-795a10fec7b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {434a4a1a-c677-4974-8eb4-eba3eb879512}, !- Handle
  Node 17,                                !- Name
  {14a0b4b4-ea9b-4bfe-b951-8abaf3dd4f90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14a0b4b4-ea9b-4bfe-b951-8abaf3dd4f90}, !- Handle
  {d84faf22-485e-4061-931c-b0fcc89398b0}, !- Name
  {7145e691-2877-428d-b404-959dacab0b76}, !- Source Object
  11,                                     !- Outlet Port
  {434a4a1a-c677-4974-8eb4-eba3eb879512}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5e3c0ba-ee3a-469b-b719-417851be4263}, !- Handle
  {d5be0218-8786-413c-aaa8-9f4e2f00d413}, !- Name
  {7145e691-2877-428d-b404-959dacab0b76}, !- HVAC Component
  {5a6bebe5-e734-4c12-ab3d-9b4d5182e552}, !- Port 1
  {7b31d2eb-a0c3-4a9d-8cd5-a93458b92ba0}; !- Port 2

OS:PortList,
  {0e996fc1-ab7b-4ee2-bb7a-320b1aacc99b}, !- Handle
  {30765450-22e7-4d04-97d3-694a7c8fa007}, !- Name
  {7145e691-2877-428d-b404-959dacab0b76}, !- HVAC Component
  {82c8b773-3f95-42f0-b876-6eba67bceac1}; !- Port 1

OS:Sizing:Zone,
  {58cf3b8c-1038-41cd-a97e-9ac0c15fdd94}, !- Handle
  {7145e691-2877-428d-b404-959dacab0b76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bac1fb50-3bf1-435e-9dc3-f104cf744fad}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {7145e691-2877-428d-b404-959dacab0b76}, !- Thermal Zone
  {417df6a0-ef4e-4be7-8257-83a6efef4aa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5e61ff6-13c8-407e-93eb-9ed9d5e2425d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cb538a3f-62fe-472a-ba6e-ac674921349f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7e613f2f-a186-4d5c-96ce-795a10fec7b6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 94, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- Handle
  Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ad43046-1198-4c8d-a71a-4ded4ba2613e}, !- Zone Air Inlet Port List
  {9da3de62-75ec-43a1-8ffa-252c3a5aaecc}, !- Zone Air Exhaust Port List
  {9f9f36d5-3990-4f91-ac19-6887bc9eb1b6}, !- Zone Air Node Name
  {807994b4-ed00-49de-b1c0-3fe8823a6c0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4dcebfc-232c-4a6e-ae8b-46ee7832d8ad}, !- Group Rendering Name
  {cff55562-ed29-4761-a3e8-3ede0ab375db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cde90dca-cf2f-47f7-9c9a-8dbc5c52cbfe}, !- Handle
  Node 18,                                !- Name
  {9f9f36d5-3990-4f91-ac19-6887bc9eb1b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f9f36d5-3990-4f91-ac19-6887bc9eb1b6}, !- Handle
  {52fdc63e-51a7-4407-a343-ce52d2b2cc30}, !- Name
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- Source Object
  11,                                     !- Outlet Port
  {cde90dca-cf2f-47f7-9c9a-8dbc5c52cbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ad43046-1198-4c8d-a71a-4ded4ba2613e}, !- Handle
  {41ec6308-1fd1-4ce7-a628-4a5dac341591}, !- Name
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- HVAC Component
  {5a1a4c2c-d25a-4ec4-b9a1-799a31108c52}, !- Port 1
  {10e0622a-171d-40b4-82e6-0ce879768a58}; !- Port 2

OS:PortList,
  {9da3de62-75ec-43a1-8ffa-252c3a5aaecc}, !- Handle
  {53b18c1e-4346-4ac0-9b0f-19cf31ea7dab}, !- Name
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- HVAC Component
  {69976eb5-d587-4334-9073-11521949dc35}; !- Port 1

OS:Sizing:Zone,
  {b84ce459-4c88-4378-b63f-5f51fd30914e}, !- Handle
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e21f450-53d9-4ca2-8b6b-8b87cb8987b1}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- Thermal Zone
  {82bd6f4a-f72c-41d1-a332-7b1b966a3c20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {58acbb1c-b0ac-4ca5-8bd3-91131e298fa1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bc1d60fc-1f5c-4b60-9d69-d4d27e2e8cb2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {cff55562-ed29-4761-a3e8-3ede0ab375db}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 95, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- Handle
  Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d39c2484-59cf-4217-96c7-4e1bab8e7d91}, !- Zone Air Inlet Port List
  {e0333f76-21e4-469e-9cda-6623bec70884}, !- Zone Air Exhaust Port List
  {babe4ef1-3ba1-4663-9b85-7704b7931d2d}, !- Zone Air Node Name
  {5b7aeb02-618c-4bd3-80cc-b2990e5e7e8b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43d1d4a7-4524-4005-b9dc-765bb5046bb1}, !- Group Rendering Name
  {d4b0b67d-4116-452c-b1b9-2c750d1402b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03bbfb14-6119-4e7d-80a2-cf1c2a7c7a99}, !- Handle
  Node 19,                                !- Name
  {babe4ef1-3ba1-4663-9b85-7704b7931d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {babe4ef1-3ba1-4663-9b85-7704b7931d2d}, !- Handle
  {b5be4d27-c38f-4723-be1b-63a6361578fa}, !- Name
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- Source Object
  11,                                     !- Outlet Port
  {03bbfb14-6119-4e7d-80a2-cf1c2a7c7a99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d39c2484-59cf-4217-96c7-4e1bab8e7d91}, !- Handle
  {924c28a0-4bd8-498a-835e-8fb6b84cfbc3}, !- Name
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- HVAC Component
  {da76dc55-f6fe-46ca-965f-b57274a697bb}, !- Port 1
  {ac1123cb-f011-4380-a5aa-081f9a48d911}; !- Port 2

OS:PortList,
  {e0333f76-21e4-469e-9cda-6623bec70884}, !- Handle
  {3046ab45-f8c6-4bfc-b457-7e9620d569ed}, !- Name
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- HVAC Component
  {552b590a-3678-4e86-932f-e393268f22ee}; !- Port 1

OS:Sizing:Zone,
  {49823e2c-58a7-4580-a88a-4411ff591c48}, !- Handle
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61b35291-6101-4b4d-b9e9-ecb0210558c5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- Thermal Zone
  {fc5a7597-4ace-4c0b-b506-20f039430348}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {300a703d-42e9-4354-b7fb-177c1c335616}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {48da9229-c357-49cc-8a2c-084ac492bdd1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d4b0b67d-4116-452c-b1b9-2c750d1402b3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 96, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- Handle
  Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4a171d8-80d9-45bb-bdaf-1c2520d3715e}, !- Zone Air Inlet Port List
  {314960ef-ce69-4fa0-b169-a7fc7c401175}, !- Zone Air Exhaust Port List
  {f1397746-313b-4897-bc23-c22dc233f62d}, !- Zone Air Node Name
  {f35491e3-8476-4afb-b7c2-15d6ba73e1e1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9311703f-e089-4f01-ade6-77cef74bca83}, !- Group Rendering Name
  {67e8839c-a12a-444f-bba0-f814afc0c076}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d51a1f9-e2ef-42f8-aee8-b71c93e5e862}, !- Handle
  Node 20,                                !- Name
  {f1397746-313b-4897-bc23-c22dc233f62d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1397746-313b-4897-bc23-c22dc233f62d}, !- Handle
  {e9201804-d7ba-401b-8aa4-eaca6f286283}, !- Name
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- Source Object
  11,                                     !- Outlet Port
  {4d51a1f9-e2ef-42f8-aee8-b71c93e5e862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4a171d8-80d9-45bb-bdaf-1c2520d3715e}, !- Handle
  {f2875441-e44d-4baa-87ad-19b37aab047b}, !- Name
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- HVAC Component
  {de7e808f-0562-4bb5-9ff0-8853474c74cd}, !- Port 1
  {f0138389-d390-439a-a7d0-02bc2bfc655c}; !- Port 2

OS:PortList,
  {314960ef-ce69-4fa0-b169-a7fc7c401175}, !- Handle
  {913aa37a-e5fa-43d7-9c93-1246b6019aed}, !- Name
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- HVAC Component
  {136a0c11-a3b0-4bf4-8896-c1b48e1aaa8b}; !- Port 1

OS:Sizing:Zone,
  {ff11eac8-22ab-437f-a1ce-6f1cf581db58}, !- Handle
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16260d70-588a-4345-b1a8-6b118fb359c4}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- Thermal Zone
  {926450e8-186b-435c-a577-b91aa963a624}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1a20275b-033c-446a-b5cd-13f46a33e7ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2e7b52c1-8715-4d36-9168-4fd528fa25ff}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {67e8839c-a12a-444f-bba0-f814afc0c076}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 97, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- Handle
  Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b37f1328-79ec-4f38-b2d0-3da7e819caf2}, !- Zone Air Inlet Port List
  {1d5e6ab8-e9d6-47ce-8e09-c581e0103c75}, !- Zone Air Exhaust Port List
  {a15b9c55-7fbf-4ddb-954a-fec6cc495660}, !- Zone Air Node Name
  {e18e10bb-a2c2-4c6f-8479-f43b63db44d9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53d69a7d-021a-485d-9f44-321d36f1f365}, !- Group Rendering Name
  {535dae8a-6c8d-4f8b-acd0-0a1f05de6026}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673e26d3-b1ce-44d3-a797-136cc7f41b7f}, !- Handle
  Node 21,                                !- Name
  {a15b9c55-7fbf-4ddb-954a-fec6cc495660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a15b9c55-7fbf-4ddb-954a-fec6cc495660}, !- Handle
  {685692ea-d7f5-4d8f-9099-1e6fe10a294a}, !- Name
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- Source Object
  11,                                     !- Outlet Port
  {673e26d3-b1ce-44d3-a797-136cc7f41b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b37f1328-79ec-4f38-b2d0-3da7e819caf2}, !- Handle
  {8882372a-ca74-448a-9eab-c08b20c7858e}, !- Name
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- HVAC Component
  {5675da69-0470-4df0-97b4-1fa1f4ec344d}, !- Port 1
  {b4f452a3-2d25-4fcd-b177-10beb1b3bda7}; !- Port 2

OS:PortList,
  {1d5e6ab8-e9d6-47ce-8e09-c581e0103c75}, !- Handle
  {78bcd845-b534-41fa-b5bd-04c6df8c0a9e}, !- Name
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- HVAC Component
  {89d209d4-e806-4c6b-8b23-cb24fcdd05e5}; !- Port 1

OS:Sizing:Zone,
  {8898859e-bfa1-4286-b5aa-bb4407ba20d0}, !- Handle
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cf7b481-d0e3-4c28-abe3-1e143a76db02}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- Thermal Zone
  {bbd81b4e-957f-4ed8-b109-34ec3932e510}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6961dbc9-b49d-49ed-a61e-d0393554e2b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f7065269-540b-4a00-8711-3bbfcaa6bda8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {535dae8a-6c8d-4f8b-acd0-0a1f05de6026}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 98, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- Handle
  Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcb841db-f4a1-400f-8a59-20fe2ca291a2}, !- Zone Air Inlet Port List
  {d01da14e-0ac9-4d5c-8af6-d1eecc68f344}, !- Zone Air Exhaust Port List
  {8ef621c7-61cb-406d-bfe5-c691fd2b6caa}, !- Zone Air Node Name
  {e709c067-4739-4e8f-aea0-a2a871ec4735}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22c37f7a-7a6f-4713-bdf5-73c5be7f0e22}, !- Group Rendering Name
  {17236b46-b46c-4751-9b75-57b77c9e038e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c87ee723-08fe-4f5f-9f80-ead0181adc71}, !- Handle
  Node 22,                                !- Name
  {8ef621c7-61cb-406d-bfe5-c691fd2b6caa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ef621c7-61cb-406d-bfe5-c691fd2b6caa}, !- Handle
  {68c4a6b3-a607-4d68-8d07-850125e11bde}, !- Name
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- Source Object
  11,                                     !- Outlet Port
  {c87ee723-08fe-4f5f-9f80-ead0181adc71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcb841db-f4a1-400f-8a59-20fe2ca291a2}, !- Handle
  {5c0765c8-98dd-4f82-a576-24c0cf500992}, !- Name
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- HVAC Component
  {305aef13-087d-41ae-9561-280e6da7e023}, !- Port 1
  {b41a2f30-6c66-4053-a72c-fdaa481bc40e}; !- Port 2

OS:PortList,
  {d01da14e-0ac9-4d5c-8af6-d1eecc68f344}, !- Handle
  {8c130aa9-d956-4a43-8a60-1e59a531b796}, !- Name
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- HVAC Component
  {498b65cf-5e30-4238-b6bd-2c401274e3cf}; !- Port 1

OS:Sizing:Zone,
  {62d2b0d0-f593-45b3-a814-12c9768037bf}, !- Handle
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a60f9173-5493-4135-ab2e-38667e66bb10}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- Thermal Zone
  {437c1cd6-c9eb-44fe-ae93-0b1bcdbe2cca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27d784e9-ef7f-4e0b-844c-9d442cdacce1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e8938ede-3ae6-4fce-a94a-fb7c98ffff52}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {17236b46-b46c-4751-9b75-57b77c9e038e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 99, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- Handle
  Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e0a7ca4-4b41-47b8-9f46-c3cc5e02aeff}, !- Zone Air Inlet Port List
  {c4cbd01a-8084-4bf7-80d0-85bca5d326ed}, !- Zone Air Exhaust Port List
  {ee74a088-faa1-4b34-9db5-a3e8a30f39cd}, !- Zone Air Node Name
  {936d71b3-df0e-48e8-bbb6-29a92f77bc0f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {099dc2ef-09ae-46c3-bcc2-27a22a863211}, !- Group Rendering Name
  {4a53c385-be7e-4ef7-b07b-6e435d9985a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fff7959b-57cb-4e9c-872b-23ec22843fe6}, !- Handle
  Node 23,                                !- Name
  {ee74a088-faa1-4b34-9db5-a3e8a30f39cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee74a088-faa1-4b34-9db5-a3e8a30f39cd}, !- Handle
  {dd66fc14-7622-4604-928c-0b6941673fad}, !- Name
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- Source Object
  11,                                     !- Outlet Port
  {fff7959b-57cb-4e9c-872b-23ec22843fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e0a7ca4-4b41-47b8-9f46-c3cc5e02aeff}, !- Handle
  {37a5a6ce-4772-4904-994c-0e9b8734d1d7}, !- Name
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- HVAC Component
  {4e527c92-01b6-4aff-9d93-48d514ca62ef}, !- Port 1
  {86849bd3-d64f-4be5-818f-77f400dd5937}; !- Port 2

OS:PortList,
  {c4cbd01a-8084-4bf7-80d0-85bca5d326ed}, !- Handle
  {07c982c2-72ea-4032-bc8d-9c9f5a85e614}, !- Name
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- HVAC Component
  {cd2ade5e-946b-465f-9616-d7b95466aa30}; !- Port 1

OS:Sizing:Zone,
  {67fe0d73-5020-47d8-8b1d-0602bdf39faa}, !- Handle
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22e11be6-c604-4bc8-bc5d-285e6dd78be9}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- Thermal Zone
  {7b504347-b7c6-46a4-890c-c934dc463c6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d39035f-9ce5-4ceb-94cc-e3508735da63}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ff4f9217-db47-4d51-a3f7-ee64345b857f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4a53c385-be7e-4ef7-b07b-6e435d9985a4}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 13, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
