  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- Handle
  Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {060e477e-7d20-46be-85e4-935338b22a45}, !- Zone Air Inlet Port List
  {c3f5ca1b-c0b2-4ad5-ade3-23f3ea0da276}, !- Zone Air Exhaust Port List
  {91b2d9af-6d54-416d-ae9e-0743b2b2bb59}, !- Zone Air Node Name
  {ef1c09ac-4d2e-40a5-b2b8-32e700a789ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20456d77-adea-4e3d-bd41-0fe0a73c3aaa}, !- Group Rendering Name
  {eb729c5c-e6f0-4022-8ff0-62d3e0c0e2cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a92e7f50-6e94-4e07-905e-4f80eda8fdcb}, !- Handle
  Node 24,                                !- Name
  {91b2d9af-6d54-416d-ae9e-0743b2b2bb59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91b2d9af-6d54-416d-ae9e-0743b2b2bb59}, !- Handle
  {56354fdd-14b2-46e7-87ed-d361f7e4dfb8}, !- Name
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- Source Object
  11,                                     !- Outlet Port
  {a92e7f50-6e94-4e07-905e-4f80eda8fdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {060e477e-7d20-46be-85e4-935338b22a45}, !- Handle
  {fa348b40-b331-4dfd-95bb-5ebcc5b0a3df}, !- Name
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- HVAC Component
  {be454b8d-3598-435b-8065-e18fd657c0ab}, !- Port 1
  {c0cfe726-29e6-40f3-9356-2fe449fb7ff5}; !- Port 2

OS:PortList,
  {c3f5ca1b-c0b2-4ad5-ade3-23f3ea0da276}, !- Handle
  {a6de8243-4f5c-43fc-aa95-5319ac053891}, !- Name
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- HVAC Component
  {39e15a75-f3ae-43d2-9d9e-2e233a88975c}; !- Port 1

OS:Sizing:Zone,
  {c76acc2a-eec8-4f29-8d5a-d628a30fcabe}, !- Handle
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bcb5ea9-4817-49d9-8545-96df8e4a6102}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- Thermal Zone
  {ab51382a-65e6-4d21-8bcd-eb8ffd0369ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7c73a372-8963-4884-80e0-587bbe40891e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2c87a794-6c27-4c0d-bcbd-9209f96af51f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {eb729c5c-e6f0-4022-8ff0-62d3e0c0e2cc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 100, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- Handle
  Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b89bd68-6ec9-407d-ab8e-3fce35b828d7}, !- Zone Air Inlet Port List
  {dfbf9692-00a8-4c31-a4f1-56bd6934765d}, !- Zone Air Exhaust Port List
  {74c2b91a-3192-4af6-8e45-37218ae97a33}, !- Zone Air Node Name
  {f0cfa847-b678-4821-b6c0-b7dae3fa9bad}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1dee3a1-2948-4302-a430-3bc12b5c7d6b}, !- Group Rendering Name
  {86550be2-0658-4e25-ba8c-2a80fff38baa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a657031e-44f4-40f1-b21f-0aed3059fa3b}, !- Handle
  Node 25,                                !- Name
  {74c2b91a-3192-4af6-8e45-37218ae97a33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74c2b91a-3192-4af6-8e45-37218ae97a33}, !- Handle
  {e2458dec-5b9e-4a30-b5d2-48157d4db380}, !- Name
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- Source Object
  11,                                     !- Outlet Port
  {a657031e-44f4-40f1-b21f-0aed3059fa3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b89bd68-6ec9-407d-ab8e-3fce35b828d7}, !- Handle
  {559c2a7a-9c22-4aee-ae48-75f9811cf5a9}, !- Name
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- HVAC Component
  {b54b6728-e224-454e-aca3-df74843adaad}, !- Port 1
  {f8a63df3-a4eb-4398-afc3-208dcebf88b6}; !- Port 2

OS:PortList,
  {dfbf9692-00a8-4c31-a4f1-56bd6934765d}, !- Handle
  {2e00ab2a-d534-4acf-8642-6b2b36b1a497}, !- Name
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- HVAC Component
  {a5e1187f-9e49-4970-988d-2583a16f845e}; !- Port 1

OS:Sizing:Zone,
  {b8c15a99-88c9-43c8-a8e8-bba4897098ac}, !- Handle
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec7b8005-d75f-4379-8bd3-b829153888bf}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- Thermal Zone
  {38623d35-e484-4d3f-a440-dae04eae32ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aede662c-1c5d-4477-9489-bc1709eca888}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {74d04b6a-5372-4b16-976a-7909e810b6cf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {86550be2-0658-4e25-ba8c-2a80fff38baa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 101, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- Handle
  Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4752c6e6-05a5-4c56-ba6b-8aa5d346f6b7}, !- Zone Air Inlet Port List
  {2ad37500-e792-4d5a-93f2-8e5dea337775}, !- Zone Air Exhaust Port List
  {cb7286c8-031c-4380-91ce-37c5f59d663f}, !- Zone Air Node Name
  {540d6184-bc3a-4f4c-81a3-fe912b4fdca5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04ab5a46-b564-4254-9263-9f22f507e8b2}, !- Group Rendering Name
  {d71c2fb2-fb88-465f-a187-faaef4fe8d07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be82a1c2-fa8c-47b0-a203-8528cd7061ae}, !- Handle
  Node 26,                                !- Name
  {cb7286c8-031c-4380-91ce-37c5f59d663f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb7286c8-031c-4380-91ce-37c5f59d663f}, !- Handle
  {776dd752-fff3-45b1-b1e9-4c5ba7970a84}, !- Name
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- Source Object
  11,                                     !- Outlet Port
  {be82a1c2-fa8c-47b0-a203-8528cd7061ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4752c6e6-05a5-4c56-ba6b-8aa5d346f6b7}, !- Handle
  {6730fe59-4e1c-43ae-a24a-e65510671819}, !- Name
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- HVAC Component
  {7fef775b-27f9-487a-a011-64c5d6e7a8aa}, !- Port 1
  {826b5a23-f2bc-498c-863c-d21a1e394e79}; !- Port 2

OS:PortList,
  {2ad37500-e792-4d5a-93f2-8e5dea337775}, !- Handle
  {6774dd0d-5b28-4f59-b885-b7cafd8622b1}, !- Name
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- HVAC Component
  {7215c177-44c8-4888-8dfa-5c93af7d0ddb}; !- Port 1

OS:Sizing:Zone,
  {720fcbda-2104-451f-aedf-c6c6a52b3ca6}, !- Handle
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d80149e5-fa49-4f78-9bd7-8d7426b197ca}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- Thermal Zone
  {d673ea2f-a74f-4fc8-ba37-42d938aba9a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca1c788c-8abe-48db-b97f-038803ca16e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {903e2ba5-da07-4db2-83ae-a7c37b4cce58}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d71c2fb2-fb88-465f-a187-faaef4fe8d07}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 102, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- Handle
  Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b47f46f-dec9-453b-a972-6752d9341545}, !- Zone Air Inlet Port List
  {b3dfd196-b183-4c74-8539-d2f1f2359907}, !- Zone Air Exhaust Port List
  {c4869350-9391-4c7a-9a0c-7fce4f311e02}, !- Zone Air Node Name
  {17159ebd-b098-4da4-bb64-b353f5c03c5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c5dbc5b-7e66-48de-9807-79a5b00e3b42}, !- Group Rendering Name
  {f3a1ad35-16c8-46dd-9f08-4a3f2d396fce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcb345ef-8c03-41c1-bc9f-7a14dcc96af7}, !- Handle
  Node 27,                                !- Name
  {c4869350-9391-4c7a-9a0c-7fce4f311e02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4869350-9391-4c7a-9a0c-7fce4f311e02}, !- Handle
  {79f51a11-565b-4ce0-8862-a843c663b7fa}, !- Name
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- Source Object
  11,                                     !- Outlet Port
  {bcb345ef-8c03-41c1-bc9f-7a14dcc96af7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b47f46f-dec9-453b-a972-6752d9341545}, !- Handle
  {af7c5604-68a6-4b66-923e-13c58b44e331}, !- Name
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- HVAC Component
  {9f840ff0-c2fb-4ebe-a90a-8aab176374e8}, !- Port 1
  {b3fbe1c8-1af3-47b8-8ffb-e6c9a87026e0}; !- Port 2

OS:PortList,
  {b3dfd196-b183-4c74-8539-d2f1f2359907}, !- Handle
  {efb67d52-3c14-4a6e-a286-f99a25b4a5ae}, !- Name
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- HVAC Component
  {de387837-bdbf-4d44-8705-387a215ef323}; !- Port 1

OS:Sizing:Zone,
  {94812839-20d3-4955-a985-0753e6a59373}, !- Handle
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5802f139-1ac9-437b-addc-2ff98c702748}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- Thermal Zone
  {0ac85212-3eaa-48d5-9343-48412f1f2958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {da9a6ade-d5ad-4dd7-b518-b531e576c26a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7679db7b-1c13-49f1-94f2-9f9b5674659d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3a1ad35-16c8-46dd-9f08-4a3f2d396fce}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 103, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eae70bd-116d-42fd-adc5-2341363f96b2}, !- Zone Air Inlet Port List
  {13fcc0a5-8f6a-461d-9f17-96392f851dcf}, !- Zone Air Exhaust Port List
  {e479d1e8-37f8-4127-a471-e2866eed1f77}, !- Zone Air Node Name
  {14a9e07c-b1a1-4b1f-aca9-f6952a768410}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed06ee2c-052a-4da2-9bd5-cc22b40573f6}, !- Group Rendering Name
  {c1d856dc-639c-485c-841c-06468ec973c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {855bad65-16f6-47a4-9d75-925975545df6}, !- Handle
  Node 28,                                !- Name
  {e479d1e8-37f8-4127-a471-e2866eed1f77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e479d1e8-37f8-4127-a471-e2866eed1f77}, !- Handle
  {04a8cb83-f599-4e49-a591-b74a9d0ebf85}, !- Name
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- Source Object
  11,                                     !- Outlet Port
  {855bad65-16f6-47a4-9d75-925975545df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eae70bd-116d-42fd-adc5-2341363f96b2}, !- Handle
  {9c52407f-673d-4e97-ac01-60cf197cef2a}, !- Name
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- HVAC Component
  {3f259b3d-2ac4-4940-9b90-f0a03206ee6b}, !- Port 1
  {4bac9904-4c58-44b6-b54a-8f4355f267d1}; !- Port 2

OS:PortList,
  {13fcc0a5-8f6a-461d-9f17-96392f851dcf}, !- Handle
  {cffb3fb4-6240-4cfc-854b-43f08270867b}, !- Name
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- HVAC Component
  {12878d9c-85e0-4c56-8be9-d60d81951e9a}; !- Port 1

OS:Sizing:Zone,
  {55aaaf74-7b26-44c9-94c4-12c2d07074c1}, !- Handle
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17eb28ce-501f-4567-9856-699cfc681730}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- Thermal Zone
  {cfb31bf4-3cca-4e14-9549-f6be670b3d27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {db5274a0-0895-4cbb-ad51-1b3e33ebf219}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5dcdd062-113a-4274-8bcb-b17fd4296601}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c1d856dc-639c-485c-841c-06468ec973c4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 104, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {254668b0-0aa0-4f40-9feb-bc05aff864ce}, !- Zone Air Inlet Port List
  {3d5a7dd9-fd41-4382-af68-eb50aed23523}, !- Zone Air Exhaust Port List
  {4d46fc8b-6a5b-459c-ba0d-6a38521cb892}, !- Zone Air Node Name
  {76b17f39-ee34-43c4-bca5-6962ffcac1fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fa15775-cad6-4a43-9183-58691107e266}, !- Group Rendering Name
  {e6b10724-208c-4f86-9b35-2fabbc5afc3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d18cf925-f830-4650-b2d9-acb5bec7270f}, !- Handle
  Node 29,                                !- Name
  {4d46fc8b-6a5b-459c-ba0d-6a38521cb892}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d46fc8b-6a5b-459c-ba0d-6a38521cb892}, !- Handle
  {2d9562f0-5832-485a-a196-ffdf818f9b1a}, !- Name
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- Source Object
  11,                                     !- Outlet Port
  {d18cf925-f830-4650-b2d9-acb5bec7270f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {254668b0-0aa0-4f40-9feb-bc05aff864ce}, !- Handle
  {33f8f2c1-c612-4195-b760-77d977dade7c}, !- Name
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- HVAC Component
  {1a8dc953-1cea-46e0-bf17-208fbd457068}, !- Port 1
  {0e963da7-44d3-43a6-a6e1-dde47c1b45fb}; !- Port 2

OS:PortList,
  {3d5a7dd9-fd41-4382-af68-eb50aed23523}, !- Handle
  {08bf4463-fea8-4ecf-8a3a-86832c9fd83c}, !- Name
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- HVAC Component
  {0d51ff16-3a58-4e87-9e01-18c94e96197d}; !- Port 1

OS:Sizing:Zone,
  {671763ea-ffe2-4656-9495-8ee51e688989}, !- Handle
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f007d5d-e3fb-4414-80e7-32b11af323a9}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- Thermal Zone
  {fa347228-23f5-4fa2-b99f-59b31b5f292f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e0b52e34-a186-4590-b5aa-c7bd26befa7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {90470160-442b-4486-92ab-858b5b0782c2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e6b10724-208c-4f86-9b35-2fabbc5afc3d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 105, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63a719e2-fae2-4ed6-8ee6-dd8c7f12160e}, !- Zone Air Inlet Port List
  {7f7fa525-8983-40ee-8997-007b6e75f38a}, !- Zone Air Exhaust Port List
  {1b694b9d-7e44-4224-95b1-897ae240c8f4}, !- Zone Air Node Name
  {7b66ff86-2bf3-4338-b9a5-8db349219e66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f127a0f0-dea1-48dc-985c-c42fce190650}, !- Group Rendering Name
  {924190be-30fb-41b3-8b72-a3321b991aac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ac9d39d-a9bd-46c5-b8c6-3ad36f0b24c2}, !- Handle
  Node 30,                                !- Name
  {1b694b9d-7e44-4224-95b1-897ae240c8f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b694b9d-7e44-4224-95b1-897ae240c8f4}, !- Handle
  {93850507-1dbe-457d-baa1-2bf64f8dec4e}, !- Name
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- Source Object
  11,                                     !- Outlet Port
  {0ac9d39d-a9bd-46c5-b8c6-3ad36f0b24c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63a719e2-fae2-4ed6-8ee6-dd8c7f12160e}, !- Handle
  {979efef5-8c25-469f-bdbe-1e52257a5d82}, !- Name
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- HVAC Component
  {39e44d15-0fbc-407f-814a-bf7449174006}, !- Port 1
  {72fad608-acd3-4174-992c-e53666125922}; !- Port 2

OS:PortList,
  {7f7fa525-8983-40ee-8997-007b6e75f38a}, !- Handle
  {dfb44932-6eb4-4d12-b100-c18f329d222c}, !- Name
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- HVAC Component
  {c153435a-2912-423e-9fb4-4a4ebdffa321}; !- Port 1

OS:Sizing:Zone,
  {0f30758c-43a4-4acf-861c-082473d6a525}, !- Handle
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d9eec5d-55cf-4072-aae3-765bcab6ebb2}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- Thermal Zone
  {6b2b7e8b-a60b-4ff9-9b53-efdaff62da43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {21c19f09-06c8-497f-b745-41efe94d4c4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2cd4aee4-ea75-43a3-97c6-2da08c1232b0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {924190be-30fb-41b3-8b72-a3321b991aac}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 106, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19db80c4-152f-4e17-879d-64f07a17712b}, !- Zone Air Inlet Port List
  {db1f82bc-9e60-453a-bb27-90ac8f89c56c}, !- Zone Air Exhaust Port List
  {5bde2c10-928d-409d-855d-334a57e60761}, !- Zone Air Node Name
  {165cc281-5283-4732-91e9-7bc51874e7f9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d99b31c-544b-408d-a93b-4c395bb3353f}, !- Group Rendering Name
  {3ad4ae1a-0a93-4d19-8aa5-489c4f324075}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a63f724-5596-4622-933b-4dfba3e2140f}, !- Handle
  Node 31,                                !- Name
  {5bde2c10-928d-409d-855d-334a57e60761}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bde2c10-928d-409d-855d-334a57e60761}, !- Handle
  {2a63c6f1-b970-4f4d-bea0-e783c24ad773}, !- Name
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- Source Object
  11,                                     !- Outlet Port
  {5a63f724-5596-4622-933b-4dfba3e2140f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19db80c4-152f-4e17-879d-64f07a17712b}, !- Handle
  {3c369f08-fc13-4187-8a3a-4d3c45ba3425}, !- Name
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- HVAC Component
  {26e6a8df-7de4-46da-9ba0-944eae103931}, !- Port 1
  {f07f47fa-f2bc-4d96-a59e-fb3ce75e03a1}; !- Port 2

OS:PortList,
  {db1f82bc-9e60-453a-bb27-90ac8f89c56c}, !- Handle
  {bfeaf44b-2cf6-4909-9cde-737bc31a1a6b}, !- Name
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- HVAC Component
  {df016270-77fc-4a4b-85d2-390b452420fe}; !- Port 1

OS:Sizing:Zone,
  {e494e1f1-8de9-4a26-b7b4-985b237ffa87}, !- Handle
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84e6aa02-a300-474b-89a1-1f3b28ca2fd9}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- Thermal Zone
  {78a88afb-981e-4c49-b04e-2511bcb4d775}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {47d0df1f-e170-47cf-9ed5-2858b12cad0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {927906e2-495d-4453-88b2-956520ee5bc2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {3ad4ae1a-0a93-4d19-8aa5-489c4f324075}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 107, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- Handle
  Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c151ce5f-d6ba-4635-af63-4222a70190d1}, !- Zone Air Inlet Port List
  {d6a48d09-48a4-4488-83a6-0f71f7a9068f}, !- Zone Air Exhaust Port List
  {aae3422e-55ca-4809-9736-85a46d322ce6}, !- Zone Air Node Name
  {171494ea-5c8e-4ad2-adb2-a08bc0d71873}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {099c0e48-61b3-4c5b-bd59-15f9071efc59}, !- Group Rendering Name
  {183ab306-9c37-4e8d-8639-cd97ff91023a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3b53763-2cab-4dcd-837c-823678e46d10}, !- Handle
  Node 32,                                !- Name
  {aae3422e-55ca-4809-9736-85a46d322ce6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aae3422e-55ca-4809-9736-85a46d322ce6}, !- Handle
  {edecc3fe-674c-4bab-88f3-64a48c1b0684}, !- Name
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- Source Object
  11,                                     !- Outlet Port
  {f3b53763-2cab-4dcd-837c-823678e46d10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c151ce5f-d6ba-4635-af63-4222a70190d1}, !- Handle
  {91ab3ff6-62cf-445f-b68b-c87b90f4f651}, !- Name
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- HVAC Component
  {7db9e7d8-c5bc-488d-a5e6-8f07f318667c}, !- Port 1
  {ca198808-a8e6-4059-a4b7-80b465b9bf0c}; !- Port 2

OS:PortList,
  {d6a48d09-48a4-4488-83a6-0f71f7a9068f}, !- Handle
  {96b90d3e-7171-4458-bef7-a5b11c522ee7}, !- Name
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- HVAC Component
  {28d0bfd0-db74-4ba2-af3f-3bb23f9611d8}; !- Port 1

OS:Sizing:Zone,
  {48d16658-43af-4529-9c04-c8cff36023a6}, !- Handle
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef0f65d2-a6f9-47ec-891e-f09441213dd9}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- Thermal Zone
  {79d1062a-06c4-4f8a-bd86-c6241064edc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d2223696-b336-4d4a-8a4f-c16007c98ca1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ef094359-823f-4e2f-93f2-dcbee0953613}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {183ab306-9c37-4e8d-8639-cd97ff91023a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 14, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31de3c5c-3c24-4ccc-bdce-2d70d1ea7134}, !- Zone Air Inlet Port List
  {c7d42ea9-fa3d-4280-afd7-881ada43a7b0}, !- Zone Air Exhaust Port List
  {5a31be41-fcd6-4d8c-9b00-1fd2c90a9060}, !- Zone Air Node Name
  {e0150eb9-19ea-4dae-83a3-6387dacc9fb2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8dd0547b-9fc8-4bec-98fa-998a0a12412d}, !- Group Rendering Name
  {3c51f4df-9ade-4e57-98a5-9f92eb3ce91b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2807ecb9-2603-482c-bd83-af01e8def043}, !- Handle
  Node 33,                                !- Name
  {5a31be41-fcd6-4d8c-9b00-1fd2c90a9060}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a31be41-fcd6-4d8c-9b00-1fd2c90a9060}, !- Handle
  {b7e22b77-962e-45a5-8511-8da6c3cbeff7}, !- Name
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- Source Object
  11,                                     !- Outlet Port
  {2807ecb9-2603-482c-bd83-af01e8def043}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31de3c5c-3c24-4ccc-bdce-2d70d1ea7134}, !- Handle
  {28a4910f-e316-4664-90b4-b5399685bbfb}, !- Name
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- HVAC Component
  {10dc7415-39d4-4fb5-b792-c9d660788db0}, !- Port 1
  {104b62e4-d00a-446b-b7f5-27cdb3f7813a}; !- Port 2

OS:PortList,
  {c7d42ea9-fa3d-4280-afd7-881ada43a7b0}, !- Handle
  {62b1ce0c-1c8f-4bb1-9f5c-deb15fbf5b2d}, !- Name
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- HVAC Component
  {fae31028-19a6-4fb1-a3ed-57a4c4bc61da}; !- Port 1

OS:Sizing:Zone,
  {fe48957e-0c76-44ed-a5c0-4f1dc42a373f}, !- Handle
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e691abba-1b6a-4e1c-a3d9-76b73e6a875d}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- Thermal Zone
  {7711d5b0-b457-4392-a8d6-3d756edb690a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {06dacbae-80eb-474c-b87d-03d846f36d7f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {215ecdc0-b892-407e-9810-28cc07a61154}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {3c51f4df-9ade-4e57-98a5-9f92eb3ce91b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 108, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9eb87f7-f84c-4bec-9e91-ee3f5088c6c6}, !- Zone Air Inlet Port List
  {3fa3a46e-2b3f-436f-9dd0-16d67200d3e3}, !- Zone Air Exhaust Port List
  {1127ef98-a176-44ab-b7e3-f67174122319}, !- Zone Air Node Name
  {6d03e082-7db1-4f80-81a6-2f35aff4dd4d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96e5e4bb-6a16-44d8-a6fa-4976764894f6}, !- Group Rendering Name
  {528378cc-3d82-44f9-a095-e9508ee4ae36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd99da8a-2571-4aea-992b-c9d75aa2292f}, !- Handle
  Node 34,                                !- Name
  {1127ef98-a176-44ab-b7e3-f67174122319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1127ef98-a176-44ab-b7e3-f67174122319}, !- Handle
  {a5f656c7-1f2c-4b22-84bb-6daa911a7f34}, !- Name
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- Source Object
  11,                                     !- Outlet Port
  {cd99da8a-2571-4aea-992b-c9d75aa2292f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9eb87f7-f84c-4bec-9e91-ee3f5088c6c6}, !- Handle
  {a99eef5e-446d-4c4b-99e8-340486c1c21b}, !- Name
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- HVAC Component
  {91cb1c9c-2c41-4e4c-a2ea-958c7a8d1a5d}, !- Port 1
  {2e758123-beb6-4180-90f5-90ddb9ecac00}; !- Port 2

OS:PortList,
  {3fa3a46e-2b3f-436f-9dd0-16d67200d3e3}, !- Handle
  {e74e3255-4a82-49ee-b0aa-46223be23507}, !- Name
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- HVAC Component
  {8a47bfab-5654-4b0e-8728-da4d8f67a257}; !- Port 1

OS:Sizing:Zone,
  {0c51fc79-5395-4e01-abff-46e91d60ae4f}, !- Handle
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab225cb4-ef2a-4447-a2b1-a10efc4c4e75}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- Thermal Zone
  {726b1d95-2434-4ba7-abb0-dba115dd1169}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6046772-cd91-4edf-bd49-a36cd355e62c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cabdf4d2-affa-42c0-90ee-feb3a1fce2af}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {528378cc-3d82-44f9-a095-e9508ee4ae36}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 109, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {875e0702-857d-456c-a9e8-dd632197c643}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e23076ad-6f7b-4725-8a35-bae93a12da32}, !- Zone Air Inlet Port List
  {4c596693-0160-4888-bdd4-548a20dd7906}, !- Zone Air Exhaust Port List
  {2d8406b1-a32f-4edb-8efc-3ed694f197d0}, !- Zone Air Node Name
  {a6efd8d7-4870-4a8a-a7ac-f2a5c239df09}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6daa139-fdb9-416e-9fab-7c0d0401c1c1}, !- Group Rendering Name
  {6a8bb674-b5c1-43ef-848a-ea92922c21ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {471f5b48-3941-45a2-b561-f0f8fe31e97f}, !- Handle
  Node 35,                                !- Name
  {2d8406b1-a32f-4edb-8efc-3ed694f197d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8406b1-a32f-4edb-8efc-3ed694f197d0}, !- Handle
  {42421655-1d09-4c03-9559-1781a2cf9b71}, !- Name
  {875e0702-857d-456c-a9e8-dd632197c643}, !- Source Object
  11,                                     !- Outlet Port
  {471f5b48-3941-45a2-b561-f0f8fe31e97f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e23076ad-6f7b-4725-8a35-bae93a12da32}, !- Handle
  {c81497b0-3b54-4501-a694-b0241948093b}, !- Name
  {875e0702-857d-456c-a9e8-dd632197c643}, !- HVAC Component
  {04760372-c232-45bb-9c7f-c152d9e5fb23}, !- Port 1
  {28c88867-c2d2-45fa-a81b-2e30d0385ccf}; !- Port 2

OS:PortList,
  {4c596693-0160-4888-bdd4-548a20dd7906}, !- Handle
  {672a0dde-4af8-4455-9efe-e03c8e0baa2c}, !- Name
  {875e0702-857d-456c-a9e8-dd632197c643}, !- HVAC Component
  {4fbd062c-fe25-41a1-aaff-a540fc17bb02}; !- Port 1

OS:Sizing:Zone,
  {1e18f5a0-9908-4961-b6d6-0c9aaba38507}, !- Handle
  {875e0702-857d-456c-a9e8-dd632197c643}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {322b7a2b-d58d-40b9-bab6-c3d71ec52f0d}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {875e0702-857d-456c-a9e8-dd632197c643}, !- Thermal Zone
  {6d720b83-4d70-41a5-8fd9-ab479b930925}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {065260cd-8ecc-4f71-9e55-4b9f703f025c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {126d3f68-a39b-46c9-a61c-e8a8e06a5364}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6a8bb674-b5c1-43ef-848a-ea92922c21ef}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 110, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30d53394-c062-464d-9679-ef172c5a8924}, !- Zone Air Inlet Port List
  {3bc7d354-cd1d-4311-b2dc-44240e88ca06}, !- Zone Air Exhaust Port List
  {e885501e-bbf6-4324-978c-7487381940d6}, !- Zone Air Node Name
  {10cbf034-76e0-46cc-9be5-bc8a16b3e8e1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10d26466-69de-4337-b3c7-c298b691675d}, !- Group Rendering Name
  {35008936-8eea-422d-8ad3-0212096a2eed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18adaae6-4326-40c8-b384-52314822c530}, !- Handle
  Node 36,                                !- Name
  {e885501e-bbf6-4324-978c-7487381940d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e885501e-bbf6-4324-978c-7487381940d6}, !- Handle
  {b356b157-5c9f-4fbd-bd89-bd81af0fd72f}, !- Name
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- Source Object
  11,                                     !- Outlet Port
  {18adaae6-4326-40c8-b384-52314822c530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30d53394-c062-464d-9679-ef172c5a8924}, !- Handle
  {45a65e51-9dd9-4a52-81db-f926c635b9d7}, !- Name
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- HVAC Component
  {d928b346-e356-4d68-b4c6-b38432fc47f2}, !- Port 1
  {8515ab7a-e712-48e7-834e-030588cfb26b}; !- Port 2

OS:PortList,
  {3bc7d354-cd1d-4311-b2dc-44240e88ca06}, !- Handle
  {8ae96f7d-66d4-4ab0-822c-5d45a5e60d95}, !- Name
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- HVAC Component
  {b378dd7a-0967-4471-9821-e720e943b399}; !- Port 1

OS:Sizing:Zone,
  {d4b83db2-db79-4fd9-9197-82f068d84b8e}, !- Handle
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46418e19-997e-4db0-8709-102701af4334}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- Thermal Zone
  {fa0e34ac-0df4-466c-9694-e305e86aa1a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d1025ff4-e8e6-4068-ba1a-c9b2a6841e0b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9ad9250c-1efa-4863-ac15-3d96d5263fec}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {35008936-8eea-422d-8ad3-0212096a2eed}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 111, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1073d818-2801-4f2d-bac6-d6a06eb39213}, !- Zone Air Inlet Port List
  {74ac21a2-ff27-4f9d-a362-7844db84e2d4}, !- Zone Air Exhaust Port List
  {2ea77193-437e-4103-bd40-7453b4e8c305}, !- Zone Air Node Name
  {741a0865-60af-460d-bd1f-047f1c106b45}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e373304-8a83-4a58-a5a2-dbff696ef8d8}, !- Group Rendering Name
  {00ad6c74-7bd4-43a0-8cd3-64911419fea6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89fc55e4-3f95-4892-b303-c01c72feb640}, !- Handle
  Node 37,                                !- Name
  {2ea77193-437e-4103-bd40-7453b4e8c305}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ea77193-437e-4103-bd40-7453b4e8c305}, !- Handle
  {bb082acc-aed7-4806-9c0f-6730cc2053d6}, !- Name
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- Source Object
  11,                                     !- Outlet Port
  {89fc55e4-3f95-4892-b303-c01c72feb640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1073d818-2801-4f2d-bac6-d6a06eb39213}, !- Handle
  {bdef9dce-25b4-4dc5-9507-788b4697b185}, !- Name
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- HVAC Component
  {a5947e69-6b75-459a-ba98-fbf5f6ca9537}, !- Port 1
  {006c9b1d-7060-4223-86b0-51e2601f2790}; !- Port 2

OS:PortList,
  {74ac21a2-ff27-4f9d-a362-7844db84e2d4}, !- Handle
  {a651214b-1f98-448c-965c-f7d761206001}, !- Name
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- HVAC Component
  {f2f19ace-0dcb-484d-a535-25a88c6e9d61}; !- Port 1

OS:Sizing:Zone,
  {7876bd3f-1da5-46d3-af38-70f7804d2f93}, !- Handle
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f644b53-8943-4129-9da8-acac4ce99979}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- Thermal Zone
  {284d3a26-f56d-4702-a19e-872e89b0c599}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7dbd7bc0-d3bd-438c-a99b-97335de88bdd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b0c0bcea-adc4-4846-89a0-24bb85220e7b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {00ad6c74-7bd4-43a0-8cd3-64911419fea6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 112, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0d9110a-4416-4e22-abfb-e3372afdc772}, !- Zone Air Inlet Port List
  {e93c7682-36f7-4b5f-8474-cee5b7057987}, !- Zone Air Exhaust Port List
  {b4898973-8a7c-4a6b-91ca-221b2e9e3b29}, !- Zone Air Node Name
  {29514a5b-6380-42f5-91aa-bff8c1c69fe7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e3db08a-673d-4bf0-b4ad-49504ab15eb9}, !- Group Rendering Name
  {53c56b45-e82d-448a-87b3-f15c673c7baa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {affe4fc1-9207-41f1-8194-f1ed6c8a878d}, !- Handle
  Node 38,                                !- Name
  {b4898973-8a7c-4a6b-91ca-221b2e9e3b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4898973-8a7c-4a6b-91ca-221b2e9e3b29}, !- Handle
  {132a6b0d-e554-4130-996b-863782e167be}, !- Name
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- Source Object
  11,                                     !- Outlet Port
  {affe4fc1-9207-41f1-8194-f1ed6c8a878d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0d9110a-4416-4e22-abfb-e3372afdc772}, !- Handle
  {e2c1d3fc-d25b-4d62-9a39-827fb2d10e94}, !- Name
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- HVAC Component
  {94eb3738-77bc-436d-9337-3b74bb5ffe72}, !- Port 1
  {c65cfece-1dd4-4177-9f1c-3c3413cf5d72}; !- Port 2

OS:PortList,
  {e93c7682-36f7-4b5f-8474-cee5b7057987}, !- Handle
  {9992013e-97f3-4b5d-ab2e-ff4c54769877}, !- Name
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- HVAC Component
  {f853ca35-adb4-4713-8063-76187d5b824f}; !- Port 1

OS:Sizing:Zone,
  {cb41026d-4b54-4580-a081-bd020a7a65d8}, !- Handle
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5346ef8a-d787-4ed7-bead-6fcb1a77cee1}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- Thermal Zone
  {925ddf73-4d90-4788-a808-25e7ad925019}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2fa9e315-bad3-415d-ba4e-9445e1ea9c25}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {20b796d9-1a97-449f-a784-6eb6b9ee67a8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {53c56b45-e82d-448a-87b3-f15c673c7baa}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 113, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17d8554a-bdb7-4985-babd-2373821eae77}, !- Zone Air Inlet Port List
  {94842e9c-8f36-42ed-9d10-24118a665864}, !- Zone Air Exhaust Port List
  {1aa6e678-a0e8-4c98-a1b6-569d4a76bf40}, !- Zone Air Node Name
  {d688c745-7728-4edf-8f69-d020dc724ded}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb63198c-3e28-4579-9e30-51c5b0866551}, !- Group Rendering Name
  {8455ee60-0ddc-4bad-b50d-cbb3e8354720}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9e8e3ea-1a70-4c3d-a1e3-6824d1ef75c0}, !- Handle
  Node 39,                                !- Name
  {1aa6e678-a0e8-4c98-a1b6-569d4a76bf40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aa6e678-a0e8-4c98-a1b6-569d4a76bf40}, !- Handle
  {9edb0720-2248-4889-a4a9-b87e60f60633}, !- Name
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- Source Object
  11,                                     !- Outlet Port
  {f9e8e3ea-1a70-4c3d-a1e3-6824d1ef75c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17d8554a-bdb7-4985-babd-2373821eae77}, !- Handle
  {71037cee-c70d-4090-8009-912a98dabb6a}, !- Name
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- HVAC Component
  {4312a641-d34a-4c65-884e-5f0d30a99ba9}, !- Port 1
  {4f91bf30-ccfd-4666-9eb1-af748a0f315e}; !- Port 2

OS:PortList,
  {94842e9c-8f36-42ed-9d10-24118a665864}, !- Handle
  {80cd4255-4034-412a-b0bd-16f297a5a9bc}, !- Name
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- HVAC Component
  {f63262c4-5409-4804-a12f-372cfb4b8490}; !- Port 1

OS:Sizing:Zone,
  {248c7615-bc0d-479c-8306-9b904b71956d}, !- Handle
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0d3f8c6-08cf-4a6c-821c-bacc6e5ff814}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- Thermal Zone
  {b71c4842-b8aa-4c8b-8961-98e1d2767e99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b95b502-5633-4035-b29f-07298bfd0fb4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ca0436ee-e477-4ae9-a354-867c28fcd089}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {8455ee60-0ddc-4bad-b50d-cbb3e8354720}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 114, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4837a71d-d68b-4ed0-b88e-eca22fc04421}, !- Zone Air Inlet Port List
  {52aa8e99-e532-41ee-89b6-2e68f9f1fa61}, !- Zone Air Exhaust Port List
  {eb319462-2fbe-4dee-a31b-7f76f9731700}, !- Zone Air Node Name
  {a17152c4-8b1b-40df-8ef7-0540be21d728}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88200b23-43e3-4aa9-b35b-ab56e42715e5}, !- Group Rendering Name
  {88c773e4-92c0-406c-9cff-88895fc72c9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b868455-848c-46ac-a52a-8e10f7f98f84}, !- Handle
  Node 40,                                !- Name
  {eb319462-2fbe-4dee-a31b-7f76f9731700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb319462-2fbe-4dee-a31b-7f76f9731700}, !- Handle
  {99d0daad-41f8-4a15-b3a1-538fff64c1fa}, !- Name
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- Source Object
  11,                                     !- Outlet Port
  {1b868455-848c-46ac-a52a-8e10f7f98f84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4837a71d-d68b-4ed0-b88e-eca22fc04421}, !- Handle
  {f823facf-f004-4201-935f-2547631fe595}, !- Name
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- HVAC Component
  {2476e656-b1f6-45b6-85f8-3866311eabbd}, !- Port 1
  {070263bc-3db8-4fb6-8e59-6bd14a0ee15f}; !- Port 2

OS:PortList,
  {52aa8e99-e532-41ee-89b6-2e68f9f1fa61}, !- Handle
  {74865ada-aae6-4297-90f2-757867767867}, !- Name
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- HVAC Component
  {a96c2e59-b914-485e-92b9-5e2674439e1a}; !- Port 1

OS:Sizing:Zone,
  {971be0da-4e87-4edd-bb58-ecf721b16e43}, !- Handle
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {658622b3-eaa4-4f95-9461-f4a4bea879d6}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- Thermal Zone
  {58ef38c9-ea6c-4e34-a06c-a00297cd0e98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {822fb0b5-8327-4a56-92c1-b208c91ad3f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f4afec38-9ae8-4e15-bf7f-8fce7e1c4970}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {88c773e4-92c0-406c-9cff-88895fc72c9a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 115, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- Handle
  Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df38a3c8-4c9f-4971-84c0-77e334dd8273}, !- Zone Air Inlet Port List
  {99072398-8135-412f-92e3-019648a853a0}, !- Zone Air Exhaust Port List
  {f9241f33-bb7e-4775-b6ba-d48f5f5e5cd3}, !- Zone Air Node Name
  {b7bd1600-b90c-4feb-8fc8-66c8ddbfa58e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {668c6b60-cc43-42d6-9f69-263995f9f2b0}, !- Group Rendering Name
  {1ed47f27-46fe-4d42-aede-18a8d6800cb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85f910d7-7386-4154-9dd6-1ac0ad3cf4f2}, !- Handle
  Node 41,                                !- Name
  {f9241f33-bb7e-4775-b6ba-d48f5f5e5cd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9241f33-bb7e-4775-b6ba-d48f5f5e5cd3}, !- Handle
  {be1fdc7c-9d6a-4f80-8714-ac4248968c71}, !- Name
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- Source Object
  11,                                     !- Outlet Port
  {85f910d7-7386-4154-9dd6-1ac0ad3cf4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df38a3c8-4c9f-4971-84c0-77e334dd8273}, !- Handle
  {4e1000cd-e2d5-48dc-922d-fce8c6eaaffd}, !- Name
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- HVAC Component
  {6a36dfa1-ff6b-4057-963a-a052b3382bf4}, !- Port 1
  {a951249a-c2d1-4e92-9949-b827ebd0d9e7}; !- Port 2

OS:PortList,
  {99072398-8135-412f-92e3-019648a853a0}, !- Handle
  {faa49be2-e524-4a12-bb08-89edd37654e0}, !- Name
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- HVAC Component
  {4b75585b-fc52-4ff9-b8db-310daa39afd5}; !- Port 1

OS:Sizing:Zone,
  {5518e604-25ea-48d8-96c0-431a5d37cc4b}, !- Handle
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29480425-e509-4664-929b-887d61bff086}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- Thermal Zone
  {27dc1668-5d04-4835-84f0-9048e98c3d3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {97d02a97-4710-4425-a9da-f0252a99e185}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {69e9460c-c4fb-4c2a-b24f-a6f6f301da1f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1ed47f27-46fe-4d42-aede-18a8d6800cb9}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 15, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94903fd1-ebb8-47ff-91d4-ace89d6e7a89}, !- Zone Air Inlet Port List
  {c140a20b-a782-4c4a-bc24-f284b928b64f}, !- Zone Air Exhaust Port List
  {d182771b-1f23-4dcd-91b6-4ee197193ec5}, !- Zone Air Node Name
  {d8624998-a3de-4fa1-8471-30d2ce8bf2e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cfb0bdf6-940a-4118-8452-e4ff9adc001f}, !- Group Rendering Name
  {40a592a0-fa2c-46c0-b420-39e9d13becb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cf61056-e56b-4440-a4ab-815a7db6940f}, !- Handle
  Node 42,                                !- Name
  {d182771b-1f23-4dcd-91b6-4ee197193ec5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d182771b-1f23-4dcd-91b6-4ee197193ec5}, !- Handle
  {c2a5aef8-ef1b-4def-9cbe-c170d6d41484}, !- Name
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- Source Object
  11,                                     !- Outlet Port
  {6cf61056-e56b-4440-a4ab-815a7db6940f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94903fd1-ebb8-47ff-91d4-ace89d6e7a89}, !- Handle
  {c902215d-5feb-41b9-8977-c1ca000c41d4}, !- Name
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- HVAC Component
  {4c78ffaa-0a0c-4605-a8c1-4f0f67d4d5ac}, !- Port 1
  {951812c1-5479-428f-8118-21ffc75d4bdf}; !- Port 2

OS:PortList,
  {c140a20b-a782-4c4a-bc24-f284b928b64f}, !- Handle
  {0fb24857-527f-4b8a-b92c-4ed7e4051640}, !- Name
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- HVAC Component
  {fdc58707-c3db-46a8-9d1b-3dbd48a8bf13}; !- Port 1

OS:Sizing:Zone,
  {25899bce-b116-4d0f-97db-6532963dcdfb}, !- Handle
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c16b12c4-ed8a-43d1-bc62-dc47a1909ace}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- Thermal Zone
  {3c76364a-64a2-4387-b544-1bad1d66afc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8d1aa75-bb89-4988-b583-77c83fc5d77d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b8a6dccc-66e5-47ba-a1ad-a00b9ead6af4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {40a592a0-fa2c-46c0-b420-39e9d13becb6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 116, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55e493cb-a756-49b0-a110-f13e8a038788}, !- Zone Air Inlet Port List
  {a2ed6c41-3dc2-48b7-a40b-221516291eac}, !- Zone Air Exhaust Port List
  {8a6f7a02-7054-4d48-afca-63ebe1858e43}, !- Zone Air Node Name
  {2fa7c7af-63e2-4e27-bfe1-61b25b276668}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60206951-59fd-49dd-9aa5-9e2acc473f2a}, !- Group Rendering Name
  {5a7d4b09-f2c4-40a6-aedc-b8ebd1dc4e4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a9ec6d1-c10f-4175-b9b6-848be0162d74}, !- Handle
  Node 43,                                !- Name
  {8a6f7a02-7054-4d48-afca-63ebe1858e43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a6f7a02-7054-4d48-afca-63ebe1858e43}, !- Handle
  {ff58ae5d-8cb5-472b-b562-5d8975a96f33}, !- Name
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- Source Object
  11,                                     !- Outlet Port
  {0a9ec6d1-c10f-4175-b9b6-848be0162d74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55e493cb-a756-49b0-a110-f13e8a038788}, !- Handle
  {5e4b4dc3-0157-41a7-8b1c-5a82aaaee121}, !- Name
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- HVAC Component
  {95fe860d-c213-43cb-b080-63e4f32fac13}, !- Port 1
  {5ee25dce-bb9c-4f2d-a56f-82636a09023e}; !- Port 2

OS:PortList,
  {a2ed6c41-3dc2-48b7-a40b-221516291eac}, !- Handle
  {201d79de-d808-4f9f-b885-3218a5219733}, !- Name
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- HVAC Component
  {91499045-8366-4f6a-8632-31d58ba2b058}; !- Port 1

OS:Sizing:Zone,
  {1bcd6844-a0d1-4920-994c-7972117bd42a}, !- Handle
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {390ee168-514f-4d05-9b15-98999ea860fb}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- Thermal Zone
  {c4ca7b7a-5dc4-4b85-94a8-5de3ea9f17c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {35e2b1c0-ccb5-4cd5-87f6-62298d057bc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {86f4790a-90d9-483a-ad8a-d3e09b06f8f2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {5a7d4b09-f2c4-40a6-aedc-b8ebd1dc4e4f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 117, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4f3ac1d-2c2f-4109-bcf6-7184cb440001}, !- Zone Air Inlet Port List
  {a1f0fd27-57a1-44ed-9ea9-b8b11b224d6f}, !- Zone Air Exhaust Port List
  {71fcad19-c5b7-43bd-8172-e3ad7fe9e7ba}, !- Zone Air Node Name
  {05d36966-8ed9-49d8-b99b-f4f7dd8745d6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df8bfcff-b208-42d8-b218-5cf8cf317657}, !- Group Rendering Name
  {f2c362e1-66ca-4cdb-852b-480d24f099db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c3b8ab3-8493-4653-80b6-8959c2225a31}, !- Handle
  Node 44,                                !- Name
  {71fcad19-c5b7-43bd-8172-e3ad7fe9e7ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71fcad19-c5b7-43bd-8172-e3ad7fe9e7ba}, !- Handle
  {bbdef7e8-4894-4c57-a9ab-64210025c1d5}, !- Name
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- Source Object
  11,                                     !- Outlet Port
  {7c3b8ab3-8493-4653-80b6-8959c2225a31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4f3ac1d-2c2f-4109-bcf6-7184cb440001}, !- Handle
  {5fd374ce-e8d7-4188-bb0d-3191bd01c353}, !- Name
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- HVAC Component
  {2723bcab-e265-4da7-903a-92796e59cca6}, !- Port 1
  {ca7715dc-a855-40d9-b684-cbed80b6ec5d}; !- Port 2

OS:PortList,
  {a1f0fd27-57a1-44ed-9ea9-b8b11b224d6f}, !- Handle
  {de2b85c3-5246-406f-8668-b577b51f22c4}, !- Name
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- HVAC Component
  {5c7c2987-1ece-4491-93fb-df69a82c06ba}; !- Port 1

OS:Sizing:Zone,
  {676dcbbf-a241-4efd-a094-38827ad0c36e}, !- Handle
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc25ab7d-5c2c-45eb-ba7b-68d0445dedc1}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- Thermal Zone
  {4ad78484-c545-48fe-a707-fb9e5c4e8740}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34d7e490-0a9b-476d-bc7f-e3cb43437bde}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2edf9419-45a2-4558-be6b-d469bb2c6e61}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f2c362e1-66ca-4cdb-852b-480d24f099db}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 118, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- Handle
  Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e92c322d-02fa-40a5-a786-be769b8dbc7d}, !- Zone Air Inlet Port List
  {765f69c3-3f95-451a-afa0-116adcb8481f}, !- Zone Air Exhaust Port List
  {2298e190-8b07-4394-b205-e77e6ecbb494}, !- Zone Air Node Name
  {c9847dc2-c270-42c5-adc3-af85d420fb7a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56555c4a-c0d4-4724-812c-b2714b61cb7b}, !- Group Rendering Name
  {acdd9346-adb8-4f74-890d-53e5500bb392}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {642f10df-5a02-423f-8469-6f6aab438249}, !- Handle
  Node 45,                                !- Name
  {2298e190-8b07-4394-b205-e77e6ecbb494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2298e190-8b07-4394-b205-e77e6ecbb494}, !- Handle
  {11ed7c1e-6cea-43d4-8e6f-325434d21619}, !- Name
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- Source Object
  11,                                     !- Outlet Port
  {642f10df-5a02-423f-8469-6f6aab438249}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e92c322d-02fa-40a5-a786-be769b8dbc7d}, !- Handle
  {95b35857-c6e7-402b-8ca3-fe81707c4a90}, !- Name
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- HVAC Component
  {779cb91d-83d1-43c4-947f-c0eb9a92d621}, !- Port 1
  {fe84a755-c66d-46ab-8010-8d3196b64e7b}; !- Port 2

OS:PortList,
  {765f69c3-3f95-451a-afa0-116adcb8481f}, !- Handle
  {5573ca7a-db5e-4404-967b-edfd47bb7ebb}, !- Name
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- HVAC Component
  {4babee74-ac27-445d-a15f-5e58071be132}; !- Port 1

OS:Sizing:Zone,
  {b2b97b3f-2010-46dd-847b-28063057472f}, !- Handle
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86ead39c-a503-4cea-93bc-b93db291887e}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- Thermal Zone
  {a04ad587-3c3a-475d-89e5-e3f0bd1d0121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bfaf0044-9e46-4b92-a063-b303dd3002ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7e93fd0a-badf-49c8-82d5-5d7a1e65b876}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {acdd9346-adb8-4f74-890d-53e5500bb392}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 119, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- Handle
  Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01bfc459-f477-416f-ba86-d10d6bb9ba29}, !- Zone Air Inlet Port List
  {cbd93ee7-d696-4f19-a20a-bc67ee7f8cd4}, !- Zone Air Exhaust Port List
  {a46755ff-baa1-470e-b1df-5a78fffcf9a1}, !- Zone Air Node Name
  {563824e5-a31d-4bbc-a223-7e6d7277e609}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe2a188e-3a39-40db-81b1-fb2724dc5d00}, !- Group Rendering Name
  {32338be6-aa49-4842-90b3-f0d2205c4bbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c004d467-9f5d-412b-a56f-2b32b45554ca}, !- Handle
  Node 46,                                !- Name
  {a46755ff-baa1-470e-b1df-5a78fffcf9a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a46755ff-baa1-470e-b1df-5a78fffcf9a1}, !- Handle
  {7b44bbac-c2a8-4368-a0c2-681295442a47}, !- Name
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- Source Object
  11,                                     !- Outlet Port
  {c004d467-9f5d-412b-a56f-2b32b45554ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01bfc459-f477-416f-ba86-d10d6bb9ba29}, !- Handle
  {67974832-7f97-4375-91f8-6cdd9a2f574f}, !- Name
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- HVAC Component
  {db111d24-f756-4533-9863-5bd744a91aa5}, !- Port 1
  {e6755fee-f8b4-4e0a-9ced-b35e1c3de2c0}; !- Port 2

OS:PortList,
  {cbd93ee7-d696-4f19-a20a-bc67ee7f8cd4}, !- Handle
  {9cc60cff-9548-4474-b0e7-f2e8a8415ef2}, !- Name
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- HVAC Component
  {f73dfda1-0583-4f93-937a-819917c5adfd}; !- Port 1

OS:Sizing:Zone,
  {8ff30b7d-08b5-41bf-ba46-d7d7364c7b06}, !- Handle
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a196deef-1710-47f7-adfa-3f86f581a704}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- Thermal Zone
  {9926d35c-b736-42ab-88a1-7c37a56c87dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6f7d3db2-b368-48a9-8acb-af94cf7e09fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {99628a45-5bb7-487d-894a-c58f3a3ed101}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {32338be6-aa49-4842-90b3-f0d2205c4bbb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 120, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- Handle
  Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9933fbde-d614-498d-8f2f-564bb65e7590}, !- Zone Air Inlet Port List
  {df96da96-8066-408d-bbb1-17084e872b20}, !- Zone Air Exhaust Port List
  {4bd8c327-1e8b-4503-a25a-0b11fbd7b140}, !- Zone Air Node Name
  {7bdd41cb-7583-4adc-b965-d754df1c50f3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {158dcffc-cd2f-4a3d-b531-e5293b520dc9}, !- Group Rendering Name
  {a5623807-58c8-403e-b356-43a74d1f102c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d44cf398-7626-45ba-ba7a-ecf0d7b4b4cb}, !- Handle
  Node 47,                                !- Name
  {4bd8c327-1e8b-4503-a25a-0b11fbd7b140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bd8c327-1e8b-4503-a25a-0b11fbd7b140}, !- Handle
  {630c835c-d682-42a9-ad17-04552d4dccc1}, !- Name
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- Source Object
  11,                                     !- Outlet Port
  {d44cf398-7626-45ba-ba7a-ecf0d7b4b4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9933fbde-d614-498d-8f2f-564bb65e7590}, !- Handle
  {f7873568-2b8b-42c2-9bfe-44ac03d7e43a}, !- Name
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- HVAC Component
  {5bc14d25-e1a1-4739-937a-202fc35b8f42}, !- Port 1
  {805c86e3-accf-4698-9894-b931820338d2}; !- Port 2

OS:PortList,
  {df96da96-8066-408d-bbb1-17084e872b20}, !- Handle
  {ff1a0627-42b3-4e62-9edc-12480e5e45af}, !- Name
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- HVAC Component
  {ef9c24cb-b7ae-4d01-821c-68c9bdbc4617}; !- Port 1

OS:Sizing:Zone,
  {df7965ae-d48e-46eb-9ebd-21b599524b3f}, !- Handle
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d0d8e1f-d974-4615-afc6-715a6829704b}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- Thermal Zone
  {04cce00b-a4e5-4ddd-8c81-6a348ae5053b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {553a57b7-63a9-4f3d-9e18-9c94ab7153da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4b5cbfa6-99ab-430c-ba2a-ab31146b48d9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a5623807-58c8-403e-b356-43a74d1f102c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 121, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- Handle
  Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {649c3210-ea66-4b32-a010-55d7fc66fc0b}, !- Zone Air Inlet Port List
  {9379e768-cd86-4687-9849-70e00cc876cf}, !- Zone Air Exhaust Port List
  {bfe355cb-d7f9-4019-94f0-52851a5ab074}, !- Zone Air Node Name
  {6075c28a-28dc-468d-af7a-492cc5d0d779}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d0f0efb-c5c1-44b7-b069-f11070ea28eb}, !- Group Rendering Name
  {c6bb7afa-b6df-41dd-90d8-53c5f6b3d94f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85f0ac76-b687-4da1-8aac-276f1a18ccb8}, !- Handle
  Node 48,                                !- Name
  {bfe355cb-d7f9-4019-94f0-52851a5ab074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfe355cb-d7f9-4019-94f0-52851a5ab074}, !- Handle
  {32f28867-4add-4d6b-afba-8d364a9bf7d1}, !- Name
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- Source Object
  11,                                     !- Outlet Port
  {85f0ac76-b687-4da1-8aac-276f1a18ccb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {649c3210-ea66-4b32-a010-55d7fc66fc0b}, !- Handle
  {3b52c4e3-f659-49fa-99ef-3e31878d8b78}, !- Name
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- HVAC Component
  {3f0020a7-e6c6-472e-a5c4-7521ab4127dd}, !- Port 1
  {3e81b3cc-6e4f-4bf2-a9f2-455d589658d0}; !- Port 2

OS:PortList,
  {9379e768-cd86-4687-9849-70e00cc876cf}, !- Handle
  {6b1dfa18-3dd6-48b0-8f48-f05df4fb4d40}, !- Name
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- HVAC Component
  {9354a0e5-2e42-4bb4-acf3-8bac5b266cfe}; !- Port 1

OS:Sizing:Zone,
  {8801f784-9c72-4eb5-ac04-d246d1d399a7}, !- Handle
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a4e7d55-1500-4e8d-b777-632df483c94b}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- Thermal Zone
  {a48b0d44-4674-497e-9cab-43e5a1c8d6d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {99ec0dfa-e318-4bf9-a635-27854159bc46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b28957cb-3aba-43ae-b961-53eb8fd0c0a6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c6bb7afa-b6df-41dd-90d8-53c5f6b3d94f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 122, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- Handle
  Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b11bb80d-01f9-40e2-b8df-bccd9ed417f6}, !- Zone Air Inlet Port List
  {5223aee0-51e3-4627-b011-ba8b0a170369}, !- Zone Air Exhaust Port List
  {ee6e9f40-ebd9-4018-90d5-3eb09dd91e9b}, !- Zone Air Node Name
  {3a7b60bf-06d2-424e-81c2-e45dc73e1625}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2a242fd-f9f7-43db-8cef-1df03f83e785}, !- Group Rendering Name
  {9465523e-86c1-4f83-8955-c5f0dc2e917b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {916278cb-1f3e-4620-ace8-b56bc0f469f3}, !- Handle
  Node 49,                                !- Name
  {ee6e9f40-ebd9-4018-90d5-3eb09dd91e9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee6e9f40-ebd9-4018-90d5-3eb09dd91e9b}, !- Handle
  {dbe4091b-1653-4556-a53b-3b78a828a8eb}, !- Name
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- Source Object
  11,                                     !- Outlet Port
  {916278cb-1f3e-4620-ace8-b56bc0f469f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b11bb80d-01f9-40e2-b8df-bccd9ed417f6}, !- Handle
  {161c2c33-67c1-4858-841a-3d7fc326e251}, !- Name
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- HVAC Component
  {10363eda-c774-461b-a59c-e84a652f441a}, !- Port 1
  {fb32374b-0cef-4c14-9dee-2cf9924a8e6e}; !- Port 2

OS:PortList,
  {5223aee0-51e3-4627-b011-ba8b0a170369}, !- Handle
  {87b9c001-1b15-45dc-83d2-8d7abc05fbc2}, !- Name
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- HVAC Component
  {03bf6664-5275-4aa9-98ee-db7d8bf2da43}; !- Port 1

OS:Sizing:Zone,
  {dcd8d77f-4568-4ceb-af77-aefd43249a57}, !- Handle
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13ceb8fb-693a-483a-9fbe-d90755ab67f1}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- Thermal Zone
  {784a2b62-86b3-4884-8c1e-3d8d0c380071}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {eac015ef-28e6-459e-bb57-ca641df9b569}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {86815b6d-2875-43cb-b832-c725c7980c62}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {9465523e-86c1-4f83-8955-c5f0dc2e917b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 16, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- Handle
  Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef7c733e-c8f8-41ee-b8df-dbf4900de696}, !- Zone Air Inlet Port List
  {3589eb9c-71d5-404b-a626-806d4a898091}, !- Zone Air Exhaust Port List
  {4d13b65e-2396-4867-abd7-f9232eadd97e}, !- Zone Air Node Name
  {e801bdc6-6ff7-468d-91aa-c2b8249521e4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {702fb105-debb-4525-8371-e194a04defca}, !- Group Rendering Name
  {f76a67d4-4afa-4587-91b8-69d9152d5eec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dabc1e18-2f0a-47e1-a1a1-7323a7484eb7}, !- Handle
  Node 50,                                !- Name
  {4d13b65e-2396-4867-abd7-f9232eadd97e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d13b65e-2396-4867-abd7-f9232eadd97e}, !- Handle
  {344284b6-ed51-491d-bddf-7f330552219b}, !- Name
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- Source Object
  11,                                     !- Outlet Port
  {dabc1e18-2f0a-47e1-a1a1-7323a7484eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef7c733e-c8f8-41ee-b8df-dbf4900de696}, !- Handle
  {bad13160-9079-475d-be4d-4da96ba94282}, !- Name
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- HVAC Component
  {56442404-b25e-4110-ac2c-57cd28a31032}, !- Port 1
  {7e7a1767-4cd0-48e1-97f8-588762794d6b}; !- Port 2

OS:PortList,
  {3589eb9c-71d5-404b-a626-806d4a898091}, !- Handle
  {53e79b2e-de1b-4c81-bd60-8eb2f6a8f8c2}, !- Name
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- HVAC Component
  {c9fbe3b5-e8a5-4000-bb7a-b82718062fcc}; !- Port 1

OS:Sizing:Zone,
  {bf3a5757-6f14-4141-ab34-5f91cc9e9704}, !- Handle
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03db6494-ac22-4363-bfeb-10129fd6e846}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- Thermal Zone
  {063c6cf8-62c0-4a02-b552-160af2dadc4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {81dc5291-b97f-43e3-9d43-d66f2ff8abf8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {60b08b82-e4f9-49ae-8b74-8ba40e7dce49}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f76a67d4-4afa-4587-91b8-69d9152d5eec}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 123, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- Handle
  Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b841d131-4ea7-4b5c-807a-00599f0f3ec8}, !- Zone Air Inlet Port List
  {712086f9-ecda-49e6-918b-b08ddd65cf12}, !- Zone Air Exhaust Port List
  {ff8c8920-5fc6-405b-bd81-568b9e5c6dee}, !- Zone Air Node Name
  {2bafbf0a-30dd-4d7e-8b9c-4a59c864eb9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3d602b5-80d8-4082-a347-73e17e22c95a}, !- Group Rendering Name
  {6771e8fa-752d-40a0-88f6-82ccffef2935}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90773d09-edc1-44dc-8adf-95079eaa5fec}, !- Handle
  Node 51,                                !- Name
  {ff8c8920-5fc6-405b-bd81-568b9e5c6dee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff8c8920-5fc6-405b-bd81-568b9e5c6dee}, !- Handle
  {e7242e13-8948-44c3-8793-e5e99985c956}, !- Name
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- Source Object
  11,                                     !- Outlet Port
  {90773d09-edc1-44dc-8adf-95079eaa5fec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b841d131-4ea7-4b5c-807a-00599f0f3ec8}, !- Handle
  {a8b016bc-a7bd-4a22-81e0-7fbb07ceec22}, !- Name
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- HVAC Component
  {f640874c-a21b-423d-a68e-b3a13113d689}, !- Port 1
  {87b60fad-cb33-477d-baf2-4d8d44744ac9}; !- Port 2

OS:PortList,
  {712086f9-ecda-49e6-918b-b08ddd65cf12}, !- Handle
  {6afb10d9-a9a4-48cb-9ac3-09e7fe09410a}, !- Name
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- HVAC Component
  {091931e0-a8e4-4058-a64b-c32f22cde8f7}; !- Port 1

OS:Sizing:Zone,
  {ddc9568e-f8df-4271-9420-71bc07d061ce}, !- Handle
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e0e474e-118b-46ee-aba6-70bf481e3bbf}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- Thermal Zone
  {2d3e6f7c-a875-436b-8c33-9abce9bbd44a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {12656f1a-1a04-4385-ba57-9bc57dc616f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7ff01a95-16b4-407d-b3b1-b879967ad142}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6771e8fa-752d-40a0-88f6-82ccffef2935}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 124, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- Handle
  Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92e4c766-ff33-4534-a036-7f34f946bab7}, !- Zone Air Inlet Port List
  {aec171ab-99f7-49cd-b932-247aaa1a35d3}, !- Zone Air Exhaust Port List
  {4868281d-862c-4a99-ac02-71736ad22403}, !- Zone Air Node Name
  {3eea8b35-604d-4439-99e0-77d7ab1bdc93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2bbc6a4-0f37-4282-a8b3-202256f6a23c}, !- Group Rendering Name
  {598aca54-46d7-4ce6-be40-3d737cf8ac67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {295e0bfa-b5f0-418b-8ca1-3830b693946d}, !- Handle
  Node 52,                                !- Name
  {4868281d-862c-4a99-ac02-71736ad22403}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4868281d-862c-4a99-ac02-71736ad22403}, !- Handle
  {64e7595b-d012-4cb6-a292-7fa5fddf9d03}, !- Name
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- Source Object
  11,                                     !- Outlet Port
  {295e0bfa-b5f0-418b-8ca1-3830b693946d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92e4c766-ff33-4534-a036-7f34f946bab7}, !- Handle
  {4feab03a-9fdf-4dec-a10e-e9eea4e8a156}, !- Name
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- HVAC Component
  {371fde6d-b993-4a0a-b82d-f8c915934155}, !- Port 1
  {db223b0f-ff72-4a93-945c-326b97e8086b}; !- Port 2

OS:PortList,
  {aec171ab-99f7-49cd-b932-247aaa1a35d3}, !- Handle
  {09aec362-52e7-46c2-84ea-bc1cbf219c18}, !- Name
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- HVAC Component
  {e18fde48-cf83-4f88-8d2b-de991c3898e9}; !- Port 1

OS:Sizing:Zone,
  {b4b31384-ab29-48e8-8f76-1c0777c9351c}, !- Handle
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be6176eb-9ea1-466b-9016-59285032765c}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- Thermal Zone
  {f286d823-fdc9-4db6-a853-dfd09680dd86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {31a3ee9e-73f5-4d7c-817e-7d4b65b51486}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {59a4e30d-bba9-442f-b09b-b0ca319072a1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {598aca54-46d7-4ce6-be40-3d737cf8ac67}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 125, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- Handle
  Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ebdcaab-15d4-48bc-96ab-4c67fab5d3ba}, !- Zone Air Inlet Port List
  {cdc72228-9910-428a-8155-b1e816872348}, !- Zone Air Exhaust Port List
  {e8a1fee8-c18c-4d72-8c56-be6e6aeccc4f}, !- Zone Air Node Name
  {55037b04-49f7-4275-a5cb-3485aaed6e17}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6c29ac4-89aa-4dfe-90d1-24b4c972787f}, !- Group Rendering Name
  {dfc5f124-4381-4818-b4c0-019e8ffa7148}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71a47365-2dae-449a-a2dc-81709e51af6d}, !- Handle
  Node 53,                                !- Name
  {e8a1fee8-c18c-4d72-8c56-be6e6aeccc4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8a1fee8-c18c-4d72-8c56-be6e6aeccc4f}, !- Handle
  {b5e09cdd-55a8-44e5-83f1-ad17453aba05}, !- Name
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- Source Object
  11,                                     !- Outlet Port
  {71a47365-2dae-449a-a2dc-81709e51af6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ebdcaab-15d4-48bc-96ab-4c67fab5d3ba}, !- Handle
  {87d51c4d-5080-44c8-acc0-499ce8099c81}, !- Name
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- HVAC Component
  {0c0cb0b2-882c-47df-bdc1-69c8bd13ac87}, !- Port 1
  {408b9aa4-513c-402a-ae2d-578a7389adf9}; !- Port 2

OS:PortList,
  {cdc72228-9910-428a-8155-b1e816872348}, !- Handle
  {f54eb644-420e-4ace-8926-3afc253a5fd6}, !- Name
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- HVAC Component
  {13fb65a4-9f9e-4ed3-8082-885f0d0d8ffb}; !- Port 1

OS:Sizing:Zone,
  {9ebdf629-5d50-4bac-ad52-4b0b9049ad06}, !- Handle
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {050e580f-7135-450e-bd4e-cfd37898b91b}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- Thermal Zone
  {1b266a44-66bf-40fc-9af3-8710b8c26a8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48645320-ed59-4d0e-8bca-4edeb356c192}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9dbdd944-9a76-4de7-90d8-82bab4d60450}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {dfc5f124-4381-4818-b4c0-019e8ffa7148}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 126, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- Handle
  Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02c4bffa-2e30-4858-8bde-79c3637448e1}, !- Zone Air Inlet Port List
  {e65bb838-fd8f-472a-8dc9-56be362234b5}, !- Zone Air Exhaust Port List
  {4fa30af5-d621-4395-8b1a-dd66dfc2ec5a}, !- Zone Air Node Name
  {58d39508-e5d6-4705-b9cd-9b8016bc70d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8cd9e66-4868-4f26-b52c-33ae42dd5b65}, !- Group Rendering Name
  {7bc560b1-3f59-4dbd-b94c-8c1a6d19a1a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4584f31c-fda7-4ab5-869a-4965eef21193}, !- Handle
  Node 54,                                !- Name
  {4fa30af5-d621-4395-8b1a-dd66dfc2ec5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa30af5-d621-4395-8b1a-dd66dfc2ec5a}, !- Handle
  {c02a63df-54ae-46fa-bd15-c5b02d27c29a}, !- Name
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- Source Object
  11,                                     !- Outlet Port
  {4584f31c-fda7-4ab5-869a-4965eef21193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02c4bffa-2e30-4858-8bde-79c3637448e1}, !- Handle
  {95fbb04a-4bfd-4c5b-93ae-33b34b92c1df}, !- Name
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- HVAC Component
  {be908611-75f2-4a0a-ab8b-eeb997ecf3dc}, !- Port 1
  {5b69185d-5959-4278-b429-28222cbeebc5}; !- Port 2

OS:PortList,
  {e65bb838-fd8f-472a-8dc9-56be362234b5}, !- Handle
  {62018f7c-4107-4250-a277-7ecd1d68af06}, !- Name
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- HVAC Component
  {75632b33-30e1-4dbe-84eb-624c773d4bcb}; !- Port 1

OS:Sizing:Zone,
  {66e36ef2-ef93-48cb-8658-1f76986d9f2a}, !- Handle
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4b9a0c2-34e7-4752-92dd-1a1c7eb96f65}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- Thermal Zone
  {57ab24ba-8705-4756-9863-bd3a5d57ece3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f46c1c40-8163-40bf-bb18-dce87f43fd87}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {077f286a-3bf2-4886-ab98-85a3d82877fe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7bc560b1-3f59-4dbd-b94c-8c1a6d19a1a2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 127, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- Handle
  Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83b6257d-1385-48c3-adcb-01a5ec737c20}, !- Zone Air Inlet Port List
  {27ac6805-56de-486f-b5d8-626f95362760}, !- Zone Air Exhaust Port List
  {e6709119-3869-4a19-826d-086c3c3ff453}, !- Zone Air Node Name
  {db03fc90-49de-45a7-b9f9-a37c8808f600}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96314206-3ed0-4634-bddf-cf8d9d5a9faf}, !- Group Rendering Name
  {7876e0d9-70ca-47e4-b2eb-2b275e5a6e81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7c0a741-df4b-4ef6-9a23-7870dd156738}, !- Handle
  Node 55,                                !- Name
  {e6709119-3869-4a19-826d-086c3c3ff453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6709119-3869-4a19-826d-086c3c3ff453}, !- Handle
  {f39ce152-f559-4a52-8386-29722e843cb5}, !- Name
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- Source Object
  11,                                     !- Outlet Port
  {f7c0a741-df4b-4ef6-9a23-7870dd156738}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83b6257d-1385-48c3-adcb-01a5ec737c20}, !- Handle
  {90b94b2f-9048-4409-806c-589b5b288f82}, !- Name
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- HVAC Component
  {c019da03-ddd4-4336-87ba-44983edd504f}, !- Port 1
  {9067133d-2fe1-4d50-801e-ace109731736}; !- Port 2

OS:PortList,
  {27ac6805-56de-486f-b5d8-626f95362760}, !- Handle
  {28b59e33-c27a-45f9-9d46-2262bbc0edca}, !- Name
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- HVAC Component
  {c673e9b7-482c-43e9-b3b6-69e339bd4fc9}; !- Port 1

OS:Sizing:Zone,
  {32418ee0-d341-47fd-9c29-dc95dbb44322}, !- Handle
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58743298-58a7-46ad-9d45-1af7555d111f}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- Thermal Zone
  {43a0eb3f-0e84-4b66-9e8d-8eff8b66e6f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b9f866f3-8e3d-4a9a-b15f-e5be4c3b0a58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bf3bb689-6275-425c-95e7-4e0a2eb87f78}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7876e0d9-70ca-47e4-b2eb-2b275e5a6e81}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 128, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- Handle
  Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7129df6-700d-4b84-8f54-88b2e6fc7a43}, !- Zone Air Inlet Port List
  {4e59e1a8-7e3d-4bb7-a30c-d8a54e81446d}, !- Zone Air Exhaust Port List
  {05671bfa-b9cf-40d2-8d20-eeeb4329a5e9}, !- Zone Air Node Name
  {c3f7519d-143d-4277-b83a-13bb4205c1c7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8277547-8eba-4c59-b12f-438fac34f744}, !- Group Rendering Name
  {309eeb54-0b8b-4124-972f-92772b9287c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9033068-34bf-43d2-8aa9-921ba9089278}, !- Handle
  Node 56,                                !- Name
  {05671bfa-b9cf-40d2-8d20-eeeb4329a5e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05671bfa-b9cf-40d2-8d20-eeeb4329a5e9}, !- Handle
  {00cc5658-1c55-4ebc-b151-0d7b76995b53}, !- Name
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- Source Object
  11,                                     !- Outlet Port
  {e9033068-34bf-43d2-8aa9-921ba9089278}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7129df6-700d-4b84-8f54-88b2e6fc7a43}, !- Handle
  {76fd12b9-d332-46aa-9692-4e3a2dd89ab7}, !- Name
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- HVAC Component
  {39932d34-2784-44d3-85d9-76516db7bb64}, !- Port 1
  {46d5a831-9b11-4194-932e-f7adf842d9d4}; !- Port 2

OS:PortList,
  {4e59e1a8-7e3d-4bb7-a30c-d8a54e81446d}, !- Handle
  {f05d3f50-c3c7-4a20-a944-f5bbee72b56c}, !- Name
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- HVAC Component
  {190a6745-769a-4480-8361-21bdb4ad65fb}; !- Port 1

OS:Sizing:Zone,
  {2a266fb2-20d8-4d4e-8064-a351461ee33a}, !- Handle
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f5b1e95-dde9-487b-9804-725c9642e09b}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- Thermal Zone
  {653faf18-4fd9-43c9-9fa4-9e83bd61d996}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d81ca9de-b534-41ce-baff-ceac0dd751db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ed353105-4975-444d-a0ba-b77ee1c7c04d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {309eeb54-0b8b-4124-972f-92772b9287c9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 129, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- Handle
  Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31111cdb-bcf4-4dc6-9324-7e6e66d21c27}, !- Zone Air Inlet Port List
  {66697e32-fc38-4c71-9087-862165ef6de5}, !- Zone Air Exhaust Port List
  {06a323e9-22d1-4c0e-a4ae-9889eb9d5bfb}, !- Zone Air Node Name
  {38e27052-ff7e-41cc-9b86-19fd05115af9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f214ea9-413a-48f1-945a-2faf2e6b3e6c}, !- Group Rendering Name
  {53f9d129-4988-40f6-99ea-41e9fd98b6e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9721ae50-61db-4edc-98b0-137c7f3b64db}, !- Handle
  Node 57,                                !- Name
  {06a323e9-22d1-4c0e-a4ae-9889eb9d5bfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06a323e9-22d1-4c0e-a4ae-9889eb9d5bfb}, !- Handle
  {b7946879-431d-4878-a86d-cb41684cbf2c}, !- Name
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- Source Object
  11,                                     !- Outlet Port
  {9721ae50-61db-4edc-98b0-137c7f3b64db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31111cdb-bcf4-4dc6-9324-7e6e66d21c27}, !- Handle
  {c705c644-67c2-4ea0-aeb4-1febc3fffa93}, !- Name
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- HVAC Component
  {d1372b84-ebc5-43b9-a268-d699c62fecb9}, !- Port 1
  {a2cf9871-7bc5-4074-971c-ca500fb8cc31}; !- Port 2

OS:PortList,
  {66697e32-fc38-4c71-9087-862165ef6de5}, !- Handle
  {1be95a37-2937-49e9-bb75-7536b2bb46ab}, !- Name
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- HVAC Component
  {6dc8727c-cb08-4af6-a262-373ec2bab56a}; !- Port 1

OS:Sizing:Zone,
  {a925211d-a542-43fd-93be-c993cf855221}, !- Handle
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e67e4df9-f37c-4b60-a674-68bd0d98cda9}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- Thermal Zone
  {9cadaf91-f5dd-4e3d-8ff4-096d751c081b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f0c7a60a-2e37-4b5e-b075-b149734b68b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cc2e9197-f611-4651-bc10-bac9e4bded31}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {53f9d129-4988-40f6-99ea-41e9fd98b6e8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 130, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- Handle
  Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d7c0f16-136c-48f5-83d9-0a9065c4461d}, !- Zone Air Inlet Port List
  {1f00ec1e-f7f5-4da4-b1d8-8f968f510f7c}, !- Zone Air Exhaust Port List
  {341ba908-bc47-4052-88f4-e9a21b0e5a27}, !- Zone Air Node Name
  {d46bbb1c-e458-4576-a090-ad4136349486}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {097eac0f-4075-4182-8e44-26a2ac76511c}, !- Group Rendering Name
  {c55685ee-34ac-4931-8695-56e5c4d7219b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6c121c2-7f8e-4ea7-b325-108eaa30793e}, !- Handle
  Node 58,                                !- Name
  {341ba908-bc47-4052-88f4-e9a21b0e5a27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {341ba908-bc47-4052-88f4-e9a21b0e5a27}, !- Handle
  {365d3158-420b-4e08-a2d2-4f29ea709b20}, !- Name
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- Source Object
  11,                                     !- Outlet Port
  {b6c121c2-7f8e-4ea7-b325-108eaa30793e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d7c0f16-136c-48f5-83d9-0a9065c4461d}, !- Handle
  {9f85da56-a2d1-4637-b7ad-75da8041dd95}, !- Name
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- HVAC Component
  {733a3d83-98a6-4b6c-97fc-344035efb962}, !- Port 1
  {5b9e59fd-a9b4-43fd-a9b2-b73265b99edd}; !- Port 2

OS:PortList,
  {1f00ec1e-f7f5-4da4-b1d8-8f968f510f7c}, !- Handle
  {3faeff02-9b8b-49e7-939f-c8fb1ef9642a}, !- Name
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- HVAC Component
  {0fe09dc6-b0d9-497a-8604-711d6e4f0adf}; !- Port 1

OS:Sizing:Zone,
  {2cff8df3-5814-45ed-9909-04fb9cc3c4f2}, !- Handle
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4731d0db-fc55-49d9-8c10-4b5185d045c1}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- Thermal Zone
  {6be03243-784e-49da-a305-7e49d8eff762}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e0e88035-f0cd-45e2-8f28-4f3ec42cff24}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4cc5a74b-d242-425e-be74-f79afb1c47f5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c55685ee-34ac-4931-8695-56e5c4d7219b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 17, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- Handle
  Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3dfc358-336a-474a-8e14-66938add3661}, !- Zone Air Inlet Port List
  {920a8f6e-beb7-4865-b945-7d1a0b62380d}, !- Zone Air Exhaust Port List
  {060366e6-a88e-4e1d-a7a8-22e0744a012d}, !- Zone Air Node Name
  {d2268558-303a-4e21-8461-140ad8139ae4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fde1786-0c36-467b-8521-5bd9147da3b9}, !- Group Rendering Name
  {60be8cba-1bf4-4fd2-8a5f-51f6f9cf79a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5278822f-e675-4ee3-86c5-6761e2f53297}, !- Handle
  Node 59,                                !- Name
  {060366e6-a88e-4e1d-a7a8-22e0744a012d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {060366e6-a88e-4e1d-a7a8-22e0744a012d}, !- Handle
  {a262b5b4-aa6a-4ea3-bf2d-d883c4e525c8}, !- Name
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- Source Object
  11,                                     !- Outlet Port
  {5278822f-e675-4ee3-86c5-6761e2f53297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3dfc358-336a-474a-8e14-66938add3661}, !- Handle
  {cfbe4ab4-f957-4ba0-b3eb-ae97afeb7771}, !- Name
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- HVAC Component
  {0bc08a2d-e0de-4a31-8a27-df91e8358c08}, !- Port 1
  {93683268-b51a-4eba-9fc5-01522668d853}; !- Port 2

OS:PortList,
  {920a8f6e-beb7-4865-b945-7d1a0b62380d}, !- Handle
  {0cf45f02-9c09-45b1-8a67-31dc6dcebd33}, !- Name
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- HVAC Component
  {1b0373a0-53b1-4b2c-b2f0-770260e22375}; !- Port 1

OS:Sizing:Zone,
  {9d642e4b-9ecb-4b1c-a998-fc039238f19d}, !- Handle
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {183768a0-beb4-48e4-9474-84ae385b3ef3}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- Thermal Zone
  {1d3dd780-ce2b-4c9d-bcfa-cbc513cfb32d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {808f86a6-ae7f-4bf2-a73d-5400afba95d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {13f7751a-f0c2-441a-8c14-38037c9c163a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {60be8cba-1bf4-4fd2-8a5f-51f6f9cf79a8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 131, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82b7c290-f568-4b68-824d-c4456885380b}, !- Handle
  Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ae0760c-ca34-423f-8c20-f92597b76744}, !- Zone Air Inlet Port List
  {c5f18d22-9e7b-4d26-bca7-37d7eedf6e2e}, !- Zone Air Exhaust Port List
  {e76e744b-05c7-49d7-b0f8-81cd1c8ff094}, !- Zone Air Node Name
  {06025476-b7f5-4116-a685-3647b8427191}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3514a331-2f64-48e1-b3cb-630fb0fca04b}, !- Group Rendering Name
  {aa56f863-c869-4a4d-83c1-0bf2da792eef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3084f332-224c-45dc-be0b-4ad097d5a3ad}, !- Handle
  Node 60,                                !- Name
  {e76e744b-05c7-49d7-b0f8-81cd1c8ff094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e76e744b-05c7-49d7-b0f8-81cd1c8ff094}, !- Handle
  {71cfb66f-828c-4efa-aca6-a13b0b06b83a}, !- Name
  {82b7c290-f568-4b68-824d-c4456885380b}, !- Source Object
  11,                                     !- Outlet Port
  {3084f332-224c-45dc-be0b-4ad097d5a3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ae0760c-ca34-423f-8c20-f92597b76744}, !- Handle
  {83d768ba-832d-45f8-b761-04fb78dd2997}, !- Name
  {82b7c290-f568-4b68-824d-c4456885380b}, !- HVAC Component
  {d4191ebc-7186-4513-b9a2-1bebc11e20ce}, !- Port 1
  {a2e6bbd6-2eae-443b-843b-ba2dde1bc812}; !- Port 2

OS:PortList,
  {c5f18d22-9e7b-4d26-bca7-37d7eedf6e2e}, !- Handle
  {984bb3d3-41cf-4d6d-a053-d11c81ecbd7e}, !- Name
  {82b7c290-f568-4b68-824d-c4456885380b}, !- HVAC Component
  {ddfcee73-6267-458c-b036-f0a070110bbd}; !- Port 1

OS:Sizing:Zone,
  {8f4f9698-f626-4499-b1ba-ba4f82236f95}, !- Handle
  {82b7c290-f568-4b68-824d-c4456885380b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13ee230d-6064-4d1b-a284-0f69d2d06c65}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {82b7c290-f568-4b68-824d-c4456885380b}, !- Thermal Zone
  {7db064a6-b9b7-4463-8dff-2a71a55a76f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {71abfe7f-406e-4f44-a6d2-164f2675e056}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2d799c59-2647-4b6e-871e-41294b1eff14}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {aa56f863-c869-4a4d-83c1-0bf2da792eef}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 132, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- Handle
  Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42510cc2-0e80-4045-9a91-982bb5f64162}, !- Zone Air Inlet Port List
  {693bb289-51e2-40ea-943a-313feea5570d}, !- Zone Air Exhaust Port List
  {43afe228-98a0-4ee3-b9b5-bbe344f678c5}, !- Zone Air Node Name
  {16f1691f-92b3-4b37-8d2f-37abb7540e41}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15b23aae-4cfd-4477-b9e7-e970932c0951}, !- Group Rendering Name
  {29ad46c6-3d47-4622-908b-7b71dcea79f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d0701c3-8456-4795-9a62-943027d9cf77}, !- Handle
  Node 61,                                !- Name
  {43afe228-98a0-4ee3-b9b5-bbe344f678c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43afe228-98a0-4ee3-b9b5-bbe344f678c5}, !- Handle
  {7a8861ea-5249-4960-99fd-bc9180b32bf8}, !- Name
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- Source Object
  11,                                     !- Outlet Port
  {5d0701c3-8456-4795-9a62-943027d9cf77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42510cc2-0e80-4045-9a91-982bb5f64162}, !- Handle
  {0d91da00-e901-4d5a-967f-661b253855c1}, !- Name
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- HVAC Component
  {16bdbc3e-c50a-4f07-8e68-43152a270997}, !- Port 1
  {3d2fa2d8-0f76-455c-87ee-9f1249112bb3}; !- Port 2

OS:PortList,
  {693bb289-51e2-40ea-943a-313feea5570d}, !- Handle
  {f79399c8-b065-4466-9fe5-e1d120fd99f9}, !- Name
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- HVAC Component
  {73fe569f-a049-40a3-8b44-17276daa7db0}; !- Port 1

OS:Sizing:Zone,
  {f83b6c34-732e-4d77-b0f9-4d698b2ccafe}, !- Handle
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {768e1663-cf37-4563-bc18-a66ba0215dba}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- Thermal Zone
  {5d730d7b-3324-4178-9c02-0077cd41388d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6a06175b-ae04-4359-99e5-4b05a00a27c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6103aa4e-fffb-497d-b27a-ab309e143f79}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {29ad46c6-3d47-4622-908b-7b71dcea79f1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 133, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- Handle
  Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e987b9f3-f1e6-4cc7-8752-0b8d5242ec04}, !- Zone Air Inlet Port List
  {3b0fe146-c5ff-40c8-9e63-386b2daa14c9}, !- Zone Air Exhaust Port List
  {ef8d4640-8702-4b79-95d2-b42c00661c00}, !- Zone Air Node Name
  {eef872c8-6e84-4022-a0e1-36ddb75818da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {505033ff-95ec-431e-81c7-871abacae8c9}, !- Group Rendering Name
  {e2fb4c61-26db-472c-a01c-f395e95e4e9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {570ae0b6-a6c2-4a77-b724-e235eeea0bd4}, !- Handle
  Node 62,                                !- Name
  {ef8d4640-8702-4b79-95d2-b42c00661c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef8d4640-8702-4b79-95d2-b42c00661c00}, !- Handle
  {d131b1b2-a892-4ccc-8af9-fe67ed1478bc}, !- Name
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- Source Object
  11,                                     !- Outlet Port
  {570ae0b6-a6c2-4a77-b724-e235eeea0bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e987b9f3-f1e6-4cc7-8752-0b8d5242ec04}, !- Handle
  {d48fe14f-3eb3-4d0b-95fa-715061bd6416}, !- Name
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- HVAC Component
  {e67d4693-0571-4383-9073-d5736fe7cf23}, !- Port 1
  {e040a983-4f2e-4655-89d6-8cda7e6eaa37}; !- Port 2

OS:PortList,
  {3b0fe146-c5ff-40c8-9e63-386b2daa14c9}, !- Handle
  {f4a10ff5-a26b-45b2-aa11-fb82558f7f6e}, !- Name
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- HVAC Component
  {ff9ebf76-5558-427c-adcb-ccb38a780b7d}; !- Port 1

OS:Sizing:Zone,
  {8620d550-4fcb-4e4d-ba45-b4dd908e94af}, !- Handle
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3698d6a-7fb0-4ed3-b8c1-f399d6e81acf}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- Thermal Zone
  {66de2c50-be7d-45ae-b8c3-e590d04c53b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e888ef67-4b12-4b9f-a1df-240660c43f54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {357e22df-561c-4d4b-a6d9-521498c5156c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e2fb4c61-26db-472c-a01c-f395e95e4e9e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 134, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- Handle
  Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a0068f6-8768-48ce-aa1b-dc061408b47b}, !- Zone Air Inlet Port List
  {b353b598-3ba4-4da3-91a1-6f9b06f69f62}, !- Zone Air Exhaust Port List
  {b90e9f46-c18e-4238-baca-caafb6c4a155}, !- Zone Air Node Name
  {c8bda0af-4a8a-4021-87a8-133fc675d112}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59cf506e-290a-473b-aaca-6fcb20381b27}, !- Group Rendering Name
  {71ea38da-6355-4fb4-b21d-457712911b73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {509d2bf6-a399-49ee-b9da-3d5e599bfbe5}, !- Handle
  Node 63,                                !- Name
  {b90e9f46-c18e-4238-baca-caafb6c4a155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b90e9f46-c18e-4238-baca-caafb6c4a155}, !- Handle
  {0d07cd47-6a34-4f55-9852-d3c364584b50}, !- Name
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- Source Object
  11,                                     !- Outlet Port
  {509d2bf6-a399-49ee-b9da-3d5e599bfbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a0068f6-8768-48ce-aa1b-dc061408b47b}, !- Handle
  {7ef23380-9960-44e3-b1f0-78cdc0ee5aca}, !- Name
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- HVAC Component
  {d752ea32-6698-4368-9ec9-48a9a748841b}, !- Port 1
  {060b52ac-b5c0-42ec-af2b-bc87372987e4}; !- Port 2

OS:PortList,
  {b353b598-3ba4-4da3-91a1-6f9b06f69f62}, !- Handle
  {bbe35482-60a8-4dec-9578-d612b9ea59ce}, !- Name
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- HVAC Component
  {f8c70323-1875-4152-a507-60aba5decf59}; !- Port 1

OS:Sizing:Zone,
  {6b34a780-354a-42f1-8947-543d01473916}, !- Handle
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f722c66d-b1a8-486c-9d45-b500554f0b6d}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- Thermal Zone
  {1bb7c755-e3c3-45cd-9697-dcf6999ede0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7ee932cc-c31d-402f-b46b-223ecba8258c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {db74defc-9a8a-491e-915f-dcf939c2a292}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {71ea38da-6355-4fb4-b21d-457712911b73}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 135, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- Handle
  Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75d3bb63-e737-418f-b08b-130190d443d2}, !- Zone Air Inlet Port List
  {be2954e3-41d0-4983-8cfd-e29811e7e656}, !- Zone Air Exhaust Port List
  {50bb94c3-4526-4154-9c95-be5513428775}, !- Zone Air Node Name
  {767fa4d9-0304-49a6-b566-bd89228e25c7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e22034f4-5ff7-4b75-8b28-6f2df3408714}, !- Group Rendering Name
  {187d3aa7-f03f-42b3-8df0-6c91b8fcfe57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cfd73b7-411e-45e2-8a94-cf18fa2a2295}, !- Handle
  Node 64,                                !- Name
  {50bb94c3-4526-4154-9c95-be5513428775}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50bb94c3-4526-4154-9c95-be5513428775}, !- Handle
  {1b235021-af1d-4ea7-9c99-a29a7c98a75e}, !- Name
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- Source Object
  11,                                     !- Outlet Port
  {3cfd73b7-411e-45e2-8a94-cf18fa2a2295}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75d3bb63-e737-418f-b08b-130190d443d2}, !- Handle
  {6913b540-0e0c-4ede-a512-20dc0ade2731}, !- Name
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- HVAC Component
  {bcf3218a-5b5b-4b1a-a405-3c1b269a9daa}, !- Port 1
  {9a0cd559-50a7-46b3-9af1-52f0ee66b0bf}; !- Port 2

OS:PortList,
  {be2954e3-41d0-4983-8cfd-e29811e7e656}, !- Handle
  {032a8df0-6ea3-426e-9087-802723864dd3}, !- Name
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- HVAC Component
  {38c6fd27-cda2-4838-b1e1-7f7cc4440f4b}; !- Port 1

OS:Sizing:Zone,
  {b6ea8620-9663-4a23-b886-4379093be382}, !- Handle
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dcf28bc-5237-4b7e-8148-7d59c1dc3b38}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- Thermal Zone
  {6110af89-ee38-46b9-9d6d-31ce56ca4cc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4ac33f38-ddb2-450f-b908-6cbb3499b0ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {05622bb2-b6ca-416c-aa21-def9bf8241e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {187d3aa7-f03f-42b3-8df0-6c91b8fcfe57}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 136, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- Handle
  Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1e1c5fc-3624-432b-b06d-155dee8c3d55}, !- Zone Air Inlet Port List
  {a95f3d2b-25a5-4d85-b2a8-35eef7eebab1}, !- Zone Air Exhaust Port List
  {53eb441e-0fec-4b5d-90c9-f4284ed5d709}, !- Zone Air Node Name
  {2a4fb84f-8ceb-405e-b187-ac741e49300f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77628656-adaf-4243-954c-00ecffaa866c}, !- Group Rendering Name
  {b077a1ed-6626-4f10-b28a-4c31dfbe7fd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd42c1f0-c4c6-4b81-875a-4b2b4416e469}, !- Handle
  Node 65,                                !- Name
  {53eb441e-0fec-4b5d-90c9-f4284ed5d709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53eb441e-0fec-4b5d-90c9-f4284ed5d709}, !- Handle
  {fc56309d-fc1b-4901-bc51-bdcb2057e0c2}, !- Name
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- Source Object
  11,                                     !- Outlet Port
  {cd42c1f0-c4c6-4b81-875a-4b2b4416e469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e1c5fc-3624-432b-b06d-155dee8c3d55}, !- Handle
  {3f0c302c-bdb3-4158-9ac1-a8ab6fec1a42}, !- Name
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- HVAC Component
  {4a288917-943a-4e0e-a43a-bb992f4c1392}, !- Port 1
  {3108b1c0-9c86-42f4-b29b-f0fb207921ce}; !- Port 2

OS:PortList,
  {a95f3d2b-25a5-4d85-b2a8-35eef7eebab1}, !- Handle
  {aea61859-8353-4810-a777-7da995329fb1}, !- Name
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- HVAC Component
  {0796add7-9795-4e33-810b-34773858389c}; !- Port 1

OS:Sizing:Zone,
  {6a124374-cb14-4602-9a46-e7572539f052}, !- Handle
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30366cd7-575b-48b1-ad06-1089a072ca92}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- Thermal Zone
  {c413a8a2-4802-4a4b-bf91-eee80332394d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {673ca4f3-a4bb-4066-9f7b-35ec22ae1190}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {037a86f6-9076-479b-923f-7fa1aaabf53b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b077a1ed-6626-4f10-b28a-4c31dfbe7fd5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 137, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- Handle
  Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45aeb392-fd31-4266-8510-25aaf4f5dd03}, !- Zone Air Inlet Port List
  {89752511-7ac3-433d-be21-93dcec61a5d0}, !- Zone Air Exhaust Port List
  {aa6d949d-12ce-413c-93f0-516493a61885}, !- Zone Air Node Name
  {e9d63c51-ee5e-4f0b-b691-6a2ef27d2ca7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d205c72e-e2eb-4067-979c-beea5e96d03c}, !- Group Rendering Name
  {18011991-4be1-434d-bb9d-1f5767b70669}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {324175d0-0c06-483c-9250-b67660cc29b1}, !- Handle
  Node 66,                                !- Name
  {aa6d949d-12ce-413c-93f0-516493a61885}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa6d949d-12ce-413c-93f0-516493a61885}, !- Handle
  {29e05bbf-b200-4571-ba89-c96e14882ce2}, !- Name
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- Source Object
  11,                                     !- Outlet Port
  {324175d0-0c06-483c-9250-b67660cc29b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45aeb392-fd31-4266-8510-25aaf4f5dd03}, !- Handle
  {c7702628-57a1-485c-994b-c3a407f396e6}, !- Name
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- HVAC Component
  {f8701e76-abcb-4a9f-858e-c0e445c2d245}, !- Port 1
  {8b6cb69f-d4fb-49a9-ae91-bf9b1e6991c4}; !- Port 2

OS:PortList,
  {89752511-7ac3-433d-be21-93dcec61a5d0}, !- Handle
  {20b36eb1-1e5c-43fc-bb17-77d89a01f5aa}, !- Name
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- HVAC Component
  {c64de90e-a645-4e07-a7de-e1f7e2566b72}; !- Port 1

OS:Sizing:Zone,
  {db6afff7-15d7-47b4-b54a-6d36adff291f}, !- Handle
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {536f8c27-3322-43d4-b7ea-f5fe233b6256}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- Thermal Zone
  {dc8d1b8c-0431-4aae-8140-9ada18869c79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {810bbbf8-02e9-490d-a907-ce2d23e93d4b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {09432278-ee5f-4796-8299-4ba629b4f99d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {18011991-4be1-434d-bb9d-1f5767b70669}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 138, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- Handle
  Sp-F4 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e89b17e-6e13-43a9-b03b-2912e1b410ba}, !- Zone Air Inlet Port List
  {a212412a-00d5-43d5-a59f-bda3c6ff531b}, !- Zone Air Exhaust Port List
  {83441dc8-7e5a-4f18-bf8a-bb95d23b25e1}, !- Zone Air Node Name
  {dc896953-0b6c-46f7-a92f-176b3fb04467}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca68f1bd-e85e-4da7-8844-3e16d749d989}, !- Group Rendering Name
  {506bcba9-cf0c-4159-b962-1c0149b43f68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86ab319e-6414-4cf3-87ae-a8ad5ace225b}, !- Handle
  Node 67,                                !- Name
  {83441dc8-7e5a-4f18-bf8a-bb95d23b25e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83441dc8-7e5a-4f18-bf8a-bb95d23b25e1}, !- Handle
  {5a9ac01e-2144-4a33-a7da-474110c4181b}, !- Name
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- Source Object
  11,                                     !- Outlet Port
  {86ab319e-6414-4cf3-87ae-a8ad5ace225b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e89b17e-6e13-43a9-b03b-2912e1b410ba}, !- Handle
  {f820ce2c-ab3a-484d-9195-017059c676e8}, !- Name
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- HVAC Component
  {b706c37a-fdfc-451c-9f7f-151a3c430116}, !- Port 1
  {052dc4ca-4d6c-4808-979d-17f4f69a535e}; !- Port 2

OS:PortList,
  {a212412a-00d5-43d5-a59f-bda3c6ff531b}, !- Handle
  {fdd1295f-3a58-46c9-a88d-e1123c25c351}, !- Name
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- HVAC Component
  {498638a6-2807-4415-9404-c18f47bc2b84}; !- Port 1

OS:Sizing:Zone,
  {1e80ccea-73e6-4b04-8e08-698d5b9a7145}, !- Handle
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f87dbf5-6246-41f1-85d6-6dfc949eff5d}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- Thermal Zone
  {5120292c-8f1e-414e-b2c7-db85fb76cad6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c18aaa5-aa89-49d9-a8a7-c4e218634958}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {898ecdc3-0900-48c2-8c1e-1609360d767f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {506bcba9-cf0c-4159-b962-1c0149b43f68}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 18, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- Handle
  Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49a06b61-b5a6-42b8-9a9f-ee4dd04b7cf8}, !- Zone Air Inlet Port List
  {481accad-0c80-4726-8163-32604847c3c5}, !- Zone Air Exhaust Port List
  {1e171b9e-8e3d-49fb-ab25-ee0b6d4b210c}, !- Zone Air Node Name
  {a82ea1e5-c8e4-44b5-9b9c-12de6988c550}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85829206-813a-473c-b509-55529d5f6193}, !- Group Rendering Name
  {eb432b48-67fc-4cd0-ad19-443e74c5066a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62951b69-08e2-4d4e-a803-f2a25150bf93}, !- Handle
  Node 68,                                !- Name
  {1e171b9e-8e3d-49fb-ab25-ee0b6d4b210c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e171b9e-8e3d-49fb-ab25-ee0b6d4b210c}, !- Handle
  {6c10e7ee-92d9-4416-8165-9d36ae8a4b8a}, !- Name
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- Source Object
  11,                                     !- Outlet Port
  {62951b69-08e2-4d4e-a803-f2a25150bf93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49a06b61-b5a6-42b8-9a9f-ee4dd04b7cf8}, !- Handle
  {8ab7b14e-83c2-426e-ad74-315016a7db3a}, !- Name
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- HVAC Component
  {7af296c3-dda4-4fa9-ac24-ec3d3c129270}, !- Port 1
  {7fc75178-6c71-4746-954e-b2892beea2a5}; !- Port 2

OS:PortList,
  {481accad-0c80-4726-8163-32604847c3c5}, !- Handle
  {4c8faf2f-e271-45b1-af70-97fbe63de67f}, !- Name
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- HVAC Component
  {ef05241e-9598-4f22-b269-7120830a9f7d}; !- Port 1

OS:Sizing:Zone,
  {530d7abd-8021-4d3b-8c23-f75ce49bfb4f}, !- Handle
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfe3b296-0dc8-4779-8c23-f92f2d5a758b}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- Thermal Zone
  {836c82f8-684e-4c04-a8e5-5a01c1217839}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e403eba3-95bb-4628-a8f7-9ba2d0975765}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6e860e5e-8b58-425c-bce9-3e9aedb41c0a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {eb432b48-67fc-4cd0-ad19-443e74c5066a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 139, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- Handle
  Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e10234b-7f0f-400d-8df4-331d6e86b80c}, !- Zone Air Inlet Port List
  {7a356fe1-2113-4d26-9e6e-159cf863f0b3}, !- Zone Air Exhaust Port List
  {b59ee74e-10bd-4ec4-b5e0-7dadea5e7c7d}, !- Zone Air Node Name
  {26d6372e-21bd-4b22-92b0-a385b3be56ef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94de5c67-13e4-4858-8213-d9600744c2e8}, !- Group Rendering Name
  {17ad130e-1cc0-4755-8210-2401eaa6632e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d8c041f-4026-4389-99a5-cd9b1c1466c3}, !- Handle
  Node 69,                                !- Name
  {b59ee74e-10bd-4ec4-b5e0-7dadea5e7c7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b59ee74e-10bd-4ec4-b5e0-7dadea5e7c7d}, !- Handle
  {a3fd8bfc-f71e-4fc3-bb0d-4841a7f0fdad}, !- Name
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- Source Object
  11,                                     !- Outlet Port
  {4d8c041f-4026-4389-99a5-cd9b1c1466c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e10234b-7f0f-400d-8df4-331d6e86b80c}, !- Handle
  {208ef15a-0df6-4302-85fb-27aad51466f1}, !- Name
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- HVAC Component
  {58857137-7dc3-491a-a869-735ec2caf532}, !- Port 1
  {758ad6fd-4b5e-44ac-8566-e92fa938f710}; !- Port 2

OS:PortList,
  {7a356fe1-2113-4d26-9e6e-159cf863f0b3}, !- Handle
  {d256354a-5f19-485c-931f-4ea689643b77}, !- Name
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- HVAC Component
  {bc78f657-a7af-46cd-af80-679d92e8bfa0}; !- Port 1

OS:Sizing:Zone,
  {7938f57e-b89e-4602-8239-ffc02df713ea}, !- Handle
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {138b0221-ead4-44a6-b7c2-5bf6b5fd9093}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- Thermal Zone
  {32006efa-023c-49fa-82a0-345f86c628f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5ad4582d-80a5-4923-86c7-221a62ee1a03}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b6ffd31d-60a7-45bd-9697-48711f1d05bb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {17ad130e-1cc0-4755-8210-2401eaa6632e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 140, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- Handle
  Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52d2838-d139-4098-8503-0e677e6ec766}, !- Zone Air Inlet Port List
  {3ece6e4f-1458-4a5a-b6d2-135cefdc88b2}, !- Zone Air Exhaust Port List
  {5b657c16-48d6-4f3d-b410-3805b7eab0b5}, !- Zone Air Node Name
  {7f6a6839-10c9-4090-9ec2-75d72332102e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06d45812-8797-4dfd-b5d1-a924762b9c7b}, !- Group Rendering Name
  {827c7854-d25e-491c-9e29-bf00e9fa75ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {495b0180-a148-448c-9bb5-2d6e38786403}, !- Handle
  Node 70,                                !- Name
  {5b657c16-48d6-4f3d-b410-3805b7eab0b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b657c16-48d6-4f3d-b410-3805b7eab0b5}, !- Handle
  {b40e6aba-9b7a-46d5-9701-82a4b1ed7417}, !- Name
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- Source Object
  11,                                     !- Outlet Port
  {495b0180-a148-448c-9bb5-2d6e38786403}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52d2838-d139-4098-8503-0e677e6ec766}, !- Handle
  {34331994-a8da-4476-8eb4-c45c3fc3a913}, !- Name
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- HVAC Component
  {88181150-b8cc-4311-b1fb-1156161eb8bb}, !- Port 1
  {1fd6a559-3ada-46d8-8470-8a71c9f66e64}; !- Port 2

OS:PortList,
  {3ece6e4f-1458-4a5a-b6d2-135cefdc88b2}, !- Handle
  {14793f06-4ab3-41fd-825a-6c34beaf1a95}, !- Name
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- HVAC Component
  {c9d23bc1-e44e-4535-95ed-d587c2675a0a}; !- Port 1

OS:Sizing:Zone,
  {05b6a83a-6c92-4761-a301-a15162d24357}, !- Handle
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0423bc7a-6cee-4c34-95ad-7397eb4f160f}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- Thermal Zone
  {0d64c4e5-b8f8-4b77-b7bb-f96f56066434}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e690130a-ce0f-41fa-9cc6-e4354ee9dd4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7075c852-2bf1-4570-82b1-3f6a4c4c4166}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {827c7854-d25e-491c-9e29-bf00e9fa75ee}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 141, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- Handle
  Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b3634ad-18f8-43e2-8168-eaea54e892f8}, !- Zone Air Inlet Port List
  {334af934-4b0f-46fc-aed0-98c514ededbd}, !- Zone Air Exhaust Port List
  {06f805c9-e671-4755-a527-1a03ad10711c}, !- Zone Air Node Name
  {f4155378-9d07-4d44-b973-d3afdbf9ef38}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35ebaa3a-b0ca-47d7-ab50-44776e8cadb3}, !- Group Rendering Name
  {e65de7be-1cd8-40fd-a252-1fb8bb3075b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c7d0874-ab54-4704-a43e-c7fb78dd4513}, !- Handle
  Node 71,                                !- Name
  {06f805c9-e671-4755-a527-1a03ad10711c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06f805c9-e671-4755-a527-1a03ad10711c}, !- Handle
  {2303e685-9b1f-4424-83ec-f5243f0c2341}, !- Name
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- Source Object
  11,                                     !- Outlet Port
  {6c7d0874-ab54-4704-a43e-c7fb78dd4513}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b3634ad-18f8-43e2-8168-eaea54e892f8}, !- Handle
  {15ff0ecf-e280-4258-9f14-12fd8805c77b}, !- Name
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- HVAC Component
  {2dd296db-17af-4fe6-9111-79922fe9f758}, !- Port 1
  {2eaea94d-df4b-42ad-82a9-460fe262b08e}; !- Port 2

OS:PortList,
  {334af934-4b0f-46fc-aed0-98c514ededbd}, !- Handle
  {c51c0ec9-ba11-4c45-80d5-65cda8f6bcc8}, !- Name
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- HVAC Component
  {2821b992-f6b5-480a-87bf-acb83c4c92ac}; !- Port 1

OS:Sizing:Zone,
  {eb5e5dc1-9eb9-4e52-a5a2-7d5bf8877091}, !- Handle
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2103da70-8d7f-4cc2-9974-1ea76b94975d}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- Thermal Zone
  {1fb24aa8-d615-4d3a-b21a-1e0e6845d0af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {794038a3-9078-44c6-8882-40395ab1e51e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3414f862-aedc-4ccf-8eb4-510dd036816d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e65de7be-1cd8-40fd-a252-1fb8bb3075b0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 142, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- Handle
  Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65df5dd6-fc9b-4ccb-b7aa-e2a4b9689430}, !- Zone Air Inlet Port List
  {6aa6dff9-fb3f-49c0-b057-2618902b7bad}, !- Zone Air Exhaust Port List
  {49444e2a-3e93-4e6c-92d4-8c5c0b46dc41}, !- Zone Air Node Name
  {21dd1469-c483-4147-9af9-13f1a6a192a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8af0a868-bd34-446f-9ace-0e824c5aeb9f}, !- Group Rendering Name
  {a8dc8c41-17b7-4366-a7a6-605edf2ae927}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dded7b5e-09f4-40c2-b7c8-57dc09aff22a}, !- Handle
  Node 72,                                !- Name
  {49444e2a-3e93-4e6c-92d4-8c5c0b46dc41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49444e2a-3e93-4e6c-92d4-8c5c0b46dc41}, !- Handle
  {0bf45d32-f251-444a-9426-0167b2d1b1e0}, !- Name
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- Source Object
  11,                                     !- Outlet Port
  {dded7b5e-09f4-40c2-b7c8-57dc09aff22a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65df5dd6-fc9b-4ccb-b7aa-e2a4b9689430}, !- Handle
  {8642eeed-ff93-40e9-96ff-ff24b948bce9}, !- Name
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- HVAC Component
  {ca4c154b-5adb-4f30-8e4e-3aca2f9cadac}, !- Port 1
  {fe1fd735-c791-4402-86f5-12f60fcbf612}; !- Port 2

OS:PortList,
  {6aa6dff9-fb3f-49c0-b057-2618902b7bad}, !- Handle
  {624f0483-68b5-409f-a7de-f2785103613e}, !- Name
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- HVAC Component
  {b223e770-9deb-49e1-9abe-2ba578cad366}; !- Port 1

OS:Sizing:Zone,
  {13ee351b-4a27-4c63-89bb-97e98f6e1e21}, !- Handle
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e5dbab4-ceae-4649-a893-aa68971ef5a7}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- Thermal Zone
  {925b920e-46fd-4522-b70e-4e143459fba6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fcb3548f-fca1-400c-a1b7-54a79bb94fb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {39c8152e-2266-49a3-8a27-8cb80cacfd00}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a8dc8c41-17b7-4366-a7a6-605edf2ae927}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 143, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- Handle
  Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5356e8e7-1f56-4e85-a36f-5fa8ca4d02be}, !- Zone Air Inlet Port List
  {d4d80957-8aeb-4000-a073-2c077d27e5f4}, !- Zone Air Exhaust Port List
  {13ca6bc6-65d1-423c-8ff6-fe5ead1a18fd}, !- Zone Air Node Name
  {9143231c-304a-498a-8e97-242e6a69286c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00cf6b3e-808c-4f69-b698-ead5a1d11441}, !- Group Rendering Name
  {d4fd5820-1456-4690-ab27-a95728be7380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75654969-ca27-47ca-b8af-5ba275a11c01}, !- Handle
  Node 73,                                !- Name
  {13ca6bc6-65d1-423c-8ff6-fe5ead1a18fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13ca6bc6-65d1-423c-8ff6-fe5ead1a18fd}, !- Handle
  {800d15f6-29e3-4eed-b06f-9de54dfce850}, !- Name
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- Source Object
  11,                                     !- Outlet Port
  {75654969-ca27-47ca-b8af-5ba275a11c01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5356e8e7-1f56-4e85-a36f-5fa8ca4d02be}, !- Handle
  {c8ae21b1-3b71-4211-ba9a-1c69b6b2fdaf}, !- Name
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- HVAC Component
  {18304c3a-5935-48c7-9384-b51bf5de115f}, !- Port 1
  {c6841467-2ff4-413c-acd4-0055a1ec3815}; !- Port 2

OS:PortList,
  {d4d80957-8aeb-4000-a073-2c077d27e5f4}, !- Handle
  {bb724d74-831f-402b-82c3-31efa6d82483}, !- Name
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- HVAC Component
  {6d6cfc3e-7553-444e-9af2-db067d1af1e6}; !- Port 1

OS:Sizing:Zone,
  {08068c9f-7a5e-4851-a7df-9964d3165a56}, !- Handle
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83a2d36e-df73-4317-85bf-dfca5525e403}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- Thermal Zone
  {4bd6b94f-1142-4e5c-a3d1-f45d7f9e3531}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {53b32725-c002-420e-9820-7625a776e069}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e27d998b-af3c-434c-b973-879eb3cd00d6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d4fd5820-1456-4690-ab27-a95728be7380}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 144, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- Handle
  Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ca82261-43f6-40e1-a2f4-d30b924785a9}, !- Zone Air Inlet Port List
  {e0a3bf0e-cbf6-4ec0-ab63-fbc98763e9f5}, !- Zone Air Exhaust Port List
  {11aea50e-f5aa-4750-8dda-744b1f2676c8}, !- Zone Air Node Name
  {98908eba-3df6-4e1c-82b3-1c13107a414a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31e126fd-92a2-4780-a971-cc67af1a82ba}, !- Group Rendering Name
  {4dbf48db-8c9d-4c35-bdbf-a9a86519295c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {626ddf48-bed4-4d47-9f69-8a162e71090a}, !- Handle
  Node 74,                                !- Name
  {11aea50e-f5aa-4750-8dda-744b1f2676c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11aea50e-f5aa-4750-8dda-744b1f2676c8}, !- Handle
  {885f415c-25d3-4482-a33c-7b2fb23f3c22}, !- Name
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- Source Object
  11,                                     !- Outlet Port
  {626ddf48-bed4-4d47-9f69-8a162e71090a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ca82261-43f6-40e1-a2f4-d30b924785a9}, !- Handle
  {c6501e4d-515b-4b75-9823-d709739a7dae}, !- Name
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- HVAC Component
  {027f13ed-6b97-4517-975e-c1f89ad86aed}, !- Port 1
  {35dac6f8-f00e-4aaa-9574-12cdcd9fbcd3}; !- Port 2

OS:PortList,
  {e0a3bf0e-cbf6-4ec0-ab63-fbc98763e9f5}, !- Handle
  {c22ed56f-2e3c-4b0e-a24d-fcfc4918a79f}, !- Name
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- HVAC Component
  {1fc09a2b-183d-4ba1-b7cc-77c3306dd3fd}; !- Port 1

OS:Sizing:Zone,
  {f2476b91-6984-49c9-8d42-a7538f40e552}, !- Handle
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8d3b651-5d6d-44da-8f72-d3c2860242a2}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- Thermal Zone
  {6ce98aa5-9432-4d78-aa85-eb7a04d34867}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {16dadca3-6e53-4df2-a2e7-707a899b52b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cff2f283-eadf-46db-bdbe-da7547f7d6f9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4dbf48db-8c9d-4c35-bdbf-a9a86519295c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 145, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- Handle
  Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17842c5e-20ef-4c76-9e09-bfbcf849ef1b}, !- Zone Air Inlet Port List
  {3d0285ca-1b7a-4ea0-927e-fddccd564682}, !- Zone Air Exhaust Port List
  {9fcd4187-01d3-4095-930d-fecca71fe8ce}, !- Zone Air Node Name
  {e8220d04-2dc5-4bb0-9970-26d3d11942b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab7de5fe-7aa8-48df-a99b-8f6ea4037dae}, !- Group Rendering Name
  {49701f4d-0669-46ac-8fbf-fe1e47993adb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eefd0d40-c248-4938-bad7-b0cd85de8723}, !- Handle
  Node 75,                                !- Name
  {9fcd4187-01d3-4095-930d-fecca71fe8ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fcd4187-01d3-4095-930d-fecca71fe8ce}, !- Handle
  {16a4230b-8ad2-443f-b07c-13cfbeed3efc}, !- Name
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- Source Object
  11,                                     !- Outlet Port
  {eefd0d40-c248-4938-bad7-b0cd85de8723}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17842c5e-20ef-4c76-9e09-bfbcf849ef1b}, !- Handle
  {dc15e6c8-09bd-40b1-addd-2864d5f71721}, !- Name
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- HVAC Component
  {1b82e1bc-6318-4acb-aacf-e2a42f2c7935}, !- Port 1
  {9f4ffa07-9393-43ba-94c2-e42c9de93044}; !- Port 2

OS:PortList,
  {3d0285ca-1b7a-4ea0-927e-fddccd564682}, !- Handle
  {190e522f-75ab-49b9-b292-5e3baecea101}, !- Name
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- HVAC Component
  {a4b1585c-a139-4a8c-9483-dbc282113282}; !- Port 1

OS:Sizing:Zone,
  {e3b55264-e55b-4267-b12f-0cc763ab725a}, !- Handle
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c04964b8-47a0-4008-a9d6-eca18cb14891}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- Thermal Zone
  {9d6049b4-3e4d-4dac-b6ba-ff65dda4ce17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f1b1c15e-0e2a-4b88-8321-540162cd53ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3677135b-7602-4e4e-82af-c6b8c5c7b6f8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {49701f4d-0669-46ac-8fbf-fe1e47993adb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 146, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- Handle
  Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15f6977f-b62d-4b86-8ef5-044760548125}, !- Zone Air Inlet Port List
  {c6a66da7-264d-47b9-949f-1c92c0b7d8fa}, !- Zone Air Exhaust Port List
  {b191e25e-a28f-4e24-a2b7-79d00812ef15}, !- Zone Air Node Name
  {359dd72b-1a07-414f-a092-0cf9580ea95c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ce92659-4924-42a4-a88f-491c99f1bbd1}, !- Group Rendering Name
  {b04b16ec-e654-46aa-ab9c-0495ad47b374}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee629858-975f-4cb5-8a5d-b44802b65444}, !- Handle
  Node 76,                                !- Name
  {b191e25e-a28f-4e24-a2b7-79d00812ef15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b191e25e-a28f-4e24-a2b7-79d00812ef15}, !- Handle
  {e95839fb-8f26-4ffa-acf4-1efc0f1cdf14}, !- Name
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- Source Object
  11,                                     !- Outlet Port
  {ee629858-975f-4cb5-8a5d-b44802b65444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15f6977f-b62d-4b86-8ef5-044760548125}, !- Handle
  {070eb12d-71dd-4def-bc60-fd90b7462cd5}, !- Name
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- HVAC Component
  {4b74de92-7b34-49f1-a67c-57b69e447938}, !- Port 1
  {61a67032-2c51-48ad-9305-4334a7b59bf7}; !- Port 2

OS:PortList,
  {c6a66da7-264d-47b9-949f-1c92c0b7d8fa}, !- Handle
  {d2a62eb1-18b7-4b5a-9fe5-b96d2d752597}, !- Name
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- HVAC Component
  {63875237-d51c-480c-9e1f-545a446da1a7}; !- Port 1

OS:Sizing:Zone,
  {236cf9ec-7630-467f-8099-fa32690e3a31}, !- Handle
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78c4fee6-d765-48d5-b6d5-f32693260397}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- Thermal Zone
  {483d5a55-5caa-4eb5-b9f1-c9e620cecc9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02270dc7-6a45-452f-a7ef-fa05e1b9368e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {77deb1a5-edf9-402a-9f58-23c4a32f8b17}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b04b16ec-e654-46aa-ab9c-0495ad47b374}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 19, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- Handle
  Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00e7576d-b275-4aa4-93a7-13f93801455e}, !- Zone Air Inlet Port List
  {fc226b2e-0a20-43e4-8d58-c370066801ca}, !- Zone Air Exhaust Port List
  {b0d4ef23-c548-4bc4-acc0-9c5dded8f7fb}, !- Zone Air Node Name
  {183f4032-0e50-4d5f-8919-d78068d2819d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd567d62-a26a-4841-81c6-6a64ad38aac6}, !- Group Rendering Name
  {463f5d05-c0cd-4d01-b101-3cdb9a11bce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ceda03c-ee74-4ea3-875e-dedc5acb257d}, !- Handle
  Node 77,                                !- Name
  {b0d4ef23-c548-4bc4-acc0-9c5dded8f7fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0d4ef23-c548-4bc4-acc0-9c5dded8f7fb}, !- Handle
  {c4dd77f2-eb7c-4f4d-b6ae-e39d217568c1}, !- Name
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- Source Object
  11,                                     !- Outlet Port
  {0ceda03c-ee74-4ea3-875e-dedc5acb257d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00e7576d-b275-4aa4-93a7-13f93801455e}, !- Handle
  {4b49223d-515a-45f0-8aac-ae5cb6e950d7}, !- Name
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- HVAC Component
  {2bda4be3-12ee-4ed8-98c0-8e6ea65b596f}, !- Port 1
  {9e57e6f2-b1e2-4be9-ae11-79a14832589a}; !- Port 2

OS:PortList,
  {fc226b2e-0a20-43e4-8d58-c370066801ca}, !- Handle
  {6bc6c709-fa0e-4ea6-99d2-5107732b6450}, !- Name
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- HVAC Component
  {968b3107-23ed-4269-b352-e62bf015b4b5}; !- Port 1

OS:Sizing:Zone,
  {1741e5b9-9821-4a60-b6aa-05cd5715d45f}, !- Handle
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4e01b6d-57e9-4b76-9581-88965937c591}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- Thermal Zone
  {8416a696-5b0b-484e-bb33-223e07968823}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {72cad5f2-107b-4a00-8612-6e2931e443bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {418f41db-5726-4d34-a877-dc910e6e6f98}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {463f5d05-c0cd-4d01-b101-3cdb9a11bce0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 147, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- Handle
  Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2173c5b2-5103-4600-be68-aae0b087d48a}, !- Zone Air Inlet Port List
  {e031d291-4679-407a-b067-bd6f0577b0a1}, !- Zone Air Exhaust Port List
  {3808e6a9-0ee7-46f1-8b1b-e5fc23a4e3ec}, !- Zone Air Node Name
  {027f7289-748e-4054-a0b4-e1ed67432ea4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9fa2849-2961-4ece-a0bf-c1177423145e}, !- Group Rendering Name
  {341afa66-96f4-427c-9dc1-d484f41a16ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8d6a5c9-ecb1-4d61-8a95-7b47ed09568b}, !- Handle
  Node 78,                                !- Name
  {3808e6a9-0ee7-46f1-8b1b-e5fc23a4e3ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3808e6a9-0ee7-46f1-8b1b-e5fc23a4e3ec}, !- Handle
  {4f8de0fd-8b7c-4a6a-a6db-5b92511c24b5}, !- Name
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- Source Object
  11,                                     !- Outlet Port
  {e8d6a5c9-ecb1-4d61-8a95-7b47ed09568b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2173c5b2-5103-4600-be68-aae0b087d48a}, !- Handle
  {669521f9-6bf3-4161-b279-3e13b85eb672}, !- Name
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- HVAC Component
  {52fc047e-5811-43d9-9c96-ddbad483db54}, !- Port 1
  {e25b4413-98f1-4751-9c3e-060f538eb240}; !- Port 2

OS:PortList,
  {e031d291-4679-407a-b067-bd6f0577b0a1}, !- Handle
  {6563f8ab-2a0e-4403-a4e2-20e8268b4abe}, !- Name
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- HVAC Component
  {36a0ba77-47f8-46f2-9e50-658e51cd3880}; !- Port 1

OS:Sizing:Zone,
  {06bbb4cd-b171-4fc5-9d25-7719a9555e52}, !- Handle
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83bc7c60-acf6-400a-b594-339239cbc58b}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- Thermal Zone
  {849cdad9-6f00-47e7-95e2-632bea75f635}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3be8ab12-1792-433b-a60b-f1d275737b6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {46445bce-4ff2-47ac-9022-41cdb481581d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {341afa66-96f4-427c-9dc1-d484f41a16ee}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 148, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- Handle
  Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2668a29-a536-4b24-8d1a-bf8de46f7702}, !- Zone Air Inlet Port List
  {4292d739-c4fe-4db4-97a1-7e4ff8e54cf6}, !- Zone Air Exhaust Port List
  {91716eb6-94ed-4f1b-a059-a06823faf04a}, !- Zone Air Node Name
  {ee5ee88c-a96f-41a9-9840-186c86eb425e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1f1834e-f343-4790-99e4-4be6ba0535f5}, !- Group Rendering Name
  {56b28c8b-dd00-4979-8b19-8b226dd3775a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57ca840e-cf1a-42e5-b5b2-d1e0ac232502}, !- Handle
  Node 79,                                !- Name
  {91716eb6-94ed-4f1b-a059-a06823faf04a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91716eb6-94ed-4f1b-a059-a06823faf04a}, !- Handle
  {07e28a55-e506-4e53-92ac-e01309d8cc14}, !- Name
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- Source Object
  11,                                     !- Outlet Port
  {57ca840e-cf1a-42e5-b5b2-d1e0ac232502}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2668a29-a536-4b24-8d1a-bf8de46f7702}, !- Handle
  {d08a8927-9962-4cdd-b712-90768310f5bb}, !- Name
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- HVAC Component
  {907cd64e-3d02-49ec-812d-abafbe320707}, !- Port 1
  {8d3a9959-3403-426b-9640-afaee462edde}; !- Port 2

OS:PortList,
  {4292d739-c4fe-4db4-97a1-7e4ff8e54cf6}, !- Handle
  {59566c69-6ee5-4fbb-bd73-78e0d81e483e}, !- Name
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- HVAC Component
  {c0c04312-8b73-44b1-8cd7-b69e0fa84b21}; !- Port 1

OS:Sizing:Zone,
  {9b60a7f4-b961-4a4c-88ce-29273af5ee00}, !- Handle
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9657f0b-dd15-4d4d-8f1d-2ec0d7691099}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- Thermal Zone
  {e55f5e88-1962-4237-9328-9aedf5c4e626}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a315e20f-e653-44d6-8126-999d10900106}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {40054d19-d9d6-4b05-b2d2-7a842f72ebf2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {56b28c8b-dd00-4979-8b19-8b226dd3775a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 149, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- Handle
  Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a92b4a27-17e3-41b9-807d-76a253ab1560}, !- Zone Air Inlet Port List
  {f018698c-3e18-4280-9ce3-75fc07d012a8}, !- Zone Air Exhaust Port List
  {4cfc16b4-cd5f-430c-8834-bfe80dcfb031}, !- Zone Air Node Name
  {1cd7b7d9-a9e4-4a5f-a4aa-a06daaba1702}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdd26a3e-ab0d-42d4-9126-739730a59a72}, !- Group Rendering Name
  {4def0416-7997-4c6d-aaf2-4b031b391317}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf3630a2-ceac-4c7b-81f9-b5986dfac373}, !- Handle
  Node 80,                                !- Name
  {4cfc16b4-cd5f-430c-8834-bfe80dcfb031}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cfc16b4-cd5f-430c-8834-bfe80dcfb031}, !- Handle
  {cb7b4317-2005-4035-8b0d-275ca05a872c}, !- Name
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- Source Object
  11,                                     !- Outlet Port
  {cf3630a2-ceac-4c7b-81f9-b5986dfac373}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a92b4a27-17e3-41b9-807d-76a253ab1560}, !- Handle
  {a12e1179-da19-418b-8162-34f2093d5db4}, !- Name
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- HVAC Component
  {62c8f5e0-e4a2-41f6-865d-16223c0eb39e}, !- Port 1
  {8aa962eb-1934-40a4-ac21-e59ca78c0f57}; !- Port 2

OS:PortList,
  {f018698c-3e18-4280-9ce3-75fc07d012a8}, !- Handle
  {cef00e8d-2c8a-49fb-ae87-4d3e1c9a6477}, !- Name
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- HVAC Component
  {20abd06a-4369-4882-af53-29811f52956c}; !- Port 1

OS:Sizing:Zone,
  {61b42406-08a5-42b7-ad91-08c51397abf6}, !- Handle
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b5be3ef-80c0-4fb8-82fa-d690c21ca78e}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- Thermal Zone
  {6e727ac3-3e27-4ca8-a026-dcf400f5829e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4c0cc873-5676-49e0-86bd-e4e9e204d28d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {974b0d36-11a4-4a5d-a890-b1515b62a324}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4def0416-7997-4c6d-aaf2-4b031b391317}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 150, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- Handle
  Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ec33b84-c9ee-474e-9194-c5cd9acc4fd4}, !- Zone Air Inlet Port List
  {7e28d5d5-91a8-407f-a5f6-f6ce656fae0a}, !- Zone Air Exhaust Port List
  {6c712ccd-db1f-4f63-b214-71db3546b89e}, !- Zone Air Node Name
  {9eb113d1-2acf-4ddb-9d5c-36421a52eb55}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ca167ec-5ac4-4f06-a4c1-6915832d5502}, !- Group Rendering Name
  {adc99de0-7e5e-4e59-8e46-e6ac966e0443}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e28969c0-6346-4680-8d2e-674503c087b4}, !- Handle
  Node 81,                                !- Name
  {6c712ccd-db1f-4f63-b214-71db3546b89e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c712ccd-db1f-4f63-b214-71db3546b89e}, !- Handle
  {ad551373-c3a5-4e20-80e7-7e3a1f73bdbe}, !- Name
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- Source Object
  11,                                     !- Outlet Port
  {e28969c0-6346-4680-8d2e-674503c087b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ec33b84-c9ee-474e-9194-c5cd9acc4fd4}, !- Handle
  {84735e57-04bd-4649-90cf-fbb4439a3dcd}, !- Name
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- HVAC Component
  {884b07e4-2ad4-4413-b76d-13e423c845df}, !- Port 1
  {1f756abf-1761-4b62-bf09-486890b74c28}; !- Port 2

OS:PortList,
  {7e28d5d5-91a8-407f-a5f6-f6ce656fae0a}, !- Handle
  {a2f0391e-428b-433f-8dee-e05e249ca202}, !- Name
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- HVAC Component
  {583971fa-9e81-4f82-98ae-9e5ec9b4ecc8}; !- Port 1

OS:Sizing:Zone,
  {ab9b29f4-0791-4492-913d-8f97faf767a7}, !- Handle
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5feaad95-17d2-42da-8a83-a4946bb2aa87}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- Thermal Zone
  {9215a6a6-caac-4453-8bf8-871621773965}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f2c0bb80-3928-4cfb-a48f-a7053411d402}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0914094f-b595-46f5-a632-cc7ea015d6df}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {adc99de0-7e5e-4e59-8e46-e6ac966e0443}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 151, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- Handle
  Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8868ba4b-9dbe-4e61-9f8d-68c87c6edd48}, !- Zone Air Inlet Port List
  {73990ee9-3b42-45af-8b83-5bd492bdf81e}, !- Zone Air Exhaust Port List
  {8f224a3d-4b11-4318-b986-8ca04818cda3}, !- Zone Air Node Name
  {1dafa382-b5a9-4f43-8c64-1c6696483022}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a51e1b8-97a6-4778-ab56-53c7943db1a4}, !- Group Rendering Name
  {9c2e9df9-ce7f-431f-80cd-027860b025d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6e3a476-6775-4a40-8d1a-7e4dad34027c}, !- Handle
  Node 82,                                !- Name
  {8f224a3d-4b11-4318-b986-8ca04818cda3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f224a3d-4b11-4318-b986-8ca04818cda3}, !- Handle
  {a2e517e8-6c12-44c9-9ef8-86b06631f8f1}, !- Name
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- Source Object
  11,                                     !- Outlet Port
  {d6e3a476-6775-4a40-8d1a-7e4dad34027c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8868ba4b-9dbe-4e61-9f8d-68c87c6edd48}, !- Handle
  {66855840-721f-48c5-84db-f3ac033b2fcc}, !- Name
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- HVAC Component
  {c460805e-6b7c-4c61-8c8c-ac279fb0bdd0}, !- Port 1
  {b7314681-dff7-4960-bd59-02030bbe03ae}; !- Port 2

OS:PortList,
  {73990ee9-3b42-45af-8b83-5bd492bdf81e}, !- Handle
  {09a52768-fd90-427a-8830-c7c6647c1566}, !- Name
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- HVAC Component
  {a5591cd4-74de-4c17-887b-333a348f9a4f}; !- Port 1

OS:Sizing:Zone,
  {9e2d1ce6-e787-462d-9eb7-12c226fb1d0a}, !- Handle
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd7ff1ba-7338-4656-ae8c-8b820d894001}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- Thermal Zone
  {81deaa76-cbd0-40b4-ac98-52240c30f549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {96ff037a-bc3e-49dc-a830-bd28afab2de1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b10378fc-fa72-4e6f-b1f8-6ae65bd0a85b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {9c2e9df9-ce7f-431f-80cd-027860b025d3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 152, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- Handle
  Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d02ed47-7dee-42ca-80f7-5c130ab40159}, !- Zone Air Inlet Port List
  {efdc94f8-599c-4830-8734-bc0e270fdf50}, !- Zone Air Exhaust Port List
  {9967735d-fc3c-4408-b781-9f2fde635018}, !- Zone Air Node Name
  {6c6c216b-18e7-4716-b543-6fc0afe35bbc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2eb580cd-ba9a-45c9-8ec8-86c3d19d214c}, !- Group Rendering Name
  {4749e911-f514-4389-8a28-52e39850de28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8fbf7c0-3ab0-414f-b36c-4b043c4c796a}, !- Handle
  Node 83,                                !- Name
  {9967735d-fc3c-4408-b781-9f2fde635018}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9967735d-fc3c-4408-b781-9f2fde635018}, !- Handle
  {426b0c39-9363-47b7-91e5-2c0d28bc6fd5}, !- Name
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- Source Object
  11,                                     !- Outlet Port
  {b8fbf7c0-3ab0-414f-b36c-4b043c4c796a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d02ed47-7dee-42ca-80f7-5c130ab40159}, !- Handle
  {581f6238-365f-44ce-8008-dbba7ad1581a}, !- Name
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- HVAC Component
  {4c8b9263-5a9b-477d-b951-55cb26c28618}, !- Port 1
  {60067991-4a51-42ab-9dcf-a1f3511d6755}; !- Port 2

OS:PortList,
  {efdc94f8-599c-4830-8734-bc0e270fdf50}, !- Handle
  {0ddd8be6-22e0-4f2f-93d4-0a027617deae}, !- Name
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- HVAC Component
  {77e84f19-04dc-4fd7-87bb-ba532fc1487d}; !- Port 1

OS:Sizing:Zone,
  {715dc9f3-bf7e-437d-8c9b-be4a37d44e47}, !- Handle
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87186ff1-e756-47d5-a934-89f7df9e5b00}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- Thermal Zone
  {d8e5421d-bcc7-4bf5-8ff7-c666e5a36917}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82d7adb8-4d16-4ccf-8ff3-8e934f7b261d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a010e68a-c154-4264-8175-08d9d4bafb9d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4749e911-f514-4389-8a28-52e39850de28}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 153, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- Handle
  Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebc3466b-808a-4680-bbc2-5765e282ebeb}, !- Zone Air Inlet Port List
  {ccf19ee1-b746-436f-8b1a-46edf660d4dd}, !- Zone Air Exhaust Port List
  {197d6ffd-7474-47c4-8994-01474d73a81b}, !- Zone Air Node Name
  {435c7e86-e559-4507-987b-c75c17e90a70}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92b6a9d2-6379-44c4-bdbe-e2b4cdc6d740}, !- Group Rendering Name
  {0d4ea029-59ec-498c-8ba2-2ebd8944ae5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7563513-62fd-4616-b354-3a4668e0c8d6}, !- Handle
  Node 84,                                !- Name
  {197d6ffd-7474-47c4-8994-01474d73a81b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {197d6ffd-7474-47c4-8994-01474d73a81b}, !- Handle
  {bb90966c-1a69-4e8d-a98f-b3f470fd73bb}, !- Name
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- Source Object
  11,                                     !- Outlet Port
  {d7563513-62fd-4616-b354-3a4668e0c8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebc3466b-808a-4680-bbc2-5765e282ebeb}, !- Handle
  {30062fc9-8d8b-4205-a1d8-c401b9910bd5}, !- Name
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- HVAC Component
  {999d52c5-02a3-4bed-87c4-bbc42e5e1343}, !- Port 1
  {6751ab96-2bc7-4da5-99dc-5c1ce7df9d32}; !- Port 2

OS:PortList,
  {ccf19ee1-b746-436f-8b1a-46edf660d4dd}, !- Handle
  {0cf448b4-b822-4b30-960b-37b6913f9390}, !- Name
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- HVAC Component
  {2c28bcb7-70c0-4c46-9861-49990a82cf8b}; !- Port 1

OS:Sizing:Zone,
  {80448890-c12e-4199-9f3b-4bb6c43bc150}, !- Handle
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50e53d16-6448-42f6-9925-a688d78ebdf8}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- Thermal Zone
  {6c640c0e-0a85-48dd-940c-ea8e2b6ed0f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7e126508-6a29-4938-af38-96cb04a61b10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6c6446e2-65c5-48bd-8952-67dae34973a7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {0d4ea029-59ec-498c-8ba2-2ebd8944ae5b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 154, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- Handle
  Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1813bfea-66b6-4006-8817-02a8ae35ab49}, !- Zone Air Inlet Port List
  {012c1642-7d30-406a-8d68-09f2c11bbc90}, !- Zone Air Exhaust Port List
  {42b05722-57a5-46d4-9710-d2020ff3bc60}, !- Zone Air Node Name
  {0afab372-ec09-4685-b4f5-814f89d56060}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14ed2e90-d519-4a8f-ae40-e0585ff81de3}, !- Group Rendering Name
  {17bdfbca-1b8e-40f9-b725-5d6d783e3fab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7ddd2fa-d769-4d3f-9c29-7a9a0e92a0e5}, !- Handle
  Node 85,                                !- Name
  {42b05722-57a5-46d4-9710-d2020ff3bc60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42b05722-57a5-46d4-9710-d2020ff3bc60}, !- Handle
  {2bb05d09-d6e3-4eac-80e4-f8366ec230c9}, !- Name
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- Source Object
  11,                                     !- Outlet Port
  {f7ddd2fa-d769-4d3f-9c29-7a9a0e92a0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1813bfea-66b6-4006-8817-02a8ae35ab49}, !- Handle
  {5c1e4bff-6ddd-4f96-b1ec-c1fab1c1cf3a}, !- Name
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- HVAC Component
  {4e631251-0f4c-49f3-bc91-566cb90df942}, !- Port 1
  {56fbd048-3a39-41fa-9b40-b9e76b3bc93f}; !- Port 2

OS:PortList,
  {012c1642-7d30-406a-8d68-09f2c11bbc90}, !- Handle
  {dff64c4e-bed1-4e4e-8ebe-d8cd538e6770}, !- Name
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- HVAC Component
  {1e4adad3-a062-4a24-8e64-9734b8722295}; !- Port 1

OS:Sizing:Zone,
  {e5e6d924-8ebd-425f-b1c5-954f66450a57}, !- Handle
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5809e62a-b9fc-43a8-926e-26c07773c56e}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- Thermal Zone
  {30150dcb-ef8f-43a5-bbdc-b627506e9e4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {832fad0b-117f-4c6a-b2c5-7bc3ec0b2ceb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a04360d9-3ae6-4434-a2d8-76a54c4aae19}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {17bdfbca-1b8e-40f9-b725-5d6d783e3fab}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 20, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- Handle
  Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54f19b2d-1f0e-4452-bc2e-41671d501cb5}, !- Zone Air Inlet Port List
  {20a085e2-9f4a-48a3-ae72-8010b643244c}, !- Zone Air Exhaust Port List
  {720bc60d-be50-4da7-abea-72b735f45ed6}, !- Zone Air Node Name
  {a6960ad5-0819-4ec5-a39a-440f336174a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d83a65d-7adf-4796-b099-9cbfeaed69a0}, !- Group Rendering Name
  {f9471116-5bb4-48fa-b51e-402b53778bc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {202e1658-e0c7-4b15-a832-72b7ed4f211e}, !- Handle
  Node 86,                                !- Name
  {720bc60d-be50-4da7-abea-72b735f45ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {720bc60d-be50-4da7-abea-72b735f45ed6}, !- Handle
  {f46bdadf-d025-4987-89e5-335ba9f8b007}, !- Name
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- Source Object
  11,                                     !- Outlet Port
  {202e1658-e0c7-4b15-a832-72b7ed4f211e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54f19b2d-1f0e-4452-bc2e-41671d501cb5}, !- Handle
  {8ac99368-b390-4e9c-892d-75d70f3eb8e1}, !- Name
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- HVAC Component
  {f424d684-b890-48e8-acc7-34235733d047}, !- Port 1
  {b43ed3bf-83a6-466c-a731-80f0eb188208}; !- Port 2

OS:PortList,
  {20a085e2-9f4a-48a3-ae72-8010b643244c}, !- Handle
  {7c3c9292-073f-4204-b5d8-22ea8a04dec8}, !- Name
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- HVAC Component
  {fa83645f-d153-4f2c-8a12-00c2ec3d0248}; !- Port 1

OS:Sizing:Zone,
  {e32c38cf-10dd-46d1-9f7d-4bb0abdab302}, !- Handle
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b28a204c-9588-4424-90c2-82a35d557295}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- Thermal Zone
  {4560f2ba-421f-4f96-9908-0b95d1fbdee9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {991b47e8-d90b-4801-8481-e10af9ea4cbf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {eeb5f10c-c2df-4dce-906f-326bee6dda86}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f9471116-5bb4-48fa-b51e-402b53778bc3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 155, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- Handle
  Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a1f2f50-a822-4f6b-b715-65328ea51b0e}, !- Zone Air Inlet Port List
  {cbec1af0-1be2-4f4f-b096-2c4985ac18ff}, !- Zone Air Exhaust Port List
  {d3f9fdd8-eef2-4d50-97d4-34ecbd31bdf3}, !- Zone Air Node Name
  {328f4ba8-2358-49c7-acbc-c8895d78a569}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2af9266a-0e82-4d51-b9f4-f29a54a8dbe4}, !- Group Rendering Name
  {8aa036fd-c451-4bf6-9f17-8d6b1e5ef7df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52df115f-4d77-4556-9968-febaa06b8749}, !- Handle
  Node 87,                                !- Name
