  {d3f9fdd8-eef2-4d50-97d4-34ecbd31bdf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3f9fdd8-eef2-4d50-97d4-34ecbd31bdf3}, !- Handle
  {97bebb4d-a1f2-449d-9ce5-a1b176974dc1}, !- Name
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- Source Object
  11,                                     !- Outlet Port
  {52df115f-4d77-4556-9968-febaa06b8749}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a1f2f50-a822-4f6b-b715-65328ea51b0e}, !- Handle
  {59bff199-8167-44b4-ba79-f258d8db0e2b}, !- Name
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- HVAC Component
  {fff732ec-463b-43e8-876d-df7c538fe6e7}, !- Port 1
  {41b0b35c-83b2-4713-8d17-63d81ccf6e50}; !- Port 2

OS:PortList,
  {cbec1af0-1be2-4f4f-b096-2c4985ac18ff}, !- Handle
  {cb2fc64e-0ee3-495b-8f29-5cf9705eee02}, !- Name
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- HVAC Component
  {98127120-de7f-4bf7-ab73-61ae50dec58d}; !- Port 1

OS:Sizing:Zone,
  {7a74032a-76cb-47c2-8632-abdbba8de210}, !- Handle
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac7bc1ec-bab3-4506-aa52-c2ec5ccb75bb}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- Thermal Zone
  {96b13c71-e6b0-4488-acd5-e459ea8ccaac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {67403d88-76f4-419f-aee8-4ababb2664a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {052d5b84-c4f4-443d-9ef9-12198ccc7c3f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {8aa036fd-c451-4bf6-9f17-8d6b1e5ef7df}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 156, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- Handle
  Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d124a800-8f09-4ea1-86b1-3c3f44afb2c3}, !- Zone Air Inlet Port List
  {abf4ad63-fc4e-4f05-9efa-eabc34771648}, !- Zone Air Exhaust Port List
  {2516b6bd-c502-4b93-a442-02790e6fe4af}, !- Zone Air Node Name
  {ba4f1cc3-af5f-47a8-8ced-3deb651e39c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dc7a3d2-39ae-426b-833e-215ef1684822}, !- Group Rendering Name
  {58ff0641-41c3-464b-affe-d0719c20ff99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f032707d-a14f-4c43-881e-73abd58e2942}, !- Handle
  Node 88,                                !- Name
  {2516b6bd-c502-4b93-a442-02790e6fe4af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2516b6bd-c502-4b93-a442-02790e6fe4af}, !- Handle
  {07796b7d-d981-4907-b048-6728bfd327de}, !- Name
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- Source Object
  11,                                     !- Outlet Port
  {f032707d-a14f-4c43-881e-73abd58e2942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d124a800-8f09-4ea1-86b1-3c3f44afb2c3}, !- Handle
  {d492dba9-cae0-4e5a-add2-704e618398a4}, !- Name
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- HVAC Component
  {7db6a469-5678-4cc7-9800-6cc33fff586c}, !- Port 1
  {1a19cb73-2410-4f61-9048-923e6242df36}; !- Port 2

OS:PortList,
  {abf4ad63-fc4e-4f05-9efa-eabc34771648}, !- Handle
  {9255c634-a034-490e-b8ab-49520334fd01}, !- Name
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- HVAC Component
  {dda1740c-303f-4242-b504-462589e473d7}; !- Port 1

OS:Sizing:Zone,
  {1133af20-83de-4e23-939d-bbf8a84f0b24}, !- Handle
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a989f87-518f-47b8-bff6-be999e863a12}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- Thermal Zone
  {4de7ba31-4366-4864-8d08-e27447f66846}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {da191013-e52d-4ed7-ad4a-75077af216c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e599e924-15e6-4fbb-a8ea-5155be1a86c7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {58ff0641-41c3-464b-affe-d0719c20ff99}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 157, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- Handle
  Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2249ac0b-450a-4573-89ac-1648d4c5192d}, !- Zone Air Inlet Port List
  {70f8115d-644c-4fab-85af-74fbbcc3d7ae}, !- Zone Air Exhaust Port List
  {e26926a2-7911-4879-bae5-8d85b4329a96}, !- Zone Air Node Name
  {f64c8e8d-3d23-4a77-8619-489c1e999a51}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {643a83f5-4eb1-40b3-8fed-3814cb4a5e3a}, !- Group Rendering Name
  {2802e3ab-15e5-4b70-a2ac-51563e5eb734}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {985ed3a8-0af8-434c-bed6-1546e223240c}, !- Handle
  Node 89,                                !- Name
  {e26926a2-7911-4879-bae5-8d85b4329a96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e26926a2-7911-4879-bae5-8d85b4329a96}, !- Handle
  {c1abc389-0fa8-49d2-917a-b03ea2e0f8ee}, !- Name
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- Source Object
  11,                                     !- Outlet Port
  {985ed3a8-0af8-434c-bed6-1546e223240c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2249ac0b-450a-4573-89ac-1648d4c5192d}, !- Handle
  {51ab8a13-b985-4d81-9248-f57a496936c7}, !- Name
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- HVAC Component
  {2d9bd1d2-aa73-4e0c-895c-9a432cff7d91}, !- Port 1
  {11e0b54f-30d0-481a-8e36-a4e45872aebc}; !- Port 2

OS:PortList,
  {70f8115d-644c-4fab-85af-74fbbcc3d7ae}, !- Handle
  {ed2aa570-3ed9-44d6-b1b2-763c8223fd8a}, !- Name
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- HVAC Component
  {870315fe-fdea-41d7-abf3-741eb5d9ebc5}; !- Port 1

OS:Sizing:Zone,
  {e71c3013-2e00-4942-921f-d87ecae9d2a9}, !- Handle
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60032809-24d5-4514-adb4-7bf6544779a2}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- Thermal Zone
  {3a8ac40d-03f9-4345-90f8-c88d620b08bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ff82ad61-7cc0-4872-8cce-73ac83eb9d98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {472213a2-396a-49e2-97ca-184112cde0c9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {2802e3ab-15e5-4b70-a2ac-51563e5eb734}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 158, !- Name
  {3e2b69d0-9f74-49e4-ad64-cb48da21dbd2}, !- Heating Setpoint Temperature Schedule Name
  {956ae9be-44bd-47d4-9dc5-ac9f8aad11a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}, !- Handle
  Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac7e78f-ebe5-4df3-980a-595871b0d2c5}, !- Zone Air Inlet Port List
  {b344788e-22bc-4e81-9ad2-9fc59fb725cb}, !- Zone Air Exhaust Port List
  {50f1aee8-1b63-4bce-8d74-6b9100fc571a}, !- Zone Air Node Name
  {61e74398-47d7-4e08-9cfe-7436dddd11e4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bba88788-a3bb-4798-833e-b225aacc3e2a}, !- Group Rendering Name
  {dc68af88-f540-4c5a-8d4b-b10c54b2ce57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {362bdc34-7a05-4466-bbc7-1891bd95e84f}, !- Handle
  Node 90,                                !- Name
  {50f1aee8-1b63-4bce-8d74-6b9100fc571a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50f1aee8-1b63-4bce-8d74-6b9100fc571a}, !- Handle
  {500f5838-c896-4d10-970e-7367140d2522}, !- Name
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}, !- Source Object
  11,                                     !- Outlet Port
  {362bdc34-7a05-4466-bbc7-1891bd95e84f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac7e78f-ebe5-4df3-980a-595871b0d2c5}, !- Handle
  {9449ecbc-23a3-4eb7-bec9-3a703a6bb858}, !- Name
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}, !- HVAC Component
  {7dc037fd-ee43-4d7a-b7e8-9133c4aac291}; !- Port 1

OS:PortList,
  {b344788e-22bc-4e81-9ad2-9fc59fb725cb}, !- Handle
  {cc0fb1de-d462-4980-a882-0b4f6fdaffcb}, !- Name
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}; !- HVAC Component

OS:Sizing:Zone,
  {c9817d93-de28-48e3-ba83-7aa390e0fddb}, !- Handle
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {347c6cc1-c78d-4960-b5e8-dbc8f7f5d964}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}, !- Thermal Zone
  {8d64b8ab-e30f-4a3d-9a61-1497932d335a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a1eb17db-1807-4fce-9bf9-4827071a515f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc68af88-f540-4c5a-8d4b-b10c54b2ce57}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {4c5a9b30-7850-4797-9251-aa1a86b6fd02}, !- Heating Setpoint Temperature Schedule Name
  {9f24f2e3-eaaa-4a77-bbe7-2bba271a9a4b}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {100b4bf3-97a9-4917-bbd4-f02eff3a54ef}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {38112c3f-84b3-437c-b033-be0c52bd9d2b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {862832f7-a168-4ca2-bab8-0cafac8f0df8}, !- Plant Side Inlet Node Name
  {aecf2484-8061-4e1c-856d-6efacfbd3cad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9ec01a12-0bb9-40cd-9951-924260853068}, !- Demand Side Inlet Node Name
  {17840082-6eaf-4dd4-a245-1f29f06241a9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Demand Mixer Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Demand Splitter Name
  {7480242a-c41b-4206-b797-676133646240}, !- Supply Mixer Name
  {387891bc-58cc-4686-a652-8fd933e31905}; !- Supply Splitter Name

OS:Sizing:Plant,
  {85c3b4e5-85a7-4b72-9dc1-51cbef25fa73}, !- Handle
  {100b4bf3-97a9-4917-bbd4-f02eff3a54ef}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {50d392cf-861f-4bf8-873e-413f77def174}, !- Handle
  Node 91,                                !- Name
  {862832f7-a168-4ca2-bab8-0cafac8f0df8}, !- Inlet Port
  {17f04f8d-0eba-4181-8cda-e60cd1fb2077}; !- Outlet Port

OS:Node,
  {38112c3f-84b3-437c-b033-be0c52bd9d2b}, !- Handle
  Node 92,                                !- Name
  {60f143a8-3922-4789-becd-b8101bdbd596}, !- Inlet Port
  {aecf2484-8061-4e1c-856d-6efacfbd3cad}; !- Outlet Port

OS:Node,
  {1915d777-82d5-48bd-9d9e-965b17e70b02}, !- Handle
  Node 93,                                !- Name
  {d66141e4-b868-485f-bbff-5faed4af5d40}, !- Inlet Port
  {1ad5ad85-2421-4a1d-8547-3a1acaaa41c6}; !- Outlet Port

OS:Connector:Mixer,
  {7480242a-c41b-4206-b797-676133646240}, !- Handle
  Connector Mixer 1,                      !- Name
  {aa4e6d88-902d-47f2-9cd0-2890ff46fa42}, !- Outlet Branch Name
  {40561b32-a58b-4e7c-9473-aa575dd16393}, !- Inlet Branch Name 1
  {df069d87-2240-4d63-b116-ca9004c3f985}, !- Inlet Branch Name 2
  {f1118f52-e277-4953-821b-d01e67c22073}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {387891bc-58cc-4686-a652-8fd933e31905}, !- Handle
  Connector Splitter 1,                   !- Name
  {80063d0a-1c1e-46a6-b376-422af201a8e8}, !- Inlet Branch Name
  {d66141e4-b868-485f-bbff-5faed4af5d40}, !- Outlet Branch Name 1
  {29d20791-5f9a-41e7-99a2-6b5f0b3703af}, !- Outlet Branch Name 2
  {ac64f445-0679-40bb-aa2d-e232c1cf2d9d}; !- Outlet Branch Name 3

OS:Connection,
  {862832f7-a168-4ca2-bab8-0cafac8f0df8}, !- Handle
  {5c73b8e8-7417-4844-b8a1-19185c052472}, !- Name
  {100b4bf3-97a9-4917-bbd4-f02eff3a54ef}, !- Source Object
  14,                                     !- Outlet Port
  {50d392cf-861f-4bf8-873e-413f77def174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66141e4-b868-485f-bbff-5faed4af5d40}, !- Handle
  {2c1a4fe2-ca58-4852-afdb-bc590d10d746}, !- Name
  {387891bc-58cc-4686-a652-8fd933e31905}, !- Source Object
  3,                                      !- Outlet Port
  {1915d777-82d5-48bd-9d9e-965b17e70b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecf2484-8061-4e1c-856d-6efacfbd3cad}, !- Handle
  {002803fc-e15f-4307-aa74-2c9a32afb342}, !- Name
  {38112c3f-84b3-437c-b033-be0c52bd9d2b}, !- Source Object
  3,                                      !- Outlet Port
  {100b4bf3-97a9-4917-bbd4-f02eff3a54ef}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7f0ffe95-6d3f-4808-8696-9ce917a68e8b}, !- Handle
  Node 94,                                !- Name
  {9ec01a12-0bb9-40cd-9951-924260853068}, !- Inlet Port
  {43091bb0-f5af-46ae-89aa-f47b0834d1d6}; !- Outlet Port

OS:Node,
  {69e33cfa-a7d5-46a7-b494-805fc2762a5f}, !- Handle
  Node 95,                                !- Name
  {d7b7499c-9e14-4131-88e1-73d3edb56186}, !- Inlet Port
  {17840082-6eaf-4dd4-a245-1f29f06241a9}; !- Outlet Port

OS:Node,
  {10887e89-96cb-416a-90dc-eb1c8d850636}, !- Handle
  Node 96,                                !- Name
  {60bce416-b044-4185-b5d7-790d04983188}, !- Inlet Port
  {49ce3c8b-9a3b-4dd0-9863-6e7620876fda}; !- Outlet Port

OS:Connector:Mixer,
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Handle
  Connector Mixer 2,                      !- Name
  {d7b7499c-9e14-4131-88e1-73d3edb56186}, !- Outlet Branch Name
  {364886bd-3f60-474e-9f0b-916685eafed6}, !- Inlet Branch Name 1
  {0eac66cb-9419-49be-bf72-5349111bb1b7}, !- Inlet Branch Name 2
  {6937ac39-0487-41b9-bab8-ea07caa04d61}, !- Inlet Branch Name 3
  {fc4b4625-f58d-402d-960c-54ee849d930e}, !- Inlet Branch Name 4
  {59e1b965-42ce-43e5-a3ba-718b147ce04d}, !- Inlet Branch Name 5
  {bc4bef75-2dc8-42f8-be80-457f433e2320}, !- Inlet Branch Name 6
  {5365b007-1b91-4c97-b647-2d1b8c3a3c01}, !- Inlet Branch Name 7
  {12245c88-c2ba-458e-982d-3729f098d016}, !- Inlet Branch Name 8
  {277fe9d3-e895-4abb-82e1-4949e97a2115}, !- Inlet Branch Name 9
  {b49cfdf0-f0c4-4e5e-87f1-3234d1a401a4}, !- Inlet Branch Name 10
  {0a1cd6ab-7430-4fd0-8eec-4b2942dbed8e}, !- Inlet Branch Name 11
  {18c52c66-87e5-4a72-a99b-48eaa8da0311}, !- Inlet Branch Name 12
  {5744c386-2961-4545-bc5d-ef48c114f2f7}, !- Inlet Branch Name 13
  {073f93a7-8622-4010-8a4d-7cfe68674e30}, !- Inlet Branch Name 14
  {8eaef8b3-48c4-4f57-a7c2-45f2d4c9a7c2}, !- Inlet Branch Name 15
  {ba791d80-552f-486b-8e90-9f94bb266c2e}, !- Inlet Branch Name 16
  {561f72b3-8a0a-475d-94ac-dbd2b69a372c}, !- Inlet Branch Name 17
  {f00b73f6-1ebf-493f-ae9e-706ad9fff4ec}, !- Inlet Branch Name 18
  {cb4c67df-f20c-48b2-9e09-f8c6da87c6d2}, !- Inlet Branch Name 19
  {cc7b10be-a71b-48e4-aa93-2bc80158dbf8}, !- Inlet Branch Name 20
  {fd42b277-866c-46e9-bc0f-b0328dbe986f}, !- Inlet Branch Name 21
  {27f29280-cd88-444d-ad68-daef98fa9e7a}, !- Inlet Branch Name 22
  {c5c5531d-7299-4420-9e2b-a34f9a9e576b}, !- Inlet Branch Name 23
  {c1880fa5-289d-466b-8209-688ff82c3a8d}, !- Inlet Branch Name 24
  {59042974-8ed1-4b31-bf21-7414b09c8508}, !- Inlet Branch Name 25
  {6a2804e0-bbc3-44d2-a35f-277dfa561214}, !- Inlet Branch Name 26
  {485923ef-1bc0-4bef-9254-f85cf3d1177a}, !- Inlet Branch Name 27
  {9f5278a4-9949-483d-a6f8-e79c001ddcfd}, !- Inlet Branch Name 28
  {b3f4037c-4389-4583-a97e-cfe9bb6a05c8}, !- Inlet Branch Name 29
  {f6ee0080-b343-48e1-a032-91f6d5c083a7}, !- Inlet Branch Name 30
  {c541fc6e-a1ba-429a-b592-0bc9f862b683}, !- Inlet Branch Name 31
  {9005e62f-e20a-47d3-ba80-10bd15b442c2}, !- Inlet Branch Name 32
  {a56be458-f971-418a-9e92-06afcc5bbd18}, !- Inlet Branch Name 33
  {3ae78a0e-824e-4567-b467-c0f08da32dfe}, !- Inlet Branch Name 34
  {aa3de7ed-a6f9-4b84-8c2d-d9fe80ddd4e7}, !- Inlet Branch Name 35
  {1494b64a-091a-4ee2-a84c-9bb3db3abf69}, !- Inlet Branch Name 36
  {211544c3-bc42-43ce-8cf2-c3ea8607e957}, !- Inlet Branch Name 37
  {fd06a15e-a078-4064-b5af-c40a03476094}, !- Inlet Branch Name 38
  {25401411-9dc1-4fce-99d9-3ff3531587ab}, !- Inlet Branch Name 39
  {d4d25d70-8040-42f4-83bc-b196dc76b151}, !- Inlet Branch Name 40
  {fadc8f1d-4d2e-4c16-a3c0-7bed29b05f26}, !- Inlet Branch Name 41
  {7519b144-9f4b-4b39-acf5-679e0ba00234}, !- Inlet Branch Name 42
  {43e0e8c9-ff50-4b6d-8267-ce2895579859}, !- Inlet Branch Name 43
  {30c1df1b-d63b-4e5d-867b-369ec33c1219}, !- Inlet Branch Name 44
  {38f2efe5-1fcf-42f5-8302-c064709a0854}, !- Inlet Branch Name 45
  {ce59ca91-d562-41b9-9013-a53c3ce84a47}, !- Inlet Branch Name 46
  {50d6e0ba-151b-4cc8-b0bb-9af9d8936598}, !- Inlet Branch Name 47
  {f8ebab30-d715-4f4f-bcfd-f21a347c5cbf}, !- Inlet Branch Name 48
  {a1644435-7fa4-4fef-8830-b25ae7b9c83e}, !- Inlet Branch Name 49
  {f0be453e-44bb-4039-9906-b2f791b07b9d}, !- Inlet Branch Name 50
  {cc2f2284-e867-4a71-a5ac-2b8d503cdaed}, !- Inlet Branch Name 51
  {e1b5db90-a5d4-44d3-9a36-542bd1bb0456}, !- Inlet Branch Name 52
  {e8f72777-0be4-4273-b499-7b116a4e2b20}, !- Inlet Branch Name 53
  {b3028306-9b68-4a47-9359-9adb8078e94e}, !- Inlet Branch Name 54
  {511b7dcb-bc09-48c4-b2d3-ed782b1c15e4}, !- Inlet Branch Name 55
  {81322800-2cec-49a6-90cc-50a24b78ef51}, !- Inlet Branch Name 56
  {15a08a55-d04e-4f29-ac1f-d6fc4e4faa44}, !- Inlet Branch Name 57
  {5011b864-4d2c-4a87-a1c0-492e718fc691}, !- Inlet Branch Name 58
  {8825498d-81fe-4b5c-9bc0-d6767fdfcfe6}, !- Inlet Branch Name 59
  {75c63438-f992-41af-98dc-d7a55d578a8b}, !- Inlet Branch Name 60
  {feb5a3fe-1a86-4b37-98ae-3831119986de}, !- Inlet Branch Name 61
  {8e61d7e2-7239-41cb-ae6f-f4aa7fe0fc64}, !- Inlet Branch Name 62
  {d0930525-2d09-408d-8658-011715d4d8b0}, !- Inlet Branch Name 63
  {dcd32f8a-4331-4cec-a04f-266b6bce8b96}, !- Inlet Branch Name 64
  {d8cbcc15-8976-4173-a87b-06dc2114be41}, !- Inlet Branch Name 65
  {7b517917-0792-4861-a0d7-cd8f97214176}, !- Inlet Branch Name 66
  {9459d6e9-92ce-413f-9cb5-0d552a1475fa}, !- Inlet Branch Name 67
  {9b0bf6fa-6eba-4364-9ff0-675b2dbe812a}, !- Inlet Branch Name 68
  {c96fd060-b975-4c22-9685-9776b29e2de7}, !- Inlet Branch Name 69
  {51b71099-462c-4e7b-a276-994c7688871f}, !- Inlet Branch Name 70
  {13e8fde5-9266-4ee3-b7ca-3247c76ba0b3}, !- Inlet Branch Name 71
  {46adff35-01bf-45e6-bc36-931706986909}, !- Inlet Branch Name 72
  {617bba46-9b75-4f0b-b6e1-8fc5d9cd5431}, !- Inlet Branch Name 73
  {d8d571aa-04b4-406c-9dfc-ae8aef7ad1cf}, !- Inlet Branch Name 74
  {bb8f6002-533d-4eb4-807f-de2436e5eb8c}, !- Inlet Branch Name 75
  {9d101b93-1abf-4e90-8aec-1a4d6e085457}, !- Inlet Branch Name 76
  {e350b22a-b412-4d1f-8d16-815fe85b16f7}, !- Inlet Branch Name 77
  {05d62634-1523-4ee6-84d4-14c15de7d886}, !- Inlet Branch Name 78
  {4f0ce619-c097-4888-b758-f4354b1dc9bd}, !- Inlet Branch Name 79
  {7a6b3ffd-e1b0-4051-b4e5-3d97863c427f}, !- Inlet Branch Name 80
  {458ff804-8585-4835-ab5d-58dabb10a5ea}, !- Inlet Branch Name 81
  {5de1d0c0-2785-4a2b-9a52-31117eb5cee3}, !- Inlet Branch Name 82
  {794546df-8f0c-4425-bfc7-39f3267b6497}, !- Inlet Branch Name 83
  {db173711-c069-4658-b1f6-e615d72eb028}, !- Inlet Branch Name 84
  {0659886b-59a6-4635-8262-0215ffa8cc6e}, !- Inlet Branch Name 85
  {f3785a12-fac2-45a8-be0c-151bcc849de2}, !- Inlet Branch Name 86
  {393e3ff9-7953-4b32-bfd8-f683336cab09}, !- Inlet Branch Name 87
  {c9557d09-7c1e-444b-9b04-4800eaaa4d43}, !- Inlet Branch Name 88
  {00317edc-d1b5-4383-9362-d513d8a7fb06}, !- Inlet Branch Name 89
  {d8fe9c30-6e1a-463f-9b28-a59e17a46849}, !- Inlet Branch Name 90
  {ee1d7c56-78db-4bb9-953e-00e8e3985d36}, !- Inlet Branch Name 91
  {31d8d1f7-aabe-4b5d-9364-e54dcde6f641}, !- Inlet Branch Name 92
  {9c5abba4-4af7-46fb-bfb9-60e7cbf67651}; !- Inlet Branch Name 93

OS:Connector:Splitter,
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Handle
  Connector Splitter 2,                   !- Name
  {43091bb0-f5af-46ae-89aa-f47b0834d1d6}, !- Inlet Branch Name
  {60bce416-b044-4185-b5d7-790d04983188}, !- Outlet Branch Name 1
  {114ec41a-8dd1-42cc-9321-f6953422b9e7}, !- Outlet Branch Name 2
  {13e0136d-1c7e-4bae-9cd4-44a4ad5a2445}, !- Outlet Branch Name 3
  {b697da4d-374b-4e17-b764-38dfdd2446a1}, !- Outlet Branch Name 4
  {16d522f7-eeb2-4263-9589-c1bf42bb6f3b}, !- Outlet Branch Name 5
  {a2e5f4cb-d27f-4415-9671-d3d9439597ba}, !- Outlet Branch Name 6
  {cde5b2b8-f852-4683-989d-7f04e19d19ce}, !- Outlet Branch Name 7
  {9bf01456-c396-42bc-b0e8-21da6ea67e10}, !- Outlet Branch Name 8
  {de2489de-7b52-4407-ac96-cce6e0a3f2bb}, !- Outlet Branch Name 9
  {e3b6d479-5149-402d-9d21-af33298436b8}, !- Outlet Branch Name 10
  {1eaed676-d8c1-4ecf-9696-60778c17b9ea}, !- Outlet Branch Name 11
  {85da3995-606f-419c-8571-8e9d16887f12}, !- Outlet Branch Name 12
  {cb81934c-2e43-42c3-9564-05be83d68fc6}, !- Outlet Branch Name 13
  {f370060c-5d87-49a7-8491-236bfed5751f}, !- Outlet Branch Name 14
  {6c26feb8-2e57-4087-b93a-a86c7d6db867}, !- Outlet Branch Name 15
  {78da7397-bbb4-4b3b-bc2c-69259f826e2f}, !- Outlet Branch Name 16
  {ea7cf554-15fc-4775-86af-bbeebb3f227f}, !- Outlet Branch Name 17
  {8822f704-ae80-4ee6-8b16-395c8f6f2342}, !- Outlet Branch Name 18
  {45d8d505-2714-4e7b-9185-6cbf6246ff6c}, !- Outlet Branch Name 19
  {19ad45aa-6373-41f3-8790-7d5f8847ef34}, !- Outlet Branch Name 20
  {3251c691-0700-4422-8fef-be0688abd9de}, !- Outlet Branch Name 21
  {d58f813d-cdd5-4fee-9544-b9e0827256a6}, !- Outlet Branch Name 22
  {88d60be2-e3d5-4c23-a0de-bdb438ea8c40}, !- Outlet Branch Name 23
  {3e506bf8-9918-405c-b227-0e102ceafaaa}, !- Outlet Branch Name 24
  {9a4283a6-f044-4a6d-b369-c5570e1ec767}, !- Outlet Branch Name 25
  {b43a03da-45cc-4e90-a677-1de19bf3ac7c}, !- Outlet Branch Name 26
  {f595b700-ab6f-4a11-9023-412b985eaa47}, !- Outlet Branch Name 27
  {0862cd6b-2147-4b9c-a914-be3a8fa4fe4d}, !- Outlet Branch Name 28
  {44a74d4e-1b79-40a8-9698-36988c1493f5}, !- Outlet Branch Name 29
  {6cc734f5-42ac-4aac-a212-144f19347c4f}, !- Outlet Branch Name 30
  {d74913f4-0f2f-4719-974e-6ae3c4eb755d}, !- Outlet Branch Name 31
  {ef22bce6-2fe5-45ba-8548-d3081951480d}, !- Outlet Branch Name 32
  {b7cac81a-49fd-4044-b185-764d1e18d6ea}, !- Outlet Branch Name 33
  {09541eca-c494-4202-afea-3a8ead561c9c}, !- Outlet Branch Name 34
  {c9078771-4b4f-418a-9066-68c2e5d89aa8}, !- Outlet Branch Name 35
  {141746a3-53a5-4e1e-9231-b37677117a67}, !- Outlet Branch Name 36
  {565f827d-7538-4ffe-810c-665e82925213}, !- Outlet Branch Name 37
  {f6045f81-af71-4ccc-9c24-6cb4aeacfe1f}, !- Outlet Branch Name 38
  {2a9eada2-066e-4c47-b0a4-f28438c3c46f}, !- Outlet Branch Name 39
  {5059ed03-19e6-4aab-98c1-8a2c614936b8}, !- Outlet Branch Name 40
  {797ff820-9caf-4b7f-b753-1d41eb7760b1}, !- Outlet Branch Name 41
  {a40f8faf-102d-4481-8084-ba6094f38674}, !- Outlet Branch Name 42
  {297293fa-2cc9-4422-af35-a0441de09625}, !- Outlet Branch Name 43
  {4f59d14c-9226-4a52-9be2-1699c1b6340d}, !- Outlet Branch Name 44
  {05b7efb3-3e4a-4fad-ac10-9d8523c76c8d}, !- Outlet Branch Name 45
  {2678b167-a948-4937-8ae2-581f46880d4f}, !- Outlet Branch Name 46
  {5a755a8e-de6d-4a0b-ac03-91f219c81d71}, !- Outlet Branch Name 47
  {daa04c4c-4b0f-4ddd-852e-b919b103a9a8}, !- Outlet Branch Name 48
  {1825b69a-763b-4d07-88d6-0abb37820edc}, !- Outlet Branch Name 49
  {9a09a647-bc0f-4701-a6da-c5941ce266d6}, !- Outlet Branch Name 50
  {aa6eb2d9-2f34-41ec-ad79-e606443a98c0}, !- Outlet Branch Name 51
  {20221cb0-d8f2-4abc-a661-e1ddb92b0ddb}, !- Outlet Branch Name 52
  {3845c4b5-3b54-4e47-b617-eee899a258c5}, !- Outlet Branch Name 53
  {070e1fcd-7605-406e-865b-e035e8da12e8}, !- Outlet Branch Name 54
  {9ad89aaa-654b-446d-933a-042ae012e5eb}, !- Outlet Branch Name 55
  {e1d2782a-a839-4c74-9db9-9497f26ed843}, !- Outlet Branch Name 56
  {a38c9e95-84de-44ab-84ae-d8d347c09545}, !- Outlet Branch Name 57
  {4bd08119-7b12-4f2e-9489-a992a73f3812}, !- Outlet Branch Name 58
  {19669f59-3e49-4e5b-bb66-dc40d689be16}, !- Outlet Branch Name 59
  {551b8b93-7685-4b57-8774-d1fe53823aa4}, !- Outlet Branch Name 60
  {322c12b0-e1ac-428a-a66d-4c8555aa5f7a}, !- Outlet Branch Name 61
  {97ac9cd0-5580-414f-8f52-70f11015bdd4}, !- Outlet Branch Name 62
  {89863ccb-ad58-4057-b1a8-a7f3bb5afdcb}, !- Outlet Branch Name 63
  {c9288334-4bfa-4669-ba42-cf9d0bb1b2b8}, !- Outlet Branch Name 64
  {900ceef0-c844-4587-b7e5-889de4e93cde}, !- Outlet Branch Name 65
  {7801f484-7150-4808-b72d-d71d333f1b94}, !- Outlet Branch Name 66
  {b104acd1-888b-4cbf-818d-425949176c83}, !- Outlet Branch Name 67
  {d619279f-aa7e-46cd-8022-ca5c1e1d9736}, !- Outlet Branch Name 68
  {ae9de84e-623f-47be-a786-fc876021c88a}, !- Outlet Branch Name 69
  {dab82141-d7b0-4377-9747-013b7a5d3d20}, !- Outlet Branch Name 70
  {58634fa3-21dd-41cd-95e9-211d6faf7b24}, !- Outlet Branch Name 71
  {3299b996-5c58-4a5f-8597-7338b5ac459b}, !- Outlet Branch Name 72
  {dd6c9014-f4a7-45a3-b152-12ff3338f1bc}, !- Outlet Branch Name 73
  {0d50cf62-8559-4e5a-9b65-31706909a88c}, !- Outlet Branch Name 74
  {6dfa46c2-dd59-474a-91ff-6256d365a867}, !- Outlet Branch Name 75
  {314d6bf5-234f-4cac-9a33-27923eb27bf9}, !- Outlet Branch Name 76
  {eade5b21-9537-4877-ac8b-3423a8403cb6}, !- Outlet Branch Name 77
  {66bd8718-124d-49a7-bf10-6edeb242bb0d}, !- Outlet Branch Name 78
  {2ec25854-9ca2-47ff-b073-71f81735de73}, !- Outlet Branch Name 79
  {e75ed854-ea12-4e4c-a34e-51a9970dffc1}, !- Outlet Branch Name 80
  {5db50eeb-7ec4-4c5c-8f60-b7f87d3bda3f}, !- Outlet Branch Name 81
  {b90eea3b-121c-4caa-b327-2db82630476e}, !- Outlet Branch Name 82
  {88aa4d53-4788-4d7f-8ecd-063459cb0bed}, !- Outlet Branch Name 83
  {3ca25c26-7895-4b3e-9f28-a746981622d9}, !- Outlet Branch Name 84
  {c4fe0b83-6661-47f1-8108-718442bbe9fc}, !- Outlet Branch Name 85
  {2d54df1d-ac09-48b8-8cd5-698fc8f25467}, !- Outlet Branch Name 86
  {96043942-6ca1-444d-8774-d57fef3abed7}, !- Outlet Branch Name 87
  {1392d360-87ba-4d21-8e0c-8d033337998d}, !- Outlet Branch Name 88
  {5790451b-3b7f-4173-b430-7c2225e5300f}, !- Outlet Branch Name 89
  {38ed2a8f-abe5-41c2-ac9e-4ce0e0dc82d4}, !- Outlet Branch Name 90
  {d1892397-6d9a-4c65-bc66-68b45e7b2388}, !- Outlet Branch Name 91
  {c68d0ab8-f545-4a6b-95d3-9c094ca48dde}, !- Outlet Branch Name 92
  {f1d8db17-4178-44fb-988e-396882863d8c}; !- Outlet Branch Name 93

OS:Connection,
  {9ec01a12-0bb9-40cd-9951-924260853068}, !- Handle
  {9633da4d-92ed-441f-acbd-dbbbc8ffbd73}, !- Name
  {100b4bf3-97a9-4917-bbd4-f02eff3a54ef}, !- Source Object
  17,                                     !- Outlet Port
  {7f0ffe95-6d3f-4808-8696-9ce917a68e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43091bb0-f5af-46ae-89aa-f47b0834d1d6}, !- Handle
  {8be920b8-07b4-4106-8732-60642f7ae809}, !- Name
  {7f0ffe95-6d3f-4808-8696-9ce917a68e8b}, !- Source Object
  3,                                      !- Outlet Port
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bce416-b044-4185-b5d7-790d04983188}, !- Handle
  {0f35b424-43f5-4fa4-b638-29d6c80bc994}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  3,                                      !- Outlet Port
  {10887e89-96cb-416a-90dc-eb1c8d850636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b7499c-9e14-4131-88e1-73d3edb56186}, !- Handle
  {1f1a3202-0b35-4dcd-a4d8-9a207b2ac0bb}, !- Name
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Source Object
  2,                                      !- Outlet Port
  {69e33cfa-a7d5-46a7-b494-805fc2762a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17840082-6eaf-4dd4-a245-1f29f06241a9}, !- Handle
  {e0a30f57-ac3e-4e2e-89a9-367935f3cee4}, !- Name
  {69e33cfa-a7d5-46a7-b494-805fc2762a5f}, !- Source Object
  3,                                      !- Outlet Port
  {100b4bf3-97a9-4917-bbd4-f02eff3a54ef}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {78888a2f-f80a-4521-9193-e4d0e56dfe20}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {17f04f8d-0eba-4181-8cda-e60cd1fb2077}, !- Inlet Node Name
  {cc5d5fdc-6708-4f46-877e-601ef90c9401}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {a01b0d4f-064b-48f1-bf2e-8809cb3b457b}, !- Handle
  Primary Boiler 1424kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  417224.056088516,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {ddcc49a9-49e4-4d09-985d-9112463ddb0e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1ad5ad85-2421-4a1d-8547-3a1acaaa41c6}, !- Boiler Water Inlet Node Name
  {a3a79719-7a90-4881-8e09-c73dd100c36a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {cc8fd546-b20b-4697-85e5-19fec703ea73}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {e0c34a32-980a-4a1d-8c48-f40276338cb3}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a416286d-78a6-403f-891c-552985045b76}, !- Boiler Water Inlet Node Name
  {4d255df8-f000-44ab-a55e-efb2796d64f6}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {d94b439d-97c7-4244-9131-239fa5fe767c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {32818756-2326-438f-a7b7-c9ecf8d99bc4}, !- Inlet Node Name
  {1b302631-25e8-448c-8454-4c5347c61c8d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {327381e2-b787-4245-a1e2-894998b9c6d3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e6881e7f-ed2b-42f4-a624-f0faa165d9bc}, !- Inlet Node Name
  {60f143a8-3922-4789-becd-b8101bdbd596}; !- Outlet Node Name

OS:Node,
  {a1c834df-de51-4ac3-a228-4d312b0d4e0e}, !- Handle
  Node 97,                                !- Name
  {cc5d5fdc-6708-4f46-877e-601ef90c9401}, !- Inlet Port
  {80063d0a-1c1e-46a6-b376-422af201a8e8}; !- Outlet Port

OS:Connection,
  {17f04f8d-0eba-4181-8cda-e60cd1fb2077}, !- Handle
  {ba22c4ea-10ff-46de-a434-6fb4fd4742fa}, !- Name
  {50d392cf-861f-4bf8-873e-413f77def174}, !- Source Object
  3,                                      !- Outlet Port
  {78888a2f-f80a-4521-9193-e4d0e56dfe20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5d5fdc-6708-4f46-877e-601ef90c9401}, !- Handle
  {c3fbaee4-d188-415e-8ae0-3c00fac09b86}, !- Name
  {78888a2f-f80a-4521-9193-e4d0e56dfe20}, !- Source Object
  3,                                      !- Outlet Port
  {a1c834df-de51-4ac3-a228-4d312b0d4e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80063d0a-1c1e-46a6-b376-422af201a8e8}, !- Handle
  {86fca4a8-0181-41c9-8685-19e3048b7e7b}, !- Name
  {a1c834df-de51-4ac3-a228-4d312b0d4e0e}, !- Source Object
  3,                                      !- Outlet Port
  {387891bc-58cc-4686-a652-8fd933e31905}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56210bfb-fe5f-4de0-bc85-93a058e8e07c}, !- Handle
  Node 98,                                !- Name
  {a3a79719-7a90-4881-8e09-c73dd100c36a}, !- Inlet Port
  {40561b32-a58b-4e7c-9473-aa575dd16393}; !- Outlet Port

OS:Connection,
  {1ad5ad85-2421-4a1d-8547-3a1acaaa41c6}, !- Handle
  {4033b7f6-e8d3-46d6-971f-89a74156ff71}, !- Name
  {1915d777-82d5-48bd-9d9e-965b17e70b02}, !- Source Object
  3,                                      !- Outlet Port
  {a01b0d4f-064b-48f1-bf2e-8809cb3b457b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a3a79719-7a90-4881-8e09-c73dd100c36a}, !- Handle
  {e7da33e4-b057-45ef-a97b-35796952fc47}, !- Name
  {a01b0d4f-064b-48f1-bf2e-8809cb3b457b}, !- Source Object
  13,                                     !- Outlet Port
  {56210bfb-fe5f-4de0-bc85-93a058e8e07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40561b32-a58b-4e7c-9473-aa575dd16393}, !- Handle
  {749034cf-599b-4cfe-9b6f-ee7728b211cf}, !- Name
  {56210bfb-fe5f-4de0-bc85-93a058e8e07c}, !- Source Object
  3,                                      !- Outlet Port
  {7480242a-c41b-4206-b797-676133646240}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {082c135f-9763-4c28-8ae1-a4d3da60e7cc}, !- Handle
  Node 99,                                !- Name
  {29d20791-5f9a-41e7-99a2-6b5f0b3703af}, !- Inlet Port
  {a416286d-78a6-403f-891c-552985045b76}; !- Outlet Port

OS:Connection,
  {29d20791-5f9a-41e7-99a2-6b5f0b3703af}, !- Handle
  {10a11ee1-ead6-4638-9e8c-9326556063f2}, !- Name
  {387891bc-58cc-4686-a652-8fd933e31905}, !- Source Object
  4,                                      !- Outlet Port
  {082c135f-9763-4c28-8ae1-a4d3da60e7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e02bde0-2e6a-494b-a8b3-27fcc9e25a1d}, !- Handle
  Node 100,                               !- Name
  {4d255df8-f000-44ab-a55e-efb2796d64f6}, !- Inlet Port
  {df069d87-2240-4d63-b116-ca9004c3f985}; !- Outlet Port

OS:Connection,
  {a416286d-78a6-403f-891c-552985045b76}, !- Handle
  {94c9bd08-2428-4eda-8869-c1b037509889}, !- Name
  {082c135f-9763-4c28-8ae1-a4d3da60e7cc}, !- Source Object
  3,                                      !- Outlet Port
  {cc8fd546-b20b-4697-85e5-19fec703ea73}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4d255df8-f000-44ab-a55e-efb2796d64f6}, !- Handle
  {c7a1d0bf-4953-4a55-b831-696d6f5212c1}, !- Name
  {cc8fd546-b20b-4697-85e5-19fec703ea73}, !- Source Object
  13,                                     !- Outlet Port
  {0e02bde0-2e6a-494b-a8b3-27fcc9e25a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df069d87-2240-4d63-b116-ca9004c3f985}, !- Handle
  {bc1816d7-c69a-4fc4-8228-8bfdc4aa444f}, !- Name
  {0e02bde0-2e6a-494b-a8b3-27fcc9e25a1d}, !- Source Object
  3,                                      !- Outlet Port
  {7480242a-c41b-4206-b797-676133646240}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7cdcf152-9726-46a0-be8b-1c6d6692bb4a}, !- Handle
  Node 101,                               !- Name
  {ac64f445-0679-40bb-aa2d-e232c1cf2d9d}, !- Inlet Port
  {32818756-2326-438f-a7b7-c9ecf8d99bc4}; !- Outlet Port

OS:Connection,
  {ac64f445-0679-40bb-aa2d-e232c1cf2d9d}, !- Handle
  {b52b5a10-9db9-4026-9014-f50de15717eb}, !- Name
  {387891bc-58cc-4686-a652-8fd933e31905}, !- Source Object
  5,                                      !- Outlet Port
  {7cdcf152-9726-46a0-be8b-1c6d6692bb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2837a227-15d8-4c48-829e-b952751e42bd}, !- Handle
  Node 102,                               !- Name
  {1b302631-25e8-448c-8454-4c5347c61c8d}, !- Inlet Port
  {f1118f52-e277-4953-821b-d01e67c22073}; !- Outlet Port

OS:Connection,
  {32818756-2326-438f-a7b7-c9ecf8d99bc4}, !- Handle
  {7c51a35b-2d4f-437d-9c1a-8332042f707c}, !- Name
  {7cdcf152-9726-46a0-be8b-1c6d6692bb4a}, !- Source Object
  3,                                      !- Outlet Port
  {d94b439d-97c7-4244-9131-239fa5fe767c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b302631-25e8-448c-8454-4c5347c61c8d}, !- Handle
  {6c7d9412-b402-476a-8bf7-7231793bff8d}, !- Name
  {d94b439d-97c7-4244-9131-239fa5fe767c}, !- Source Object
  3,                                      !- Outlet Port
  {2837a227-15d8-4c48-829e-b952751e42bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1118f52-e277-4953-821b-d01e67c22073}, !- Handle
  {ddee3405-4a32-4ee3-8d6f-820d77def3a2}, !- Name
  {2837a227-15d8-4c48-829e-b952751e42bd}, !- Source Object
  3,                                      !- Outlet Port
  {7480242a-c41b-4206-b797-676133646240}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2b92c87f-d410-4801-91a7-adce0fb3dda6}, !- Handle
  Node 103,                               !- Name
  {aa4e6d88-902d-47f2-9cd0-2890ff46fa42}, !- Inlet Port
  {e6881e7f-ed2b-42f4-a624-f0faa165d9bc}; !- Outlet Port

OS:Connection,
  {aa4e6d88-902d-47f2-9cd0-2890ff46fa42}, !- Handle
  {e57d2ec8-572a-4d84-b93f-ac655f67e653}, !- Name
  {7480242a-c41b-4206-b797-676133646240}, !- Source Object
  2,                                      !- Outlet Port
  {2b92c87f-d410-4801-91a7-adce0fb3dda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6881e7f-ed2b-42f4-a624-f0faa165d9bc}, !- Handle
  {9904ce63-346c-4749-b20f-aad24cf22a82}, !- Name
  {2b92c87f-d410-4801-91a7-adce0fb3dda6}, !- Source Object
  3,                                      !- Outlet Port
  {327381e2-b787-4245-a1e2-894998b9c6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f143a8-3922-4789-becd-b8101bdbd596}, !- Handle
  {ced909bf-7005-46a0-a2dc-0ebb81eaf376}, !- Name
  {327381e2-b787-4245-a1e2-894998b9c6d3}, !- Source Object
  3,                                      !- Outlet Port
  {38112c3f-84b3-437c-b033-be0c52bd9d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {a7eb3142-10ad-4354-9a50-de6565970d54}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {38112c3f-84b3-437c-b033-be0c52bd9d2b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Schedule Type Limits Name
  {122a3943-ddd4-4d1f-af02-f63b73e5552a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {122a3943-ddd4-4d1f-af02-f63b73e5552a}, !- Handle
  Schedule Day 3,                         !- Name
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {895b97e5-654d-4050-aeea-2aa8ffeaba4d}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a502b8ac-b32a-4989-8a2b-d183ea87fef6}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {895b97e5-654d-4050-aeea-2aa8ffeaba4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4b92eb8-f475-43e5-a337-00f7300b5119}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {895b97e5-654d-4050-aeea-2aa8ffeaba4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {860f7e49-ed6c-400f-8a97-7d522598f145}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {895b97e5-654d-4050-aeea-2aa8ffeaba4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0cb0cd68-6e03-4ee7-8761-8f9c53178614}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {993ac835-1551-4a5f-a9c9-f122c38bfb38}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {993ac835-1551-4a5f-a9c9-f122c38bfb38}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {52186e47-e3ff-45b6-b6cb-58716c49bf06}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc316e7c-ae04-471e-96f8-1dfb08b61f71}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc316e7c-ae04-471e-96f8-1dfb08b61f71}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a4f0c7f9-15bf-4890-bb2a-3bb12529ac3d}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2da3b410-b4cf-4f7b-857e-621fe226b76f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2da3b410-b4cf-4f7b-857e-621fe226b76f}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {a8c76039-b15a-4631-ba65-bc809c345543}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {e13a5e00-00d5-47e9-96a8-d5169ca3ca7e}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Availability Schedule
  {6db8e91b-7623-4d04-87ae-de8e15877812}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c96cbfe2-d84d-4541-ad5d-e56fbe4b089a}, !- Supply Side Inlet Node Name
  {ef21dc25-1be3-4f1f-b5e5-25aae5e2e8f6}, !- Demand Side Outlet Node Name
  {859cd080-0bc8-4252-8104-bc5bb79469ed}, !- Demand Side Inlet Node A
  {c0f04b4c-e537-4870-8543-20757d3d2d7d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Demand Mixer Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc742f29-b819-4e9f-8f3d-9715a96eff66}, !- Handle
  Node 104,                               !- Name
  {c96cbfe2-d84d-4541-ad5d-e56fbe4b089a}, !- Inlet Port
  {0e29ef1e-2510-42ed-a02b-fc3ecb9557eb}; !- Outlet Port

OS:Node,
  {03ed08f9-ec10-43ca-a0d8-54b268a4c812}, !- Handle
  Node 105,                               !- Name
  {7023827b-f028-4489-9530-03c044cb58bf}, !- Inlet Port
  {c0f04b4c-e537-4870-8543-20757d3d2d7d}; !- Outlet Port

OS:Connection,
  {c96cbfe2-d84d-4541-ad5d-e56fbe4b089a}, !- Handle
  {7c32ac32-6104-4c6f-8e38-9048d5fa4475}, !- Name
  {e13a5e00-00d5-47e9-96a8-d5169ca3ca7e}, !- Source Object
  8,                                      !- Outlet Port
  {dc742f29-b819-4e9f-8f3d-9715a96eff66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f04b4c-e537-4870-8543-20757d3d2d7d}, !- Handle
  {9f26896e-fbd6-417a-896e-a62a5b45ef20}, !- Name
  {03ed08f9-ec10-43ca-a0d8-54b268a4c812}, !- Source Object
  3,                                      !- Outlet Port
  {e13a5e00-00d5-47e9-96a8-d5169ca3ca7e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7f636f22-d25c-48b4-95ea-9118797bd95c}, !- Handle
  Node 106,                               !- Name
  {859cd080-0bc8-4252-8104-bc5bb79469ed}, !- Inlet Port
  {81eb838d-fbb4-4871-b3ea-6630c3646dce}; !- Outlet Port

OS:Node,
  {1381598f-4fd5-4dd5-ba22-ff12d75e32d5}, !- Handle
  Node 107,                               !- Name
  {b5fdad32-8060-4f67-b01b-c9caae6ca594}, !- Inlet Port
  {ef21dc25-1be3-4f1f-b5e5-25aae5e2e8f6}; !- Outlet Port

OS:Node,
  {8f029826-a692-4d72-8c6a-15a2ae2cdb87}, !- Handle
  Node 108,                               !- Name
  {b3be0226-e5ac-4b1b-9956-bd4aaad7251f}, !- Inlet Port
  {fd071486-4471-4d55-b87d-c21d003a8d97}; !- Outlet Port

OS:Connection,
  {859cd080-0bc8-4252-8104-bc5bb79469ed}, !- Handle
  {82f7fe65-082a-4df0-a984-1dcb70bc2a96}, !- Name
  {e13a5e00-00d5-47e9-96a8-d5169ca3ca7e}, !- Source Object
  10,                                     !- Outlet Port
  {7f636f22-d25c-48b4-95ea-9118797bd95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef21dc25-1be3-4f1f-b5e5-25aae5e2e8f6}, !- Handle
  {f93b8d69-b5d1-4b4b-9dd5-a6e440fa6ca4}, !- Name
  {1381598f-4fd5-4dd5-ba22-ff12d75e32d5}, !- Source Object
  3,                                      !- Outlet Port
  {e13a5e00-00d5-47e9-96a8-d5169ca3ca7e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {81eb838d-fbb4-4871-b3ea-6630c3646dce}, !- Inlet Node Name
  {0284851d-c915-4601-8d1b-6f6ea496e130}, !- Outlet Node Name 1
  {c8b0ac40-a01e-4707-af1a-b3c824433c01}, !- Outlet Node Name 2
  {8f1e62ce-47e9-45e2-a5e0-39d0d998e831}, !- Outlet Node Name 3
  {109cef9b-295e-4d72-806b-4c72957b5bc6}, !- Outlet Node Name 4
  {2e5e1c4a-6a84-4525-8c54-864978bda7a1}, !- Outlet Node Name 5
  {9a813674-fee7-43e8-ba69-4738e8a4de6f}, !- Outlet Node Name 6
  {2384ef47-b537-403c-99e1-07e99ebdfde0}, !- Outlet Node Name 7
  {ad39ef6a-f606-4553-8b09-7d72c6b4f0c4}, !- Outlet Node Name 8
  {5ce2c39a-f5f5-4494-8361-32ae6e35f4a2}, !- Outlet Node Name 9
  {a7ad2a28-1884-4e5b-8cc7-681d608139fa}, !- Outlet Node Name 10
  {92fb5312-d34c-4592-a280-85c4348effbf}, !- Outlet Node Name 11
  {7dcef528-4297-4d96-9e1d-7e45160d7501}, !- Outlet Node Name 12
  {6942a5fd-0bad-4a49-ad64-72c286f4f476}, !- Outlet Node Name 13
  {4e657e25-3df5-4529-8140-9b9f74928130}, !- Outlet Node Name 14
  {f9b27836-6974-4742-8cad-2594cf96eada}, !- Outlet Node Name 15
  {202d7482-557c-414a-a151-909d5bbf47f3}, !- Outlet Node Name 16
  {5d724524-f67b-4436-a861-33a452536aa8}, !- Outlet Node Name 17
  {7d8c1ca1-10e3-4eab-b51b-dc7fd42a064e}, !- Outlet Node Name 18
  {504f021e-1866-4807-b4fc-0c0cea18a37e}, !- Outlet Node Name 19
  {bc9b90c6-a668-45a9-9694-9930d44bfc41}, !- Outlet Node Name 20
  {05e673c6-2c47-47e9-a4b4-ee381b349fd7}, !- Outlet Node Name 21
  {b4ba12e7-6cf6-41e0-8136-fcc2b588423e}, !- Outlet Node Name 22
  {bf146651-9d95-47ee-aa61-2ff7eec84614}, !- Outlet Node Name 23
  {2a3b4f2d-40bc-469a-b88c-25fb89afa9fe}, !- Outlet Node Name 24
  {dce0784b-bbf1-4182-8a25-59f78e5fe46a}, !- Outlet Node Name 25
  {bb229c8f-fe22-44e0-9c11-e6a84d85f6f7}, !- Outlet Node Name 26
  {31ddf785-30d0-43f7-b264-66d27c03e129}, !- Outlet Node Name 27
  {2628e21f-1147-4cc8-a311-b6a1e76c822a}, !- Outlet Node Name 28
  {74978dc4-a363-446f-8dd9-5dbb526b8ed8}, !- Outlet Node Name 29
  {ab901daf-7810-4fb5-8125-d45761fd0f0e}, !- Outlet Node Name 30
  {95b8d52b-2919-4f09-94f7-6b946d7e8bfa}, !- Outlet Node Name 31
  {dce1eb93-c3f1-4b98-a14f-8a40d1d6bd7c}, !- Outlet Node Name 32
  {9513fca0-3479-4f38-854d-1d064e0423a9}, !- Outlet Node Name 33
  {d4c197f6-89fb-4554-8a87-b429e7219861}, !- Outlet Node Name 34
  {571762f5-9768-4495-9985-117e5abe3ab5}, !- Outlet Node Name 35
  {cff72a95-9cc7-48e8-ad4d-3606001245ae}, !- Outlet Node Name 36
  {3012edf2-12d7-4375-a387-57cc2a1cb152}, !- Outlet Node Name 37
  {195fa42e-b5fa-43cc-ba42-2b64574cde5b}, !- Outlet Node Name 38
  {705739fa-33f6-4c45-afb5-0c84cdce4f1b}, !- Outlet Node Name 39
  {9f320710-dd1e-49a6-9ac2-1e09cc7ad98c}, !- Outlet Node Name 40
  {eeccdb40-b390-48f4-9b8d-c6e643f94dca}, !- Outlet Node Name 41
  {34c9f65a-ed3b-440e-891c-8aee1cd9d375}, !- Outlet Node Name 42
  {93da5a90-796a-4408-a7e5-cdb8ac2d8b78}, !- Outlet Node Name 43
  {ef35fde6-4dee-4be9-a1ba-6a196552fd5b}, !- Outlet Node Name 44
  {63c07763-6305-445e-a6d9-d9dca7286101}, !- Outlet Node Name 45
  {a59224bb-ae23-43f8-a4fe-20cd05780d9b}, !- Outlet Node Name 46
  {53a591c0-74ac-4e19-8130-aaca1b819d7b}, !- Outlet Node Name 47
  {33fe1cbe-d497-464b-a84f-d19bbf46b1f9}, !- Outlet Node Name 48
  {1087dd36-0d98-42ef-89b8-9f3daf440881}, !- Outlet Node Name 49
  {4c20c44f-52b7-4b9d-816e-463657b17863}, !- Outlet Node Name 50
  {ddd1e317-8bab-41cc-b365-01218640ac6b}, !- Outlet Node Name 51
  {546cdfbb-d3d4-4c82-9323-d30c2cd885e5}, !- Outlet Node Name 52
  {51b08cdb-98a7-462d-b181-7386896fe36a}, !- Outlet Node Name 53
  {77d22d31-1322-412a-87d8-9505a5132448}, !- Outlet Node Name 54
  {4596e43a-2d51-4437-8a25-97b361799c10}, !- Outlet Node Name 55
  {87d047ae-1b6e-4125-a89a-266029a763b2}, !- Outlet Node Name 56
  {095c6d2d-5161-4c28-9aca-85e149c1d190}, !- Outlet Node Name 57
  {07b9d424-72a4-44bd-b1d2-0623e4839929}, !- Outlet Node Name 58
  {8531fa7b-5a1c-4b04-a78e-5a28e417c81b}, !- Outlet Node Name 59
  {4d08dad5-7318-4150-b23c-aa06dfc7ff61}, !- Outlet Node Name 60
  {16d978f3-ff9e-4574-abfc-a3cd07fd088d}, !- Outlet Node Name 61
  {5cc7ad63-a6e3-488d-83da-3e9fd4db29ad}, !- Outlet Node Name 62
  {6212a9d1-d82a-4be7-b57e-11e78c3f6e24}, !- Outlet Node Name 63
  {e1e87869-52b6-4163-8751-b770d123ef5a}, !- Outlet Node Name 64
  {7f7a52c0-2fc7-40b3-9285-4d820583e914}, !- Outlet Node Name 65
  {bf9942b3-4f5a-4d71-bf73-a709d3611641}, !- Outlet Node Name 66
  {17f80adf-c30c-4eb1-8a8e-12fa3ce1794a}, !- Outlet Node Name 67
  {1aea005b-1df4-445d-a60b-c43333f2379b}, !- Outlet Node Name 68
  {bf1dc818-8692-407a-82c9-343deac3c628}, !- Outlet Node Name 69
  {56847807-3e70-494c-aa42-e784ded066c0}, !- Outlet Node Name 70
  {f1c55b1e-9b7e-4b72-91ab-0b9cb3efb52a}, !- Outlet Node Name 71
  {49924a1a-f7be-4ab8-9421-d7934ae6146e}, !- Outlet Node Name 72
  {ee8f7080-0395-4947-be72-d4f42170c8d3}, !- Outlet Node Name 73
  {17ada1ac-fecf-48d6-b99f-b38eb2dbd8c4}, !- Outlet Node Name 74
  {203b9511-cbeb-4027-a7c0-a8014f5dc5af}, !- Outlet Node Name 75
  {98879004-dba9-4d6b-9068-4b41ac0712e3}, !- Outlet Node Name 76
  {5fa9e838-8aa8-4eb5-bab3-fa43624546c2}, !- Outlet Node Name 77
  {e956b411-0fec-432e-93dd-192bfec3f7d2}, !- Outlet Node Name 78
  {aee494cc-7b67-4c28-b97f-2f1c4e3ed9dd}, !- Outlet Node Name 79
  {f6c4ef5d-c59a-41cc-b28a-7b2ded754445}, !- Outlet Node Name 80
  {6a79169e-a76d-4be4-9001-3da3dd4a1823}, !- Outlet Node Name 81
  {46191607-9fca-4f76-a51d-f2b2eaa87048}, !- Outlet Node Name 82
  {f0da749b-3f74-47e3-af36-9c67a0529740}, !- Outlet Node Name 83
  {f1e47d7a-675e-4997-8f50-22e4584fc348}, !- Outlet Node Name 84
  {b314dbd1-365e-4ed1-ba5b-876a551a7198}, !- Outlet Node Name 85
  {9a1b4981-9e6d-44c8-8aaa-70b9c89b3184}, !- Outlet Node Name 86
  {db7ae564-4b5f-4981-bec6-8a5dd589a347}, !- Outlet Node Name 87
  {790242bd-4a65-4f5b-a1b2-7003b273e778}, !- Outlet Node Name 88
  {8b642470-5c46-4ca1-9ebe-1295aef43e70}; !- Outlet Node Name 89

OS:AirLoopHVAC:ZoneMixer,
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b5fdad32-8060-4f67-b01b-c9caae6ca594}, !- Outlet Node Name
  {69cdcd18-a556-48d2-8e13-19e02cc1d765}, !- Inlet Node Name 1
  {fd2ef585-1f17-4e35-b443-7ebcf092b4e6}, !- Inlet Node Name 2
  {b514be16-7fe0-4344-ac11-b2a1701807cc}, !- Inlet Node Name 3
  {e426db2b-1d79-49dd-86eb-61f07170e425}, !- Inlet Node Name 4
  {3dc9cbb7-2c1f-4637-9bb4-c514d9b8a78f}, !- Inlet Node Name 5
  {e8537ab3-695a-4a91-9807-322070a55af0}, !- Inlet Node Name 6
  {4153c8ca-a57e-431e-a142-56265b6686fb}, !- Inlet Node Name 7
  {b2ac567c-f213-4b97-9a5d-1d1a703de0da}, !- Inlet Node Name 8
  {d2563261-e0be-4fcc-ab0d-da445e67fbb9}, !- Inlet Node Name 9
  {6bd06c6e-8b48-4848-abc0-aa6deecd7583}, !- Inlet Node Name 10
  {273c6186-528a-44aa-a585-1b89068c8224}, !- Inlet Node Name 11
  {712c9f03-e6ae-4180-b54f-d51b6e745bfb}, !- Inlet Node Name 12
  {7deddfbf-7b5d-43a0-8ee6-d9bdd828633b}, !- Inlet Node Name 13
  {5302eb08-d2b4-4591-ab9b-1efdd1741b25}, !- Inlet Node Name 14
  {9ea6f9c5-277f-412c-99c0-4397c7b79e27}, !- Inlet Node Name 15
  {3aed97b2-5abc-4c35-83e1-3483c4ec322a}, !- Inlet Node Name 16
  {5db187ee-af2a-4b41-ada0-d3fdd6644298}, !- Inlet Node Name 17
  {b03468bc-ee72-430e-bf81-3f173bd061c9}, !- Inlet Node Name 18
  {31002aae-18a0-4494-9386-136cf5e0a625}, !- Inlet Node Name 19
  {c466f4e0-c0a8-4da4-85eb-d13b37e769ab}, !- Inlet Node Name 20
  {3c1c044a-2f33-46e6-a146-44ee24479b17}, !- Inlet Node Name 21
  {80ffb4d0-106d-4574-be33-7bc25fc2be7e}, !- Inlet Node Name 22
  {31737d9c-7668-4514-b867-715202c0597e}, !- Inlet Node Name 23
  {bac49b98-d598-4ecb-bf2e-fdec40d605be}, !- Inlet Node Name 24
  {08669930-4a99-4b32-861e-aca6ab7cb579}, !- Inlet Node Name 25
  {ff7e6c11-7965-4fb4-a09d-012a672e2afd}, !- Inlet Node Name 26
  {b5092594-b63f-49ab-8ba2-2d0ff2327ad8}, !- Inlet Node Name 27
  {c5252a95-0a13-4abc-8b95-c0e6c11d3034}, !- Inlet Node Name 28
  {5221237f-2cc5-441a-86f1-42f32f7d0ea5}, !- Inlet Node Name 29
  {0ae8288b-f253-457a-82b8-cd4d232d8f10}, !- Inlet Node Name 30
  {cd4cabea-0fef-41d5-aba0-a9633c0362e1}, !- Inlet Node Name 31
  {a12e847c-74c1-452a-a3ab-769aae63fc48}, !- Inlet Node Name 32
  {9de1572b-4f6d-4392-99ad-2eef68b2662e}, !- Inlet Node Name 33
  {a83f2cd9-45a8-45ca-8cc7-0ba4de45beb7}, !- Inlet Node Name 34
  {c9d9ce8f-a93b-44a3-8536-684ffcef72d3}, !- Inlet Node Name 35
  {fff3fb32-741f-4798-a5ee-a22e018341cf}, !- Inlet Node Name 36
  {a64ed2d9-dda9-4e5f-af9f-dd644b95e680}, !- Inlet Node Name 37
  {06d53da7-1488-43f7-a515-1a6f65e14479}, !- Inlet Node Name 38
  {d075a058-426a-4df0-afc2-ce7e9bdb56c9}, !- Inlet Node Name 39
  {453f6430-772d-4b9a-b080-9adef5539c65}, !- Inlet Node Name 40
  {6cf84730-8183-4bb3-bff3-578bead62fa0}, !- Inlet Node Name 41
  {c76e76cd-7836-44c2-b607-3502eb7e3def}, !- Inlet Node Name 42
  {8d5a4ec1-93c7-45f1-b7cc-fc1b35fe6226}, !- Inlet Node Name 43
  {6a5202df-3425-4034-823f-c499c19d01c5}, !- Inlet Node Name 44
  {44155bf8-8d72-4dd7-a892-87369679ceb8}, !- Inlet Node Name 45
  {4173f097-a007-4334-9561-ad8393d4398c}, !- Inlet Node Name 46
  {9dda1caf-f80f-4643-a74a-9a80109c5981}, !- Inlet Node Name 47
  {2944e0ca-d99c-4dad-938c-92e705cd1b58}, !- Inlet Node Name 48
  {00173d40-8627-4cd4-a4d0-8244d1ba145a}, !- Inlet Node Name 49
  {790e5e7f-c040-46dc-937f-80ebc4dffcc6}, !- Inlet Node Name 50
  {27d7158a-445e-4555-8152-1cb916933eb9}, !- Inlet Node Name 51
  {df8d83fe-ef9d-44ff-b61c-879d6d897b64}, !- Inlet Node Name 52
  {614d08ab-7e50-4206-ad8d-774ca9d4591f}, !- Inlet Node Name 53
  {123dc79f-52b5-4138-b275-cfb5d41b674e}, !- Inlet Node Name 54
  {446276a2-b8e9-4b61-9a6d-7eab190942a4}, !- Inlet Node Name 55
  {f95a0dde-713b-44ba-8ccb-50011440217c}, !- Inlet Node Name 56
  {c0738dfc-7624-4fe0-8109-d84e82e18073}, !- Inlet Node Name 57
  {86807742-6cbc-4e4b-8005-49a6eea7a6c5}, !- Inlet Node Name 58
  {4f98e880-46de-418a-951a-5a47d54b85e7}, !- Inlet Node Name 59
  {13e09add-511c-4e2f-ba0c-5e210c96f5bd}, !- Inlet Node Name 60
  {a4eb96b4-bdd5-420d-9ce9-db084559f815}, !- Inlet Node Name 61
  {2a4c8e14-7baa-4d86-86c2-7c3fa65ca3de}, !- Inlet Node Name 62
  {970f2dea-2188-4a9a-b929-266aece25548}, !- Inlet Node Name 63
  {7e748e7f-6b2c-476c-b268-2606507f3c01}, !- Inlet Node Name 64
  {371b4c5a-7a5b-4418-84f5-b86157d79c0b}, !- Inlet Node Name 65
  {66509b8c-2cab-46e8-bd69-791dfe895c8c}, !- Inlet Node Name 66
  {a5889063-c206-4db6-b32b-d7392c2dfb0f}, !- Inlet Node Name 67
  {53345584-61bf-4722-b87d-8d0e07925c7f}, !- Inlet Node Name 68
  {d15d5d82-9560-4308-bbd8-1ed8831f21d6}, !- Inlet Node Name 69
  {a0bf081d-9e99-40b3-852f-31bf5dfd82c0}, !- Inlet Node Name 70
  {76356dc3-f379-42d8-8b0c-33e4ab997f04}, !- Inlet Node Name 71
  {59896e2d-88e0-497a-b9f8-2d8fc1a4d479}, !- Inlet Node Name 72
  {753ef0b7-036f-4a22-a526-ec91a1edc3ff}, !- Inlet Node Name 73
  {557d0a21-3e07-4264-a181-7dbec89e90a2}, !- Inlet Node Name 74
  {1047b5d7-2e7d-4871-b72b-92f28aef0504}, !- Inlet Node Name 75
  {961de7dd-52f4-4b7a-bca8-29f5ebd94ada}, !- Inlet Node Name 76
  {4f06102f-7d77-49c3-88e5-107f229065b1}, !- Inlet Node Name 77
  {f65c4b4e-c90e-453a-a5d1-08640ba021e7}, !- Inlet Node Name 78
  {550af4d6-10e9-400d-ab28-fd12690a3757}, !- Inlet Node Name 79
  {c168ce77-b8d8-48aa-8a0e-29c4060eedc8}, !- Inlet Node Name 80
  {9343671b-8db6-4220-b9c2-0c10ad7eb981}, !- Inlet Node Name 81
  {cd7c96b8-8515-464c-8d7c-a55f65ac8d75}, !- Inlet Node Name 82
  {24680bda-c06e-4593-86d0-e285409b3b1e}, !- Inlet Node Name 83
  {b6ba0b89-0174-4278-a093-c86dd9da485e}, !- Inlet Node Name 84
  {2d6c4ddd-8c17-454b-b5bc-a2cdc361d3e1}, !- Inlet Node Name 85
  {d2f1201f-28c2-4169-8e7b-3732a13ea005}, !- Inlet Node Name 86
  {731cfe8c-8298-445e-acc8-eeb6f8705d40}, !- Inlet Node Name 87
  {040904d7-5660-4d45-b40a-27feec926eeb}, !- Inlet Node Name 88
  {4c674c7d-b139-410f-bffc-917ff9cada55}; !- Inlet Node Name 89

OS:Connection,
  {81eb838d-fbb4-4871-b3ea-6630c3646dce}, !- Handle
  {064afae0-b8fa-4ed3-a888-373f6c357077}, !- Name
  {7f636f22-d25c-48b4-95ea-9118797bd95c}, !- Source Object
  3,                                      !- Outlet Port
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fdad32-8060-4f67-b01b-c9caae6ca594}, !- Handle
  {51cecc39-70d6-4cd3-ad73-e1ef392b3708}, !- Name
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Source Object
  2,                                      !- Outlet Port
  {1381598f-4fd5-4dd5-ba22-ff12d75e32d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f176e32-871d-4c4a-88c4-601c41907b55}, !- Handle
  {e13a5e00-00d5-47e9-96a8-d5169ca3ca7e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {4b7dfb53-aee9-4375-b664-c6bfcc4e8ac9}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c28108b8-a584-458c-914b-f748a88097ca}, !- Air Inlet Node Name
  {7023827b-f028-4489-9530-03c044cb58bf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {28d6dbc0-9f8e-4fc2-a881-fa45598f9d52}, !- Handle
  Coil Heating Water 1,                   !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49ce3c8b-9a3b-4dd0-9863-6e7620876fda}, !- Water Inlet Node Name
  {dabc3606-0e6e-458e-90ae-820c5c8aa039}, !- Water Outlet Node Name
  {5ce9c7c0-e1d6-48c6-9ce6-93b53e20a342}, !- Air Inlet Node Name
  {b895df13-d349-4e6c-9226-baaf458b137e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bfa91855-9750-4865-b99a-a8b37cf99bd9}, !- Handle
  Node 109,                               !- Name
  {dabc3606-0e6e-458e-90ae-820c5c8aa039}, !- Inlet Port
  {364886bd-3f60-474e-9f0b-916685eafed6}; !- Outlet Port

OS:Connection,
  {49ce3c8b-9a3b-4dd0-9863-6e7620876fda}, !- Handle
  {50348782-fddb-47d5-abd9-6251cf94c9bf}, !- Name
  {10887e89-96cb-416a-90dc-eb1c8d850636}, !- Source Object
  3,                                      !- Outlet Port
  {28d6dbc0-9f8e-4fc2-a881-fa45598f9d52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dabc3606-0e6e-458e-90ae-820c5c8aa039}, !- Handle
  {5ce8a14f-570a-4398-8dd0-c8728a4d1b4c}, !- Name
  {28d6dbc0-9f8e-4fc2-a881-fa45598f9d52}, !- Source Object
  6,                                      !- Outlet Port
  {bfa91855-9750-4865-b99a-a8b37cf99bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364886bd-3f60-474e-9f0b-916685eafed6}, !- Handle
  {1fd59c3c-fb75-497f-bab2-37a30bd35eb6}, !- Name
  {bfa91855-9750-4865-b99a-a8b37cf99bd9}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {0fce0320-0fa3-4ff0-b274-51771d9727e0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {877c6c7f-1439-45a3-b0b4-d7be5a68c0c1}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c70ecb81-a338-4da4-ad33-4facd8d37803}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {baae716d-87c3-4087-b0d7-1787d8ab40ff}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d14091f8-37dd-46f7-9d68-49abe4c774d4}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c5c2e522-722c-4992-872f-dfbe4cefc91c}, !- Handle
  Coil Cooling DX Single Speed 1 210kBtu/hr 9.7EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43834323188738,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {feae45aa-1696-4661-bf09-a732cddd0e21}, !- Air Inlet Node Name
  {96aa6332-b2ff-447f-909f-e442ff562a9d}, !- Air Outlet Node Name
  {fb593c60-d2bd-455f-a2bb-d0c36bb28bb5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dff4403d-b9cf-4430-a88a-ec43ca142b33}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d815c4d-ca5d-4b42-8cc1-d0bc93957fb4}, !- Energy Input Ratio Function of Temperature Curve Name
  {aefa34c7-420f-4a9a-801f-780069300a77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {191e6a2f-0a3a-4002-92e1-8c19e6eb81be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cd26f693-8ab3-4d90-8ece-94cc4e0b3389}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2c66bac8-3843-4b60-ad41-dca33583a4c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2c66bac8-3843-4b60-ad41-dca33583a4c0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d95fb312-1bd5-47b2-a3ea-d6e173284cfc}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {cd26f693-8ab3-4d90-8ece-94cc4e0b3389}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {616c1493-64ca-47a5-afc4-656f175097b2}, !- Mixed Air Node Name
  {5be17e0e-2df2-4b4f-b131-fff628bcb18e}, !- Outdoor Air Stream Node Name
  {6dee9fbf-861f-4914-87f8-ae727422e3ce}, !- Relief Air Stream Node Name
  {0e29ef1e-2510-42ed-a02b-fc3ecb9557eb}; !- Return Air Stream Node Name

OS:Node,
  {c7878dba-7713-4014-bd04-b78f507fab9f}, !- Handle
  Node 110,                               !- Name
  ,                                       !- Inlet Port
  {5be17e0e-2df2-4b4f-b131-fff628bcb18e}; !- Outlet Port

OS:Connection,
  {5be17e0e-2df2-4b4f-b131-fff628bcb18e}, !- Handle
  {ac9e5b3b-0e73-4ee4-a38f-5b351648621e}, !- Name
  {c7878dba-7713-4014-bd04-b78f507fab9f}, !- Source Object
  3,                                      !- Outlet Port
  {d95fb312-1bd5-47b2-a3ea-d6e173284cfc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5d79c33-284b-414e-8ffe-65ab2f238e20}, !- Handle
  Node 111,                               !- Name
  {6dee9fbf-861f-4914-87f8-ae727422e3ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dee9fbf-861f-4914-87f8-ae727422e3ce}, !- Handle
  {cf5d656e-c8e7-4c75-9053-056294d9f354}, !- Name
  {d95fb312-1bd5-47b2-a3ea-d6e173284cfc}, !- Source Object
  7,                                      !- Outlet Port
  {c5d79c33-284b-414e-8ffe-65ab2f238e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7023827b-f028-4489-9530-03c044cb58bf}, !- Handle
  {4ce8bbdb-07c9-4b18-8825-f99af8ceb3ef}, !- Name
  {4b7dfb53-aee9-4375-b664-c6bfcc4e8ac9}, !- Source Object
  9,                                      !- Outlet Port
  {03ed08f9-ec10-43ca-a0d8-54b268a4c812}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbbc2d41-83c5-4874-825b-6d58e47e9d14}, !- Handle
  Node 112,                               !- Name
  {b895df13-d349-4e6c-9226-baaf458b137e}, !- Inlet Port
  {c28108b8-a584-458c-914b-f748a88097ca}; !- Outlet Port

OS:Connection,
  {b895df13-d349-4e6c-9226-baaf458b137e}, !- Handle
  {ecdfbbf2-9056-49e0-8fbf-1d7f31629093}, !- Name
  {28d6dbc0-9f8e-4fc2-a881-fa45598f9d52}, !- Source Object
  8,                                      !- Outlet Port
  {dbbc2d41-83c5-4874-825b-6d58e47e9d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28108b8-a584-458c-914b-f748a88097ca}, !- Handle
  {05d54198-05dd-41b9-b470-3e8b86e0220d}, !- Name
  {dbbc2d41-83c5-4874-825b-6d58e47e9d14}, !- Source Object
  3,                                      !- Outlet Port
  {4b7dfb53-aee9-4375-b664-c6bfcc4e8ac9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dd8ca015-5c4e-476d-aa8c-d53900c34520}, !- Handle
  Controller Water Coil 1,                !- Name
  {28d6dbc0-9f8e-4fc2-a881-fa45598f9d52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {616c24ef-db0f-43a8-a94e-417c3b3d40e0}, !- Handle
  Node 113,                               !- Name
  {96aa6332-b2ff-447f-909f-e442ff562a9d}, !- Inlet Port
  {5ce9c7c0-e1d6-48c6-9ce6-93b53e20a342}; !- Outlet Port

OS:Connection,
  {96aa6332-b2ff-447f-909f-e442ff562a9d}, !- Handle
  {d370bc34-7c9f-42a3-9aea-1c5d3c347234}, !- Name
  {c5c2e522-722c-4992-872f-dfbe4cefc91c}, !- Source Object
  9,                                      !- Outlet Port
  {616c24ef-db0f-43a8-a94e-417c3b3d40e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce9c7c0-e1d6-48c6-9ce6-93b53e20a342}, !- Handle
  {ab56a3c7-7969-432d-acf0-0b875fa4f3f1}, !- Name
  {616c24ef-db0f-43a8-a94e-417c3b3d40e0}, !- Source Object
  3,                                      !- Outlet Port
  {28d6dbc0-9f8e-4fc2-a881-fa45598f9d52}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5070d106-bfe7-4b0d-afa8-d5a22ea7d1f9}, !- Handle
  Node 114,                               !- Name
  {616c1493-64ca-47a5-afc4-656f175097b2}, !- Inlet Port
  {feae45aa-1696-4661-bf09-a732cddd0e21}; !- Outlet Port

OS:Connection,
  {0e29ef1e-2510-42ed-a02b-fc3ecb9557eb}, !- Handle
  {59853bd6-ab58-4504-a5b1-8b4d9045b5a4}, !- Name
  {dc742f29-b819-4e9f-8f3d-9715a96eff66}, !- Source Object
  3,                                      !- Outlet Port
  {d95fb312-1bd5-47b2-a3ea-d6e173284cfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {616c1493-64ca-47a5-afc4-656f175097b2}, !- Handle
  {a053420d-dd75-406e-b2aa-64290da3e23c}, !- Name
  {d95fb312-1bd5-47b2-a3ea-d6e173284cfc}, !- Source Object
  5,                                      !- Outlet Port
  {5070d106-bfe7-4b0d-afa8-d5a22ea7d1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feae45aa-1696-4661-bf09-a732cddd0e21}, !- Handle
  {2bfb2ce0-1b1e-406e-8104-0fa4b8a777df}, !- Name
  {5070d106-bfe7-4b0d-afa8-d5a22ea7d1f9}, !- Source Object
  3,                                      !- Outlet Port
  {c5c2e522-722c-4992-872f-dfbe4cefc91c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a86be802-b2be-40a6-921c-2af8199b08e5}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  {663c1eb3-664d-4a99-8225-5acf62382dc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {663c1eb3-664d-4a99-8225-5acf62382dc9}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {dbd4f54c-d01a-4ec2-9690-a929f050e09c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9bacdc6a-f3e7-4e06-880c-f83f84bc4c96}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {a86be802-b2be-40a6-921c-2af8199b08e5}, !- Schedule Name
  {03ed08f9-ec10-43ca-a0d8-54b268a4c812}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3ee317f4-c500-4970-8745-410f0d6fcd35}, !- Handle
  Coil Heating Electric 1,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {445de697-6f49-4936-8028-300596d7341f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f08c674-cf9d-4931-bf73-830d7f518770}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42316f9f-b8d2-46e6-a693-9db04c08782a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69407e4a-ced6-4d46-903e-5b7f349c59cf}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {53def728-e91f-4955-ab01-8ab1d6c42d4b}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {902aa7c6-261b-4967-9668-ef80fb23cf3d}, !- Handle
  Coil Cooling DX Single Speed 2 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72531069068819,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5e59944-78e0-4019-a10c-36658f2e02df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2497bc37-5d2f-450f-9622-b9b2eea6cdf6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c79c303-0e81-4cda-90b2-13cab6d4b75c}, !- Energy Input Ratio Function of Temperature Curve Name
  {aac468d5-c37f-4565-a82d-f72a1d5fb779}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {22e86e8b-999e-406b-9bd6-d333017a6a1f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {17972a17-0541-4013-9bcc-ac4c00740bd5}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {789d94c8-23d9-46d7-a68a-7c6cd971c03f}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0e23bc24-0ac5-4567-9546-7b964952ae89}, !- Air Inlet Node Name
  {05125bca-3458-428d-91ca-f7a7723a5cf7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17972a17-0541-4013-9bcc-ac4c00740bd5}, !- Supply Air Fan Name
  {3ee317f4-c500-4970-8745-410f0d6fcd35}, !- Heating Coil Name
  {902aa7c6-261b-4967-9668-ef80fb23cf3d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {41659bc8-058f-4b01-b74d-ab97306eef94}, !- Handle
  Node 115,                               !- Name
  {794fe828-f4f1-4342-bc71-ad71dee2301c}, !- Inlet Port
  {0e23bc24-0ac5-4567-9546-7b964952ae89}; !- Outlet Port

OS:Connection,
  {794fe828-f4f1-4342-bc71-ad71dee2301c}, !- Handle
  {4746961a-549c-4c46-965f-182113b94cd6}, !- Name
  {5068141a-f95b-4c62-a02b-73ae3548ba23}, !- Source Object
  3,                                      !- Outlet Port
  {41659bc8-058f-4b01-b74d-ab97306eef94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e23bc24-0ac5-4567-9546-7b964952ae89}, !- Handle
  {cf14320a-600f-4832-b2ae-08fdaaccc48a}, !- Name
  {41659bc8-058f-4b01-b74d-ab97306eef94}, !- Source Object
  3,                                      !- Outlet Port
  {789d94c8-23d9-46d7-a68a-7c6cd971c03f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af3a4d11-8785-43d2-a4bc-35b98f13d753}, !- Handle
  Node 116,                               !- Name
  {05125bca-3458-428d-91ca-f7a7723a5cf7}, !- Inlet Port
  {f56ddfb1-3b2a-4f52-a89a-a82c9e9896f7}; !- Outlet Port

OS:Connection,
  {f56ddfb1-3b2a-4f52-a89a-a82c9e9896f7}, !- Handle
  {67c5eb40-c2d0-44c2-bfe4-3b284d53dc71}, !- Name
  {af3a4d11-8785-43d2-a4bc-35b98f13d753}, !- Source Object
  3,                                      !- Outlet Port
  {4ae582d4-1498-4bfe-8bd8-bcff75dad8bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05125bca-3458-428d-91ca-f7a7723a5cf7}, !- Handle
  {f4dc3b2f-a13b-4b27-b470-1ce4b47ed9ff}, !- Name
  {789d94c8-23d9-46d7-a68a-7c6cd971c03f}, !- Source Object
  4,                                      !- Outlet Port
  {af3a4d11-8785-43d2-a4bc-35b98f13d753}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5ffc3708-b9cb-4566-bc53-cae2332ecddc}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {76a9cfb4-6c55-47d0-9828-e236cb6358d8}, !- Water Inlet Node Name
  {96f9b58d-76e5-4120-b7fc-6019225e2471}; !- Water Outlet Node Name

OS:Node,
  {6dd28093-30c2-4f24-807d-934ab53e355d}, !- Handle
  Node 117,                               !- Name
  {114ec41a-8dd1-42cc-9321-f6953422b9e7}, !- Inlet Port
  {76a9cfb4-6c55-47d0-9828-e236cb6358d8}; !- Outlet Port

OS:Connection,
  {114ec41a-8dd1-42cc-9321-f6953422b9e7}, !- Handle
  {be174d7a-1663-4924-8add-c0fd801f31dc}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  4,                                      !- Outlet Port
  {6dd28093-30c2-4f24-807d-934ab53e355d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b75c3a1-dfc2-4425-ae18-387e380f9e5c}, !- Handle
  Node 118,                               !- Name
  {96f9b58d-76e5-4120-b7fc-6019225e2471}, !- Inlet Port
  {0eac66cb-9419-49be-bf72-5349111bb1b7}; !- Outlet Port

OS:Connection,
  {76a9cfb4-6c55-47d0-9828-e236cb6358d8}, !- Handle
  {dfd76562-f653-48e6-9c21-a5ba4f355780}, !- Name
  {6dd28093-30c2-4f24-807d-934ab53e355d}, !- Source Object
  3,                                      !- Outlet Port
  {5ffc3708-b9cb-4566-bc53-cae2332ecddc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96f9b58d-76e5-4120-b7fc-6019225e2471}, !- Handle
  {3994dc44-4009-450a-bde2-a7ab79b52e5d}, !- Name
  {5ffc3708-b9cb-4566-bc53-cae2332ecddc}, !- Source Object
  10,                                     !- Outlet Port
  {7b75c3a1-dfc2-4425-ae18-387e380f9e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eac66cb-9419-49be-bf72-5349111bb1b7}, !- Handle
  {148e01b9-b414-4e22-984b-ffe126a19b73}, !- Name
  {7b75c3a1-dfc2-4425-ae18-387e380f9e5c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {73f839e7-614d-4cfb-ae42-f0296f04b2be}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5ffc3708-b9cb-4566-bc53-cae2332ecddc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7c45136b-50f7-4d23-af49-f8d0eb28e745}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0284851d-c915-4601-8d1b-6f6ea496e130}, !- Inlet Air Node Name
  {b3be0226-e5ac-4b1b-9956-bd4aaad7251f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adee503a-d94f-48cb-87ff-3f8d5ef5d5c8}, !- Handle
  Node 119,                               !- Name
  {fe1cd6f2-6b4c-4e19-a21a-b4f554799b6d}, !- Inlet Port
  {69cdcd18-a556-48d2-8e13-19e02cc1d765}; !- Outlet Port

OS:Connection,
  {fd071486-4471-4d55-b87d-c21d003a8d97}, !- Handle
  {f1d42114-350e-44aa-baa2-6a00b422a581}, !- Name
  {8f029826-a692-4d72-8c6a-15a2ae2cdb87}, !- Source Object
  3,                                      !- Outlet Port
  {4ae582d4-1498-4bfe-8bd8-bcff75dad8bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fe1cd6f2-6b4c-4e19-a21a-b4f554799b6d}, !- Handle
  {a07d3eaf-77db-4148-9930-d708226473c5}, !- Name
  {8e1c63b7-7f3c-49be-b043-b610b2fc85ff}, !- Source Object
  12,                                     !- Outlet Port
  {adee503a-d94f-48cb-87ff-3f8d5ef5d5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cdcd18-a556-48d2-8e13-19e02cc1d765}, !- Handle
  {8e63bf59-ed41-48e0-a837-51f4375b9241}, !- Name
  {adee503a-d94f-48cb-87ff-3f8d5ef5d5c8}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0284851d-c915-4601-8d1b-6f6ea496e130}, !- Handle
  {a3ad321e-1af5-43e2-8713-501a21f3ffd8}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  3,                                      !- Outlet Port
  {7c45136b-50f7-4d23-af49-f8d0eb28e745}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3be0226-e5ac-4b1b-9956-bd4aaad7251f}, !- Handle
  {3d69b99c-d514-486d-b6d7-669d97868e63}, !- Name
  {7c45136b-50f7-4d23-af49-f8d0eb28e745}, !- Source Object
  4,                                      !- Outlet Port
  {8f029826-a692-4d72-8c6a-15a2ae2cdb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f4df4d9e-5d7e-47db-ad5c-7bc381c0074d}, !- Handle
  Coil Heating Electric 2,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6fbce653-165e-4436-9d7a-0d633f48cf18}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffcbf954-51fb-49c9-a3de-c4dd5d3bcb1b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66e5a025-4b12-4d6e-8337-b3e205b279f4}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e0430e9-eaa0-43a8-8cd8-916daf6ca18f}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74c03e00-05dc-47a6-9fcf-53f414aeb341}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c96c4863-55c4-4bd0-9563-ae540e44bb4f}, !- Handle
  Coil Cooling DX Single Speed 3 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69162532402631,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d52af97-2455-46a2-be39-3c32e32eb73a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b8fc91f8-8d1e-4486-8077-e9dd16d32eb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {186d94d4-0345-4430-aa18-825edace4a00}, !- Energy Input Ratio Function of Temperature Curve Name
  {2f09fb58-69a4-4cfa-ac72-3d5b13cbd4b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5d303312-b9fa-4f4d-be3f-8ba0119b8ed8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {72207a1b-79b9-4db1-8105-cc4c72127a50}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b96f18bc-fc0b-4422-85c4-ef7e86326871}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a49672e9-740c-4144-b512-aa683a5a151b}, !- Air Inlet Node Name
  {8aafb31f-4280-45d8-95c6-b660608cf7da}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72207a1b-79b9-4db1-8105-cc4c72127a50}, !- Supply Air Fan Name
  {f4df4d9e-5d7e-47db-ad5c-7bc381c0074d}, !- Heating Coil Name
  {c96c4863-55c4-4bd0-9563-ae540e44bb4f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3a4621e2-c29f-4527-b39b-ceb51c30c04e}, !- Handle
  Node 120,                               !- Name
  {12cab2f4-8300-4b41-b274-350cb5ca0f3f}, !- Inlet Port
  {a49672e9-740c-4144-b512-aa683a5a151b}; !- Outlet Port

OS:Connection,
  {12cab2f4-8300-4b41-b274-350cb5ca0f3f}, !- Handle
  {d29a39e2-f752-43f2-a3d8-75564c7d4cff}, !- Name
  {99fc56c5-3457-48a2-bab2-733db5ed9bdc}, !- Source Object
  3,                                      !- Outlet Port
  {3a4621e2-c29f-4527-b39b-ceb51c30c04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49672e9-740c-4144-b512-aa683a5a151b}, !- Handle
  {808ad928-b05a-4d6c-92a7-f9a3527f417e}, !- Name
  {3a4621e2-c29f-4527-b39b-ceb51c30c04e}, !- Source Object
  3,                                      !- Outlet Port
  {b96f18bc-fc0b-4422-85c4-ef7e86326871}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8dafd0f-00a8-4fc7-90c4-883dbb155136}, !- Handle
  Node 121,                               !- Name
  {8aafb31f-4280-45d8-95c6-b660608cf7da}, !- Inlet Port
  {37505884-f7e1-4bbc-9950-da0f65f62442}; !- Outlet Port

OS:Connection,
  {37505884-f7e1-4bbc-9950-da0f65f62442}, !- Handle
  {df02beda-ac1b-4a50-90d2-0b1959ee6d0e}, !- Name
  {a8dafd0f-00a8-4fc7-90c4-883dbb155136}, !- Source Object
  3,                                      !- Outlet Port
  {e4faec01-4716-47e5-ac92-1c03f62f8210}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8aafb31f-4280-45d8-95c6-b660608cf7da}, !- Handle
  {169d0d15-189f-4678-b494-e4bd033bb1c7}, !- Name
  {b96f18bc-fc0b-4422-85c4-ef7e86326871}, !- Source Object
  4,                                      !- Outlet Port
  {a8dafd0f-00a8-4fc7-90c4-883dbb155136}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {40a670d4-dba3-4928-a218-d4deba02de36}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fbe5f0d8-41b8-48df-8dfd-b96ea96fa1f6}, !- Water Inlet Node Name
  {759c11f5-40c9-40da-b63d-0d64aee138a4}; !- Water Outlet Node Name

OS:Node,
  {4ac503c4-f579-46e0-bea9-def51dc1ba86}, !- Handle
  Node 122,                               !- Name
  {13e0136d-1c7e-4bae-9cd4-44a4ad5a2445}, !- Inlet Port
  {fbe5f0d8-41b8-48df-8dfd-b96ea96fa1f6}; !- Outlet Port

OS:Connection,
  {13e0136d-1c7e-4bae-9cd4-44a4ad5a2445}, !- Handle
  {2993bb5c-c902-466d-bb86-313e3171dc93}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  5,                                      !- Outlet Port
  {4ac503c4-f579-46e0-bea9-def51dc1ba86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88250dae-c029-4c22-951f-0a0880f8205e}, !- Handle
  Node 123,                               !- Name
  {759c11f5-40c9-40da-b63d-0d64aee138a4}, !- Inlet Port
  {6937ac39-0487-41b9-bab8-ea07caa04d61}; !- Outlet Port

OS:Connection,
  {fbe5f0d8-41b8-48df-8dfd-b96ea96fa1f6}, !- Handle
  {ca8092d4-3e38-442c-bb42-1e7e73b7b356}, !- Name
  {4ac503c4-f579-46e0-bea9-def51dc1ba86}, !- Source Object
  3,                                      !- Outlet Port
  {40a670d4-dba3-4928-a218-d4deba02de36}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {759c11f5-40c9-40da-b63d-0d64aee138a4}, !- Handle
  {00671295-6018-4e79-9bb5-53ad71d4b54a}, !- Name
  {40a670d4-dba3-4928-a218-d4deba02de36}, !- Source Object
  10,                                     !- Outlet Port
  {88250dae-c029-4c22-951f-0a0880f8205e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6937ac39-0487-41b9-bab8-ea07caa04d61}, !- Handle
  {9df36aa4-1ac8-4333-adcd-91f7b86a7a6d}, !- Name
  {88250dae-c029-4c22-951f-0a0880f8205e}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {88c0f2e9-a4ba-4426-8666-df46b5a729b3}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {40a670d4-dba3-4928-a218-d4deba02de36}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a8b91c4a-6941-429a-bfbc-bceeac527923}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c8b0ac40-a01e-4707-af1a-b3c824433c01}, !- Inlet Air Node Name
  {86a1b7c5-ab38-47cd-a79e-4a9f42c29dfc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcc18f73-d33c-4432-ad15-e30fe4b100c5}, !- Handle
  Node 124,                               !- Name
  {86a1b7c5-ab38-47cd-a79e-4a9f42c29dfc}, !- Inlet Port
  {e552ff32-8158-4f59-8837-e47da919545a}; !- Outlet Port

OS:Node,
  {fc1cf22d-5e69-43b2-91db-2ac39863cbbd}, !- Handle
  Node 125,                               !- Name
  {11e623c0-0a75-4f9d-8810-0ab45bcf509e}, !- Inlet Port
  {fd2ef585-1f17-4e35-b443-7ebcf092b4e6}; !- Outlet Port

OS:Connection,
  {e552ff32-8158-4f59-8837-e47da919545a}, !- Handle
  {0c76fc6e-fde4-43c1-bce2-169c9910c551}, !- Name
  {fcc18f73-d33c-4432-ad15-e30fe4b100c5}, !- Source Object
  3,                                      !- Outlet Port
  {e4faec01-4716-47e5-ac92-1c03f62f8210}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11e623c0-0a75-4f9d-8810-0ab45bcf509e}, !- Handle
  {a95486a3-243c-402e-8884-e721936e7ddb}, !- Name
  {7c5699cd-5e8a-4547-8a4d-eed93df14a12}, !- Source Object
  12,                                     !- Outlet Port
  {fc1cf22d-5e69-43b2-91db-2ac39863cbbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2ef585-1f17-4e35-b443-7ebcf092b4e6}, !- Handle
  {69e4de69-35d9-433a-a987-e778c8538216}, !- Name
  {fc1cf22d-5e69-43b2-91db-2ac39863cbbd}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8b0ac40-a01e-4707-af1a-b3c824433c01}, !- Handle
  {78a9d33f-8917-4431-8416-c1bcd17d6471}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  4,                                      !- Outlet Port
  {a8b91c4a-6941-429a-bfbc-bceeac527923}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86a1b7c5-ab38-47cd-a79e-4a9f42c29dfc}, !- Handle
  {bf9860d3-7d8e-495a-a0b7-82dbf5eb6550}, !- Name
  {a8b91c4a-6941-429a-bfbc-bceeac527923}, !- Source Object
  4,                                      !- Outlet Port
  {fcc18f73-d33c-4432-ad15-e30fe4b100c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eea3602d-1050-4b10-8065-efdcb3db97c2}, !- Handle
  Coil Heating Electric 3,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c0ebf6f3-24d1-4eb7-9ef4-6c9f6db4234f}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b622c5f5-e041-482c-a36e-d07b051d43f7}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8383fb11-6019-4b09-b37a-f3ea3396d7de}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa06f154-9596-49f9-9a4c-eca680eb95a2}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c575efd-73a9-465a-a2dd-9975308714d0}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {92e1f1ae-40e1-46e2-afa3-59a81552ad6d}, !- Handle
  Coil Cooling DX Single Speed 4 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.657464933229,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1e7caac-b27f-4b25-a147-d097c733894c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f761eac1-6c0e-460e-af59-e8dea22a5f5a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9a31294-361c-456a-abb2-c71ccefed9ca}, !- Energy Input Ratio Function of Temperature Curve Name
  {cc3e9cdc-658a-4387-ae1c-5258bb6794d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3acb1557-0686-46b5-921e-56c7a8638aa0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {15320fbe-2145-490d-9262-ca961aac509c}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {397655f9-a1d2-4f8a-acb1-ddad66493154}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cfe6f7dd-2530-4e64-a764-106b1f09654f}, !- Air Inlet Node Name
  {30846dd4-25da-4909-b14f-a49e7f432ac7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15320fbe-2145-490d-9262-ca961aac509c}, !- Supply Air Fan Name
  {eea3602d-1050-4b10-8065-efdcb3db97c2}, !- Heating Coil Name
  {92e1f1ae-40e1-46e2-afa3-59a81552ad6d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb299083-060e-493c-a62f-c2d33763c4e1}, !- Handle
  Node 126,                               !- Name
  {c08c7c62-7316-40c6-93d2-4232f62d1462}, !- Inlet Port
  {cfe6f7dd-2530-4e64-a764-106b1f09654f}; !- Outlet Port

OS:Connection,
  {c08c7c62-7316-40c6-93d2-4232f62d1462}, !- Handle
  {beaad71b-d526-4c06-b978-a669cb5b16a1}, !- Name
  {f5778bd0-19e5-4b41-8a67-ddf72bb17905}, !- Source Object
  3,                                      !- Outlet Port
  {bb299083-060e-493c-a62f-c2d33763c4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe6f7dd-2530-4e64-a764-106b1f09654f}, !- Handle
  {f258a57a-0294-436f-9e97-e31e8a0b9aac}, !- Name
  {bb299083-060e-493c-a62f-c2d33763c4e1}, !- Source Object
  3,                                      !- Outlet Port
  {397655f9-a1d2-4f8a-acb1-ddad66493154}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c6a44f3-393e-4e95-8ad2-d94282f6ee16}, !- Handle
  Node 127,                               !- Name
  {30846dd4-25da-4909-b14f-a49e7f432ac7}, !- Inlet Port
  {b12884cf-9d61-4080-9ee2-b53dd6ac66e4}; !- Outlet Port

OS:Connection,
  {b12884cf-9d61-4080-9ee2-b53dd6ac66e4}, !- Handle
  {b70cac2d-ac0b-4a45-a820-31d346f7be7d}, !- Name
  {6c6a44f3-393e-4e95-8ad2-d94282f6ee16}, !- Source Object
  3,                                      !- Outlet Port
  {2ccd6b8c-b4a0-4a67-acce-b1674004f5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30846dd4-25da-4909-b14f-a49e7f432ac7}, !- Handle
  {f574c9eb-603a-4535-a709-34194e8a5eb5}, !- Name
  {397655f9-a1d2-4f8a-acb1-ddad66493154}, !- Source Object
  4,                                      !- Outlet Port
  {6c6a44f3-393e-4e95-8ad2-d94282f6ee16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {acc7f0ff-87c9-4bd1-b861-19309e310f6c}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0bf5f81-2e0a-4bf5-88f9-e15bea077bf3}, !- Water Inlet Node Name
  {b7cb2be6-5c94-4322-845c-546ec600522f}; !- Water Outlet Node Name

OS:Node,
  {2b536eab-673d-495c-acbc-f9858a1c9dad}, !- Handle
  Node 128,                               !- Name
  {b697da4d-374b-4e17-b764-38dfdd2446a1}, !- Inlet Port
  {d0bf5f81-2e0a-4bf5-88f9-e15bea077bf3}; !- Outlet Port

OS:Connection,
  {b697da4d-374b-4e17-b764-38dfdd2446a1}, !- Handle
  {0a5484ae-3d51-425f-b626-03ad284b7be7}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  6,                                      !- Outlet Port
  {2b536eab-673d-495c-acbc-f9858a1c9dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00bbd6ef-0d71-4ed6-8278-d46541a91e0d}, !- Handle
  Node 129,                               !- Name
  {b7cb2be6-5c94-4322-845c-546ec600522f}, !- Inlet Port
  {fc4b4625-f58d-402d-960c-54ee849d930e}; !- Outlet Port

OS:Connection,
  {d0bf5f81-2e0a-4bf5-88f9-e15bea077bf3}, !- Handle
  {6fce54ec-878f-4ece-b424-1d0208dd4f89}, !- Name
  {2b536eab-673d-495c-acbc-f9858a1c9dad}, !- Source Object
  3,                                      !- Outlet Port
  {acc7f0ff-87c9-4bd1-b861-19309e310f6c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b7cb2be6-5c94-4322-845c-546ec600522f}, !- Handle
  {2b6eedca-f92d-48f1-b337-416a6f437935}, !- Name
  {acc7f0ff-87c9-4bd1-b861-19309e310f6c}, !- Source Object
  10,                                     !- Outlet Port
  {00bbd6ef-0d71-4ed6-8278-d46541a91e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4b4625-f58d-402d-960c-54ee849d930e}, !- Handle
  {05352e21-0415-4ec8-8056-34ebde0a6048}, !- Name
  {00bbd6ef-0d71-4ed6-8278-d46541a91e0d}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7bafafba-a650-4f9c-b76a-9f327c1ae110}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {acc7f0ff-87c9-4bd1-b861-19309e310f6c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ebb6cb23-9bf1-45be-a278-681cfbc27e55}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {8f1e62ce-47e9-45e2-a5e0-39d0d998e831}, !- Inlet Air Node Name
  {e08aec43-d3b1-441f-90bc-aca049a8d28d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7038d58c-4a7a-43cb-8455-7feb2cb09f7c}, !- Handle
  Node 130,                               !- Name
  {e08aec43-d3b1-441f-90bc-aca049a8d28d}, !- Inlet Port
  {6a109db2-d459-4c42-8635-bff2ac8c6dd8}; !- Outlet Port

OS:Node,
  {38d78938-3b8a-4469-8ba3-e4b6ded42de4}, !- Handle
  Node 131,                               !- Name
  {355cf3c4-3a33-4cee-ad78-03287b1ac3e8}, !- Inlet Port
  {b514be16-7fe0-4344-ac11-b2a1701807cc}; !- Outlet Port

OS:Connection,
  {6a109db2-d459-4c42-8635-bff2ac8c6dd8}, !- Handle
  {f2bbd1b0-8cf1-4be6-9be5-5aaed07c3d7c}, !- Name
  {7038d58c-4a7a-43cb-8455-7feb2cb09f7c}, !- Source Object
  3,                                      !- Outlet Port
  {2ccd6b8c-b4a0-4a67-acce-b1674004f5bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {355cf3c4-3a33-4cee-ad78-03287b1ac3e8}, !- Handle
  {35cbf7ba-6abd-4920-b96c-01ffa9176d70}, !- Name
  {cfe742d5-fd74-4720-af1c-4c96510058d9}, !- Source Object
  12,                                     !- Outlet Port
  {38d78938-3b8a-4469-8ba3-e4b6ded42de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b514be16-7fe0-4344-ac11-b2a1701807cc}, !- Handle
  {61cda2c8-fcbe-46e3-a5fd-0c9b855869c2}, !- Name
  {38d78938-3b8a-4469-8ba3-e4b6ded42de4}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f1e62ce-47e9-45e2-a5e0-39d0d998e831}, !- Handle
  {3713fe61-c4e6-478f-8546-c916c26fa5be}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  5,                                      !- Outlet Port
  {ebb6cb23-9bf1-45be-a278-681cfbc27e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e08aec43-d3b1-441f-90bc-aca049a8d28d}, !- Handle
  {aa5ebf8c-2724-437f-a7e7-49c9c7d796a7}, !- Name
  {ebb6cb23-9bf1-45be-a278-681cfbc27e55}, !- Source Object
  4,                                      !- Outlet Port
  {7038d58c-4a7a-43cb-8455-7feb2cb09f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2d55fd32-48c5-472c-9caf-46494e61c99f}, !- Handle
  Coil Heating Electric 4,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {95132811-e122-4874-a361-4defc58919df}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b58ad474-5a8e-4c87-ac4d-4a77076e18dc}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72131189-26c3-4654-8d9a-5a738144b62f}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {442a659e-ed69-4e19-a6b0-4f0c5d44ca2e}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e0bbe9a-0623-4eb0-b781-2a9e5d9cb538}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4dba9488-3a97-4541-b34c-24990fbd3cad}, !- Handle
  Coil Cooling DX Single Speed 5 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72528669556685,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ffe4fa86-10ea-4074-b426-d2dccb4ece95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52bbf7e5-2783-4bf3-a570-dedefa18148b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49c18d3f-73a0-4dcc-9e4e-521bdf655601}, !- Energy Input Ratio Function of Temperature Curve Name
  {43a17dc4-c396-482d-b6d8-84a9c42ba959}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a333058c-3588-4fe1-9b44-30760c52f556}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f5b5961e-0170-41ef-98ab-5902abc04300}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {40cd2575-3860-4bad-8885-c9e8d9f0f283}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {96874bce-41ba-47c7-a4eb-aa4d749f9b5b}, !- Air Inlet Node Name
  {d2c462c5-fbcb-4aaa-8c69-2a917258bdaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f5b5961e-0170-41ef-98ab-5902abc04300}, !- Supply Air Fan Name
  {2d55fd32-48c5-472c-9caf-46494e61c99f}, !- Heating Coil Name
  {4dba9488-3a97-4541-b34c-24990fbd3cad}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2345fe32-3be1-4313-a0b1-fe302917e56c}, !- Handle
  Node 132,                               !- Name
  {6c3051ca-ebf9-4436-908e-fcdaaeac67e7}, !- Inlet Port
  {96874bce-41ba-47c7-a4eb-aa4d749f9b5b}; !- Outlet Port

OS:Connection,
  {6c3051ca-ebf9-4436-908e-fcdaaeac67e7}, !- Handle
  {7f387ee6-a17a-43ce-bbf5-871b095b27be}, !- Name
  {cee52644-ef2a-43a5-bf96-93c64867b3dd}, !- Source Object
  3,                                      !- Outlet Port
  {2345fe32-3be1-4313-a0b1-fe302917e56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96874bce-41ba-47c7-a4eb-aa4d749f9b5b}, !- Handle
  {5db5564c-f7a8-4ae4-b538-44a79477642b}, !- Name
  {2345fe32-3be1-4313-a0b1-fe302917e56c}, !- Source Object
  3,                                      !- Outlet Port
  {40cd2575-3860-4bad-8885-c9e8d9f0f283}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92324a06-f6a9-4b9c-86eb-14bab476f238}, !- Handle
  Node 133,                               !- Name
  {d2c462c5-fbcb-4aaa-8c69-2a917258bdaa}, !- Inlet Port
  {dddc1325-8f65-4066-b348-bd5b206d4bfd}; !- Outlet Port

OS:Connection,
  {dddc1325-8f65-4066-b348-bd5b206d4bfd}, !- Handle
  {f07e67e9-a1ef-4447-af7b-2086457c0900}, !- Name
  {92324a06-f6a9-4b9c-86eb-14bab476f238}, !- Source Object
  3,                                      !- Outlet Port
  {78262842-c960-456c-8ee0-17ee8b9d4a12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c462c5-fbcb-4aaa-8c69-2a917258bdaa}, !- Handle
  {c96800e0-af18-4004-849a-8383a09a8198}, !- Name
  {40cd2575-3860-4bad-8885-c9e8d9f0f283}, !- Source Object
  4,                                      !- Outlet Port
  {92324a06-f6a9-4b9c-86eb-14bab476f238}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee94f37c-ecdf-4a05-9988-fb3006cb9513}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e4a851f-0c62-4d31-be36-d7f33fa93793}, !- Water Inlet Node Name
  {41a4ef26-9dae-42be-8230-90e1ad190444}; !- Water Outlet Node Name

OS:Node,
  {d57a46b6-e09e-4175-9ccc-e06710b1a153}, !- Handle
  Node 134,                               !- Name
  {16d522f7-eeb2-4263-9589-c1bf42bb6f3b}, !- Inlet Port
  {9e4a851f-0c62-4d31-be36-d7f33fa93793}; !- Outlet Port

OS:Connection,
  {16d522f7-eeb2-4263-9589-c1bf42bb6f3b}, !- Handle
  {19be7ee3-bc51-44e2-bfa4-8d1576f82f1c}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  7,                                      !- Outlet Port
  {d57a46b6-e09e-4175-9ccc-e06710b1a153}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be8ff33a-0d67-447c-8130-19957de48af6}, !- Handle
  Node 135,                               !- Name
  {41a4ef26-9dae-42be-8230-90e1ad190444}, !- Inlet Port
  {59e1b965-42ce-43e5-a3ba-718b147ce04d}; !- Outlet Port

OS:Connection,
  {9e4a851f-0c62-4d31-be36-d7f33fa93793}, !- Handle
  {0f4a29a0-5aea-42f4-9246-6d0b89c13a51}, !- Name
  {d57a46b6-e09e-4175-9ccc-e06710b1a153}, !- Source Object
  3,                                      !- Outlet Port
  {ee94f37c-ecdf-4a05-9988-fb3006cb9513}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {41a4ef26-9dae-42be-8230-90e1ad190444}, !- Handle
  {2a216fb9-e440-4bea-8894-336970e1307c}, !- Name
  {ee94f37c-ecdf-4a05-9988-fb3006cb9513}, !- Source Object
  10,                                     !- Outlet Port
  {be8ff33a-0d67-447c-8130-19957de48af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e1b965-42ce-43e5-a3ba-718b147ce04d}, !- Handle
  {3ca98205-cbaf-425b-8954-1ff0ac510212}, !- Name
  {be8ff33a-0d67-447c-8130-19957de48af6}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {44422db8-e174-4813-91cc-4231bf0d480f}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ee94f37c-ecdf-4a05-9988-fb3006cb9513}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bcf0d822-4554-46c9-8ee2-1b7942d2d268}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {109cef9b-295e-4d72-806b-4c72957b5bc6}, !- Inlet Air Node Name
  {bf434c56-cdda-4e49-8386-dd4e470f1e69}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d4f8f9b-9392-478d-b3d3-68a7ac95b5ae}, !- Handle
  Node 136,                               !- Name
  {bf434c56-cdda-4e49-8386-dd4e470f1e69}, !- Inlet Port
  {05351c06-d19a-4212-8332-23c055b9027e}; !- Outlet Port

OS:Node,
  {df0c5cb5-f4c1-4699-b131-f4bee11ba160}, !- Handle
  Node 137,                               !- Name
  {faa04947-c8ae-4dd7-90ae-1fc8d9afee4e}, !- Inlet Port
  {e426db2b-1d79-49dd-86eb-61f07170e425}; !- Outlet Port

OS:Connection,
  {05351c06-d19a-4212-8332-23c055b9027e}, !- Handle
  {d6423a60-6992-4a76-9bd6-924ead88dc11}, !- Name
  {2d4f8f9b-9392-478d-b3d3-68a7ac95b5ae}, !- Source Object
  3,                                      !- Outlet Port
  {78262842-c960-456c-8ee0-17ee8b9d4a12}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {faa04947-c8ae-4dd7-90ae-1fc8d9afee4e}, !- Handle
  {2cf0fbd7-523d-456b-bd1c-33b12d588454}, !- Name
  {d1305626-101c-4a70-9ece-fe7cf2cdd193}, !- Source Object
  12,                                     !- Outlet Port
  {df0c5cb5-f4c1-4699-b131-f4bee11ba160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e426db2b-1d79-49dd-86eb-61f07170e425}, !- Handle
  {3a58fdda-d191-49a5-9d36-4e0389a5aff8}, !- Name
  {df0c5cb5-f4c1-4699-b131-f4bee11ba160}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {109cef9b-295e-4d72-806b-4c72957b5bc6}, !- Handle
  {281c3f85-f932-442e-812c-d521a214cf22}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  6,                                      !- Outlet Port
  {bcf0d822-4554-46c9-8ee2-1b7942d2d268}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf434c56-cdda-4e49-8386-dd4e470f1e69}, !- Handle
  {40a3b3b5-02a2-47bc-a9f7-e6e305cd7fb8}, !- Name
  {bcf0d822-4554-46c9-8ee2-1b7942d2d268}, !- Source Object
  4,                                      !- Outlet Port
  {2d4f8f9b-9392-478d-b3d3-68a7ac95b5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d85904d-3330-48e3-9d15-8fbde32992a4}, !- Handle
  Coil Heating Electric 5,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8cc038ad-123c-48a4-b556-0003785ed16d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c3ce534-0388-4c38-a9fa-5494774141ce}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f48419a7-dc3f-4997-82de-3ed8c3ee1e58}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21097bd6-69ea-434c-be06-90dde83f0d5d}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a92d62bd-4ab9-4778-81b4-903fdfcbf73e}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cfe8aa6f-b448-4471-bdf6-39a8c83081b0}, !- Handle
  Coil Cooling DX Single Speed 6 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72517402963671,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c0d6d01-ae29-4f03-9c35-0940ef3b2f78}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7c0b060e-0282-468d-8ab6-6677f19a000b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fccffdfb-97c6-41cc-94c5-339b863202bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {f702c6b9-27bc-4be3-8bf6-ba24e24c523d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d76a5e38-c885-49a0-842e-6759b67535ac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {65ac2d8c-3d8f-45de-bc2e-d03ce0e5c3ea}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ccfa2a40-ff4f-40ec-973d-b8c8091ea84f}, !- Handle
  Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {69c7fbec-f385-44e7-88a3-5f8487c6985c}, !- Air Inlet Node Name
  {c370ee5e-4364-409a-9a28-465ca01461dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {65ac2d8c-3d8f-45de-bc2e-d03ce0e5c3ea}, !- Supply Air Fan Name
  {5d85904d-3330-48e3-9d15-8fbde32992a4}, !- Heating Coil Name
  {cfe8aa6f-b448-4471-bdf6-39a8c83081b0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {84c3e846-cba5-42f5-8d0b-276a8b1a11ac}, !- Handle
  Node 138,                               !- Name
  {69dc5874-f2f4-4b9e-bbc6-9f6fb177a143}, !- Inlet Port
  {69c7fbec-f385-44e7-88a3-5f8487c6985c}; !- Outlet Port

OS:Connection,
  {69dc5874-f2f4-4b9e-bbc6-9f6fb177a143}, !- Handle
  {048082ee-6dcb-4cd1-afa6-1f7cc94c9331}, !- Name
  {55fad33f-350b-4c43-95b5-0e7002abafd7}, !- Source Object
  3,                                      !- Outlet Port
  {84c3e846-cba5-42f5-8d0b-276a8b1a11ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c7fbec-f385-44e7-88a3-5f8487c6985c}, !- Handle
  {d156ba41-6a03-46c0-8a9d-7da06701cea6}, !- Name
  {84c3e846-cba5-42f5-8d0b-276a8b1a11ac}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa2a40-ff4f-40ec-973d-b8c8091ea84f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71f147c1-e7b4-488a-b9d0-b8ee27907964}, !- Handle
  Node 139,                               !- Name
  {c370ee5e-4364-409a-9a28-465ca01461dc}, !- Inlet Port
  {e9729869-fd0e-4ee3-8b9a-21c2e8100773}; !- Outlet Port

OS:Connection,
  {e9729869-fd0e-4ee3-8b9a-21c2e8100773}, !- Handle
  {b69c601a-a837-4eb3-a0aa-84cbf04e3ebc}, !- Name
  {71f147c1-e7b4-488a-b9d0-b8ee27907964}, !- Source Object
  3,                                      !- Outlet Port
  {b3f929f6-6f9d-4c2f-94f1-bf8abd4ac6db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c370ee5e-4364-409a-9a28-465ca01461dc}, !- Handle
  {8d148aa5-bba4-4f71-ab66-a37e60d676df}, !- Name
  {ccfa2a40-ff4f-40ec-973d-b8c8091ea84f}, !- Source Object
  4,                                      !- Outlet Port
  {71f147c1-e7b4-488a-b9d0-b8ee27907964}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c6e356c-fd49-4e3b-a393-35fec96e6532}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4a5d85f4-7849-4a4d-97f9-53fad82a1d9e}, !- Water Inlet Node Name
  {bec02a0b-3743-41e9-bbfb-6e92dc72395d}; !- Water Outlet Node Name

OS:Node,
  {5721b2bb-b059-44b3-8fe6-965530dd8ff7}, !- Handle
  Node 140,                               !- Name
  {a2e5f4cb-d27f-4415-9671-d3d9439597ba}, !- Inlet Port
  {4a5d85f4-7849-4a4d-97f9-53fad82a1d9e}; !- Outlet Port

OS:Connection,
  {a2e5f4cb-d27f-4415-9671-d3d9439597ba}, !- Handle
  {730eeb93-c139-4986-861c-7a50ac40bae4}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  8,                                      !- Outlet Port
  {5721b2bb-b059-44b3-8fe6-965530dd8ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cdf35b9-0437-47f6-bad8-d8445ad337e2}, !- Handle
  Node 141,                               !- Name
  {bec02a0b-3743-41e9-bbfb-6e92dc72395d}, !- Inlet Port
  {bc4bef75-2dc8-42f8-be80-457f433e2320}; !- Outlet Port

OS:Connection,
  {4a5d85f4-7849-4a4d-97f9-53fad82a1d9e}, !- Handle
  {26647b13-e176-43ef-a5ed-46b606ba8d23}, !- Name
  {5721b2bb-b059-44b3-8fe6-965530dd8ff7}, !- Source Object
  3,                                      !- Outlet Port
  {7c6e356c-fd49-4e3b-a393-35fec96e6532}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bec02a0b-3743-41e9-bbfb-6e92dc72395d}, !- Handle
  {f6e36423-e0f8-43c1-b013-d47df710b7ec}, !- Name
  {7c6e356c-fd49-4e3b-a393-35fec96e6532}, !- Source Object
  10,                                     !- Outlet Port
  {0cdf35b9-0437-47f6-bad8-d8445ad337e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4bef75-2dc8-42f8-be80-457f433e2320}, !- Handle
  {9577776c-9fff-42d9-a6fb-a400661eb863}, !- Name
  {0cdf35b9-0437-47f6-bad8-d8445ad337e2}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {66536a5c-5fce-4941-8153-88c166fa4cb6}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7c6e356c-fd49-4e3b-a393-35fec96e6532}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {250749fc-54bc-4656-96fb-f97e03451643}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2e5e1c4a-6a84-4525-8c54-864978bda7a1}, !- Inlet Air Node Name
  {b274b95f-528c-485d-89b3-68f2667eb739}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cb67344-5fb3-4399-ab70-1aa45421ec7b}, !- Handle
  Node 142,                               !- Name
  {b274b95f-528c-485d-89b3-68f2667eb739}, !- Inlet Port
  {a24aee50-9c1f-41b0-a59e-4982c31f3710}; !- Outlet Port

OS:Node,
  {3826e070-05a0-4372-8d45-dc5a082271a6}, !- Handle
  Node 143,                               !- Name
  {69fe7018-fe86-4ba9-aa4d-2944b293bb05}, !- Inlet Port
  {3dc9cbb7-2c1f-4637-9bb4-c514d9b8a78f}; !- Outlet Port

OS:Connection,
  {a24aee50-9c1f-41b0-a59e-4982c31f3710}, !- Handle
  {5c96b32e-c761-48e8-b98e-27c1dd449b76}, !- Name
  {8cb67344-5fb3-4399-ab70-1aa45421ec7b}, !- Source Object
  3,                                      !- Outlet Port
  {b3f929f6-6f9d-4c2f-94f1-bf8abd4ac6db}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {69fe7018-fe86-4ba9-aa4d-2944b293bb05}, !- Handle
  {c0bd2a4a-c478-4e2d-b0a3-758bbef77094}, !- Name
  {0548272e-7431-41d9-b7c7-1ad1ef982eff}, !- Source Object
  12,                                     !- Outlet Port
  {3826e070-05a0-4372-8d45-dc5a082271a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc9cbb7-2c1f-4637-9bb4-c514d9b8a78f}, !- Handle
  {bc925760-5c10-4866-b691-f2801ce3a4e0}, !- Name
  {3826e070-05a0-4372-8d45-dc5a082271a6}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2e5e1c4a-6a84-4525-8c54-864978bda7a1}, !- Handle
  {f55b8758-e28a-4ec3-bbf8-76d1cf73cd63}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  7,                                      !- Outlet Port
  {250749fc-54bc-4656-96fb-f97e03451643}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b274b95f-528c-485d-89b3-68f2667eb739}, !- Handle
  {e51ec34c-c6bb-4c74-a625-37d60a0e34d3}, !- Name
  {250749fc-54bc-4656-96fb-f97e03451643}, !- Source Object
  4,                                      !- Outlet Port
  {8cb67344-5fb3-4399-ab70-1aa45421ec7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9978008-fec0-49ff-b548-1a5424e7d3fe}, !- Handle
  Coil Heating Electric 6,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9d2fdbc5-1f11-4ebd-a632-6d1c6cd7233d}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc858364-14c5-49fe-a6a7-261e2f2c25ec}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fde31576-8df3-4714-af61-2a8917189a3f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afd2929a-ed07-4c87-8622-81ad2cb6ae13}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c8ecac6f-ef4f-43a9-8032-2d8719bbf71f}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d6ef9cc6-b434-45fb-8c32-8ca601d7ef89}, !- Handle
  Coil Cooling DX Single Speed 7 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68277480722405,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e6266a5-9541-4593-a163-24bdc8a2d5de}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78f62830-3994-439e-97ed-cc52f358d14f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b616ca5-41e8-4667-b3d6-dc7c6b7e23be}, !- Energy Input Ratio Function of Temperature Curve Name
  {8f08c183-b19b-423f-a5c5-11244ddb6f18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {37f37918-77cf-4275-80a9-3db119fee360}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6c4cb13c-31ec-496e-9fd3-ec8286fa5ee7}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8d14d649-6cee-45dd-91f3-068c456c20ce}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {aec3a49f-ed6a-4d42-93bc-a758d170aac7}, !- Air Inlet Node Name
  {1e8fa7a8-736b-4030-b1d7-e1102c524a96}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c4cb13c-31ec-496e-9fd3-ec8286fa5ee7}, !- Supply Air Fan Name
  {c9978008-fec0-49ff-b548-1a5424e7d3fe}, !- Heating Coil Name
  {d6ef9cc6-b434-45fb-8c32-8ca601d7ef89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {73c47bc2-d49f-470d-be70-5585cc53432c}, !- Handle
  Node 144,                               !- Name
  {81f045ce-2866-4daf-a4f3-a5a5189d5c48}, !- Inlet Port
  {aec3a49f-ed6a-4d42-93bc-a758d170aac7}; !- Outlet Port

OS:Connection,
  {81f045ce-2866-4daf-a4f3-a5a5189d5c48}, !- Handle
  {c0b6ecd5-e986-4559-ae93-7ec9e43d07a5}, !- Name
  {53d924a2-456a-4b8a-b4ef-d657fb74f5da}, !- Source Object
  3,                                      !- Outlet Port
  {73c47bc2-d49f-470d-be70-5585cc53432c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec3a49f-ed6a-4d42-93bc-a758d170aac7}, !- Handle
  {813f044c-533a-44a1-93a7-ac25f946da2b}, !- Name
  {73c47bc2-d49f-470d-be70-5585cc53432c}, !- Source Object
  3,                                      !- Outlet Port
  {8d14d649-6cee-45dd-91f3-068c456c20ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df69745d-683e-4691-9193-939fbe15bfc4}, !- Handle
  Node 145,                               !- Name
  {1e8fa7a8-736b-4030-b1d7-e1102c524a96}, !- Inlet Port
  {5b355959-3d41-4b44-b979-02be894d8547}; !- Outlet Port

OS:Connection,
  {5b355959-3d41-4b44-b979-02be894d8547}, !- Handle
  {c5df8edd-6550-4064-8597-16e95dfaa7ea}, !- Name
  {df69745d-683e-4691-9193-939fbe15bfc4}, !- Source Object
  3,                                      !- Outlet Port
  {f82d2cd2-b858-4875-8fe1-04b1d734d32a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e8fa7a8-736b-4030-b1d7-e1102c524a96}, !- Handle
  {2d309cd2-ba14-4a7b-9a30-8b7f07c77dd7}, !- Name
  {8d14d649-6cee-45dd-91f3-068c456c20ce}, !- Source Object
  4,                                      !- Outlet Port
  {df69745d-683e-4691-9193-939fbe15bfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac7d4442-7758-4660-af5c-cb1261981800}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0c337902-4dad-4ba3-ac3b-b7e171eebbb1}, !- Water Inlet Node Name
  {9a7bea82-968b-4871-bd16-30fb97f88c13}; !- Water Outlet Node Name

OS:Node,
  {a03bfdba-349d-4b3b-b746-eb6d7e12e06b}, !- Handle
  Node 146,                               !- Name
  {cde5b2b8-f852-4683-989d-7f04e19d19ce}, !- Inlet Port
  {0c337902-4dad-4ba3-ac3b-b7e171eebbb1}; !- Outlet Port

OS:Connection,
  {cde5b2b8-f852-4683-989d-7f04e19d19ce}, !- Handle
  {cd11e228-5210-4aa9-a3a3-915d1005a6bd}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  9,                                      !- Outlet Port
  {a03bfdba-349d-4b3b-b746-eb6d7e12e06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41c67446-a22c-40d9-ac0b-616602f63497}, !- Handle
  Node 147,                               !- Name
  {9a7bea82-968b-4871-bd16-30fb97f88c13}, !- Inlet Port
  {5365b007-1b91-4c97-b647-2d1b8c3a3c01}; !- Outlet Port

OS:Connection,
  {0c337902-4dad-4ba3-ac3b-b7e171eebbb1}, !- Handle
  {c206dc06-9ba5-4da2-9d8d-e757dfe278ea}, !- Name
  {a03bfdba-349d-4b3b-b746-eb6d7e12e06b}, !- Source Object
  3,                                      !- Outlet Port
  {ac7d4442-7758-4660-af5c-cb1261981800}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9a7bea82-968b-4871-bd16-30fb97f88c13}, !- Handle
  {33864efc-77e2-4cc4-b1ac-356f73ef4281}, !- Name
  {ac7d4442-7758-4660-af5c-cb1261981800}, !- Source Object
  10,                                     !- Outlet Port
  {41c67446-a22c-40d9-ac0b-616602f63497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5365b007-1b91-4c97-b647-2d1b8c3a3c01}, !- Handle
  {4462a233-12a2-487b-8254-9a731b01623a}, !- Name
  {41c67446-a22c-40d9-ac0b-616602f63497}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8d9b2ef8-f19c-4136-9cac-cf34aa8530b7}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ac7d4442-7758-4660-af5c-cb1261981800}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7bf7ca6d-6d75-465e-895e-f485faf0eac2}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9a813674-fee7-43e8-ba69-4738e8a4de6f}, !- Inlet Air Node Name
  {dd6bc6de-0c56-464d-bb03-9d21abb22d9d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a808b8ec-161e-44f5-bb39-48ddaf553f50}, !- Handle
  Node 148,                               !- Name
  {dd6bc6de-0c56-464d-bb03-9d21abb22d9d}, !- Inlet Port
  {44e18883-d094-4766-b2b2-f206f5290d97}; !- Outlet Port

OS:Node,
  {22c17881-53a5-4033-8ddd-87c59462e412}, !- Handle
  Node 149,                               !- Name
  {c6b716d2-f641-4714-a324-381505030a6c}, !- Inlet Port
  {e8537ab3-695a-4a91-9807-322070a55af0}; !- Outlet Port

OS:Connection,
  {44e18883-d094-4766-b2b2-f206f5290d97}, !- Handle
  {09ac2d04-f5fb-4edb-90b5-bb8310799b01}, !- Name
  {a808b8ec-161e-44f5-bb39-48ddaf553f50}, !- Source Object
  3,                                      !- Outlet Port
  {f82d2cd2-b858-4875-8fe1-04b1d734d32a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c6b716d2-f641-4714-a324-381505030a6c}, !- Handle
  {24e0cbcd-b694-4f7d-b2d1-320d6f650eb0}, !- Name
  {51596986-8e9a-4ea9-8590-712d7f31bf21}, !- Source Object
  12,                                     !- Outlet Port
  {22c17881-53a5-4033-8ddd-87c59462e412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8537ab3-695a-4a91-9807-322070a55af0}, !- Handle
  {93f45774-6b03-445b-bc20-5b191cc193a3}, !- Name
  {22c17881-53a5-4033-8ddd-87c59462e412}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a813674-fee7-43e8-ba69-4738e8a4de6f}, !- Handle
  {94c58b37-cd76-4e70-99ca-d020d1d91732}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  8,                                      !- Outlet Port
  {7bf7ca6d-6d75-465e-895e-f485faf0eac2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd6bc6de-0c56-464d-bb03-9d21abb22d9d}, !- Handle
  {35d3434a-9792-470e-8e92-97cae9e120e3}, !- Name
  {7bf7ca6d-6d75-465e-895e-f485faf0eac2}, !- Source Object
  4,                                      !- Outlet Port
  {a808b8ec-161e-44f5-bb39-48ddaf553f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {84baace8-f9b0-474a-b278-ae8f3edf9d62}, !- Handle
  Coil Heating Electric 7,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e6a4be36-4bdb-4d23-94c1-529b9265dd97}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a075e8d-7678-49b1-b574-54379bcc544c}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a48f492-adf8-4116-8dd0-897826e0a1f5}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2768a8ef-158f-4acd-908c-25ba8f02bc2b}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec7f8c9d-eed9-43f6-a2af-3f389816ca8f}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b6e5cd41-837e-4d5a-a4ae-4d828a555a78}, !- Handle
  Coil Cooling DX Single Speed 8 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46043733183867,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0a72bcc-1db9-4ec4-8e56-15cedd80116d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a77cfe80-f7ae-4e2e-a2ea-a20c5449eaa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03a82942-1f83-40ff-a8db-34edeed1242f}, !- Energy Input Ratio Function of Temperature Curve Name
  {5997cb2a-c5a7-4ab8-848e-50c79ced33ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68909257-53f6-439d-9a3b-98d32976f7d1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1ebe12e1-f164-4edb-89c9-028113441668}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {48ad5929-8a75-4830-b374-2c3285275c42}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a9cb03de-92b2-435c-9a72-ea92eb4ef716}, !- Air Inlet Node Name
  {ff9991ce-c8f3-48b7-993b-6c3d263afe6f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1ebe12e1-f164-4edb-89c9-028113441668}, !- Supply Air Fan Name
  {84baace8-f9b0-474a-b278-ae8f3edf9d62}, !- Heating Coil Name
  {b6e5cd41-837e-4d5a-a4ae-4d828a555a78}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9d7e4cf5-92fd-4c23-a547-8bab10936d18}, !- Handle
  Node 150,                               !- Name
  {6104de8d-016a-4d32-be9a-093c628acf83}, !- Inlet Port
  {a9cb03de-92b2-435c-9a72-ea92eb4ef716}; !- Outlet Port

OS:Connection,
  {6104de8d-016a-4d32-be9a-093c628acf83}, !- Handle
  {9d5788cb-bb77-4eec-ac02-bff69fa78562}, !- Name
  {53be7451-5059-4355-a2c8-c2c1ac2cad9e}, !- Source Object
  3,                                      !- Outlet Port
  {9d7e4cf5-92fd-4c23-a547-8bab10936d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cb03de-92b2-435c-9a72-ea92eb4ef716}, !- Handle
  {1f28cb88-16a4-4ba7-aabe-8036b610b8b6}, !- Name
  {9d7e4cf5-92fd-4c23-a547-8bab10936d18}, !- Source Object
  3,                                      !- Outlet Port
  {48ad5929-8a75-4830-b374-2c3285275c42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82cd7077-5479-46e3-a251-83de812ab3eb}, !- Handle
  Node 151,                               !- Name
  {ff9991ce-c8f3-48b7-993b-6c3d263afe6f}, !- Inlet Port
  {ac342fa8-9ac7-4a6b-aeb2-7d6dda30b02c}; !- Outlet Port

OS:Connection,
  {ac342fa8-9ac7-4a6b-aeb2-7d6dda30b02c}, !- Handle
  {fa6f69ea-b5cc-48d4-bf26-f70bc7807a50}, !- Name
  {82cd7077-5479-46e3-a251-83de812ab3eb}, !- Source Object
  3,                                      !- Outlet Port
  {fc97ccca-7ea3-491c-85e2-f64ab822a09a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff9991ce-c8f3-48b7-993b-6c3d263afe6f}, !- Handle
  {b308f765-ffcc-44bb-a856-40454a709579}, !- Name
  {48ad5929-8a75-4830-b374-2c3285275c42}, !- Source Object
  4,                                      !- Outlet Port
  {82cd7077-5479-46e3-a251-83de812ab3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ccb79179-8af4-4935-9150-3dd8cce76ac5}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f5c6d2b2-3064-4e57-8b2a-139a623b7a7f}, !- Water Inlet Node Name
  {070ee8d5-557e-472b-afec-10126bc135d7}; !- Water Outlet Node Name

OS:Node,
  {df0f3393-c1c9-4047-a793-6e574d253012}, !- Handle
  Node 152,                               !- Name
  {9bf01456-c396-42bc-b0e8-21da6ea67e10}, !- Inlet Port
  {f5c6d2b2-3064-4e57-8b2a-139a623b7a7f}; !- Outlet Port

OS:Connection,
  {9bf01456-c396-42bc-b0e8-21da6ea67e10}, !- Handle
  {427dcd1a-3c07-4488-a0ca-c4e04546f9b2}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  10,                                     !- Outlet Port
  {df0f3393-c1c9-4047-a793-6e574d253012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16d1c6bc-c7f2-4f8f-9eb2-7b8ecf822fd4}, !- Handle
  Node 153,                               !- Name
  {070ee8d5-557e-472b-afec-10126bc135d7}, !- Inlet Port
  {12245c88-c2ba-458e-982d-3729f098d016}; !- Outlet Port

OS:Connection,
  {f5c6d2b2-3064-4e57-8b2a-139a623b7a7f}, !- Handle
  {8a96907f-fd6b-4337-8322-4f132c762633}, !- Name
  {df0f3393-c1c9-4047-a793-6e574d253012}, !- Source Object
  3,                                      !- Outlet Port
  {ccb79179-8af4-4935-9150-3dd8cce76ac5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {070ee8d5-557e-472b-afec-10126bc135d7}, !- Handle
  {f1560a21-d7a1-4d4b-8bb9-6fe7de1048a7}, !- Name
  {ccb79179-8af4-4935-9150-3dd8cce76ac5}, !- Source Object
  10,                                     !- Outlet Port
  {16d1c6bc-c7f2-4f8f-9eb2-7b8ecf822fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12245c88-c2ba-458e-982d-3729f098d016}, !- Handle
  {c5083849-3733-4f96-b330-54cc86778709}, !- Name
  {16d1c6bc-c7f2-4f8f-9eb2-7b8ecf822fd4}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6fa1a9f8-a661-4fbc-8cb5-bd5775a657fe}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ccb79179-8af4-4935-9150-3dd8cce76ac5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3a29ceae-0b5b-4c1b-a30f-1e61e2df52e0}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2384ef47-b537-403c-99e1-07e99ebdfde0}, !- Inlet Air Node Name
  {3210e490-699f-496d-84fe-10f58421fa9d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a81cf29e-b13e-46ee-8e84-f8583a66bc4f}, !- Handle
  Node 154,                               !- Name
  {3210e490-699f-496d-84fe-10f58421fa9d}, !- Inlet Port
  {1ac20d69-6440-469e-8b59-71a911bf769f}; !- Outlet Port

OS:Node,
  {6aa980e8-e871-4a7c-a54e-3a00e8eee86d}, !- Handle
  Node 155,                               !- Name
  {b0dad90c-f797-4880-ad10-95a61b90840b}, !- Inlet Port
  {4153c8ca-a57e-431e-a142-56265b6686fb}; !- Outlet Port

OS:Connection,
  {1ac20d69-6440-469e-8b59-71a911bf769f}, !- Handle
  {4dc449dc-8dec-491f-bbac-34f90623c55f}, !- Name
  {a81cf29e-b13e-46ee-8e84-f8583a66bc4f}, !- Source Object
  3,                                      !- Outlet Port
  {fc97ccca-7ea3-491c-85e2-f64ab822a09a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0dad90c-f797-4880-ad10-95a61b90840b}, !- Handle
  {0ee7ac11-bd47-49b8-a360-eb7dc26ae2a8}, !- Name
  {a16cb352-ad73-4620-8c09-f5c4c2c0afe9}, !- Source Object
  12,                                     !- Outlet Port
  {6aa980e8-e871-4a7c-a54e-3a00e8eee86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4153c8ca-a57e-431e-a142-56265b6686fb}, !- Handle
  {92c1ef2e-d926-4d06-85cb-d98e5a9c1b6d}, !- Name
  {6aa980e8-e871-4a7c-a54e-3a00e8eee86d}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2384ef47-b537-403c-99e1-07e99ebdfde0}, !- Handle
  {648953e6-a7fb-4518-80e5-a660edde2753}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  9,                                      !- Outlet Port
  {3a29ceae-0b5b-4c1b-a30f-1e61e2df52e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3210e490-699f-496d-84fe-10f58421fa9d}, !- Handle
  {1a6ddb5a-fcba-42bc-b48d-557ade6fdff8}, !- Name
  {3a29ceae-0b5b-4c1b-a30f-1e61e2df52e0}, !- Source Object
  4,                                      !- Outlet Port
  {a81cf29e-b13e-46ee-8e84-f8583a66bc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {58e5971d-b631-4d5c-a961-3a38c7bace03}, !- Handle
  Coil Heating Electric 8,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {388c71dc-6170-4db1-b232-b372961fcc6d}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4367cd22-4dc3-4034-8ac6-290e65d334b8}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f382ffd-4575-4d18-b5b9-0599e46f3056}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5e5938a-efaa-4af4-a7b1-dd9abe61b2e9}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c40a7eb1-f3eb-482d-88d5-ea3a8c64f5a4}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0df529f0-4cf0-43c9-9b15-f8ba94d3836e}, !- Handle
  Coil Cooling DX Single Speed 9 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68850721772775,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec18f6ff-fde9-4227-9747-c1fcbf104fa2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86972f2e-fe82-4bca-9fdd-d73bd7b2f204}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {19d0df0e-5920-4a22-806c-13689ebe8ed5}, !- Energy Input Ratio Function of Temperature Curve Name
  {42f3397f-1b53-48ca-9a78-a17121d5324e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2dcb6eb7-d9dc-4ae4-8aa2-057a79d9d6f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {859bfc68-807b-435c-8537-e4da2ed33ede}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f16eefe6-e9f8-4087-b27a-e6ac3d14736b}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3ecf008b-693f-4746-917d-5cbc60413b55}, !- Air Inlet Node Name
  {bc2f4d59-97e0-42cf-ad47-7f2adc1a46e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {859bfc68-807b-435c-8537-e4da2ed33ede}, !- Supply Air Fan Name
  {58e5971d-b631-4d5c-a961-3a38c7bace03}, !- Heating Coil Name
  {0df529f0-4cf0-43c9-9b15-f8ba94d3836e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4c0280ba-8615-46bd-85f8-5c236c4039fa}, !- Handle
  Node 156,                               !- Name
  {016701ed-02dd-4738-a1e9-6c04c8d4b013}, !- Inlet Port
  {3ecf008b-693f-4746-917d-5cbc60413b55}; !- Outlet Port

OS:Connection,
  {016701ed-02dd-4738-a1e9-6c04c8d4b013}, !- Handle
  {db214f69-9b65-4417-8f60-b249d6bf94db}, !- Name
  {d3d33e17-1b63-4dbc-b434-927e7bc90780}, !- Source Object
  3,                                      !- Outlet Port
  {4c0280ba-8615-46bd-85f8-5c236c4039fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecf008b-693f-4746-917d-5cbc60413b55}, !- Handle
  {d9cb15da-3986-43f9-9ffd-5fa0368b3420}, !- Name
  {4c0280ba-8615-46bd-85f8-5c236c4039fa}, !- Source Object
  3,                                      !- Outlet Port
  {f16eefe6-e9f8-4087-b27a-e6ac3d14736b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {667661ad-f936-49bf-9d86-95c93fa705dd}, !- Handle
  Node 157,                               !- Name
  {bc2f4d59-97e0-42cf-ad47-7f2adc1a46e5}, !- Inlet Port
  {725f889b-bdc8-48ec-9be2-097fb6f6184a}; !- Outlet Port

OS:Connection,
  {725f889b-bdc8-48ec-9be2-097fb6f6184a}, !- Handle
  {9d9cd95a-0730-4793-9b26-c086a983ba6b}, !- Name
  {667661ad-f936-49bf-9d86-95c93fa705dd}, !- Source Object
  3,                                      !- Outlet Port
  {bbe54e08-c387-4f30-bc66-134a55183a18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc2f4d59-97e0-42cf-ad47-7f2adc1a46e5}, !- Handle
  {6b852cda-be61-4846-a4e0-7de78924cd05}, !- Name
  {f16eefe6-e9f8-4087-b27a-e6ac3d14736b}, !- Source Object
  4,                                      !- Outlet Port
  {667661ad-f936-49bf-9d86-95c93fa705dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd6f2f3e-af25-4318-9efc-96480c6a357e}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {992253b2-b033-4587-ad67-7b09b2b67012}, !- Water Inlet Node Name
  {0f6b8c35-aa23-4157-be2d-8313696bbab9}; !- Water Outlet Node Name

OS:Node,
  {d1c461ad-55a0-4979-96d3-84675bb8f4e7}, !- Handle
  Node 158,                               !- Name
  {de2489de-7b52-4407-ac96-cce6e0a3f2bb}, !- Inlet Port
  {992253b2-b033-4587-ad67-7b09b2b67012}; !- Outlet Port

OS:Connection,
  {de2489de-7b52-4407-ac96-cce6e0a3f2bb}, !- Handle
  {1996d416-7472-4e91-9970-68eef46ac001}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  11,                                     !- Outlet Port
  {d1c461ad-55a0-4979-96d3-84675bb8f4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f077eef-6d3a-4ebb-a813-80beb55474d3}, !- Handle
  Node 159,                               !- Name
  {0f6b8c35-aa23-4157-be2d-8313696bbab9}, !- Inlet Port
  {277fe9d3-e895-4abb-82e1-4949e97a2115}; !- Outlet Port

OS:Connection,
  {992253b2-b033-4587-ad67-7b09b2b67012}, !- Handle
  {63294214-b42c-4ec0-ae7c-807a9e4b8d7c}, !- Name
  {d1c461ad-55a0-4979-96d3-84675bb8f4e7}, !- Source Object
  3,                                      !- Outlet Port
  {cd6f2f3e-af25-4318-9efc-96480c6a357e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0f6b8c35-aa23-4157-be2d-8313696bbab9}, !- Handle
  {5c568b31-c31d-43ee-94da-c535517b19d0}, !- Name
  {cd6f2f3e-af25-4318-9efc-96480c6a357e}, !- Source Object
  10,                                     !- Outlet Port
  {2f077eef-6d3a-4ebb-a813-80beb55474d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277fe9d3-e895-4abb-82e1-4949e97a2115}, !- Handle
  {10dfc531-86b1-41b2-88e0-6d48ba0d4e6b}, !- Name
  {2f077eef-6d3a-4ebb-a813-80beb55474d3}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {92be439a-40d6-4fbe-8e0b-895e3c73e399}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cd6f2f3e-af25-4318-9efc-96480c6a357e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b20d4110-3afe-4a58-96bd-43ccdd0f2f72}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ad39ef6a-f606-4553-8b09-7d72c6b4f0c4}, !- Inlet Air Node Name
  {3e9bd9d6-4aa6-4f5f-8ffe-30fdc0d7ec37}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b4f589f-9551-452e-a88a-59c7b5e9da04}, !- Handle
  Node 160,                               !- Name
  {3e9bd9d6-4aa6-4f5f-8ffe-30fdc0d7ec37}, !- Inlet Port
  {0d221273-8aed-45b6-b9e2-2d0f67ed5c17}; !- Outlet Port

OS:Node,
  {7f6e5f72-67de-46ee-a9a6-7a12ead22c73}, !- Handle
  Node 161,                               !- Name
  {f3fbdb95-9392-4e04-a1b8-e4fa76586691}, !- Inlet Port
  {b2ac567c-f213-4b97-9a5d-1d1a703de0da}; !- Outlet Port

OS:Connection,
  {0d221273-8aed-45b6-b9e2-2d0f67ed5c17}, !- Handle
  {be54f56e-2e1f-4c67-aae7-39aeb52424cf}, !- Name
  {6b4f589f-9551-452e-a88a-59c7b5e9da04}, !- Source Object
  3,                                      !- Outlet Port
  {bbe54e08-c387-4f30-bc66-134a55183a18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3fbdb95-9392-4e04-a1b8-e4fa76586691}, !- Handle
  {f2315795-0f8c-44d2-9147-418d4f8ce007}, !- Name
  {de855722-9b45-4f55-90a9-76aa4a6a134d}, !- Source Object
  12,                                     !- Outlet Port
  {7f6e5f72-67de-46ee-a9a6-7a12ead22c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ac567c-f213-4b97-9a5d-1d1a703de0da}, !- Handle
  {d8bfd48a-edc6-4e0b-9165-1c0d0b977ced}, !- Name
  {7f6e5f72-67de-46ee-a9a6-7a12ead22c73}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ad39ef6a-f606-4553-8b09-7d72c6b4f0c4}, !- Handle
  {339dff22-dd2e-4360-a980-8ce91a2bb279}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  10,                                     !- Outlet Port
  {b20d4110-3afe-4a58-96bd-43ccdd0f2f72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e9bd9d6-4aa6-4f5f-8ffe-30fdc0d7ec37}, !- Handle
  {da1c69b2-02c0-47dc-b207-0ea894ad747a}, !- Name
  {b20d4110-3afe-4a58-96bd-43ccdd0f2f72}, !- Source Object
  4,                                      !- Outlet Port
  {6b4f589f-9551-452e-a88a-59c7b5e9da04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f686429e-0e51-4a90-9b6e-fe11343ce8fc}, !- Handle
  Coil Heating Electric 9,                !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f0ea6bd3-f717-4d2d-a60f-5350ea3bf33f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cdbd59a-36d5-4573-b696-30e53131c2bb}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46c46eae-7874-4567-9e4d-b7fc8ac49719}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97483459-b983-40a7-808f-ad6ffe47d4ac}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec3cf06f-3149-43e6-b218-a44b9ed4b5f8}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b0326ef-2b7d-4693-a27a-561e8def4183}, !- Handle
  Coil Cooling DX Single Speed 10 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52350762049629,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {231d4061-cc17-45dd-8235-ecb34b837d8b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f94e9ca-3d05-425a-83c0-01b0aca50c58}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2a32c115-018a-459a-8edc-2dfc88207e95}, !- Energy Input Ratio Function of Temperature Curve Name
  {b91c6feb-8de3-4913-a93a-7afe206e9704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91d8fc6b-79df-4ca4-b025-d2b25d710ccd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {203d5907-dab6-463b-bd40-55156dfe1f18}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {38c5cc5a-919d-49fd-90cb-b37eed4b1d93}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3c446720-8bc2-4ed6-9ba4-33426f6dc3f8}, !- Air Inlet Node Name
  {dae47a59-6128-4cac-988f-c36119aaba4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {203d5907-dab6-463b-bd40-55156dfe1f18}, !- Supply Air Fan Name
  {f686429e-0e51-4a90-9b6e-fe11343ce8fc}, !- Heating Coil Name
  {6b0326ef-2b7d-4693-a27a-561e8def4183}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d0e6bdb9-2469-4af2-99a5-da1804d74008}, !- Handle
  Node 162,                               !- Name
  {28339478-0d48-46a4-995a-74d73cfa5973}, !- Inlet Port
  {3c446720-8bc2-4ed6-9ba4-33426f6dc3f8}; !- Outlet Port

OS:Connection,
  {28339478-0d48-46a4-995a-74d73cfa5973}, !- Handle
  {e68d25b1-bd6b-4d92-a40c-bcbf95d5108c}, !- Name
  {b279898f-9247-4579-96d4-2f6914ceda68}, !- Source Object
  3,                                      !- Outlet Port
  {d0e6bdb9-2469-4af2-99a5-da1804d74008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c446720-8bc2-4ed6-9ba4-33426f6dc3f8}, !- Handle
  {91778ea3-d992-440f-a9d3-bdf25777067e}, !- Name
  {d0e6bdb9-2469-4af2-99a5-da1804d74008}, !- Source Object
  3,                                      !- Outlet Port
  {38c5cc5a-919d-49fd-90cb-b37eed4b1d93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f23a3ef-bb6d-48da-96e1-2bde71aff82b}, !- Handle
  Node 163,                               !- Name
  {dae47a59-6128-4cac-988f-c36119aaba4f}, !- Inlet Port
  {f07372b3-3077-4778-9b12-529440ee415f}; !- Outlet Port

OS:Connection,
  {f07372b3-3077-4778-9b12-529440ee415f}, !- Handle
  {1474df21-25c3-467e-92d8-dd23db7b82b9}, !- Name
  {5f23a3ef-bb6d-48da-96e1-2bde71aff82b}, !- Source Object
  3,                                      !- Outlet Port
  {3c4a8273-b6db-42d5-a601-3ebd4c988e31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dae47a59-6128-4cac-988f-c36119aaba4f}, !- Handle
  {0c70ab44-e4eb-49a7-abb8-64a0f4c64fb7}, !- Name
  {38c5cc5a-919d-49fd-90cb-b37eed4b1d93}, !- Source Object
  4,                                      !- Outlet Port
  {5f23a3ef-bb6d-48da-96e1-2bde71aff82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6dc95a8d-bdba-4ea1-918a-8ab88845cee5}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9f552450-4d88-4d6a-b7a4-92b7c42ac362}, !- Water Inlet Node Name
  {43681ff5-956f-4a66-9f14-75f9794de84e}; !- Water Outlet Node Name

OS:Node,
  {84ab193b-0436-4f31-9bff-7750b7e9bd63}, !- Handle
  Node 164,                               !- Name
  {e3b6d479-5149-402d-9d21-af33298436b8}, !- Inlet Port
  {9f552450-4d88-4d6a-b7a4-92b7c42ac362}; !- Outlet Port

OS:Connection,
  {e3b6d479-5149-402d-9d21-af33298436b8}, !- Handle
  {508a98fe-1149-4ae1-b7d1-732473d60a6b}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  12,                                     !- Outlet Port
  {84ab193b-0436-4f31-9bff-7750b7e9bd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2482927b-82ec-4396-9d84-da7469de0f7a}, !- Handle
  Node 165,                               !- Name
  {43681ff5-956f-4a66-9f14-75f9794de84e}, !- Inlet Port
  {b49cfdf0-f0c4-4e5e-87f1-3234d1a401a4}; !- Outlet Port

OS:Connection,
  {9f552450-4d88-4d6a-b7a4-92b7c42ac362}, !- Handle
  {ec1bf8f4-8787-436f-81fc-7dab3e866c26}, !- Name
  {84ab193b-0436-4f31-9bff-7750b7e9bd63}, !- Source Object
  3,                                      !- Outlet Port
  {6dc95a8d-bdba-4ea1-918a-8ab88845cee5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {43681ff5-956f-4a66-9f14-75f9794de84e}, !- Handle
  {5adcaff3-5988-4080-8ce5-3766cdfb3b78}, !- Name
  {6dc95a8d-bdba-4ea1-918a-8ab88845cee5}, !- Source Object
  10,                                     !- Outlet Port
  {2482927b-82ec-4396-9d84-da7469de0f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49cfdf0-f0c4-4e5e-87f1-3234d1a401a4}, !- Handle
  {0fec0c63-1cc3-4f69-96f3-e230ea1f7ebe}, !- Name
  {2482927b-82ec-4396-9d84-da7469de0f7a}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a944338e-ed28-480f-a5eb-5cbfad989668}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {6dc95a8d-bdba-4ea1-918a-8ab88845cee5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {10ea4469-dd07-49e6-826a-f8ee9ac049f8}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5ce2c39a-f5f5-4494-8361-32ae6e35f4a2}, !- Inlet Air Node Name
  {04884994-6bb1-4157-8273-fdcc0d9949a4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {880e4606-642d-4498-af86-e1152764a5d9}, !- Handle
  Node 166,                               !- Name
  {04884994-6bb1-4157-8273-fdcc0d9949a4}, !- Inlet Port
  {b447f096-4695-4d43-8fe1-02b624ca6af5}; !- Outlet Port

OS:Node,
  {0c8b7bdf-ff68-4638-bf90-5497bddad610}, !- Handle
  Node 167,                               !- Name
  {8cf0628f-e0df-48fd-b53c-56423540c89b}, !- Inlet Port
  {d2563261-e0be-4fcc-ab0d-da445e67fbb9}; !- Outlet Port

OS:Connection,
  {b447f096-4695-4d43-8fe1-02b624ca6af5}, !- Handle
  {1e89adc9-76f8-4492-a0c4-01bb2e365c44}, !- Name
  {880e4606-642d-4498-af86-e1152764a5d9}, !- Source Object
  3,                                      !- Outlet Port
  {3c4a8273-b6db-42d5-a601-3ebd4c988e31}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8cf0628f-e0df-48fd-b53c-56423540c89b}, !- Handle
  {6e11cd00-6b49-4b4e-a07b-872d9a83facf}, !- Name
  {9c15034d-5ea0-46a3-a857-ca41498751ce}, !- Source Object
  12,                                     !- Outlet Port
  {0c8b7bdf-ff68-4638-bf90-5497bddad610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2563261-e0be-4fcc-ab0d-da445e67fbb9}, !- Handle
  {0de2e30f-a052-49a0-b4d3-e6f5d268fe59}, !- Name
  {0c8b7bdf-ff68-4638-bf90-5497bddad610}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {5ce2c39a-f5f5-4494-8361-32ae6e35f4a2}, !- Handle
  {fb97c15b-26f6-41ed-a40a-cc725430ad39}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  11,                                     !- Outlet Port
  {10ea4469-dd07-49e6-826a-f8ee9ac049f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04884994-6bb1-4157-8273-fdcc0d9949a4}, !- Handle
  {89d46043-1a07-4c78-94e2-7ef68c6814a3}, !- Name
  {10ea4469-dd07-49e6-826a-f8ee9ac049f8}, !- Source Object
  4,                                      !- Outlet Port
  {880e4606-642d-4498-af86-e1152764a5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a43cd7de-9d21-49c6-8adf-5653f686e6bd}, !- Handle
  Coil Heating Electric 10,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b7123ff2-d4a1-427b-b1bc-c6fd6a4d4b2a}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1aeb9a93-2002-48be-8267-544d1f8dde59}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30c6b09e-c7fe-4e7e-bbfc-564af19a79d1}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9968a83-ef7d-4991-b3ef-c7b1860f93d2}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd976ca5-d2a2-4c62-97f9-97381fec3a9c}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e628fa73-ed08-40f4-af09-720109ffd673}, !- Handle
  Coil Cooling DX Single Speed 11 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65870951577775,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9861e1d0-a1e1-4212-9417-24baf6ff0988}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f8965f7e-3eb1-4378-942f-4daef28db1eb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {367e8e91-bdd2-4c1d-bbef-86fbca6e32f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {c9aea262-7684-4998-bcaa-e746ee09b66b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47ce232b-b54e-47ed-9c44-2f7126e9a54c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {db60750c-885c-4b83-ad31-495b92850949}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9eb6b035-6e0e-4d64-8cbe-2e7954e27099}, !- Handle
  Sp-F6 NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {6d4eaa04-747e-4e7b-9650-06234eb6531f}, !- Air Inlet Node Name
  {c2d79cac-3575-4cb6-959c-98cc6b2b7a31}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db60750c-885c-4b83-ad31-495b92850949}, !- Supply Air Fan Name
  {a43cd7de-9d21-49c6-8adf-5653f686e6bd}, !- Heating Coil Name
  {e628fa73-ed08-40f4-af09-720109ffd673}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa36dde2-d616-4bd3-be72-209173f66190}, !- Handle
  Node 168,                               !- Name
  {a2c4ff11-2673-4553-96df-16e8c84f693b}, !- Inlet Port
  {6d4eaa04-747e-4e7b-9650-06234eb6531f}; !- Outlet Port

OS:Connection,
  {a2c4ff11-2673-4553-96df-16e8c84f693b}, !- Handle
  {7c83ac23-14ae-4ca2-ae97-56820eb6dbe8}, !- Name
  {3bff867a-709a-4fd8-a3af-233b3dbf08b9}, !- Source Object
  3,                                      !- Outlet Port
  {aa36dde2-d616-4bd3-be72-209173f66190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4eaa04-747e-4e7b-9650-06234eb6531f}, !- Handle
  {f2b3c55f-fc58-410c-a1c9-f2cf8a976dab}, !- Name
  {aa36dde2-d616-4bd3-be72-209173f66190}, !- Source Object
  3,                                      !- Outlet Port
  {9eb6b035-6e0e-4d64-8cbe-2e7954e27099}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7acd4157-b7a7-44b8-8f7d-55c7348323e7}, !- Handle
  Node 169,                               !- Name
  {c2d79cac-3575-4cb6-959c-98cc6b2b7a31}, !- Inlet Port
  {b77abbda-4015-4ba1-8b50-27a284d6bca9}; !- Outlet Port

OS:Connection,
  {b77abbda-4015-4ba1-8b50-27a284d6bca9}, !- Handle
  {5fe7a1ec-b912-492d-84ad-caaa6f4322d6}, !- Name
  {7acd4157-b7a7-44b8-8f7d-55c7348323e7}, !- Source Object
  3,                                      !- Outlet Port
  {c3c1cfa2-521a-466f-a2a2-c5c0d4936222}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2d79cac-3575-4cb6-959c-98cc6b2b7a31}, !- Handle
  {b0b855a6-8cab-4680-8d4f-8ef7deebd84f}, !- Name
  {9eb6b035-6e0e-4d64-8cbe-2e7954e27099}, !- Source Object
  4,                                      !- Outlet Port
  {7acd4157-b7a7-44b8-8f7d-55c7348323e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0cbb630b-66b2-42b6-bfb4-ea68db20752a}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4fe06a2a-16de-455c-abeb-b3688fa9924d}, !- Water Inlet Node Name
  {515c74b5-cd0b-4ba3-b84f-e45cb9729e57}; !- Water Outlet Node Name

OS:Node,
  {2b9fcc21-b73c-4775-aaf5-632cb6c301c5}, !- Handle
  Node 170,                               !- Name
  {1eaed676-d8c1-4ecf-9696-60778c17b9ea}, !- Inlet Port
  {4fe06a2a-16de-455c-abeb-b3688fa9924d}; !- Outlet Port

OS:Connection,
  {1eaed676-d8c1-4ecf-9696-60778c17b9ea}, !- Handle
  {ba0df69a-1645-4ce3-9c8f-ff33177f9bb3}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  13,                                     !- Outlet Port
  {2b9fcc21-b73c-4775-aaf5-632cb6c301c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb3705b2-0dd4-411b-a902-6897050d0095}, !- Handle
  Node 171,                               !- Name
  {515c74b5-cd0b-4ba3-b84f-e45cb9729e57}, !- Inlet Port
  {0a1cd6ab-7430-4fd0-8eec-4b2942dbed8e}; !- Outlet Port

OS:Connection,
  {4fe06a2a-16de-455c-abeb-b3688fa9924d}, !- Handle
  {22d2b4ad-b893-4bc8-a6f3-dbd20ec4b0c8}, !- Name
  {2b9fcc21-b73c-4775-aaf5-632cb6c301c5}, !- Source Object
  3,                                      !- Outlet Port
  {0cbb630b-66b2-42b6-bfb4-ea68db20752a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {515c74b5-cd0b-4ba3-b84f-e45cb9729e57}, !- Handle
  {4b49dd17-d882-44ac-b856-d640e1b7fdf6}, !- Name
  {0cbb630b-66b2-42b6-bfb4-ea68db20752a}, !- Source Object
  10,                                     !- Outlet Port
  {fb3705b2-0dd4-411b-a902-6897050d0095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1cd6ab-7430-4fd0-8eec-4b2942dbed8e}, !- Handle
  {51e6c5cd-6645-457b-a834-ce248ac8841b}, !- Name
  {fb3705b2-0dd4-411b-a902-6897050d0095}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {064d6cfe-49f4-4af5-b2cc-f5cd88ee723c}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0cbb630b-66b2-42b6-bfb4-ea68db20752a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {afd2d403-3d37-418d-afe3-7970a3c1255e}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a7ad2a28-1884-4e5b-8cc7-681d608139fa}, !- Inlet Air Node Name
  {4865d9d6-5c00-4797-8ab9-1d55ffaa2000}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ed9baa5-d334-4cbf-8f05-de62e4d55d3a}, !- Handle
  Node 172,                               !- Name
  {4865d9d6-5c00-4797-8ab9-1d55ffaa2000}, !- Inlet Port
  {e93982f6-4ad2-466d-8fbe-bd4844d5cc6e}; !- Outlet Port

OS:Node,
  {fd146f19-df20-4ce2-abf0-1e1704f454a5}, !- Handle
  Node 173,                               !- Name
  {dd65203a-aa25-40ba-bda1-8a2a22c84e0f}, !- Inlet Port
  {6bd06c6e-8b48-4848-abc0-aa6deecd7583}; !- Outlet Port

OS:Connection,
  {e93982f6-4ad2-466d-8fbe-bd4844d5cc6e}, !- Handle
  {55a62e37-33a2-4491-8fe6-dcf06eccc76e}, !- Name
  {5ed9baa5-d334-4cbf-8f05-de62e4d55d3a}, !- Source Object
  3,                                      !- Outlet Port
  {c3c1cfa2-521a-466f-a2a2-c5c0d4936222}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd65203a-aa25-40ba-bda1-8a2a22c84e0f}, !- Handle
  {55b009fc-a720-4eae-8117-94201e37799a}, !- Name
  {7f3c6821-2361-4fbe-a5d5-2559ae06313d}, !- Source Object
  12,                                     !- Outlet Port
  {fd146f19-df20-4ce2-abf0-1e1704f454a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd06c6e-8b48-4848-abc0-aa6deecd7583}, !- Handle
  {09cad38a-b7a7-44fa-bcb1-11cafaeda98d}, !- Name
  {fd146f19-df20-4ce2-abf0-1e1704f454a5}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a7ad2a28-1884-4e5b-8cc7-681d608139fa}, !- Handle
  {b974def2-c644-4111-bba6-7b7d1fcdc31e}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  12,                                     !- Outlet Port
  {afd2d403-3d37-418d-afe3-7970a3c1255e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4865d9d6-5c00-4797-8ab9-1d55ffaa2000}, !- Handle
  {55582d0c-a73f-4acc-b939-9ab076cee3b4}, !- Name
  {afd2d403-3d37-418d-afe3-7970a3c1255e}, !- Source Object
  4,                                      !- Outlet Port
  {5ed9baa5-d334-4cbf-8f05-de62e4d55d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aaa7bdaf-462d-4c7d-b7ff-8cc16e67ba76}, !- Handle
  Coil Heating Electric 11,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ffb30c99-7fb4-451a-a0ee-de8c7b7116dc}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9744d72e-c86c-4531-90f2-9381190a58ea}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3b3e29f-7805-4e81-87f4-bffdc1206eb0}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5309ce28-6c22-4c45-ac31-ee4dbbec9530}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78971d24-1e38-4283-806b-7aeb2bbf70c9}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3ce611c-4855-4446-8ace-1dff5b91d9c6}, !- Handle
  Coil Cooling DX Single Speed 12 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72543540464151,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0d9f803-534c-41a4-9613-bdc48117d56c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {57d58c29-3d1f-424a-9746-22730b9d650f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {875a7a4a-1631-4a4c-ae93-d2b10dbd8ae2}, !- Energy Input Ratio Function of Temperature Curve Name
  {95f2b2dc-d03d-467d-9198-5a9d085f6a9c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {206ce6fc-313a-4dd4-b665-2e6f26a7b6b6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0a9a9df7-10dc-4aa7-8147-cf1b77a11d16}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9ca5edd-3324-42b3-9eee-3fd5274e2fcf}, !- Handle
  Sp-F6 N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7a8c5cc8-e6f5-422a-8bbc-3ddef21ea687}, !- Air Inlet Node Name
  {2fa68250-d335-49f2-8eea-05f1851fccd6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a9a9df7-10dc-4aa7-8147-cf1b77a11d16}, !- Supply Air Fan Name
  {aaa7bdaf-462d-4c7d-b7ff-8cc16e67ba76}, !- Heating Coil Name
  {b3ce611c-4855-4446-8ace-1dff5b91d9c6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1ce99087-6079-4439-a1ce-3fd8903d30f7}, !- Handle
  Node 174,                               !- Name
  {3626398f-d904-4731-b8c6-409368c90125}, !- Inlet Port
  {7a8c5cc8-e6f5-422a-8bbc-3ddef21ea687}; !- Outlet Port

OS:Connection,
  {3626398f-d904-4731-b8c6-409368c90125}, !- Handle
  {594a8108-c182-4d97-9e67-1f25e5dc5685}, !- Name
  {cc38a0ec-f752-4ece-99fa-fa1d390e09bb}, !- Source Object
  3,                                      !- Outlet Port
  {1ce99087-6079-4439-a1ce-3fd8903d30f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8c5cc8-e6f5-422a-8bbc-3ddef21ea687}, !- Handle
  {823455cf-956f-422d-ad2c-de3d0166390c}, !- Name
  {1ce99087-6079-4439-a1ce-3fd8903d30f7}, !- Source Object
  3,                                      !- Outlet Port
  {d9ca5edd-3324-42b3-9eee-3fd5274e2fcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e745bc6-01f7-4701-b277-69c2d6b3e248}, !- Handle
  Node 175,                               !- Name
  {2fa68250-d335-49f2-8eea-05f1851fccd6}, !- Inlet Port
  {f49092a9-0c7d-452e-bdba-b4bd718c79ae}; !- Outlet Port

OS:Connection,
  {f49092a9-0c7d-452e-bdba-b4bd718c79ae}, !- Handle
  {d87a6180-2754-43b0-a42a-edc16b15d915}, !- Name
  {8e745bc6-01f7-4701-b277-69c2d6b3e248}, !- Source Object
  3,                                      !- Outlet Port
  {1424663b-bdd5-4b7a-8263-14e4a7575c90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fa68250-d335-49f2-8eea-05f1851fccd6}, !- Handle
  {1d0f593b-b208-4f1d-af9d-5cd0aa9fe947}, !- Name
  {d9ca5edd-3324-42b3-9eee-3fd5274e2fcf}, !- Source Object
  4,                                      !- Outlet Port
  {8e745bc6-01f7-4701-b277-69c2d6b3e248}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a5fa4dcd-6bac-4aad-bafa-6c0414081c8e}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {862bcd73-443e-4751-8c10-33f3e369bd13}, !- Water Inlet Node Name
  {1c777f1f-a4b7-4ec7-ae07-d2edf265ed23}; !- Water Outlet Node Name

OS:Node,
  {eb271b14-e5c2-470d-9a6d-717717d9c214}, !- Handle
  Node 176,                               !- Name
  {85da3995-606f-419c-8571-8e9d16887f12}, !- Inlet Port
  {862bcd73-443e-4751-8c10-33f3e369bd13}; !- Outlet Port

OS:Connection,
  {85da3995-606f-419c-8571-8e9d16887f12}, !- Handle
  {a0036f13-82ce-411c-a122-e902445b681c}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  14,                                     !- Outlet Port
  {eb271b14-e5c2-470d-9a6d-717717d9c214}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c707de9-b188-4c61-9ec7-5519d7e5838b}, !- Handle
  Node 177,                               !- Name
  {1c777f1f-a4b7-4ec7-ae07-d2edf265ed23}, !- Inlet Port
  {18c52c66-87e5-4a72-a99b-48eaa8da0311}; !- Outlet Port

OS:Connection,
  {862bcd73-443e-4751-8c10-33f3e369bd13}, !- Handle
  {55eccd21-ab3b-4009-84bd-67f62203ab37}, !- Name
  {eb271b14-e5c2-470d-9a6d-717717d9c214}, !- Source Object
  3,                                      !- Outlet Port
  {a5fa4dcd-6bac-4aad-bafa-6c0414081c8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1c777f1f-a4b7-4ec7-ae07-d2edf265ed23}, !- Handle
  {61ae3e68-489f-4bcf-85c9-c8c4fbd99d7d}, !- Name
  {a5fa4dcd-6bac-4aad-bafa-6c0414081c8e}, !- Source Object
  10,                                     !- Outlet Port
  {1c707de9-b188-4c61-9ec7-5519d7e5838b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c52c66-87e5-4a72-a99b-48eaa8da0311}, !- Handle
  {3721a5ba-7730-4085-8f0d-5632e855d09a}, !- Name
  {1c707de9-b188-4c61-9ec7-5519d7e5838b}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {76c376f5-e14f-40d0-ad09-5ee58cf62a4f}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a5fa4dcd-6bac-4aad-bafa-6c0414081c8e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ab6ea5ac-c516-4613-bc3e-80ee9bad155d}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {92fb5312-d34c-4592-a280-85c4348effbf}, !- Inlet Air Node Name
  {2a510fce-f223-4880-bddc-e365100718bd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9340225b-2b17-426e-abdc-457cd9fc62a5}, !- Handle
  Node 178,                               !- Name
  {2a510fce-f223-4880-bddc-e365100718bd}, !- Inlet Port
  {04e3c381-4fd4-4f9b-9a0b-098037b4958e}; !- Outlet Port

OS:Node,
  {09afc2ff-714e-406c-87ea-64f44ebf24cc}, !- Handle
  Node 179,                               !- Name
  {bc10d149-8378-45fc-b40f-83dfe050bb56}, !- Inlet Port
  {273c6186-528a-44aa-a585-1b89068c8224}; !- Outlet Port

OS:Connection,
  {04e3c381-4fd4-4f9b-9a0b-098037b4958e}, !- Handle
  {c222ec1b-960c-4f9f-b358-ccf5564a46a2}, !- Name
  {9340225b-2b17-426e-abdc-457cd9fc62a5}, !- Source Object
  3,                                      !- Outlet Port
  {1424663b-bdd5-4b7a-8263-14e4a7575c90}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bc10d149-8378-45fc-b40f-83dfe050bb56}, !- Handle
  {1d571efd-59f2-428d-8e6e-bf321f4fc915}, !- Name
  {58733bb6-72d7-4d05-aab4-1690e1ac269f}, !- Source Object
  12,                                     !- Outlet Port
  {09afc2ff-714e-406c-87ea-64f44ebf24cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273c6186-528a-44aa-a585-1b89068c8224}, !- Handle
  {ba1932d3-4165-426a-9f3a-bc63d582df01}, !- Name
  {09afc2ff-714e-406c-87ea-64f44ebf24cc}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {92fb5312-d34c-4592-a280-85c4348effbf}, !- Handle
  {fbc57bd2-9ba2-40f9-821e-f601bf5e1714}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  13,                                     !- Outlet Port
  {ab6ea5ac-c516-4613-bc3e-80ee9bad155d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a510fce-f223-4880-bddc-e365100718bd}, !- Handle
  {5d814e18-1027-4085-a001-50315d698595}, !- Name
  {ab6ea5ac-c516-4613-bc3e-80ee9bad155d}, !- Source Object
  4,                                      !- Outlet Port
  {9340225b-2b17-426e-abdc-457cd9fc62a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ea1af999-8dd1-46f2-ae7b-8a6f0891a143}, !- Handle
  Coil Heating Electric 12,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d0154542-9c70-4d6f-93ef-768a1d905c80}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02e51450-9b1b-4559-a225-fe70b1df16df}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91e7830c-b84c-4e5b-85e2-d6645963b65e}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e8c7492-1bb5-4d94-b6cb-c1a9313deefe}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92287d5d-8754-4bc5-8108-1dd2c5fdfd21}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8aad2900-9d59-4218-863d-0a34ae22fe0f}, !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72541054705645,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e7f65d-d337-49e0-af30-c538eba028c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1dcd234f-a432-43f8-8dd2-a2b9ab5e264a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {623bd5cf-5481-4c3f-9107-afa300734abd}, !- Energy Input Ratio Function of Temperature Curve Name
  {42b68359-0dd3-41b6-ba50-f96d3ffad303}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cc2868b-64b7-486f-b003-c8c2366bac1e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {820049c9-524c-4b95-9045-47a590bacf96}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {850e8532-6d55-4007-95fe-b3b924ccae10}, !- Handle
  Sp-F6 N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1bf496ca-7d2d-438c-a8b7-9e2a4e142c65}, !- Air Inlet Node Name
  {ebef3b6d-6abd-4545-9deb-f96e58a71da9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {820049c9-524c-4b95-9045-47a590bacf96}, !- Supply Air Fan Name
  {ea1af999-8dd1-46f2-ae7b-8a6f0891a143}, !- Heating Coil Name
  {8aad2900-9d59-4218-863d-0a34ae22fe0f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1043a176-5f30-4b8f-849c-b4b10355de43}, !- Handle
  Node 180,                               !- Name
  {8340d8b4-fb9c-4b00-b303-49396cd48772}, !- Inlet Port
  {1bf496ca-7d2d-438c-a8b7-9e2a4e142c65}; !- Outlet Port

OS:Connection,
  {8340d8b4-fb9c-4b00-b303-49396cd48772}, !- Handle
  {0518c7cb-db18-493e-b13e-9db58f3184af}, !- Name
  {6048a051-e746-43df-b957-6ab0c81cfbe4}, !- Source Object
  3,                                      !- Outlet Port
  {1043a176-5f30-4b8f-849c-b4b10355de43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf496ca-7d2d-438c-a8b7-9e2a4e142c65}, !- Handle
  {31850d12-25c7-4548-9ecc-44fe27bb53e6}, !- Name
  {1043a176-5f30-4b8f-849c-b4b10355de43}, !- Source Object
  3,                                      !- Outlet Port
  {850e8532-6d55-4007-95fe-b3b924ccae10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d419c1b-39e4-4824-8c33-72609c12f7c2}, !- Handle
  Node 181,                               !- Name
  {ebef3b6d-6abd-4545-9deb-f96e58a71da9}, !- Inlet Port
  {98d024c6-8c4d-45d3-8d6f-142253dc604a}; !- Outlet Port

OS:Connection,
  {98d024c6-8c4d-45d3-8d6f-142253dc604a}, !- Handle
  {e7f74ea9-67ad-4d58-9e25-75aba8c55dc8}, !- Name
  {2d419c1b-39e4-4824-8c33-72609c12f7c2}, !- Source Object
  3,                                      !- Outlet Port
  {a25fa295-5cef-441e-85ba-5fd43611b7f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebef3b6d-6abd-4545-9deb-f96e58a71da9}, !- Handle
  {bba89ee0-468e-42ed-9ed0-26c7d356f113}, !- Name
  {850e8532-6d55-4007-95fe-b3b924ccae10}, !- Source Object
  4,                                      !- Outlet Port
  {2d419c1b-39e4-4824-8c33-72609c12f7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {405187b5-8388-4cb4-81db-32f321e748bc}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {90c15565-986e-4064-914f-1261e56840c7}, !- Water Inlet Node Name
  {90630136-390c-4a79-a896-18e840696f47}; !- Water Outlet Node Name

OS:Node,
  {280e5ffd-9b1f-4cca-a296-b171352bcdc0}, !- Handle
  Node 182,                               !- Name
  {cb81934c-2e43-42c3-9564-05be83d68fc6}, !- Inlet Port
  {90c15565-986e-4064-914f-1261e56840c7}; !- Outlet Port

OS:Connection,
  {cb81934c-2e43-42c3-9564-05be83d68fc6}, !- Handle
  {92f91910-b23d-4a01-b072-65f271a4e616}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  15,                                     !- Outlet Port
  {280e5ffd-9b1f-4cca-a296-b171352bcdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31fb0edf-cebc-43e7-817f-6ca039f31fce}, !- Handle
  Node 183,                               !- Name
  {90630136-390c-4a79-a896-18e840696f47}, !- Inlet Port
  {5744c386-2961-4545-bc5d-ef48c114f2f7}; !- Outlet Port

OS:Connection,
  {90c15565-986e-4064-914f-1261e56840c7}, !- Handle
  {c93d031a-25c9-4658-932d-73743d13b667}, !- Name
  {280e5ffd-9b1f-4cca-a296-b171352bcdc0}, !- Source Object
  3,                                      !- Outlet Port
  {405187b5-8388-4cb4-81db-32f321e748bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {90630136-390c-4a79-a896-18e840696f47}, !- Handle
  {b553be53-835a-4cb3-8cc0-e99b8185b451}, !- Name
  {405187b5-8388-4cb4-81db-32f321e748bc}, !- Source Object
  10,                                     !- Outlet Port
  {31fb0edf-cebc-43e7-817f-6ca039f31fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5744c386-2961-4545-bc5d-ef48c114f2f7}, !- Handle
  {3e5dab80-c706-44d8-afa9-ba457f061df6}, !- Name
  {31fb0edf-cebc-43e7-817f-6ca039f31fce}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {30e69782-86e0-4518-b5c8-0bbde5042a44}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {405187b5-8388-4cb4-81db-32f321e748bc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2244eb9f-e604-4a16-a6d6-80f2136776cd}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7dcef528-4297-4d96-9e1d-7e45160d7501}, !- Inlet Air Node Name
  {f6760a84-a914-49ae-b9a0-4bceeb2a1fd6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d028e01e-eb37-4c13-8425-016b6beaff6a}, !- Handle
  Node 184,                               !- Name
  {f6760a84-a914-49ae-b9a0-4bceeb2a1fd6}, !- Inlet Port
  {aba2996c-8a15-4b38-a03d-fc874e09f7d2}; !- Outlet Port

OS:Node,
  {3a1d58b5-d469-4400-a369-baea61dee29a}, !- Handle
  Node 185,                               !- Name
  {d2e58929-7077-49ef-944e-3b4ef492f38a}, !- Inlet Port
  {712c9f03-e6ae-4180-b54f-d51b6e745bfb}; !- Outlet Port

OS:Connection,
  {aba2996c-8a15-4b38-a03d-fc874e09f7d2}, !- Handle
  {48a9a296-8197-4d75-8766-e1caae3c4487}, !- Name
  {d028e01e-eb37-4c13-8425-016b6beaff6a}, !- Source Object
  3,                                      !- Outlet Port
  {a25fa295-5cef-441e-85ba-5fd43611b7f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2e58929-7077-49ef-944e-3b4ef492f38a}, !- Handle
  {dbb46fd8-9f76-485d-ac84-6af94e2c8e17}, !- Name
  {fa1df783-f013-43e0-8fb3-d50974393446}, !- Source Object
  12,                                     !- Outlet Port
  {3a1d58b5-d469-4400-a369-baea61dee29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712c9f03-e6ae-4180-b54f-d51b6e745bfb}, !- Handle
  {6ead1186-bc34-4ccc-a5c9-b15cdc3a7ff3}, !- Name
  {3a1d58b5-d469-4400-a369-baea61dee29a}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7dcef528-4297-4d96-9e1d-7e45160d7501}, !- Handle
  {b3d935f8-9277-4b08-9f19-d9d91dd61445}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  14,                                     !- Outlet Port
  {2244eb9f-e604-4a16-a6d6-80f2136776cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6760a84-a914-49ae-b9a0-4bceeb2a1fd6}, !- Handle
  {00f9e717-2cbb-4dbe-9778-0c2d4c904460}, !- Name
  {2244eb9f-e604-4a16-a6d6-80f2136776cd}, !- Source Object
  4,                                      !- Outlet Port
  {d028e01e-eb37-4c13-8425-016b6beaff6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06598d92-4e0c-4cd3-80d0-3254cdb75adb}, !- Handle
  Coil Heating Electric 13,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f6761837-b463-40f6-83df-e5a802e51d54}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67b6287b-5ab2-40fd-aa91-cd1327243fc7}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf9113c6-4d8f-4e10-84e6-e26f1a657155}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06c9239a-9905-437f-a026-6d651214603b}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99350615-d4cc-45e8-b063-8acec628e68c}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0dbebede-d4d7-48e3-8d87-826ce5e0b44a}, !- Handle
  Coil Cooling DX Single Speed 14 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69344420611629,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b42407c-c410-467e-97bc-372171819e67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d91ba26e-e85a-4af3-8569-d66a216eea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d0d1151f-3fac-4a6f-98b6-9cf779de90b2}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f486cab-10ff-4c78-a28a-3e2aba2e015f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2f79fe4-98eb-4dc8-9a36-07a219f9d181}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {82a0cc62-4b89-41f5-9da5-b29960f88e3c}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d4e39539-3bd4-47ef-a3ce-42382eb05116}, !- Handle
  Sp-F6 NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e8b87654-d535-4b1d-b935-ccc3b5000131}, !- Air Inlet Node Name
  {6760b3aa-d3ac-4b0f-9592-4ce506161fa6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82a0cc62-4b89-41f5-9da5-b29960f88e3c}, !- Supply Air Fan Name
  {06598d92-4e0c-4cd3-80d0-3254cdb75adb}, !- Heating Coil Name
  {0dbebede-d4d7-48e3-8d87-826ce5e0b44a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ee8f43e3-b837-4d73-a35e-d8cbb12b5056}, !- Handle
  Node 186,                               !- Name
  {bc236fea-c94c-43a5-997d-49ac1a16c875}, !- Inlet Port
  {e8b87654-d535-4b1d-b935-ccc3b5000131}; !- Outlet Port

OS:Connection,
  {bc236fea-c94c-43a5-997d-49ac1a16c875}, !- Handle
  {59717899-42b9-4153-b46d-69b24d11ab75}, !- Name
  {d66a520a-71cd-45ab-9e10-eac044072758}, !- Source Object
  3,                                      !- Outlet Port
  {ee8f43e3-b837-4d73-a35e-d8cbb12b5056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b87654-d535-4b1d-b935-ccc3b5000131}, !- Handle
  {408c88f7-6535-4e91-b3d9-b3945a5316e1}, !- Name
  {ee8f43e3-b837-4d73-a35e-d8cbb12b5056}, !- Source Object
  3,                                      !- Outlet Port
  {d4e39539-3bd4-47ef-a3ce-42382eb05116}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8dfaeab-9bcc-4798-b42f-99f7c5096e35}, !- Handle
  Node 187,                               !- Name
  {6760b3aa-d3ac-4b0f-9592-4ce506161fa6}, !- Inlet Port
  {84dfc519-2eb8-4ad7-9307-79d75ef37470}; !- Outlet Port

OS:Connection,
  {84dfc519-2eb8-4ad7-9307-79d75ef37470}, !- Handle
  {7f3de04f-0a69-453d-8c05-75c6fdcbd0ff}, !- Name
  {f8dfaeab-9bcc-4798-b42f-99f7c5096e35}, !- Source Object
  3,                                      !- Outlet Port
  {cf4e45e6-2c2e-48b0-850e-8ad3eb675465}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6760b3aa-d3ac-4b0f-9592-4ce506161fa6}, !- Handle
  {b28737bd-402a-46af-b85b-153c62488b9e}, !- Name
  {d4e39539-3bd4-47ef-a3ce-42382eb05116}, !- Source Object
  4,                                      !- Outlet Port
  {f8dfaeab-9bcc-4798-b42f-99f7c5096e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0f5bcb6d-4a35-4147-8f2b-0c4116e2c965}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ab79a226-b0b6-45cd-b634-c0e169d11d6b}, !- Water Inlet Node Name
  {5c0417c8-d4f2-4d27-b9dd-d74380188508}; !- Water Outlet Node Name

OS:Node,
  {367875d3-bd91-445b-8192-ac538d32f1de}, !- Handle
  Node 188,                               !- Name
  {f370060c-5d87-49a7-8491-236bfed5751f}, !- Inlet Port
  {ab79a226-b0b6-45cd-b634-c0e169d11d6b}; !- Outlet Port

OS:Connection,
  {f370060c-5d87-49a7-8491-236bfed5751f}, !- Handle
  {5cc3aae4-dd3a-4928-bac1-185623086d0a}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  16,                                     !- Outlet Port
  {367875d3-bd91-445b-8192-ac538d32f1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9d16561-e41a-4149-8242-2625baa1cad1}, !- Handle
  Node 189,                               !- Name
  {5c0417c8-d4f2-4d27-b9dd-d74380188508}, !- Inlet Port
  {073f93a7-8622-4010-8a4d-7cfe68674e30}; !- Outlet Port

OS:Connection,
  {ab79a226-b0b6-45cd-b634-c0e169d11d6b}, !- Handle
  {5f2b444d-b78f-4bdb-b1e1-8569915a5104}, !- Name
  {367875d3-bd91-445b-8192-ac538d32f1de}, !- Source Object
  3,                                      !- Outlet Port
  {0f5bcb6d-4a35-4147-8f2b-0c4116e2c965}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5c0417c8-d4f2-4d27-b9dd-d74380188508}, !- Handle
  {112a303a-0656-4114-8b30-7797e8970226}, !- Name
  {0f5bcb6d-4a35-4147-8f2b-0c4116e2c965}, !- Source Object
  10,                                     !- Outlet Port
  {a9d16561-e41a-4149-8242-2625baa1cad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073f93a7-8622-4010-8a4d-7cfe68674e30}, !- Handle
  {fd4b2209-219e-48c3-ba34-33437c7bd512}, !- Name
  {a9d16561-e41a-4149-8242-2625baa1cad1}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e92c29b-6971-4326-9247-76bcec8306c1}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0f5bcb6d-4a35-4147-8f2b-0c4116e2c965}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0f0c3e10-d1a1-4499-b45d-17a520861567}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {6942a5fd-0bad-4a49-ad64-72c286f4f476}, !- Inlet Air Node Name
  {b2622a23-c2da-4304-832b-129d3e9d5fb3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d5b7ce6-2dba-4b97-b119-ee6554ac1186}, !- Handle
  Node 190,                               !- Name
  {b2622a23-c2da-4304-832b-129d3e9d5fb3}, !- Inlet Port
  {3ecd10ee-fd94-404f-92d8-170bfdc76939}; !- Outlet Port

OS:Node,
  {eb53ed26-f331-4771-825d-460fc3bf880c}, !- Handle
  Node 191,                               !- Name
  {c3a9e530-cb9d-4d99-912f-4bee8516680c}, !- Inlet Port
  {7deddfbf-7b5d-43a0-8ee6-d9bdd828633b}; !- Outlet Port

OS:Connection,
  {3ecd10ee-fd94-404f-92d8-170bfdc76939}, !- Handle
  {70116fc0-9ec4-450d-a2b6-f6eb81a91f96}, !- Name
  {7d5b7ce6-2dba-4b97-b119-ee6554ac1186}, !- Source Object
  3,                                      !- Outlet Port
  {cf4e45e6-2c2e-48b0-850e-8ad3eb675465}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3a9e530-cb9d-4d99-912f-4bee8516680c}, !- Handle
  {c628d546-66df-4c6f-b7ce-b3517320eae7}, !- Name
  {0766c489-6376-404e-b14a-d35e43d00891}, !- Source Object
  12,                                     !- Outlet Port
  {eb53ed26-f331-4771-825d-460fc3bf880c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7deddfbf-7b5d-43a0-8ee6-d9bdd828633b}, !- Handle
  {5d6c2199-1bad-4080-8f9f-cf7623f8eed6}, !- Name
  {eb53ed26-f331-4771-825d-460fc3bf880c}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6942a5fd-0bad-4a49-ad64-72c286f4f476}, !- Handle
  {8bb3497a-9668-447c-b1f1-a9a3aa88acd8}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  15,                                     !- Outlet Port
  {0f0c3e10-d1a1-4499-b45d-17a520861567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2622a23-c2da-4304-832b-129d3e9d5fb3}, !- Handle
  {0c6b5592-e484-453a-9b4d-075352390d8d}, !- Name
  {0f0c3e10-d1a1-4499-b45d-17a520861567}, !- Source Object
  4,                                      !- Outlet Port
  {7d5b7ce6-2dba-4b97-b119-ee6554ac1186}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {285169ca-a2c6-4ffb-9bc2-11217c24cbef}, !- Handle
  Coil Heating Electric 14,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0eb7d758-976e-4f3f-8681-7673d85b22ee}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba197ee8-d58a-40ab-880b-3f850621ae28}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1553b569-f6eb-47cb-80ec-2324e0715206}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eefe1141-c027-4bc6-bc43-695af80a26f6}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {90a1fd60-41e7-496f-9f4a-ec9c7daa6fa4}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9e49484-4c7e-48fd-9db6-f00f1785a141}, !- Handle
  Coil Cooling DX Single Speed 15 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72516957087388,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cd456be-90df-4463-ab6b-9dddef4ded50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3d117a6f-752e-460c-b464-87d4b188bbc0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {78e1d40f-9ba7-4688-a476-52d57a982a34}, !- Energy Input Ratio Function of Temperature Curve Name
  {14be3cc2-fc23-4829-8d7e-7d7be76adfdd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b277d68d-e18a-4d3c-adb5-31df7beb5dd3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {35c4adc0-2837-4b84-8edc-019c74bc772c}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dc615503-e33a-4c58-97d5-adb48008c403}, !- Handle
  Sp-F6 Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bc6096f0-b9bf-4ee4-a32b-86c1374d9e03}, !- Air Inlet Node Name
  {30149a07-88b0-4b29-95b3-4c99cf5fe677}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35c4adc0-2837-4b84-8edc-019c74bc772c}, !- Supply Air Fan Name
  {285169ca-a2c6-4ffb-9bc2-11217c24cbef}, !- Heating Coil Name
  {a9e49484-4c7e-48fd-9db6-f00f1785a141}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aaa9ed8a-c0e4-48a1-85e1-d8784bb409d1}, !- Handle
  Node 192,                               !- Name
  {1adca634-4b3c-4667-a0c4-145ed1bc7138}, !- Inlet Port
  {bc6096f0-b9bf-4ee4-a32b-86c1374d9e03}; !- Outlet Port

OS:Connection,
  {1adca634-4b3c-4667-a0c4-145ed1bc7138}, !- Handle
  {db7a8d27-e007-4bfa-9a7e-ec5a6b4a27af}, !- Name
  {43010312-9079-4a2d-acb5-38c08325ccac}, !- Source Object
  3,                                      !- Outlet Port
  {aaa9ed8a-c0e4-48a1-85e1-d8784bb409d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6096f0-b9bf-4ee4-a32b-86c1374d9e03}, !- Handle
  {450d5b15-4ab0-454c-93ea-9c10d41a4174}, !- Name
  {aaa9ed8a-c0e4-48a1-85e1-d8784bb409d1}, !- Source Object
  3,                                      !- Outlet Port
  {dc615503-e33a-4c58-97d5-adb48008c403}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f87e94d-1e35-4b36-b65d-a55b1e761e19}, !- Handle
  Node 193,                               !- Name
  {30149a07-88b0-4b29-95b3-4c99cf5fe677}, !- Inlet Port
  {7a39f7b1-8820-48b7-b529-bd3b97336227}; !- Outlet Port

OS:Connection,
  {7a39f7b1-8820-48b7-b529-bd3b97336227}, !- Handle
  {194ce471-2782-43ea-bddb-335452a2f2c7}, !- Name
  {5f87e94d-1e35-4b36-b65d-a55b1e761e19}, !- Source Object
  3,                                      !- Outlet Port
  {98f6d3ae-2b28-44d2-8096-efd3187bceee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30149a07-88b0-4b29-95b3-4c99cf5fe677}, !- Handle
  {1cf1fc30-5fda-427b-b696-2dc8d4393d07}, !- Name
  {dc615503-e33a-4c58-97d5-adb48008c403}, !- Source Object
  4,                                      !- Outlet Port
  {5f87e94d-1e35-4b36-b65d-a55b1e761e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0d31336d-bc70-43fe-a711-bebe72de4dcd}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1dfbbb09-c5fb-44d4-8960-0ad9598ae4b5}, !- Water Inlet Node Name
  {30a495ac-cbc6-45bf-b21b-6bef2cd2de75}; !- Water Outlet Node Name

OS:Node,
  {f2915fc0-9482-45e6-b5ce-688a4f7828de}, !- Handle
  Node 194,                               !- Name
  {6c26feb8-2e57-4087-b93a-a86c7d6db867}, !- Inlet Port
  {1dfbbb09-c5fb-44d4-8960-0ad9598ae4b5}; !- Outlet Port

OS:Connection,
  {6c26feb8-2e57-4087-b93a-a86c7d6db867}, !- Handle
  {e3fceebf-4809-4c18-9088-2cf3aa7dc807}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  17,                                     !- Outlet Port
  {f2915fc0-9482-45e6-b5ce-688a4f7828de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f8ea93c-aafe-4178-8c1a-2f43bef3843c}, !- Handle
  Node 195,                               !- Name
  {30a495ac-cbc6-45bf-b21b-6bef2cd2de75}, !- Inlet Port
  {8eaef8b3-48c4-4f57-a7c2-45f2d4c9a7c2}; !- Outlet Port

OS:Connection,
  {1dfbbb09-c5fb-44d4-8960-0ad9598ae4b5}, !- Handle
  {0f9b52c0-e7f5-4492-8b8a-f1fe2e259a88}, !- Name
  {f2915fc0-9482-45e6-b5ce-688a4f7828de}, !- Source Object
  3,                                      !- Outlet Port
  {0d31336d-bc70-43fe-a711-bebe72de4dcd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {30a495ac-cbc6-45bf-b21b-6bef2cd2de75}, !- Handle
  {6913ffd8-20ab-4cba-8be0-fc639940db10}, !- Name
  {0d31336d-bc70-43fe-a711-bebe72de4dcd}, !- Source Object
  10,                                     !- Outlet Port
  {7f8ea93c-aafe-4178-8c1a-2f43bef3843c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eaef8b3-48c4-4f57-a7c2-45f2d4c9a7c2}, !- Handle
  {7337d905-07b9-45dd-9120-585462a14ded}, !- Name
  {7f8ea93c-aafe-4178-8c1a-2f43bef3843c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a68a0af3-1c65-4645-a9f2-b0ae7f662f74}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0d31336d-bc70-43fe-a711-bebe72de4dcd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {742a039f-896d-4483-9282-a9edb4a7447b}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4e657e25-3df5-4529-8140-9b9f74928130}, !- Inlet Air Node Name
  {95f8c88c-55db-4bc1-95ff-0caba7c010c2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {daa134da-c9d8-4673-a4fa-781cc6b99402}, !- Handle
  Node 196,                               !- Name
  {95f8c88c-55db-4bc1-95ff-0caba7c010c2}, !- Inlet Port
  {eed4f85f-b7b3-4ec6-8fff-10a12eb86239}; !- Outlet Port

OS:Node,
  {a208d7f4-7a47-49f0-8e88-10a38c6fd542}, !- Handle
  Node 197,                               !- Name
  {f8c37dd4-8e45-4198-91f2-ce183073ad4a}, !- Inlet Port
  {5302eb08-d2b4-4591-ab9b-1efdd1741b25}; !- Outlet Port

OS:Connection,
  {eed4f85f-b7b3-4ec6-8fff-10a12eb86239}, !- Handle
  {4a962f73-f1f1-4be2-9024-23549b463190}, !- Name
  {daa134da-c9d8-4673-a4fa-781cc6b99402}, !- Source Object
  3,                                      !- Outlet Port
  {98f6d3ae-2b28-44d2-8096-efd3187bceee}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8c37dd4-8e45-4198-91f2-ce183073ad4a}, !- Handle
  {fff2e2a8-ffff-4289-9081-8b257ec9d40e}, !- Name
  {bd3595ff-1b4b-412f-bdcb-8df58e0d0993}, !- Source Object
  12,                                     !- Outlet Port
  {a208d7f4-7a47-49f0-8e88-10a38c6fd542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5302eb08-d2b4-4591-ab9b-1efdd1741b25}, !- Handle
  {67088c1a-094a-4488-99db-421d1cf7e031}, !- Name
  {a208d7f4-7a47-49f0-8e88-10a38c6fd542}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4e657e25-3df5-4529-8140-9b9f74928130}, !- Handle
  {14300616-8df3-4a0f-a6d5-076eb16d274d}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  16,                                     !- Outlet Port
  {742a039f-896d-4483-9282-a9edb4a7447b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95f8c88c-55db-4bc1-95ff-0caba7c010c2}, !- Handle
  {ce683233-357f-4f32-a918-f3a9274f91c2}, !- Name
  {742a039f-896d-4483-9282-a9edb4a7447b}, !- Source Object
  4,                                      !- Outlet Port
  {daa134da-c9d8-4673-a4fa-781cc6b99402}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af727b3e-da01-456e-89c3-a930b52670a3}, !- Handle
  Coil Heating Electric 15,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5d048fba-781b-48c7-b1d9-5af60680e88e}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1441629-5cfd-4054-9486-49233e295eca}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {029be445-589f-4fcb-b050-d152f5b5d1ba}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc08dd51-225a-4fe6-a5e2-afa0b4ae2cfd}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6506d3c-afad-4861-b57d-caa83907e5c4}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ff66155-3996-4981-800c-80d891606d1d}, !- Handle
  Coil Cooling DX Single Speed 16 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46177679171272,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40af5561-4cfb-4422-97dd-8b137dbaa2e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e8e6e6a9-978b-4034-a4c3-682e73b16f64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a8e3ce2-459d-4322-8f8b-930c657fd0e4}, !- Energy Input Ratio Function of Temperature Curve Name
  {151428e4-d411-4780-ae0d-39efd90cb9fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5a8098ee-32c9-4e9c-a30c-8dbf5d96f835}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5f6f2762-d7b4-41b8-898f-502af02146bf}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {040b5285-7402-439a-bda9-4e9d7a0254ca}, !- Handle
  Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {92d1eca6-c5d6-425a-bffe-b4eb19d3627e}, !- Air Inlet Node Name
  {37684c01-9784-41b3-bf93-e143020df1c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f6f2762-d7b4-41b8-898f-502af02146bf}, !- Supply Air Fan Name
  {af727b3e-da01-456e-89c3-a930b52670a3}, !- Heating Coil Name
  {3ff66155-3996-4981-800c-80d891606d1d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c5af7a46-37e3-4fbc-9292-b8818bab9971}, !- Handle
  Node 198,                               !- Name
  {11e29cc9-8590-4ecd-afde-21fe4f909fa1}, !- Inlet Port
  {92d1eca6-c5d6-425a-bffe-b4eb19d3627e}; !- Outlet Port

OS:Connection,
  {11e29cc9-8590-4ecd-afde-21fe4f909fa1}, !- Handle
  {6e90ccd0-398a-40b7-9c85-d6a04a819d77}, !- Name
  {60f69b1f-758c-4378-b0e9-589a6cfd38b6}, !- Source Object
  3,                                      !- Outlet Port
  {c5af7a46-37e3-4fbc-9292-b8818bab9971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d1eca6-c5d6-425a-bffe-b4eb19d3627e}, !- Handle
  {a8732030-ab25-495d-ab01-71c0c7bae8f8}, !- Name
  {c5af7a46-37e3-4fbc-9292-b8818bab9971}, !- Source Object
  3,                                      !- Outlet Port
  {040b5285-7402-439a-bda9-4e9d7a0254ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d78d691-7557-43ae-a6ab-38bae361643f}, !- Handle
  Node 199,                               !- Name
  {37684c01-9784-41b3-bf93-e143020df1c9}, !- Inlet Port
  {bc6b07b7-dde7-448f-8226-3efc97937ffe}; !- Outlet Port

OS:Connection,
  {bc6b07b7-dde7-448f-8226-3efc97937ffe}, !- Handle
  {2cb774e2-21b2-4d1b-b56b-05b0cab51205}, !- Name
  {7d78d691-7557-43ae-a6ab-38bae361643f}, !- Source Object
  3,                                      !- Outlet Port
  {bef9ba88-c175-4c91-bac3-578af22e7c7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37684c01-9784-41b3-bf93-e143020df1c9}, !- Handle
  {3c9bd0b3-e017-4368-9d28-c72ce3c01768}, !- Name
  {040b5285-7402-439a-bda9-4e9d7a0254ca}, !- Source Object
  4,                                      !- Outlet Port
  {7d78d691-7557-43ae-a6ab-38bae361643f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd62e68d-2347-4b76-8b2b-e670209ebd4f}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fd3f1646-8463-4346-8084-8f334d5e959e}, !- Water Inlet Node Name
  {23393b3f-3fbe-426d-a11f-ac7674aac47a}; !- Water Outlet Node Name

OS:Node,
  {68ba02e5-b24b-4d77-a610-23f46d99ec5a}, !- Handle
  Node 200,                               !- Name
  {78da7397-bbb4-4b3b-bc2c-69259f826e2f}, !- Inlet Port
  {fd3f1646-8463-4346-8084-8f334d5e959e}; !- Outlet Port

OS:Connection,
  {78da7397-bbb4-4b3b-bc2c-69259f826e2f}, !- Handle
  {fe8ebd51-e1a1-4fe7-a24f-041513502b09}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  18,                                     !- Outlet Port
  {68ba02e5-b24b-4d77-a610-23f46d99ec5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6584c3e-1cad-47f6-aadc-a384b42ee89c}, !- Handle
  Node 201,                               !- Name
  {23393b3f-3fbe-426d-a11f-ac7674aac47a}, !- Inlet Port
  {ba791d80-552f-486b-8e90-9f94bb266c2e}; !- Outlet Port

OS:Connection,
  {fd3f1646-8463-4346-8084-8f334d5e959e}, !- Handle
  {fd73ce60-3b50-4dc0-826a-c765b5d2bb37}, !- Name
  {68ba02e5-b24b-4d77-a610-23f46d99ec5a}, !- Source Object
  3,                                      !- Outlet Port
  {cd62e68d-2347-4b76-8b2b-e670209ebd4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {23393b3f-3fbe-426d-a11f-ac7674aac47a}, !- Handle
  {ac8d5955-ce72-46d3-b99f-78f5f6239310}, !- Name
  {cd62e68d-2347-4b76-8b2b-e670209ebd4f}, !- Source Object
  10,                                     !- Outlet Port
  {e6584c3e-1cad-47f6-aadc-a384b42ee89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba791d80-552f-486b-8e90-9f94bb266c2e}, !- Handle
  {f8393024-a9aa-4e34-851b-1b92489e5f49}, !- Name
  {e6584c3e-1cad-47f6-aadc-a384b42ee89c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {51318e80-89e1-497c-aa59-c1e9b255ca90}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cd62e68d-2347-4b76-8b2b-e670209ebd4f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {82bd3a47-e943-42e8-a119-0b14d6cec7da}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f9b27836-6974-4742-8cad-2594cf96eada}, !- Inlet Air Node Name
  {ad4831ed-6cc0-4ac4-9b45-8cff6ef3b839}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {201697b5-2f97-4ef1-a5f9-2350f1f05c38}, !- Handle
  Node 202,                               !- Name
  {ad4831ed-6cc0-4ac4-9b45-8cff6ef3b839}, !- Inlet Port
  {7a8e2c4f-71fa-472d-9a58-802d447ed4dc}; !- Outlet Port

OS:Node,
  {4493d725-c043-4f4b-8dd0-66ac0a1812a6}, !- Handle
  Node 203,                               !- Name
  {1e174476-6d0f-42e9-be6f-58d5e36c613b}, !- Inlet Port
  {9ea6f9c5-277f-412c-99c0-4397c7b79e27}; !- Outlet Port

OS:Connection,
  {7a8e2c4f-71fa-472d-9a58-802d447ed4dc}, !- Handle
  {a8a40afb-96d7-4d94-bfc9-f51d82672587}, !- Name
  {201697b5-2f97-4ef1-a5f9-2350f1f05c38}, !- Source Object
  3,                                      !- Outlet Port
  {bef9ba88-c175-4c91-bac3-578af22e7c7e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1e174476-6d0f-42e9-be6f-58d5e36c613b}, !- Handle
  {4f72a301-d192-4720-8e89-1b27deda4bd6}, !- Name
  {b57ad0ed-0a49-401c-9cb8-6ee7a595ed03}, !- Source Object
  12,                                     !- Outlet Port
  {4493d725-c043-4f4b-8dd0-66ac0a1812a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea6f9c5-277f-412c-99c0-4397c7b79e27}, !- Handle
  {8a049649-eab0-4d06-b55d-9dd819cafc39}, !- Name
  {4493d725-c043-4f4b-8dd0-66ac0a1812a6}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f9b27836-6974-4742-8cad-2594cf96eada}, !- Handle
  {a8c761f1-23a9-473f-b47e-bcdaadaf3886}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  17,                                     !- Outlet Port
  {82bd3a47-e943-42e8-a119-0b14d6cec7da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad4831ed-6cc0-4ac4-9b45-8cff6ef3b839}, !- Handle
  {2044c298-348b-4621-b5a8-513124744a1a}, !- Name
  {82bd3a47-e943-42e8-a119-0b14d6cec7da}, !- Source Object
  4,                                      !- Outlet Port
  {201697b5-2f97-4ef1-a5f9-2350f1f05c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43c6446f-c6a9-4507-9c5a-679c5191ca9d}, !- Handle
  Coil Heating Electric 16,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {568e6a62-7791-4510-8129-f498d635fb92}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32f46c3b-77df-46f7-8a25-744b984f6457}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {998c0b1c-9c2e-4662-a3fd-8a9d1c00d653}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efe60887-b331-4699-bed0-5c77b27e2ab2}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bcd70f66-0013-41ce-b1e9-959005e25134}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7c30f7e2-d366-40fb-adfa-07863ae72bc0}, !- Handle
  Coil Cooling DX Single Speed 17 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5248859713884,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f69656a-a7e2-49b8-a67e-85d5e7ba4f73}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b8cf24c-d02d-4e4e-a236-caf4c4362b77}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9dc229c3-7db1-4a01-9708-6529b0defff5}, !- Energy Input Ratio Function of Temperature Curve Name
  {47db762e-76df-4e74-afc8-51b7a37b67f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {40cdce20-eae9-486d-8722-823e3d560f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8d5ab032-ada5-4dad-b4f5-ba6a66ab4cc1}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9a2c665f-8fb6-48f8-865c-9f116f996695}, !- Handle
  Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d2418bdc-fe5f-4c46-b660-e12c600148e9}, !- Air Inlet Node Name
  {6b5b5a93-77a9-4015-9574-d6916acff87a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d5ab032-ada5-4dad-b4f5-ba6a66ab4cc1}, !- Supply Air Fan Name
  {43c6446f-c6a9-4507-9c5a-679c5191ca9d}, !- Heating Coil Name
  {7c30f7e2-d366-40fb-adfa-07863ae72bc0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {33997223-de33-42f8-b62a-2adec7b3456c}, !- Handle
  Node 204,                               !- Name
  {d7d0a7c1-7567-4575-b280-a53e0e0452e6}, !- Inlet Port
  {d2418bdc-fe5f-4c46-b660-e12c600148e9}; !- Outlet Port

OS:Connection,
  {d7d0a7c1-7567-4575-b280-a53e0e0452e6}, !- Handle
  {768ef542-be68-4fb8-b1a6-2c9aff715d20}, !- Name
  {b209a183-6b84-494f-bdb5-1c4054596962}, !- Source Object
  3,                                      !- Outlet Port
  {33997223-de33-42f8-b62a-2adec7b3456c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2418bdc-fe5f-4c46-b660-e12c600148e9}, !- Handle
  {2d02cb1c-4b85-44cd-a166-29d420d7ca4a}, !- Name
  {33997223-de33-42f8-b62a-2adec7b3456c}, !- Source Object
  3,                                      !- Outlet Port
  {9a2c665f-8fb6-48f8-865c-9f116f996695}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6779a4ce-5719-4a1d-ab0d-9e2bf8d85788}, !- Handle
  Node 205,                               !- Name
  {6b5b5a93-77a9-4015-9574-d6916acff87a}, !- Inlet Port
  {548be40e-d491-48ca-b201-dad25e0869e9}; !- Outlet Port

OS:Connection,
  {548be40e-d491-48ca-b201-dad25e0869e9}, !- Handle
  {7b26414b-3336-4e7a-a775-d101ea6f9c0b}, !- Name
  {6779a4ce-5719-4a1d-ab0d-9e2bf8d85788}, !- Source Object
  3,                                      !- Outlet Port
  {44ff26af-d4dd-4ed0-a65a-18eb8cef5f37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b5b5a93-77a9-4015-9574-d6916acff87a}, !- Handle
  {6d431205-ace6-474b-b8ed-ce41bc6569f9}, !- Name
  {9a2c665f-8fb6-48f8-865c-9f116f996695}, !- Source Object
  4,                                      !- Outlet Port
  {6779a4ce-5719-4a1d-ab0d-9e2bf8d85788}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c528d7f5-31dd-427a-b860-b1367f764e44}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {52624162-0bf4-4fc9-ae16-1520a051827c}, !- Water Inlet Node Name
  {bc645bcc-4b56-4289-a7ae-ae720b8f42df}; !- Water Outlet Node Name

OS:Node,
  {e57bd168-8756-41d7-81b5-e97a13f1eb2b}, !- Handle
  Node 206,                               !- Name
  {ea7cf554-15fc-4775-86af-bbeebb3f227f}, !- Inlet Port
  {52624162-0bf4-4fc9-ae16-1520a051827c}; !- Outlet Port

OS:Connection,
  {ea7cf554-15fc-4775-86af-bbeebb3f227f}, !- Handle
  {2defcb13-1c11-411a-9639-7c20f3edb797}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  19,                                     !- Outlet Port
  {e57bd168-8756-41d7-81b5-e97a13f1eb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be9bd35a-d5da-4286-a627-62751897953b}, !- Handle
  Node 207,                               !- Name
  {bc645bcc-4b56-4289-a7ae-ae720b8f42df}, !- Inlet Port
  {561f72b3-8a0a-475d-94ac-dbd2b69a372c}; !- Outlet Port

OS:Connection,
  {52624162-0bf4-4fc9-ae16-1520a051827c}, !- Handle
  {4ae89ee2-3300-45a3-bbe7-c5149e649b47}, !- Name
  {e57bd168-8756-41d7-81b5-e97a13f1eb2b}, !- Source Object
  3,                                      !- Outlet Port
  {c528d7f5-31dd-427a-b860-b1367f764e44}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc645bcc-4b56-4289-a7ae-ae720b8f42df}, !- Handle
  {6aecb4b6-4b05-4cf9-8d15-566bd0c8ab4f}, !- Name
  {c528d7f5-31dd-427a-b860-b1367f764e44}, !- Source Object
  10,                                     !- Outlet Port
  {be9bd35a-d5da-4286-a627-62751897953b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561f72b3-8a0a-475d-94ac-dbd2b69a372c}, !- Handle
  {67fb9c1a-e59d-4d60-80c9-fc8cfd3bb030}, !- Name
  {be9bd35a-d5da-4286-a627-62751897953b}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {971add1d-8621-4c6f-87d9-4b8971992304}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c528d7f5-31dd-427a-b860-b1367f764e44}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {28c9eda0-d5b5-4213-8315-af5f088ae3c0}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {202d7482-557c-414a-a151-909d5bbf47f3}, !- Inlet Air Node Name
  {20c507ad-341a-4531-baff-2c400653f18b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1fbc3ec-b1bd-47d5-9e49-9029e322e6ff}, !- Handle
  Node 208,                               !- Name
  {20c507ad-341a-4531-baff-2c400653f18b}, !- Inlet Port
  {ba819c77-4759-4155-98ae-bc0244aed881}; !- Outlet Port

OS:Node,
  {1280993c-6dc6-4e51-98c7-a99f12d0b567}, !- Handle
  Node 209,                               !- Name
  {d7103eea-0493-4fc0-b8ca-17ae359e2eb4}, !- Inlet Port
  {3aed97b2-5abc-4c35-83e1-3483c4ec322a}; !- Outlet Port

OS:Connection,
  {ba819c77-4759-4155-98ae-bc0244aed881}, !- Handle
  {b1a6df9f-7c44-4b8e-99e1-867057a94953}, !- Name
  {d1fbc3ec-b1bd-47d5-9e49-9029e322e6ff}, !- Source Object
  3,                                      !- Outlet Port
  {44ff26af-d4dd-4ed0-a65a-18eb8cef5f37}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d7103eea-0493-4fc0-b8ca-17ae359e2eb4}, !- Handle
  {1041f1ba-3cef-46a9-95c0-9bd7d2f585e9}, !- Name
  {b1ffc993-c421-4194-8e84-8e41240d9d9a}, !- Source Object
  12,                                     !- Outlet Port
  {1280993c-6dc6-4e51-98c7-a99f12d0b567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aed97b2-5abc-4c35-83e1-3483c4ec322a}, !- Handle
  {89cf72c1-260a-45d2-b1a4-5db03fdec74e}, !- Name
  {1280993c-6dc6-4e51-98c7-a99f12d0b567}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {202d7482-557c-414a-a151-909d5bbf47f3}, !- Handle
  {2bcbe8bc-223d-4cc7-966b-97fa57562624}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  18,                                     !- Outlet Port
  {28c9eda0-d5b5-4213-8315-af5f088ae3c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20c507ad-341a-4531-baff-2c400653f18b}, !- Handle
  {7d12a6dc-b170-4eb9-bbf8-1f45b3feef78}, !- Name
  {28c9eda0-d5b5-4213-8315-af5f088ae3c0}, !- Source Object
  4,                                      !- Outlet Port
  {d1fbc3ec-b1bd-47d5-9e49-9029e322e6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6a94888b-2a7c-4215-a3e5-700ec510e186}, !- Handle
  Coil Heating Electric 17,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {80b2e974-1b0d-473c-acfe-c7dae7ab0918}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {979cfd6f-be95-4a9a-b597-b562992a5e8e}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90ad3e6a-a3e3-4b8b-81fa-53674ade9289}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9f2b22d-e9e6-47b2-aeb5-46e230306a91}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35b490d1-a12b-4e98-854c-5f82b194f9a2}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5eb81a15-46c3-4d84-9173-89d58211b0b2}, !- Handle
  Coil Cooling DX Single Speed 18 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68929638475487,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb8f54b8-6c54-4500-8a9a-63dff997869c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21d1a006-0485-488e-ad56-1758a3ecdd52}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {085d78da-d684-460a-b855-ca16525e472c}, !- Energy Input Ratio Function of Temperature Curve Name
  {89422052-7fb1-4bf6-8457-896c030f6a25}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1a23d09c-e295-444a-93c1-b55eeb70591b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cad6da66-ccb8-458d-ba34-05fea2bc99f5}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {417df6a0-ef4e-4be7-8257-83a6efef4aa7}, !- Handle
  Sp-F6 S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {36684d7e-e82f-458e-ab51-2f93b4e3c22d}, !- Air Inlet Node Name
  {dc6320bc-19cf-4b08-8b97-7ee9a775a35f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cad6da66-ccb8-458d-ba34-05fea2bc99f5}, !- Supply Air Fan Name
  {6a94888b-2a7c-4215-a3e5-700ec510e186}, !- Heating Coil Name
  {5eb81a15-46c3-4d84-9173-89d58211b0b2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dea0e6f1-cf03-49bf-98e8-71f712dd6e98}, !- Handle
  Node 210,                               !- Name
  {82c8b773-3f95-42f0-b876-6eba67bceac1}, !- Inlet Port
  {36684d7e-e82f-458e-ab51-2f93b4e3c22d}; !- Outlet Port

OS:Connection,
  {82c8b773-3f95-42f0-b876-6eba67bceac1}, !- Handle
  {1f030092-6d6c-439f-b086-3d2a9af15799}, !- Name
  {0e996fc1-ab7b-4ee2-bb7a-320b1aacc99b}, !- Source Object
  3,                                      !- Outlet Port
  {dea0e6f1-cf03-49bf-98e8-71f712dd6e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36684d7e-e82f-458e-ab51-2f93b4e3c22d}, !- Handle
  {c19e58e0-30ef-45d0-8022-290de1f8829a}, !- Name
  {dea0e6f1-cf03-49bf-98e8-71f712dd6e98}, !- Source Object
  3,                                      !- Outlet Port
  {417df6a0-ef4e-4be7-8257-83a6efef4aa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c218d94-75a6-4bce-b2da-b10d55000a5e}, !- Handle
  Node 211,                               !- Name
  {dc6320bc-19cf-4b08-8b97-7ee9a775a35f}, !- Inlet Port
  {5a6bebe5-e734-4c12-ab3d-9b4d5182e552}; !- Outlet Port

OS:Connection,
  {5a6bebe5-e734-4c12-ab3d-9b4d5182e552}, !- Handle
  {ab380c1b-da36-4401-8b21-3cc8a8696b88}, !- Name
  {2c218d94-75a6-4bce-b2da-b10d55000a5e}, !- Source Object
  3,                                      !- Outlet Port
  {f5e3c0ba-ee3a-469b-b719-417851be4263}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc6320bc-19cf-4b08-8b97-7ee9a775a35f}, !- Handle
  {b2089781-a043-430b-83d6-87fda190e81a}, !- Name
  {417df6a0-ef4e-4be7-8257-83a6efef4aa7}, !- Source Object
  4,                                      !- Outlet Port
  {2c218d94-75a6-4bce-b2da-b10d55000a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {280d6ec4-6db4-46e9-8b09-4a8774d1c69e}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db87c9d2-3f2c-419b-bf70-23dcdc0d7a91}, !- Water Inlet Node Name
  {d134b73c-0709-4c58-b919-88a67a4b5144}; !- Water Outlet Node Name

OS:Node,
  {e3fe83d1-20c4-490b-9c31-4dd8f7e10e3c}, !- Handle
  Node 212,                               !- Name
  {8822f704-ae80-4ee6-8b16-395c8f6f2342}, !- Inlet Port
  {db87c9d2-3f2c-419b-bf70-23dcdc0d7a91}; !- Outlet Port

OS:Connection,
  {8822f704-ae80-4ee6-8b16-395c8f6f2342}, !- Handle
  {72f97260-ccc8-4e6f-9fce-a89ea71badae}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  20,                                     !- Outlet Port
  {e3fe83d1-20c4-490b-9c31-4dd8f7e10e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be34452c-084b-4861-9c3b-2d4e95e55861}, !- Handle
  Node 213,                               !- Name
  {d134b73c-0709-4c58-b919-88a67a4b5144}, !- Inlet Port
  {f00b73f6-1ebf-493f-ae9e-706ad9fff4ec}; !- Outlet Port

OS:Connection,
  {db87c9d2-3f2c-419b-bf70-23dcdc0d7a91}, !- Handle
  {dc7f1773-4bcb-4441-8c28-b5477900709b}, !- Name
  {e3fe83d1-20c4-490b-9c31-4dd8f7e10e3c}, !- Source Object
  3,                                      !- Outlet Port
  {280d6ec4-6db4-46e9-8b09-4a8774d1c69e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d134b73c-0709-4c58-b919-88a67a4b5144}, !- Handle
  {94a98b2c-57dd-4916-801d-2574eaaa5f27}, !- Name
  {280d6ec4-6db4-46e9-8b09-4a8774d1c69e}, !- Source Object
  10,                                     !- Outlet Port
  {be34452c-084b-4861-9c3b-2d4e95e55861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00b73f6-1ebf-493f-ae9e-706ad9fff4ec}, !- Handle
  {f4f2e1ea-a6d0-43ac-b5d6-6c34ce88bef2}, !- Name
  {be34452c-084b-4861-9c3b-2d4e95e55861}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a5e61ff6-13c8-407e-93eb-9ed9d5e2425d}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {280d6ec4-6db4-46e9-8b09-4a8774d1c69e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb538a3f-62fe-472a-ba6e-ac674921349f}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5d724524-f67b-4436-a861-33a452536aa8}, !- Inlet Air Node Name
  {7889c3d5-50d2-4566-a177-ac787b878bf3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d637f8c-bb25-4812-82dd-0549560f513a}, !- Handle
  Node 214,                               !- Name
  {7889c3d5-50d2-4566-a177-ac787b878bf3}, !- Inlet Port
  {7b31d2eb-a0c3-4a9d-8cd5-a93458b92ba0}; !- Outlet Port

OS:Node,
  {d152b305-4f8b-4e08-b9c7-3159f5a845eb}, !- Handle
  Node 215,                               !- Name
  {8fb2c4d0-1da0-4620-a5cb-86b5fbcc00af}, !- Inlet Port
  {5db187ee-af2a-4b41-ada0-d3fdd6644298}; !- Outlet Port

OS:Connection,
  {7b31d2eb-a0c3-4a9d-8cd5-a93458b92ba0}, !- Handle
  {5f0ba402-4576-4efd-a920-70276ddcda84}, !- Name
  {2d637f8c-bb25-4812-82dd-0549560f513a}, !- Source Object
  3,                                      !- Outlet Port
  {f5e3c0ba-ee3a-469b-b719-417851be4263}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8fb2c4d0-1da0-4620-a5cb-86b5fbcc00af}, !- Handle
  {4759ea0c-0be7-4c10-9c88-950f2daa814c}, !- Name
  {7145e691-2877-428d-b404-959dacab0b76}, !- Source Object
  12,                                     !- Outlet Port
  {d152b305-4f8b-4e08-b9c7-3159f5a845eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db187ee-af2a-4b41-ada0-d3fdd6644298}, !- Handle
  {256d594e-7981-4d4e-915c-5d0272826be1}, !- Name
  {d152b305-4f8b-4e08-b9c7-3159f5a845eb}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {5d724524-f67b-4436-a861-33a452536aa8}, !- Handle
  {fa5feb77-e30d-4161-ad6d-369a71e54895}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  19,                                     !- Outlet Port
  {cb538a3f-62fe-472a-ba6e-ac674921349f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7889c3d5-50d2-4566-a177-ac787b878bf3}, !- Handle
  {eeab51a5-50f1-4551-a60b-300ad0b69b98}, !- Name
  {cb538a3f-62fe-472a-ba6e-ac674921349f}, !- Source Object
  4,                                      !- Outlet Port
  {2d637f8c-bb25-4812-82dd-0549560f513a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {83e49bb8-38db-4ccf-b087-51d1f4d67b52}, !- Handle
  Coil Heating Electric 18,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {27e1d89a-a2c7-4f3e-836d-e338ddc3070c}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e61c7976-0075-4a63-aff7-bccaebd55a47}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8eb94d02-609e-4e6c-b665-809a2d8792b7}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46e40a3f-090e-44ee-ad63-bd90d7c20a03}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dbe12322-181f-463e-9706-f817d131c2df}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ff7f1d33-2603-450c-ac2c-c90b231653a6}, !- Handle
  Coil Cooling DX Single Speed 19 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68358028637558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b51a49b9-ecae-4dcc-ae78-e8a1aa7ed09f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ade9b38-a8fd-4681-9763-0289eded457e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be40b2e6-bf84-4afb-bd65-fe95317da2e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0c137f1-2940-4a39-90b6-8581e448ae57}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1d0f7bb1-258c-439d-bf20-223ce5479ddb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {55f4ab71-a528-4c3b-ab7b-d3d52d30f770}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
