  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {82bd6f4a-f72c-41d1-a332-7b1b966a3c20}, !- Handle
  Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {18038310-07b5-4dd0-a682-aa7aff3bdfb2}, !- Air Inlet Node Name
  {f8214724-601b-44c7-b56d-03a2592569ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {55f4ab71-a528-4c3b-ab7b-d3d52d30f770}, !- Supply Air Fan Name
  {83e49bb8-38db-4ccf-b087-51d1f4d67b52}, !- Heating Coil Name
  {ff7f1d33-2603-450c-ac2c-c90b231653a6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3bdbd314-caa7-41ec-8f00-8a6e24b8811c}, !- Handle
  Node 216,                               !- Name
  {69976eb5-d587-4334-9073-11521949dc35}, !- Inlet Port
  {18038310-07b5-4dd0-a682-aa7aff3bdfb2}; !- Outlet Port

OS:Connection,
  {69976eb5-d587-4334-9073-11521949dc35}, !- Handle
  {f4a45532-df98-47ab-a801-03d69091e26b}, !- Name
  {9da3de62-75ec-43a1-8ffa-252c3a5aaecc}, !- Source Object
  3,                                      !- Outlet Port
  {3bdbd314-caa7-41ec-8f00-8a6e24b8811c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18038310-07b5-4dd0-a682-aa7aff3bdfb2}, !- Handle
  {f3efd7c9-24a3-4870-8e90-e6605eda6c1e}, !- Name
  {3bdbd314-caa7-41ec-8f00-8a6e24b8811c}, !- Source Object
  3,                                      !- Outlet Port
  {82bd6f4a-f72c-41d1-a332-7b1b966a3c20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f19dcb7a-01ef-4e0e-b3c3-47ceb2f58629}, !- Handle
  Node 217,                               !- Name
  {f8214724-601b-44c7-b56d-03a2592569ca}, !- Inlet Port
  {5a1a4c2c-d25a-4ec4-b9a1-799a31108c52}; !- Outlet Port

OS:Connection,
  {5a1a4c2c-d25a-4ec4-b9a1-799a31108c52}, !- Handle
  {68f3c711-461f-4516-b21e-66836e11a312}, !- Name
  {f19dcb7a-01ef-4e0e-b3c3-47ceb2f58629}, !- Source Object
  3,                                      !- Outlet Port
  {4ad43046-1198-4c8d-a71a-4ded4ba2613e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8214724-601b-44c7-b56d-03a2592569ca}, !- Handle
  {4f2dd1b9-af67-46c9-8a13-58f148c3fc15}, !- Name
  {82bd6f4a-f72c-41d1-a332-7b1b966a3c20}, !- Source Object
  4,                                      !- Outlet Port
  {f19dcb7a-01ef-4e0e-b3c3-47ceb2f58629}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e8ee4064-3647-4008-a4c9-8b05ef10d59b}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2ad72459-17ac-4353-aa07-56e11c7440bd}, !- Water Inlet Node Name
  {481c9040-c515-4663-a2be-d6f3cccab8d9}; !- Water Outlet Node Name

OS:Node,
  {f1833249-50d4-4240-ae76-b1708cc54f19}, !- Handle
  Node 218,                               !- Name
  {45d8d505-2714-4e7b-9185-6cbf6246ff6c}, !- Inlet Port
  {2ad72459-17ac-4353-aa07-56e11c7440bd}; !- Outlet Port

OS:Connection,
  {45d8d505-2714-4e7b-9185-6cbf6246ff6c}, !- Handle
  {610be2e0-05d0-41c9-bf41-3d49f0529f95}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  21,                                     !- Outlet Port
  {f1833249-50d4-4240-ae76-b1708cc54f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de34f946-ea44-4c6e-bec4-987948d3f075}, !- Handle
  Node 219,                               !- Name
  {481c9040-c515-4663-a2be-d6f3cccab8d9}, !- Inlet Port
  {cb4c67df-f20c-48b2-9e09-f8c6da87c6d2}; !- Outlet Port

OS:Connection,
  {2ad72459-17ac-4353-aa07-56e11c7440bd}, !- Handle
  {558b876d-3b77-4f11-b529-bf06ee214d72}, !- Name
  {f1833249-50d4-4240-ae76-b1708cc54f19}, !- Source Object
  3,                                      !- Outlet Port
  {e8ee4064-3647-4008-a4c9-8b05ef10d59b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {481c9040-c515-4663-a2be-d6f3cccab8d9}, !- Handle
  {a9585c2e-28e9-4fc3-871a-c827bc0c4325}, !- Name
  {e8ee4064-3647-4008-a4c9-8b05ef10d59b}, !- Source Object
  10,                                     !- Outlet Port
  {de34f946-ea44-4c6e-bec4-987948d3f075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4c67df-f20c-48b2-9e09-f8c6da87c6d2}, !- Handle
  {fc699e09-9abb-463e-b5ad-192b15f3b9f3}, !- Name
  {de34f946-ea44-4c6e-bec4-987948d3f075}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {58acbb1c-b0ac-4ca5-8bd3-91131e298fa1}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e8ee4064-3647-4008-a4c9-8b05ef10d59b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bc1d60fc-1f5c-4b60-9d69-d4d27e2e8cb2}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7d8c1ca1-10e3-4eab-b51b-dc7fd42a064e}, !- Inlet Air Node Name
  {8149949a-be25-49c1-bbb2-d93869d903a2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d329366d-5285-4e36-88a4-b903343abafc}, !- Handle
  Node 220,                               !- Name
  {8149949a-be25-49c1-bbb2-d93869d903a2}, !- Inlet Port
  {10e0622a-171d-40b4-82e6-0ce879768a58}; !- Outlet Port

OS:Node,
  {fcaca44d-69e1-4ef5-8a87-b982c09c9058}, !- Handle
  Node 221,                               !- Name
  {807994b4-ed00-49de-b1c0-3fe8823a6c0f}, !- Inlet Port
  {b03468bc-ee72-430e-bf81-3f173bd061c9}; !- Outlet Port

OS:Connection,
  {10e0622a-171d-40b4-82e6-0ce879768a58}, !- Handle
  {c725dddc-d079-46ec-98ff-ac4045559fbf}, !- Name
  {d329366d-5285-4e36-88a4-b903343abafc}, !- Source Object
  3,                                      !- Outlet Port
  {4ad43046-1198-4c8d-a71a-4ded4ba2613e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {807994b4-ed00-49de-b1c0-3fe8823a6c0f}, !- Handle
  {60164e02-e1f3-4d8d-ba20-80d3eaea4035}, !- Name
  {c750e77b-5438-4d6d-ab46-ce5e4c8a9670}, !- Source Object
  12,                                     !- Outlet Port
  {fcaca44d-69e1-4ef5-8a87-b982c09c9058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03468bc-ee72-430e-bf81-3f173bd061c9}, !- Handle
  {0e3eaa15-7926-438f-8e9d-0cd9b6954879}, !- Name
  {fcaca44d-69e1-4ef5-8a87-b982c09c9058}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {7d8c1ca1-10e3-4eab-b51b-dc7fd42a064e}, !- Handle
  {c2fa79f6-f9c2-4d87-ace3-71173ce9b520}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  20,                                     !- Outlet Port
  {bc1d60fc-1f5c-4b60-9d69-d4d27e2e8cb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8149949a-be25-49c1-bbb2-d93869d903a2}, !- Handle
  {c3148eb9-fd58-4d52-93f0-453314ccd0c8}, !- Name
  {bc1d60fc-1f5c-4b60-9d69-d4d27e2e8cb2}, !- Source Object
  4,                                      !- Outlet Port
  {d329366d-5285-4e36-88a4-b903343abafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0ec580d6-707f-4058-9e02-66beabc41c94}, !- Handle
  Coil Heating Electric 19,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1a38390c-f37f-4544-8a6a-ce28239af430}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb975756-d36c-4c85-9489-f405ae22a6c6}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2594ed53-fd48-434d-a360-737072491050}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ab509b4-7299-4195-911d-f9f6a4a39fd2}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65837228-21f5-4e7f-81f4-ba303ebb146e}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba6a3419-2049-4b05-b4e9-0a91bc627932}, !- Handle
  Coil Cooling DX Single Speed 20 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72567225063371,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8e2d27e-6d21-44f3-88b3-b89143dc0812}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6dfbd386-12cb-4fe0-bebb-ec884ebc5bf6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b9cd5d49-a159-4161-9319-4e87e3abd8ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {abcc558e-2128-497a-951a-7cebb8eb4487}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc4facff-a44c-4c52-a2a5-5406bebf9917}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {57f5e938-c55b-482f-9be7-822420995fc4}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc5a7597-4ace-4c0b-b506-20f039430348}, !- Handle
  Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {b8cf178a-6c5c-42b1-869c-42634b0dfbc5}, !- Air Inlet Node Name
  {c0e6327c-51d2-478a-aa35-44794504e54d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57f5e938-c55b-482f-9be7-822420995fc4}, !- Supply Air Fan Name
  {0ec580d6-707f-4058-9e02-66beabc41c94}, !- Heating Coil Name
  {ba6a3419-2049-4b05-b4e9-0a91bc627932}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ad641c05-5e8d-4d34-97a3-e75b99f53cc5}, !- Handle
  Node 222,                               !- Name
  {552b590a-3678-4e86-932f-e393268f22ee}, !- Inlet Port
  {b8cf178a-6c5c-42b1-869c-42634b0dfbc5}; !- Outlet Port

OS:Connection,
  {552b590a-3678-4e86-932f-e393268f22ee}, !- Handle
  {62331027-2437-466d-9320-c7b966f20aa8}, !- Name
  {e0333f76-21e4-469e-9cda-6623bec70884}, !- Source Object
  3,                                      !- Outlet Port
  {ad641c05-5e8d-4d34-97a3-e75b99f53cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cf178a-6c5c-42b1-869c-42634b0dfbc5}, !- Handle
  {2930a58e-e5f1-42ba-a9c7-d2355e32fbe4}, !- Name
  {ad641c05-5e8d-4d34-97a3-e75b99f53cc5}, !- Source Object
  3,                                      !- Outlet Port
  {fc5a7597-4ace-4c0b-b506-20f039430348}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40c649cc-1ac0-4410-8908-91896a34c0ed}, !- Handle
  Node 223,                               !- Name
  {c0e6327c-51d2-478a-aa35-44794504e54d}, !- Inlet Port
  {da76dc55-f6fe-46ca-965f-b57274a697bb}; !- Outlet Port

OS:Connection,
  {da76dc55-f6fe-46ca-965f-b57274a697bb}, !- Handle
  {cc0efef4-bd2f-4dbb-9764-fb140f632ef4}, !- Name
  {40c649cc-1ac0-4410-8908-91896a34c0ed}, !- Source Object
  3,                                      !- Outlet Port
  {d39c2484-59cf-4217-96c7-4e1bab8e7d91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0e6327c-51d2-478a-aa35-44794504e54d}, !- Handle
  {1a2235d2-2fe6-4fac-a20a-2cfc14e07712}, !- Name
  {fc5a7597-4ace-4c0b-b506-20f039430348}, !- Source Object
  4,                                      !- Outlet Port
  {40c649cc-1ac0-4410-8908-91896a34c0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ec65a7f7-681a-48fa-a814-964ff448b6f4}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5cf04d90-0f45-4746-b3db-e35b6d7cb873}, !- Water Inlet Node Name
  {cd28eae9-0a86-4303-8e91-9ebdc3b0ff32}; !- Water Outlet Node Name

OS:Node,
  {a4ccbde8-d890-4d0c-a8d7-58a188216d5b}, !- Handle
  Node 224,                               !- Name
  {19ad45aa-6373-41f3-8790-7d5f8847ef34}, !- Inlet Port
  {5cf04d90-0f45-4746-b3db-e35b6d7cb873}; !- Outlet Port

OS:Connection,
  {19ad45aa-6373-41f3-8790-7d5f8847ef34}, !- Handle
  {0183405c-d9db-420e-a998-9207264c6995}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  22,                                     !- Outlet Port
  {a4ccbde8-d890-4d0c-a8d7-58a188216d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c201984e-5d1b-49e7-a701-84446532098b}, !- Handle
  Node 225,                               !- Name
  {cd28eae9-0a86-4303-8e91-9ebdc3b0ff32}, !- Inlet Port
  {cc7b10be-a71b-48e4-aa93-2bc80158dbf8}; !- Outlet Port

OS:Connection,
  {5cf04d90-0f45-4746-b3db-e35b6d7cb873}, !- Handle
  {239c27ab-73f7-4b7d-8d86-45229565b10e}, !- Name
  {a4ccbde8-d890-4d0c-a8d7-58a188216d5b}, !- Source Object
  3,                                      !- Outlet Port
  {ec65a7f7-681a-48fa-a814-964ff448b6f4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cd28eae9-0a86-4303-8e91-9ebdc3b0ff32}, !- Handle
  {3b3d8e0a-73ea-4ac0-8d39-e9d4fb086077}, !- Name
  {ec65a7f7-681a-48fa-a814-964ff448b6f4}, !- Source Object
  10,                                     !- Outlet Port
  {c201984e-5d1b-49e7-a701-84446532098b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7b10be-a71b-48e4-aa93-2bc80158dbf8}, !- Handle
  {c51bf0a8-efee-4b1f-af52-10ffaa1ff882}, !- Name
  {c201984e-5d1b-49e7-a701-84446532098b}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {300a703d-42e9-4354-b7fb-177c1c335616}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ec65a7f7-681a-48fa-a814-964ff448b6f4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {48da9229-c357-49cc-8a2c-084ac492bdd1}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {504f021e-1866-4807-b4fc-0c0cea18a37e}, !- Inlet Air Node Name
  {ad8db3c2-febe-45cf-ae9e-49cb119d4847}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d0d2a7d-d60e-4d60-b584-e2fb31f73e5e}, !- Handle
  Node 226,                               !- Name
  {ad8db3c2-febe-45cf-ae9e-49cb119d4847}, !- Inlet Port
  {ac1123cb-f011-4380-a5aa-081f9a48d911}; !- Outlet Port

OS:Node,
  {250b7fcd-7fa1-4fc7-b1fa-bbda561885fb}, !- Handle
  Node 227,                               !- Name
  {5b7aeb02-618c-4bd3-80cc-b2990e5e7e8b}, !- Inlet Port
  {31002aae-18a0-4494-9386-136cf5e0a625}; !- Outlet Port

OS:Connection,
  {ac1123cb-f011-4380-a5aa-081f9a48d911}, !- Handle
  {6d2813aa-3964-4f80-8d69-769cf027fe10}, !- Name
  {5d0d2a7d-d60e-4d60-b584-e2fb31f73e5e}, !- Source Object
  3,                                      !- Outlet Port
  {d39c2484-59cf-4217-96c7-4e1bab8e7d91}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b7aeb02-618c-4bd3-80cc-b2990e5e7e8b}, !- Handle
  {8bf7a924-2065-4ebe-99ed-3529358d3508}, !- Name
  {2814f60b-691a-41e7-94ba-4bd87c66216b}, !- Source Object
  12,                                     !- Outlet Port
  {250b7fcd-7fa1-4fc7-b1fa-bbda561885fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31002aae-18a0-4494-9386-136cf5e0a625}, !- Handle
  {fe04bcb4-ad0e-4518-94cc-d2237e6dfaf8}, !- Name
  {250b7fcd-7fa1-4fc7-b1fa-bbda561885fb}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {504f021e-1866-4807-b4fc-0c0cea18a37e}, !- Handle
  {7b65840e-df45-4ea8-bc33-fe5f2b337c03}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  21,                                     !- Outlet Port
  {48da9229-c357-49cc-8a2c-084ac492bdd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad8db3c2-febe-45cf-ae9e-49cb119d4847}, !- Handle
  {410dc1d4-7cf5-49b4-ba4c-0853d061d005}, !- Name
  {48da9229-c357-49cc-8a2c-084ac492bdd1}, !- Source Object
  4,                                      !- Outlet Port
  {5d0d2a7d-d60e-4d60-b584-e2fb31f73e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {61ef188b-469b-46d1-90e5-320ec9f96ac4}, !- Handle
  Coil Heating Electric 20,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {993092bc-fcc0-43c6-812c-62d9254048a7}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {618ad66a-56aa-44e0-92d2-5d0e5e33d341}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {54de7546-5348-47ea-a89c-2c1b87251cb8}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6038ddf6-87a8-4260-b0d9-e684a9adec2a}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ae0b98e-9425-422c-930d-b36126d2f770}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {aaf967fa-103a-4c9c-bb4e-972b536055fe}, !- Handle
  Coil Cooling DX Single Speed 21 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69851737912485,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7cc31be7-7f00-402a-93c4-23adc90498d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {959c6008-b24f-4110-8826-40d1544247b4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8283d452-a0df-49dc-b43f-85395fd5403e}, !- Energy Input Ratio Function of Temperature Curve Name
  {aea81385-ea86-49c3-b305-3eb5a348ccae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b817049-126b-4e0e-b9a9-66ce67a628eb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {37c5293b-c54a-4403-a75a-2c1449cbf6ac}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {926450e8-186b-435c-a577-b91aa963a624}, !- Handle
  Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {564ba74b-c7a6-421e-b492-5a4c3be324ae}, !- Air Inlet Node Name
  {634bd929-49d3-4081-9a93-f9657bac6709}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {37c5293b-c54a-4403-a75a-2c1449cbf6ac}, !- Supply Air Fan Name
  {61ef188b-469b-46d1-90e5-320ec9f96ac4}, !- Heating Coil Name
  {aaf967fa-103a-4c9c-bb4e-972b536055fe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1416205d-f90b-4e05-bd37-1174116b9bc2}, !- Handle
  Node 228,                               !- Name
  {136a0c11-a3b0-4bf4-8896-c1b48e1aaa8b}, !- Inlet Port
  {564ba74b-c7a6-421e-b492-5a4c3be324ae}; !- Outlet Port

OS:Connection,
  {136a0c11-a3b0-4bf4-8896-c1b48e1aaa8b}, !- Handle
  {745f826f-a4e7-40c0-b75f-73c41ea279a6}, !- Name
  {314960ef-ce69-4fa0-b169-a7fc7c401175}, !- Source Object
  3,                                      !- Outlet Port
  {1416205d-f90b-4e05-bd37-1174116b9bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564ba74b-c7a6-421e-b492-5a4c3be324ae}, !- Handle
  {b57b4de5-a254-4d0d-8339-589f4c96aee6}, !- Name
  {1416205d-f90b-4e05-bd37-1174116b9bc2}, !- Source Object
  3,                                      !- Outlet Port
  {926450e8-186b-435c-a577-b91aa963a624}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {431ca6af-d072-41d9-848f-e15d771a57df}, !- Handle
  Node 229,                               !- Name
  {634bd929-49d3-4081-9a93-f9657bac6709}, !- Inlet Port
  {de7e808f-0562-4bb5-9ff0-8853474c74cd}; !- Outlet Port

OS:Connection,
  {de7e808f-0562-4bb5-9ff0-8853474c74cd}, !- Handle
  {a2d0a502-975c-4cdf-932b-9ee5d6e4d640}, !- Name
  {431ca6af-d072-41d9-848f-e15d771a57df}, !- Source Object
  3,                                      !- Outlet Port
  {d4a171d8-80d9-45bb-bdaf-1c2520d3715e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {634bd929-49d3-4081-9a93-f9657bac6709}, !- Handle
  {83cbfadf-97ce-4801-8d94-2258de39c1d0}, !- Name
  {926450e8-186b-435c-a577-b91aa963a624}, !- Source Object
  4,                                      !- Outlet Port
  {431ca6af-d072-41d9-848f-e15d771a57df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ffd17f19-e368-4444-b006-96c4c5984c2b}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {924860d3-8b45-4603-810e-91acbbc16cc2}, !- Water Inlet Node Name
  {ef61b3af-7709-47aa-9922-3cd91f0f7f0f}; !- Water Outlet Node Name

OS:Node,
  {a8d1c29f-f988-49c6-b5e8-ed3c6b7f294c}, !- Handle
  Node 230,                               !- Name
  {3251c691-0700-4422-8fef-be0688abd9de}, !- Inlet Port
  {924860d3-8b45-4603-810e-91acbbc16cc2}; !- Outlet Port

OS:Connection,
  {3251c691-0700-4422-8fef-be0688abd9de}, !- Handle
  {1cf95aaf-1cd0-43f8-9e21-539fbfab025f}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  23,                                     !- Outlet Port
  {a8d1c29f-f988-49c6-b5e8-ed3c6b7f294c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f484ad7c-6a04-41b5-9b93-9b4fd9e2a890}, !- Handle
  Node 231,                               !- Name
  {ef61b3af-7709-47aa-9922-3cd91f0f7f0f}, !- Inlet Port
  {fd42b277-866c-46e9-bc0f-b0328dbe986f}; !- Outlet Port

OS:Connection,
  {924860d3-8b45-4603-810e-91acbbc16cc2}, !- Handle
  {8c6d55ad-84c2-439d-9f09-75274e41ca41}, !- Name
  {a8d1c29f-f988-49c6-b5e8-ed3c6b7f294c}, !- Source Object
  3,                                      !- Outlet Port
  {ffd17f19-e368-4444-b006-96c4c5984c2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ef61b3af-7709-47aa-9922-3cd91f0f7f0f}, !- Handle
  {ea7a554c-eafd-4300-9d79-0e91b91b616c}, !- Name
  {ffd17f19-e368-4444-b006-96c4c5984c2b}, !- Source Object
  10,                                     !- Outlet Port
  {f484ad7c-6a04-41b5-9b93-9b4fd9e2a890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd42b277-866c-46e9-bc0f-b0328dbe986f}, !- Handle
  {c1206292-26ad-4c44-b96b-01b6071ba936}, !- Name
  {f484ad7c-6a04-41b5-9b93-9b4fd9e2a890}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1a20275b-033c-446a-b5cd-13f46a33e7ea}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ffd17f19-e368-4444-b006-96c4c5984c2b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2e7b52c1-8715-4d36-9168-4fd528fa25ff}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bc9b90c6-a668-45a9-9694-9930d44bfc41}, !- Inlet Air Node Name
  {ec46d855-dd5b-46c3-9750-bbd4d4b977dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43cb6037-ae6a-4983-9f7e-48adda0fbb21}, !- Handle
  Node 232,                               !- Name
  {ec46d855-dd5b-46c3-9750-bbd4d4b977dd}, !- Inlet Port
  {f0138389-d390-439a-a7d0-02bc2bfc655c}; !- Outlet Port

OS:Node,
  {05d19d6f-3721-4559-a98b-63b365509ab3}, !- Handle
  Node 233,                               !- Name
  {f35491e3-8476-4afb-b7c2-15d6ba73e1e1}, !- Inlet Port
  {c466f4e0-c0a8-4da4-85eb-d13b37e769ab}; !- Outlet Port

OS:Connection,
  {f0138389-d390-439a-a7d0-02bc2bfc655c}, !- Handle
  {175f8a93-ecb6-4f70-973d-075736299625}, !- Name
  {43cb6037-ae6a-4983-9f7e-48adda0fbb21}, !- Source Object
  3,                                      !- Outlet Port
  {d4a171d8-80d9-45bb-bdaf-1c2520d3715e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f35491e3-8476-4afb-b7c2-15d6ba73e1e1}, !- Handle
  {bb14e659-d4f3-4ff6-af71-dbd41d4d117a}, !- Name
  {aa4c6f8f-7034-40ec-a7cc-889359b1feb5}, !- Source Object
  12,                                     !- Outlet Port
  {05d19d6f-3721-4559-a98b-63b365509ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c466f4e0-c0a8-4da4-85eb-d13b37e769ab}, !- Handle
  {3ca53cad-ecb0-4092-aa8a-c997d68ac8a1}, !- Name
  {05d19d6f-3721-4559-a98b-63b365509ab3}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {bc9b90c6-a668-45a9-9694-9930d44bfc41}, !- Handle
  {f15039e7-66d0-40f4-8e96-62229923ec8a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  22,                                     !- Outlet Port
  {2e7b52c1-8715-4d36-9168-4fd528fa25ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec46d855-dd5b-46c3-9750-bbd4d4b977dd}, !- Handle
  {8c940a19-2c14-4c3a-a49c-b9a4779a08a5}, !- Name
  {2e7b52c1-8715-4d36-9168-4fd528fa25ff}, !- Source Object
  4,                                      !- Outlet Port
  {43cb6037-ae6a-4983-9f7e-48adda0fbb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ce8628c6-315f-4ad1-97f5-f0a2a9a13a2b}, !- Handle
  Coil Heating Electric 21,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9bb1e08d-ab65-48ff-8440-334fce1761da}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a626278-1288-45ea-8d32-dbb95c5b2030}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcd5d1b3-8ff8-4ebc-854c-be6e217d6e2a}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f349842-3b39-4a71-861c-080b183c8439}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ddf02f44-4654-4608-9d16-f4522ac6a7a1}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7adaefca-5b85-4231-a6dd-2c9f87c4d57a}, !- Handle
  Coil Cooling DX Single Speed 22 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72569875103243,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14ed8b91-6c26-40b6-9005-bdf6ad0e6105}, !- Total Cooling Capacity Function of Temperature Curve Name
  {260e3830-69fd-4a93-9a74-73acad9d471f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaeeee8f-d12f-45eb-b99b-887648b8f9e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {346cc125-aa12-4a68-b77b-c86b429e500c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ed45fc78-7ee8-49ea-96ef-4064938a3812}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d7024b90-4928-4091-b6e9-d9ed45229875}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bbd81b4e-957f-4ed8-b109-34ec3932e510}, !- Handle
  Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {43461958-3ba7-4a37-a6bf-ff1d1f837f2c}, !- Air Inlet Node Name
  {34066b06-7c81-4ca2-b28b-56362dd319ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7024b90-4928-4091-b6e9-d9ed45229875}, !- Supply Air Fan Name
  {ce8628c6-315f-4ad1-97f5-f0a2a9a13a2b}, !- Heating Coil Name
  {7adaefca-5b85-4231-a6dd-2c9f87c4d57a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92013e43-d938-407c-8517-b9651acc2211}, !- Handle
  Node 234,                               !- Name
  {89d209d4-e806-4c6b-8b23-cb24fcdd05e5}, !- Inlet Port
  {43461958-3ba7-4a37-a6bf-ff1d1f837f2c}; !- Outlet Port

OS:Connection,
  {89d209d4-e806-4c6b-8b23-cb24fcdd05e5}, !- Handle
  {41b914d5-0f9d-4a53-b4f9-0c6c9916ddb1}, !- Name
  {1d5e6ab8-e9d6-47ce-8e09-c581e0103c75}, !- Source Object
  3,                                      !- Outlet Port
  {92013e43-d938-407c-8517-b9651acc2211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43461958-3ba7-4a37-a6bf-ff1d1f837f2c}, !- Handle
  {5e2d03bb-6981-4007-9281-b088136c91f9}, !- Name
  {92013e43-d938-407c-8517-b9651acc2211}, !- Source Object
  3,                                      !- Outlet Port
  {bbd81b4e-957f-4ed8-b109-34ec3932e510}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03128876-660b-4297-9b7d-3bc745617c2e}, !- Handle
  Node 235,                               !- Name
  {34066b06-7c81-4ca2-b28b-56362dd319ac}, !- Inlet Port
  {5675da69-0470-4df0-97b4-1fa1f4ec344d}; !- Outlet Port

OS:Connection,
  {5675da69-0470-4df0-97b4-1fa1f4ec344d}, !- Handle
  {0c6bdafd-0c9d-4c98-916c-423435068c9e}, !- Name
  {03128876-660b-4297-9b7d-3bc745617c2e}, !- Source Object
  3,                                      !- Outlet Port
  {b37f1328-79ec-4f38-b2d0-3da7e819caf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34066b06-7c81-4ca2-b28b-56362dd319ac}, !- Handle
  {253b09c4-6096-487b-bd7b-2ae022d12d1e}, !- Name
  {bbd81b4e-957f-4ed8-b109-34ec3932e510}, !- Source Object
  4,                                      !- Outlet Port
  {03128876-660b-4297-9b7d-3bc745617c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {461f557c-7bb2-4e2f-968f-a5b8e27af787}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5ad9756-eac3-4136-9b9e-7342cce9c109}, !- Water Inlet Node Name
  {637af69f-804e-4169-9b90-3adbbce2034d}; !- Water Outlet Node Name

OS:Node,
  {bf8b54a0-fabb-4646-a50c-6473a5333c81}, !- Handle
  Node 236,                               !- Name
  {d58f813d-cdd5-4fee-9544-b9e0827256a6}, !- Inlet Port
  {a5ad9756-eac3-4136-9b9e-7342cce9c109}; !- Outlet Port

OS:Connection,
  {d58f813d-cdd5-4fee-9544-b9e0827256a6}, !- Handle
  {4224a6c3-3fe3-4a8f-9ad1-e0fde02c7a57}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  24,                                     !- Outlet Port
  {bf8b54a0-fabb-4646-a50c-6473a5333c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b0b2cc5-72a2-4667-a217-c819f174965c}, !- Handle
  Node 237,                               !- Name
  {637af69f-804e-4169-9b90-3adbbce2034d}, !- Inlet Port
  {27f29280-cd88-444d-ad68-daef98fa9e7a}; !- Outlet Port

OS:Connection,
  {a5ad9756-eac3-4136-9b9e-7342cce9c109}, !- Handle
  {ce9a8648-4064-47f7-9e55-724d1220c576}, !- Name
  {bf8b54a0-fabb-4646-a50c-6473a5333c81}, !- Source Object
  3,                                      !- Outlet Port
  {461f557c-7bb2-4e2f-968f-a5b8e27af787}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {637af69f-804e-4169-9b90-3adbbce2034d}, !- Handle
  {0ff8d4f0-e2ab-4e4e-918a-357c6add33f1}, !- Name
  {461f557c-7bb2-4e2f-968f-a5b8e27af787}, !- Source Object
  10,                                     !- Outlet Port
  {5b0b2cc5-72a2-4667-a217-c819f174965c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f29280-cd88-444d-ad68-daef98fa9e7a}, !- Handle
  {e3046eaa-766c-434b-a7fa-cd3a89c217af}, !- Name
  {5b0b2cc5-72a2-4667-a217-c819f174965c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6961dbc9-b49d-49ed-a61e-d0393554e2b0}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {461f557c-7bb2-4e2f-968f-a5b8e27af787}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f7065269-540b-4a00-8711-3bbfcaa6bda8}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {05e673c6-2c47-47e9-a4b4-ee381b349fd7}, !- Inlet Air Node Name
  {da99f95d-ad12-43e7-b624-ac0c24ac3d6a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f553d639-c921-4c8a-ab4c-d223940b9731}, !- Handle
  Node 238,                               !- Name
  {da99f95d-ad12-43e7-b624-ac0c24ac3d6a}, !- Inlet Port
  {b4f452a3-2d25-4fcd-b177-10beb1b3bda7}; !- Outlet Port

OS:Node,
  {ffe92196-7cc4-4a86-ad21-3e72d2fc8a76}, !- Handle
  Node 239,                               !- Name
  {e18e10bb-a2c2-4c6f-8479-f43b63db44d9}, !- Inlet Port
  {3c1c044a-2f33-46e6-a146-44ee24479b17}; !- Outlet Port

OS:Connection,
  {b4f452a3-2d25-4fcd-b177-10beb1b3bda7}, !- Handle
  {fb449de1-7228-499c-a7eb-1ca29698d681}, !- Name
  {f553d639-c921-4c8a-ab4c-d223940b9731}, !- Source Object
  3,                                      !- Outlet Port
  {b37f1328-79ec-4f38-b2d0-3da7e819caf2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e18e10bb-a2c2-4c6f-8479-f43b63db44d9}, !- Handle
  {ec462522-781a-4da6-9bf3-4ef369fbadfb}, !- Name
  {e34d4856-fd56-48f5-8ca0-ecf8b725f6b8}, !- Source Object
  12,                                     !- Outlet Port
  {ffe92196-7cc4-4a86-ad21-3e72d2fc8a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1c044a-2f33-46e6-a146-44ee24479b17}, !- Handle
  {8e38ad41-f82f-436d-a249-e7f7eb3fd417}, !- Name
  {ffe92196-7cc4-4a86-ad21-3e72d2fc8a76}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {05e673c6-2c47-47e9-a4b4-ee381b349fd7}, !- Handle
  {f9b60688-21a9-400d-b3b3-39cb3cb2e86d}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  23,                                     !- Outlet Port
  {f7065269-540b-4a00-8711-3bbfcaa6bda8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da99f95d-ad12-43e7-b624-ac0c24ac3d6a}, !- Handle
  {0d258f67-5f18-4215-9c33-6243c5bb1a3d}, !- Name
  {f7065269-540b-4a00-8711-3bbfcaa6bda8}, !- Source Object
  4,                                      !- Outlet Port
  {f553d639-c921-4c8a-ab4c-d223940b9731}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b041e35-af55-4ee5-8e79-d33729a07b13}, !- Handle
  Coil Heating Electric 22,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {23788174-aceb-4a84-916e-6da4245e00a9}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca090ad9-7176-49a2-9ef3-dcc07b9a557a}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {adbbf295-5943-4579-a549-95fe1f73e294}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0629dd0e-b2d4-4356-bc23-592b5f755382}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e0ad919-5ebd-4b5c-a765-bf0e42866928}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {51d69355-1983-4b88-8e0e-0275c288a9b4}, !- Handle
  Coil Cooling DX Single Speed 23 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66191470977228,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c0d0104-2cf4-4e53-9c6a-beeabc95549d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a3d23682-2f6e-4a7b-bc95-44515c7d920b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0ebe545c-2283-4e30-906b-0abc4c30adf7}, !- Energy Input Ratio Function of Temperature Curve Name
  {3be21c0f-f89a-4c7b-9997-788cfc8e025c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b3bf16e6-a6f9-478e-8a2a-d72b54f43cd7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {770cc76a-3fa0-4536-8725-f8a9acc70cdc}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {437c1cd6-c9eb-44fe-ae93-0b1bcdbe2cca}, !- Handle
  Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0a2d264a-8d7f-4dc4-9c41-98cd2a68a87e}, !- Air Inlet Node Name
  {82137146-c5be-429f-ad55-97b72749fbbf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {770cc76a-3fa0-4536-8725-f8a9acc70cdc}, !- Supply Air Fan Name
  {6b041e35-af55-4ee5-8e79-d33729a07b13}, !- Heating Coil Name
  {51d69355-1983-4b88-8e0e-0275c288a9b4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {26ae7cf5-4c51-4340-8fb9-37448a284bd9}, !- Handle
  Node 240,                               !- Name
  {498b65cf-5e30-4238-b6bd-2c401274e3cf}, !- Inlet Port
  {0a2d264a-8d7f-4dc4-9c41-98cd2a68a87e}; !- Outlet Port

OS:Connection,
  {498b65cf-5e30-4238-b6bd-2c401274e3cf}, !- Handle
  {682e0eb2-dcb4-430f-8b20-98530cc5b6d9}, !- Name
  {d01da14e-0ac9-4d5c-8af6-d1eecc68f344}, !- Source Object
  3,                                      !- Outlet Port
  {26ae7cf5-4c51-4340-8fb9-37448a284bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2d264a-8d7f-4dc4-9c41-98cd2a68a87e}, !- Handle
  {a1902206-aa3d-49c7-9b27-60d264ce975d}, !- Name
  {26ae7cf5-4c51-4340-8fb9-37448a284bd9}, !- Source Object
  3,                                      !- Outlet Port
  {437c1cd6-c9eb-44fe-ae93-0b1bcdbe2cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2a81550-5efa-4369-b883-e0130c4deb6c}, !- Handle
  Node 241,                               !- Name
  {82137146-c5be-429f-ad55-97b72749fbbf}, !- Inlet Port
  {305aef13-087d-41ae-9561-280e6da7e023}; !- Outlet Port

OS:Connection,
  {305aef13-087d-41ae-9561-280e6da7e023}, !- Handle
  {14cb967c-a7f1-4501-90f9-8b5c8b28e8ab}, !- Name
  {c2a81550-5efa-4369-b883-e0130c4deb6c}, !- Source Object
  3,                                      !- Outlet Port
  {dcb841db-f4a1-400f-8a59-20fe2ca291a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82137146-c5be-429f-ad55-97b72749fbbf}, !- Handle
  {97e55ee2-c895-4903-983b-172570115806}, !- Name
  {437c1cd6-c9eb-44fe-ae93-0b1bcdbe2cca}, !- Source Object
  4,                                      !- Outlet Port
  {c2a81550-5efa-4369-b883-e0130c4deb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4c005aea-c5c1-4371-bb4f-1bab862de649}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7753cec7-3253-471a-a374-18e31365e886}, !- Water Inlet Node Name
  {2da936f0-0445-40ad-b185-3a8ea0526e01}; !- Water Outlet Node Name

OS:Node,
  {ef623a3d-2062-468f-bd56-a56b2eb92464}, !- Handle
  Node 242,                               !- Name
  {88d60be2-e3d5-4c23-a0de-bdb438ea8c40}, !- Inlet Port
  {7753cec7-3253-471a-a374-18e31365e886}; !- Outlet Port

OS:Connection,
  {88d60be2-e3d5-4c23-a0de-bdb438ea8c40}, !- Handle
  {64411f2f-973b-4a82-8942-36bf9004ad33}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  25,                                     !- Outlet Port
  {ef623a3d-2062-468f-bd56-a56b2eb92464}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {133e4371-7d19-4df0-b397-4d42cc0d52ea}, !- Handle
  Node 243,                               !- Name
  {2da936f0-0445-40ad-b185-3a8ea0526e01}, !- Inlet Port
  {c5c5531d-7299-4420-9e2b-a34f9a9e576b}; !- Outlet Port

OS:Connection,
  {7753cec7-3253-471a-a374-18e31365e886}, !- Handle
  {7aa5cbeb-84e0-4c08-b94e-2023665c22fb}, !- Name
  {ef623a3d-2062-468f-bd56-a56b2eb92464}, !- Source Object
  3,                                      !- Outlet Port
  {4c005aea-c5c1-4371-bb4f-1bab862de649}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2da936f0-0445-40ad-b185-3a8ea0526e01}, !- Handle
  {e0cadc51-c920-494e-a085-f93cafe65248}, !- Name
  {4c005aea-c5c1-4371-bb4f-1bab862de649}, !- Source Object
  10,                                     !- Outlet Port
  {133e4371-7d19-4df0-b397-4d42cc0d52ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c5531d-7299-4420-9e2b-a34f9a9e576b}, !- Handle
  {a134d28d-7ac6-4e85-801c-a52b69f75790}, !- Name
  {133e4371-7d19-4df0-b397-4d42cc0d52ea}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {27d784e9-ef7f-4e0b-844c-9d442cdacce1}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4c005aea-c5c1-4371-bb4f-1bab862de649}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e8938ede-3ae6-4fce-a94a-fb7c98ffff52}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {b4ba12e7-6cf6-41e0-8136-fcc2b588423e}, !- Inlet Air Node Name
  {22826b5d-fee5-4d40-b66f-c68ed2f31a1d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ff84b23-9e0c-4d0f-9418-a7a86a6d744e}, !- Handle
  Node 244,                               !- Name
  {22826b5d-fee5-4d40-b66f-c68ed2f31a1d}, !- Inlet Port
  {b41a2f30-6c66-4053-a72c-fdaa481bc40e}; !- Outlet Port

OS:Node,
  {bed14368-695a-42e5-b6f7-ed7b05e0ef58}, !- Handle
  Node 245,                               !- Name
  {e709c067-4739-4e8f-aea0-a2a871ec4735}, !- Inlet Port
  {80ffb4d0-106d-4574-be33-7bc25fc2be7e}; !- Outlet Port

OS:Connection,
  {b41a2f30-6c66-4053-a72c-fdaa481bc40e}, !- Handle
  {3b66497b-66b8-4686-9a79-87f4732b96a5}, !- Name
  {4ff84b23-9e0c-4d0f-9418-a7a86a6d744e}, !- Source Object
  3,                                      !- Outlet Port
  {dcb841db-f4a1-400f-8a59-20fe2ca291a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e709c067-4739-4e8f-aea0-a2a871ec4735}, !- Handle
  {761f23a2-e3b1-4054-825e-86ebe23310e2}, !- Name
  {44af5869-76e0-47f3-a97b-597bcfdc181f}, !- Source Object
  12,                                     !- Outlet Port
  {bed14368-695a-42e5-b6f7-ed7b05e0ef58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ffb4d0-106d-4574-be33-7bc25fc2be7e}, !- Handle
  {35b2b669-3f11-40a9-8e30-b5f614d895f4}, !- Name
  {bed14368-695a-42e5-b6f7-ed7b05e0ef58}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {b4ba12e7-6cf6-41e0-8136-fcc2b588423e}, !- Handle
  {f8241955-c2ef-4b85-b909-386692ffa1fa}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  24,                                     !- Outlet Port
  {e8938ede-3ae6-4fce-a94a-fb7c98ffff52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22826b5d-fee5-4d40-b66f-c68ed2f31a1d}, !- Handle
  {166f84c0-da24-4cb8-b507-d65cef6540ad}, !- Name
  {e8938ede-3ae6-4fce-a94a-fb7c98ffff52}, !- Source Object
  4,                                      !- Outlet Port
  {4ff84b23-9e0c-4d0f-9418-a7a86a6d744e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59229a55-a947-4f0d-a644-abb99893c7e4}, !- Handle
  Coil Heating Electric 23,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ea61fb64-cea3-4460-99f5-76b66f62bf18}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d43c12e7-6303-40d5-8045-bd6f36444fdd}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc05b4e9-f05c-45e1-855b-15b8357d56e5}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58ecfbfe-16cc-44a6-9d93-8685bdf166bc}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3329c66b-c0b5-4699-80f4-56c75865f47b}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9e97db3e-7027-4c31-9d0e-19c0ce64c54a}, !- Handle
  Coil Cooling DX Single Speed 24 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72514983458928,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5bf56f73-1180-4afc-b0d6-43a5c7141e43}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8a347b49-856f-4097-9d78-66b4d5c0b3a8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb540c02-1eb7-43b1-b2c0-771fe09bf9eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {afb12f48-a390-486b-8dc4-797c492188fe}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f71ce80d-c68a-488f-8f50-58c00c37905e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {013775e7-c908-4831-b48c-0e1512b819f9}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7b504347-b7c6-46a4-890c-c934dc463c6c}, !- Handle
  Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3d50e5e0-0cd6-4aa0-9bd3-b777e18e1918}, !- Air Inlet Node Name
  {172ed5d5-0a6c-4f8a-95d0-05fdc690789f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {013775e7-c908-4831-b48c-0e1512b819f9}, !- Supply Air Fan Name
  {59229a55-a947-4f0d-a644-abb99893c7e4}, !- Heating Coil Name
  {9e97db3e-7027-4c31-9d0e-19c0ce64c54a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bd2dfb33-e763-415e-a626-235f7c309c0c}, !- Handle
  Node 246,                               !- Name
  {cd2ade5e-946b-465f-9616-d7b95466aa30}, !- Inlet Port
  {3d50e5e0-0cd6-4aa0-9bd3-b777e18e1918}; !- Outlet Port

OS:Connection,
  {cd2ade5e-946b-465f-9616-d7b95466aa30}, !- Handle
  {de5aea29-041c-4aeb-9db2-868a1bc4bcb1}, !- Name
  {c4cbd01a-8084-4bf7-80d0-85bca5d326ed}, !- Source Object
  3,                                      !- Outlet Port
  {bd2dfb33-e763-415e-a626-235f7c309c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d50e5e0-0cd6-4aa0-9bd3-b777e18e1918}, !- Handle
  {a66306dd-1b52-4368-b03d-e86eb12ae921}, !- Name
  {bd2dfb33-e763-415e-a626-235f7c309c0c}, !- Source Object
  3,                                      !- Outlet Port
  {7b504347-b7c6-46a4-890c-c934dc463c6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ade4ceb-6f79-41fa-99fa-25bcb68d415b}, !- Handle
  Node 247,                               !- Name
  {172ed5d5-0a6c-4f8a-95d0-05fdc690789f}, !- Inlet Port
  {4e527c92-01b6-4aff-9d93-48d514ca62ef}; !- Outlet Port

OS:Connection,
  {4e527c92-01b6-4aff-9d93-48d514ca62ef}, !- Handle
  {29f65d7b-fad8-45db-ab4f-93e2172b9593}, !- Name
  {8ade4ceb-6f79-41fa-99fa-25bcb68d415b}, !- Source Object
  3,                                      !- Outlet Port
  {2e0a7ca4-4b41-47b8-9f46-c3cc5e02aeff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {172ed5d5-0a6c-4f8a-95d0-05fdc690789f}, !- Handle
  {df530636-2854-4702-bb27-49098d1144b5}, !- Name
  {7b504347-b7c6-46a4-890c-c934dc463c6c}, !- Source Object
  4,                                      !- Outlet Port
  {8ade4ceb-6f79-41fa-99fa-25bcb68d415b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {575601b8-6776-4611-bc54-51cdf73adeba}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fa9e396b-b174-461d-b532-8011728b396a}, !- Water Inlet Node Name
  {c93651a3-d8ed-4923-a9fa-0116a7ee4728}; !- Water Outlet Node Name

OS:Node,
  {2d499ab2-4c8a-4ac0-b750-9b3f564cabea}, !- Handle
  Node 248,                               !- Name
  {3e506bf8-9918-405c-b227-0e102ceafaaa}, !- Inlet Port
  {fa9e396b-b174-461d-b532-8011728b396a}; !- Outlet Port

OS:Connection,
  {3e506bf8-9918-405c-b227-0e102ceafaaa}, !- Handle
  {0fe9a6c4-845e-4c20-9f49-cfc09aa8190c}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  26,                                     !- Outlet Port
  {2d499ab2-4c8a-4ac0-b750-9b3f564cabea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b996478-10b9-439d-8081-4f33b70460d7}, !- Handle
  Node 249,                               !- Name
  {c93651a3-d8ed-4923-a9fa-0116a7ee4728}, !- Inlet Port
  {c1880fa5-289d-466b-8209-688ff82c3a8d}; !- Outlet Port

OS:Connection,
  {fa9e396b-b174-461d-b532-8011728b396a}, !- Handle
  {82a23926-2759-4c23-9465-5d2023db01cc}, !- Name
  {2d499ab2-4c8a-4ac0-b750-9b3f564cabea}, !- Source Object
  3,                                      !- Outlet Port
  {575601b8-6776-4611-bc54-51cdf73adeba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c93651a3-d8ed-4923-a9fa-0116a7ee4728}, !- Handle
  {cf56d3d5-cd1a-4bbd-843b-230678ec9baf}, !- Name
  {575601b8-6776-4611-bc54-51cdf73adeba}, !- Source Object
  10,                                     !- Outlet Port
  {5b996478-10b9-439d-8081-4f33b70460d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1880fa5-289d-466b-8209-688ff82c3a8d}, !- Handle
  {25abf58f-f6ed-4d96-8253-d8437c4cf5d4}, !- Name
  {5b996478-10b9-439d-8081-4f33b70460d7}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d39035f-9ce5-4ceb-94cc-e3508735da63}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {575601b8-6776-4611-bc54-51cdf73adeba}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ff4f9217-db47-4d51-a3f7-ee64345b857f}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bf146651-9d95-47ee-aa61-2ff7eec84614}, !- Inlet Air Node Name
  {0be3ec8a-6b09-4eed-b61a-7a2013d54d21}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d256028f-8da5-42ab-a685-051f63766802}, !- Handle
  Node 250,                               !- Name
  {0be3ec8a-6b09-4eed-b61a-7a2013d54d21}, !- Inlet Port
  {86849bd3-d64f-4be5-818f-77f400dd5937}; !- Outlet Port

OS:Node,
  {d9801433-43ba-46dc-9457-1910219ee9a0}, !- Handle
  Node 251,                               !- Name
  {936d71b3-df0e-48e8-bbb6-29a92f77bc0f}, !- Inlet Port
  {31737d9c-7668-4514-b867-715202c0597e}; !- Outlet Port

OS:Connection,
  {86849bd3-d64f-4be5-818f-77f400dd5937}, !- Handle
  {c58d2173-9f4d-490d-9e3f-804c5cf79850}, !- Name
  {d256028f-8da5-42ab-a685-051f63766802}, !- Source Object
  3,                                      !- Outlet Port
  {2e0a7ca4-4b41-47b8-9f46-c3cc5e02aeff}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {936d71b3-df0e-48e8-bbb6-29a92f77bc0f}, !- Handle
  {75358059-1e02-4873-8a20-52a294489752}, !- Name
  {7cf4defc-6d6d-4319-8181-dd62f2e0914a}, !- Source Object
  12,                                     !- Outlet Port
  {d9801433-43ba-46dc-9457-1910219ee9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31737d9c-7668-4514-b867-715202c0597e}, !- Handle
  {50c5e8a3-f463-4c4c-b955-f448040f779b}, !- Name
  {d9801433-43ba-46dc-9457-1910219ee9a0}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {bf146651-9d95-47ee-aa61-2ff7eec84614}, !- Handle
  {7e9bf702-0278-427b-a956-12fac4729a97}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  25,                                     !- Outlet Port
  {ff4f9217-db47-4d51-a3f7-ee64345b857f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0be3ec8a-6b09-4eed-b61a-7a2013d54d21}, !- Handle
  {1686f7fc-c796-42a0-bc96-408ca24bd4bc}, !- Name
  {ff4f9217-db47-4d51-a3f7-ee64345b857f}, !- Source Object
  4,                                      !- Outlet Port
  {d256028f-8da5-42ab-a685-051f63766802}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ebc38589-4376-4954-9e4b-c491b4ad9c58}, !- Handle
  Coil Heating Electric 24,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e4de74f4-b5f5-4a63-9682-350b755aeb3c}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c00f1ca1-24be-4d63-9f87-a6e41d4c4d46}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {672fe0ab-60e7-48a0-b98b-580a7be3c300}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e941d18-6a5b-4857-88cc-77466061a9a7}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ac1d029-36f4-4a5f-aabe-bb1c9d2b9818}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {85af84bf-eb1e-4e63-9f4e-1103c3a5ca0d}, !- Handle
  Coil Cooling DX Single Speed 25 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68671085344151,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6594981e-52e8-4c92-bc57-019e78aeaf94}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dbedaf3f-f879-4eff-a7f2-c330125befeb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {350efe2a-cc05-4540-9276-f9a59e3195dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {1bd48bf6-672a-47b4-bf19-af03363c7177}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {54c259ab-5968-494a-a6b1-0be37ba845dd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {50e70fb1-4cc7-4542-8ee1-5e133e3857ec}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab51382a-65e6-4d21-8bcd-eb8ffd0369ec}, !- Handle
  Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5bb6897d-7dee-4809-b4c9-481992ee0e7e}, !- Air Inlet Node Name
  {cf9f421b-993c-4b17-88f3-527c2fba77cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {50e70fb1-4cc7-4542-8ee1-5e133e3857ec}, !- Supply Air Fan Name
  {ebc38589-4376-4954-9e4b-c491b4ad9c58}, !- Heating Coil Name
  {85af84bf-eb1e-4e63-9f4e-1103c3a5ca0d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14128b60-d457-4a3a-9e78-c3ba65a8a4b7}, !- Handle
  Node 252,                               !- Name
  {39e15a75-f3ae-43d2-9d9e-2e233a88975c}, !- Inlet Port
  {5bb6897d-7dee-4809-b4c9-481992ee0e7e}; !- Outlet Port

OS:Connection,
  {39e15a75-f3ae-43d2-9d9e-2e233a88975c}, !- Handle
  {ff4a5d77-ab77-4ee3-a0f4-e75e1ce9f317}, !- Name
  {c3f5ca1b-c0b2-4ad5-ade3-23f3ea0da276}, !- Source Object
  3,                                      !- Outlet Port
  {14128b60-d457-4a3a-9e78-c3ba65a8a4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb6897d-7dee-4809-b4c9-481992ee0e7e}, !- Handle
  {970e1d3b-519a-47c3-a9d6-794fd4fd5614}, !- Name
  {14128b60-d457-4a3a-9e78-c3ba65a8a4b7}, !- Source Object
  3,                                      !- Outlet Port
  {ab51382a-65e6-4d21-8bcd-eb8ffd0369ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04fdd54c-ce9e-471a-a5a1-ba5b83862342}, !- Handle
  Node 253,                               !- Name
  {cf9f421b-993c-4b17-88f3-527c2fba77cd}, !- Inlet Port
  {be454b8d-3598-435b-8065-e18fd657c0ab}; !- Outlet Port

OS:Connection,
  {be454b8d-3598-435b-8065-e18fd657c0ab}, !- Handle
  {8cf404c3-e0f9-4a72-83c3-d9ec558fa2a1}, !- Name
  {04fdd54c-ce9e-471a-a5a1-ba5b83862342}, !- Source Object
  3,                                      !- Outlet Port
  {060e477e-7d20-46be-85e4-935338b22a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf9f421b-993c-4b17-88f3-527c2fba77cd}, !- Handle
  {6dfb6a14-1d1d-4106-ac69-87d82dcd7b67}, !- Name
  {ab51382a-65e6-4d21-8bcd-eb8ffd0369ec}, !- Source Object
  4,                                      !- Outlet Port
  {04fdd54c-ce9e-471a-a5a1-ba5b83862342}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba491154-4b77-4f04-b2a5-46697449c6c6}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {25dede98-b954-46e6-86d4-d6d5b7def93c}, !- Water Inlet Node Name
  {06ec01d7-d810-41ec-a34d-94469e9e611b}; !- Water Outlet Node Name

OS:Node,
  {b78d81e1-f8d0-43df-9e79-2a051dc61fcb}, !- Handle
  Node 254,                               !- Name
  {9a4283a6-f044-4a6d-b369-c5570e1ec767}, !- Inlet Port
  {25dede98-b954-46e6-86d4-d6d5b7def93c}; !- Outlet Port

OS:Connection,
  {9a4283a6-f044-4a6d-b369-c5570e1ec767}, !- Handle
  {dbc7db95-99d4-4040-9be9-04558f52a229}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  27,                                     !- Outlet Port
  {b78d81e1-f8d0-43df-9e79-2a051dc61fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a6da72e-64c9-42a5-a31a-06c91396a80a}, !- Handle
  Node 255,                               !- Name
  {06ec01d7-d810-41ec-a34d-94469e9e611b}, !- Inlet Port
  {59042974-8ed1-4b31-bf21-7414b09c8508}; !- Outlet Port

OS:Connection,
  {25dede98-b954-46e6-86d4-d6d5b7def93c}, !- Handle
  {7c538c88-78a3-4b4c-bea9-49c875c88291}, !- Name
  {b78d81e1-f8d0-43df-9e79-2a051dc61fcb}, !- Source Object
  3,                                      !- Outlet Port
  {ba491154-4b77-4f04-b2a5-46697449c6c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06ec01d7-d810-41ec-a34d-94469e9e611b}, !- Handle
  {1bd4c397-e407-4c1c-b843-41e2cdc7a349}, !- Name
  {ba491154-4b77-4f04-b2a5-46697449c6c6}, !- Source Object
  10,                                     !- Outlet Port
  {0a6da72e-64c9-42a5-a31a-06c91396a80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59042974-8ed1-4b31-bf21-7414b09c8508}, !- Handle
  {6f499e3b-e738-4e01-b36d-b952d673e1b1}, !- Name
  {0a6da72e-64c9-42a5-a31a-06c91396a80a}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c73a372-8963-4884-80e0-587bbe40891e}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ba491154-4b77-4f04-b2a5-46697449c6c6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2c87a794-6c27-4c0d-bcbd-9209f96af51f}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2a3b4f2d-40bc-469a-b88c-25fb89afa9fe}, !- Inlet Air Node Name
  {04896a14-76c0-433f-83ae-2c0d9945bcd8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bc00558-baa3-4b44-886e-586a7c155e7b}, !- Handle
  Node 256,                               !- Name
  {04896a14-76c0-433f-83ae-2c0d9945bcd8}, !- Inlet Port
  {c0cfe726-29e6-40f3-9356-2fe449fb7ff5}; !- Outlet Port

OS:Node,
  {22dbdf4a-f775-471d-ab1b-0871e382bd46}, !- Handle
  Node 257,                               !- Name
  {ef1c09ac-4d2e-40a5-b2b8-32e700a789ed}, !- Inlet Port
  {bac49b98-d598-4ecb-bf2e-fdec40d605be}; !- Outlet Port

OS:Connection,
  {c0cfe726-29e6-40f3-9356-2fe449fb7ff5}, !- Handle
  {4e3f83b5-6981-4d08-ab9e-154b36401624}, !- Name
  {6bc00558-baa3-4b44-886e-586a7c155e7b}, !- Source Object
  3,                                      !- Outlet Port
  {060e477e-7d20-46be-85e4-935338b22a45}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ef1c09ac-4d2e-40a5-b2b8-32e700a789ed}, !- Handle
  {e9fb3b4d-d9d6-45e2-ac3e-9fe7027156a8}, !- Name
  {fca11d8d-60eb-4066-b685-673957c7e8c3}, !- Source Object
  12,                                     !- Outlet Port
  {22dbdf4a-f775-471d-ab1b-0871e382bd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac49b98-d598-4ecb-bf2e-fdec40d605be}, !- Handle
  {ee599d6b-1b91-46f4-afce-3352bf428e3a}, !- Name
  {22dbdf4a-f775-471d-ab1b-0871e382bd46}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {2a3b4f2d-40bc-469a-b88c-25fb89afa9fe}, !- Handle
  {69dcbe85-9b90-4366-aa56-339b216560bc}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  26,                                     !- Outlet Port
  {2c87a794-6c27-4c0d-bcbd-9209f96af51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04896a14-76c0-433f-83ae-2c0d9945bcd8}, !- Handle
  {55ccdbea-9f2c-4780-b93f-1f5496a0eb04}, !- Name
  {2c87a794-6c27-4c0d-bcbd-9209f96af51f}, !- Source Object
  4,                                      !- Outlet Port
  {6bc00558-baa3-4b44-886e-586a7c155e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3a7c557e-1aaa-461a-a345-6464e6504956}, !- Handle
  Coil Heating Electric 25,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cb81c612-c546-49a7-968c-699fff15ea7b}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b73955fd-3f9f-4fb1-b06b-8c4148a2e89f}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fa95a28-30c9-4b86-a738-3207df7fbcb4}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dfa2da4f-f1ec-4384-b087-ab6322f9203b}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93d6d30a-4f2d-43ae-8517-911db4dca936}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {66ea9b58-cd73-46c2-800c-170ce0c355bf}, !- Handle
  Coil Cooling DX Single Speed 26 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52897569537335,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f441c4d-e0c1-45fa-bd95-3e8e01496f7b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {26525872-33ca-4b7b-a741-8c60195beab0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d22fe364-38ea-495d-b105-4d002b604e21}, !- Energy Input Ratio Function of Temperature Curve Name
  {88f70d32-42eb-4907-9348-8e1666a51b5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d38ff03-7f1e-4856-bd00-00f1f7396210}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9d13b364-b457-4394-8d36-3515599eddc3}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {38623d35-e484-4d3f-a440-dae04eae32ca}, !- Handle
  Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2ab011cd-3c68-4357-81a1-352767537b7b}, !- Air Inlet Node Name
  {9a79e850-191e-4e35-b163-b725487ebc5f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9d13b364-b457-4394-8d36-3515599eddc3}, !- Supply Air Fan Name
  {3a7c557e-1aaa-461a-a345-6464e6504956}, !- Heating Coil Name
  {66ea9b58-cd73-46c2-800c-170ce0c355bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f4fb4a45-9958-49fc-b5e0-37de8a93cf34}, !- Handle
  Node 258,                               !- Name
  {a5e1187f-9e49-4970-988d-2583a16f845e}, !- Inlet Port
  {2ab011cd-3c68-4357-81a1-352767537b7b}; !- Outlet Port

OS:Connection,
  {a5e1187f-9e49-4970-988d-2583a16f845e}, !- Handle
  {d3e296b7-ef9f-4c27-b336-feb6633cee2e}, !- Name
  {dfbf9692-00a8-4c31-a4f1-56bd6934765d}, !- Source Object
  3,                                      !- Outlet Port
  {f4fb4a45-9958-49fc-b5e0-37de8a93cf34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab011cd-3c68-4357-81a1-352767537b7b}, !- Handle
  {a25a419e-a13f-42eb-947b-1339e5461693}, !- Name
  {f4fb4a45-9958-49fc-b5e0-37de8a93cf34}, !- Source Object
  3,                                      !- Outlet Port
  {38623d35-e484-4d3f-a440-dae04eae32ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f047788-76d5-4853-b812-9ef242518c13}, !- Handle
  Node 259,                               !- Name
  {9a79e850-191e-4e35-b163-b725487ebc5f}, !- Inlet Port
  {b54b6728-e224-454e-aca3-df74843adaad}; !- Outlet Port

OS:Connection,
  {b54b6728-e224-454e-aca3-df74843adaad}, !- Handle
  {a7ddddfc-8f76-4329-b31b-3676787d89ee}, !- Name
  {3f047788-76d5-4853-b812-9ef242518c13}, !- Source Object
  3,                                      !- Outlet Port
  {2b89bd68-6ec9-407d-ab8e-3fce35b828d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a79e850-191e-4e35-b163-b725487ebc5f}, !- Handle
  {2593e517-75ec-44c3-933c-73f6f208c063}, !- Name
  {38623d35-e484-4d3f-a440-dae04eae32ca}, !- Source Object
  4,                                      !- Outlet Port
  {3f047788-76d5-4853-b812-9ef242518c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {644941a9-1130-4a0d-abfa-75fc37cddbdc}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {67456000-3b0d-4ead-bb31-f6f60f715c9e}, !- Water Inlet Node Name
  {c0981788-e46f-4326-9718-328603243cff}; !- Water Outlet Node Name

OS:Node,
  {fcccd8e8-1551-4e4d-9930-ffe323f733ce}, !- Handle
  Node 260,                               !- Name
  {b43a03da-45cc-4e90-a677-1de19bf3ac7c}, !- Inlet Port
  {67456000-3b0d-4ead-bb31-f6f60f715c9e}; !- Outlet Port

OS:Connection,
  {b43a03da-45cc-4e90-a677-1de19bf3ac7c}, !- Handle
  {4241b275-c582-407f-9182-734139cdbaae}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  28,                                     !- Outlet Port
  {fcccd8e8-1551-4e4d-9930-ffe323f733ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f04ad30-6341-46c9-9c05-e09865fd3c50}, !- Handle
  Node 261,                               !- Name
  {c0981788-e46f-4326-9718-328603243cff}, !- Inlet Port
  {6a2804e0-bbc3-44d2-a35f-277dfa561214}; !- Outlet Port

OS:Connection,
  {67456000-3b0d-4ead-bb31-f6f60f715c9e}, !- Handle
  {00714410-7667-4983-bd34-df35bfd25655}, !- Name
  {fcccd8e8-1551-4e4d-9930-ffe323f733ce}, !- Source Object
  3,                                      !- Outlet Port
  {644941a9-1130-4a0d-abfa-75fc37cddbdc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0981788-e46f-4326-9718-328603243cff}, !- Handle
  {69f46af3-f838-4c04-859b-4f8f30050e94}, !- Name
  {644941a9-1130-4a0d-abfa-75fc37cddbdc}, !- Source Object
  10,                                     !- Outlet Port
  {8f04ad30-6341-46c9-9c05-e09865fd3c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2804e0-bbc3-44d2-a35f-277dfa561214}, !- Handle
  {c832c6c3-e28f-4b3e-ae75-53dbcd7cc3ae}, !- Name
  {8f04ad30-6341-46c9-9c05-e09865fd3c50}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aede662c-1c5d-4477-9489-bc1709eca888}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {644941a9-1130-4a0d-abfa-75fc37cddbdc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {74d04b6a-5372-4b16-976a-7909e810b6cf}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {dce0784b-bbf1-4182-8a25-59f78e5fe46a}, !- Inlet Air Node Name
  {a012a7ea-a442-40f7-b70a-abb0c2f474c7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3eb89300-456b-4e60-ba21-e56a96877f9c}, !- Handle
  Node 262,                               !- Name
  {a012a7ea-a442-40f7-b70a-abb0c2f474c7}, !- Inlet Port
  {f8a63df3-a4eb-4398-afc3-208dcebf88b6}; !- Outlet Port

OS:Node,
  {69d95a02-5076-4316-b6ca-5d81a86d230e}, !- Handle
  Node 263,                               !- Name
  {f0cfa847-b678-4821-b6c0-b7dae3fa9bad}, !- Inlet Port
  {08669930-4a99-4b32-861e-aca6ab7cb579}; !- Outlet Port

OS:Connection,
  {f8a63df3-a4eb-4398-afc3-208dcebf88b6}, !- Handle
  {9f05d011-b8fb-49c9-821f-d5441391ba3e}, !- Name
  {3eb89300-456b-4e60-ba21-e56a96877f9c}, !- Source Object
  3,                                      !- Outlet Port
  {2b89bd68-6ec9-407d-ab8e-3fce35b828d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f0cfa847-b678-4821-b6c0-b7dae3fa9bad}, !- Handle
  {28a2bf0a-ef96-4f99-a712-79594f31f3e9}, !- Name
  {43a71e10-94d5-4b78-bf8b-f5457256ca2a}, !- Source Object
  12,                                     !- Outlet Port
  {69d95a02-5076-4316-b6ca-5d81a86d230e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08669930-4a99-4b32-861e-aca6ab7cb579}, !- Handle
  {e8f9738d-fe95-444a-9d58-e9b9d7824c4f}, !- Name
  {69d95a02-5076-4316-b6ca-5d81a86d230e}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {dce0784b-bbf1-4182-8a25-59f78e5fe46a}, !- Handle
  {5ca64066-5689-42a6-a6c6-0dff3f79519a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  27,                                     !- Outlet Port
  {74d04b6a-5372-4b16-976a-7909e810b6cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a012a7ea-a442-40f7-b70a-abb0c2f474c7}, !- Handle
  {27fbe03f-5c6d-451a-96b5-bee7aa8a184e}, !- Name
  {74d04b6a-5372-4b16-976a-7909e810b6cf}, !- Source Object
  4,                                      !- Outlet Port
  {3eb89300-456b-4e60-ba21-e56a96877f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {304f1e35-9157-4e20-991b-bbaa29df6a25}, !- Handle
  Coil Heating Electric 26,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {00b526c3-4242-437f-afe3-216d47ddd22b}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5e20e77-d3f0-402a-96a1-9fd2691ca686}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {559ce919-70e2-4125-943c-f525b0c93b2b}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fd96ca7-73ae-4cfb-a9a4-deeef65e09ea}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54f39a33-4ff4-45fb-b1e8-eb1748e038a1}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8d72b661-2240-42c4-9514-90c6fae848dc}, !- Handle
  Coil Cooling DX Single Speed 27 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46525536446008,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa302541-3c29-429f-b9fd-68a9c4acb439}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d64225ac-88a5-4586-948e-e6230fb54529}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {edec3113-3d40-42de-be42-ae7a6724d822}, !- Energy Input Ratio Function of Temperature Curve Name
  {efac301e-f72e-4625-8d62-63ff3c3c8353}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a0af047-bf5a-4a4c-9486-8a34966ac2d2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9967fa93-dc4d-416e-893c-063837d28bf7}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d673ea2f-a74f-4fc8-ba37-42d938aba9a7}, !- Handle
  Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cd4209ee-a95b-42ee-8a59-fe246e8fbd38}, !- Air Inlet Node Name
  {9929dfab-d5ed-4b7e-9cd4-27c806049fc2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9967fa93-dc4d-416e-893c-063837d28bf7}, !- Supply Air Fan Name
  {304f1e35-9157-4e20-991b-bbaa29df6a25}, !- Heating Coil Name
  {8d72b661-2240-42c4-9514-90c6fae848dc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {caf4b0c0-045e-4643-bdb1-2edbe1ea0921}, !- Handle
  Node 264,                               !- Name
  {7215c177-44c8-4888-8dfa-5c93af7d0ddb}, !- Inlet Port
  {cd4209ee-a95b-42ee-8a59-fe246e8fbd38}; !- Outlet Port

OS:Connection,
  {7215c177-44c8-4888-8dfa-5c93af7d0ddb}, !- Handle
  {42cf3401-506f-4042-a1df-0144c7ecee4d}, !- Name
  {2ad37500-e792-4d5a-93f2-8e5dea337775}, !- Source Object
  3,                                      !- Outlet Port
  {caf4b0c0-045e-4643-bdb1-2edbe1ea0921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4209ee-a95b-42ee-8a59-fe246e8fbd38}, !- Handle
  {8ea2abab-733c-4805-8a36-6d84dd6748ea}, !- Name
  {caf4b0c0-045e-4643-bdb1-2edbe1ea0921}, !- Source Object
  3,                                      !- Outlet Port
  {d673ea2f-a74f-4fc8-ba37-42d938aba9a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d476218-dd3d-4b9e-ad9f-a7b36d073722}, !- Handle
  Node 265,                               !- Name
  {9929dfab-d5ed-4b7e-9cd4-27c806049fc2}, !- Inlet Port
  {7fef775b-27f9-487a-a011-64c5d6e7a8aa}; !- Outlet Port

OS:Connection,
  {7fef775b-27f9-487a-a011-64c5d6e7a8aa}, !- Handle
  {341f8bb2-3c8a-4552-9061-fb7532fc170d}, !- Name
  {5d476218-dd3d-4b9e-ad9f-a7b36d073722}, !- Source Object
  3,                                      !- Outlet Port
  {4752c6e6-05a5-4c56-ba6b-8aa5d346f6b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9929dfab-d5ed-4b7e-9cd4-27c806049fc2}, !- Handle
  {851010c0-c4b5-413e-a6be-f685873430dc}, !- Name
  {d673ea2f-a74f-4fc8-ba37-42d938aba9a7}, !- Source Object
  4,                                      !- Outlet Port
  {5d476218-dd3d-4b9e-ad9f-a7b36d073722}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47699ef4-6cf2-46b1-a546-4479b4bc4de3}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fa710dd5-7b53-41eb-bcd8-21cf57b237f3}, !- Water Inlet Node Name
  {b1dbd314-ecd2-4a2c-84fd-54c3aae7bcfb}; !- Water Outlet Node Name

OS:Node,
  {47eb821e-dd07-46f8-a82e-52b0422b8f2a}, !- Handle
  Node 266,                               !- Name
  {f595b700-ab6f-4a11-9023-412b985eaa47}, !- Inlet Port
  {fa710dd5-7b53-41eb-bcd8-21cf57b237f3}; !- Outlet Port

OS:Connection,
  {f595b700-ab6f-4a11-9023-412b985eaa47}, !- Handle
  {595f240f-024d-490a-898b-759d56431275}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  29,                                     !- Outlet Port
  {47eb821e-dd07-46f8-a82e-52b0422b8f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ddebb7a-3326-4815-8220-623d7cb8c2f7}, !- Handle
  Node 267,                               !- Name
  {b1dbd314-ecd2-4a2c-84fd-54c3aae7bcfb}, !- Inlet Port
  {485923ef-1bc0-4bef-9254-f85cf3d1177a}; !- Outlet Port

OS:Connection,
  {fa710dd5-7b53-41eb-bcd8-21cf57b237f3}, !- Handle
  {ed8641a7-346d-4686-9890-a2169944252a}, !- Name
  {47eb821e-dd07-46f8-a82e-52b0422b8f2a}, !- Source Object
  3,                                      !- Outlet Port
  {47699ef4-6cf2-46b1-a546-4479b4bc4de3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b1dbd314-ecd2-4a2c-84fd-54c3aae7bcfb}, !- Handle
  {7866d965-c39e-4510-ae98-ed7d2ae22eb7}, !- Name
  {47699ef4-6cf2-46b1-a546-4479b4bc4de3}, !- Source Object
  10,                                     !- Outlet Port
  {5ddebb7a-3326-4815-8220-623d7cb8c2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485923ef-1bc0-4bef-9254-f85cf3d1177a}, !- Handle
  {25cc7366-c458-4fe9-8bb9-f2d6864ae75e}, !- Name
  {5ddebb7a-3326-4815-8220-623d7cb8c2f7}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca1c788c-8abe-48db-b97f-038803ca16e2}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {47699ef4-6cf2-46b1-a546-4479b4bc4de3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {903e2ba5-da07-4db2-83ae-a7c37b4cce58}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bb229c8f-fe22-44e0-9c11-e6a84d85f6f7}, !- Inlet Air Node Name
  {f52b2412-77a6-484e-8a98-c621297aa113}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {578ebfd6-496f-414a-bae0-8fb0ce821b23}, !- Handle
  Node 268,                               !- Name
  {f52b2412-77a6-484e-8a98-c621297aa113}, !- Inlet Port
  {826b5a23-f2bc-498c-863c-d21a1e394e79}; !- Outlet Port

OS:Node,
  {8c95813c-0e05-45f5-bcd4-8ba63cf5ba7f}, !- Handle
  Node 269,                               !- Name
  {540d6184-bc3a-4f4c-81a3-fe912b4fdca5}, !- Inlet Port
  {ff7e6c11-7965-4fb4-a09d-012a672e2afd}; !- Outlet Port

OS:Connection,
  {826b5a23-f2bc-498c-863c-d21a1e394e79}, !- Handle
  {92fe7795-b47c-4f11-954b-acb7ec2b7760}, !- Name
  {578ebfd6-496f-414a-bae0-8fb0ce821b23}, !- Source Object
  3,                                      !- Outlet Port
  {4752c6e6-05a5-4c56-ba6b-8aa5d346f6b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {540d6184-bc3a-4f4c-81a3-fe912b4fdca5}, !- Handle
  {e9acd36e-2265-4caa-8675-43473ef92277}, !- Name
  {8dc13b51-7415-411a-b0b4-0b60f4c5c50a}, !- Source Object
  12,                                     !- Outlet Port
  {8c95813c-0e05-45f5-bcd4-8ba63cf5ba7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7e6c11-7965-4fb4-a09d-012a672e2afd}, !- Handle
  {a1efc80c-5c2e-4437-9632-a43058adab1d}, !- Name
  {8c95813c-0e05-45f5-bcd4-8ba63cf5ba7f}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {bb229c8f-fe22-44e0-9c11-e6a84d85f6f7}, !- Handle
  {2d0bcbc6-ca94-47f8-a587-e0322ff3397e}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  28,                                     !- Outlet Port
  {903e2ba5-da07-4db2-83ae-a7c37b4cce58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f52b2412-77a6-484e-8a98-c621297aa113}, !- Handle
  {1777b7d5-31c0-4f21-a544-be983ddd1509}, !- Name
  {903e2ba5-da07-4db2-83ae-a7c37b4cce58}, !- Source Object
  4,                                      !- Outlet Port
  {578ebfd6-496f-414a-bae0-8fb0ce821b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f6eae6c0-3bea-4977-a482-d4df5048d22e}, !- Handle
  Coil Heating Electric 27,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {38afb202-c6d1-4ea0-80d8-8af8e6f94606}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87e4e7af-4374-42d8-9465-fb628ba953dc}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49dcbb31-dd8a-4a3c-bcc6-e385c60ab12e}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcedee69-117a-4ccc-a8c6-69de8fa66436}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2638dff-bd2b-4282-ad17-51065da4522b}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9ca7ac1e-540b-4f8b-8696-a1cc7dc693ce}, !- Handle
  Coil Cooling DX Single Speed 28 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69246050985396,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c16486f9-4bcc-498c-b651-896cd1577596}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7a8cc42-4812-41ed-9d89-95b007b72614}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a139eda0-d67b-42be-908c-09cc598e7fc0}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bb27936-6792-4e3c-b3c7-de01c5bb3dba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43801b84-63b7-4827-9fd2-318bc84d23f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d90ad134-03bd-4673-b4b0-7efd6f177716}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0ac85212-3eaa-48d5-9343-48412f1f2958}, !- Handle
  Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {085dfba5-5f78-4906-8916-a1c2f36b84bd}, !- Air Inlet Node Name
  {a1fb48bc-dab2-465a-8c52-e084d3d1f72f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d90ad134-03bd-4673-b4b0-7efd6f177716}, !- Supply Air Fan Name
  {f6eae6c0-3bea-4977-a482-d4df5048d22e}, !- Heating Coil Name
  {9ca7ac1e-540b-4f8b-8696-a1cc7dc693ce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3ebf10bd-de94-45ad-bbd4-3d5a7a48a664}, !- Handle
  Node 270,                               !- Name
  {de387837-bdbf-4d44-8705-387a215ef323}, !- Inlet Port
  {085dfba5-5f78-4906-8916-a1c2f36b84bd}; !- Outlet Port

OS:Connection,
  {de387837-bdbf-4d44-8705-387a215ef323}, !- Handle
  {c60a8bdd-0d4d-4d9a-8334-0d4a72be646a}, !- Name
  {b3dfd196-b183-4c74-8539-d2f1f2359907}, !- Source Object
  3,                                      !- Outlet Port
  {3ebf10bd-de94-45ad-bbd4-3d5a7a48a664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085dfba5-5f78-4906-8916-a1c2f36b84bd}, !- Handle
  {3a4f522d-5760-44c7-8e98-602970d0c7ea}, !- Name
  {3ebf10bd-de94-45ad-bbd4-3d5a7a48a664}, !- Source Object
  3,                                      !- Outlet Port
  {0ac85212-3eaa-48d5-9343-48412f1f2958}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a3a33dd-34b3-4823-9ab1-9f2141e26b1d}, !- Handle
  Node 271,                               !- Name
  {a1fb48bc-dab2-465a-8c52-e084d3d1f72f}, !- Inlet Port
  {9f840ff0-c2fb-4ebe-a90a-8aab176374e8}; !- Outlet Port

OS:Connection,
  {9f840ff0-c2fb-4ebe-a90a-8aab176374e8}, !- Handle
  {0766ba1d-e126-499d-8835-3a9c81ec2cf1}, !- Name
  {1a3a33dd-34b3-4823-9ab1-9f2141e26b1d}, !- Source Object
  3,                                      !- Outlet Port
  {6b47f46f-dec9-453b-a972-6752d9341545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1fb48bc-dab2-465a-8c52-e084d3d1f72f}, !- Handle
  {b47c212c-e0de-4636-815d-2d7f1c10da1a}, !- Name
  {0ac85212-3eaa-48d5-9343-48412f1f2958}, !- Source Object
  4,                                      !- Outlet Port
  {1a3a33dd-34b3-4823-9ab1-9f2141e26b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ea8e9d57-1337-4dc0-b65d-adb6dcd4ab36}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2d6d9f1b-5ad6-479f-9e22-c28c191c8b0c}, !- Water Inlet Node Name
  {2d560e44-af5a-4553-bb40-f9f4920f6dbe}; !- Water Outlet Node Name

OS:Node,
  {82cb78f3-d9ef-461f-a9ff-e7f8560f7dec}, !- Handle
  Node 272,                               !- Name
  {0862cd6b-2147-4b9c-a914-be3a8fa4fe4d}, !- Inlet Port
  {2d6d9f1b-5ad6-479f-9e22-c28c191c8b0c}; !- Outlet Port

OS:Connection,
  {0862cd6b-2147-4b9c-a914-be3a8fa4fe4d}, !- Handle
  {6d0368b6-dd99-4f95-97ed-ed42d53c540e}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  30,                                     !- Outlet Port
  {82cb78f3-d9ef-461f-a9ff-e7f8560f7dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8671dbc8-69a7-4c11-90fe-faa8cfa0a278}, !- Handle
  Node 273,                               !- Name
  {2d560e44-af5a-4553-bb40-f9f4920f6dbe}, !- Inlet Port
  {9f5278a4-9949-483d-a6f8-e79c001ddcfd}; !- Outlet Port

OS:Connection,
  {2d6d9f1b-5ad6-479f-9e22-c28c191c8b0c}, !- Handle
  {19a17569-a422-4f59-b711-a25f0f972d30}, !- Name
  {82cb78f3-d9ef-461f-a9ff-e7f8560f7dec}, !- Source Object
  3,                                      !- Outlet Port
  {ea8e9d57-1337-4dc0-b65d-adb6dcd4ab36}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2d560e44-af5a-4553-bb40-f9f4920f6dbe}, !- Handle
  {c6aec1bf-afeb-4c01-a265-c032db5937f5}, !- Name
  {ea8e9d57-1337-4dc0-b65d-adb6dcd4ab36}, !- Source Object
  10,                                     !- Outlet Port
  {8671dbc8-69a7-4c11-90fe-faa8cfa0a278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5278a4-9949-483d-a6f8-e79c001ddcfd}, !- Handle
  {8569e58a-cdb9-491c-9f39-9f15fe68bdfc}, !- Name
  {8671dbc8-69a7-4c11-90fe-faa8cfa0a278}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da9a6ade-d5ad-4dd7-b518-b531e576c26a}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ea8e9d57-1337-4dc0-b65d-adb6dcd4ab36}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7679db7b-1c13-49f1-94f2-9f9b5674659d}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {31ddf785-30d0-43f7-b264-66d27c03e129}, !- Inlet Air Node Name
  {328a10ca-671a-4774-a701-ce86c21e0004}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7483e18-be30-4816-81ee-66a2d84dba43}, !- Handle
  Node 274,                               !- Name
  {328a10ca-671a-4774-a701-ce86c21e0004}, !- Inlet Port
  {b3fbe1c8-1af3-47b8-8ffb-e6c9a87026e0}; !- Outlet Port

OS:Node,
  {d578a18b-6996-4a67-89ce-6dbf33cacb0d}, !- Handle
  Node 275,                               !- Name
  {17159ebd-b098-4da4-bb64-b353f5c03c5d}, !- Inlet Port
  {b5092594-b63f-49ab-8ba2-2d0ff2327ad8}; !- Outlet Port

OS:Connection,
  {b3fbe1c8-1af3-47b8-8ffb-e6c9a87026e0}, !- Handle
  {b4d16f76-221e-4792-8c39-2b71ecfcc40f}, !- Name
  {c7483e18-be30-4816-81ee-66a2d84dba43}, !- Source Object
  3,                                      !- Outlet Port
  {6b47f46f-dec9-453b-a972-6752d9341545}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {17159ebd-b098-4da4-bb64-b353f5c03c5d}, !- Handle
  {10b5542e-d9e8-4550-8167-fd21f867f393}, !- Name
  {05df9b3f-457b-460d-a0a9-4d9e257dabb3}, !- Source Object
  12,                                     !- Outlet Port
  {d578a18b-6996-4a67-89ce-6dbf33cacb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5092594-b63f-49ab-8ba2-2d0ff2327ad8}, !- Handle
  {a8034710-9864-4b28-91d5-31e5c4cdf4d5}, !- Name
  {d578a18b-6996-4a67-89ce-6dbf33cacb0d}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {31ddf785-30d0-43f7-b264-66d27c03e129}, !- Handle
  {a6dfed53-6b10-4d72-86d9-93cdc3cb832b}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  29,                                     !- Outlet Port
  {7679db7b-1c13-49f1-94f2-9f9b5674659d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {328a10ca-671a-4774-a701-ce86c21e0004}, !- Handle
  {a14b19cb-a288-4c86-8245-f6bad28df770}, !- Name
  {7679db7b-1c13-49f1-94f2-9f9b5674659d}, !- Source Object
  4,                                      !- Outlet Port
  {c7483e18-be30-4816-81ee-66a2d84dba43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d62c8576-f976-4c3a-ac25-89f178d0b952}, !- Handle
  Coil Heating Electric 28,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {06a4b978-af24-4135-873d-b94c26a68b9d}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6c06154-8216-44f0-bb2c-c56ba4ee0c92}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac70551e-8b2f-4bb5-b8fc-f45b33ba5ab1}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffa03134-3ab3-4722-b884-534f0bbb7df7}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {567afce3-b9d7-4115-97c6-2e38ac038194}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9ae5d0f-adda-43c3-9ae2-0fc0a7a83a48}, !- Handle
  Coil Cooling DX Single Speed 29 12kBtu/hr 10.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39458394087309,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d218ba-4ad6-4960-aacb-7616921f19d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c545f22d-3c95-49a4-80ae-f34867c9d325}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e81c0b40-9899-4a8c-a6a3-e6db0e29c943}, !- Energy Input Ratio Function of Temperature Curve Name
  {b00a4dae-45ed-4d3c-8278-4edc8b06c428}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1a6e65a2-d920-40d1-b420-7b86c8f68e92}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f42ef6f6-c940-4515-b70d-6f02f7a55927}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cfb31bf4-3cca-4e14-9549-f6be670b3d27}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {fbe38734-6a7c-4ca0-b461-5a1f30cc8b5b}, !- Air Inlet Node Name
  {e156b428-d169-4664-8079-c21d2df22974}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f42ef6f6-c940-4515-b70d-6f02f7a55927}, !- Supply Air Fan Name
  {d62c8576-f976-4c3a-ac25-89f178d0b952}, !- Heating Coil Name
  {f9ae5d0f-adda-43c3-9ae2-0fc0a7a83a48}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3236272b-cfe6-4c4e-9345-211f13be5d55}, !- Handle
  Node 276,                               !- Name
  {12878d9c-85e0-4c56-8be9-d60d81951e9a}, !- Inlet Port
  {fbe38734-6a7c-4ca0-b461-5a1f30cc8b5b}; !- Outlet Port

OS:Connection,
  {12878d9c-85e0-4c56-8be9-d60d81951e9a}, !- Handle
  {65eb4909-77ff-4c23-b0a1-6cb2c0475470}, !- Name
  {13fcc0a5-8f6a-461d-9f17-96392f851dcf}, !- Source Object
  3,                                      !- Outlet Port
  {3236272b-cfe6-4c4e-9345-211f13be5d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe38734-6a7c-4ca0-b461-5a1f30cc8b5b}, !- Handle
  {638d3b51-ddd9-464c-9cb0-cc7dc6d81cb5}, !- Name
  {3236272b-cfe6-4c4e-9345-211f13be5d55}, !- Source Object
  3,                                      !- Outlet Port
  {cfb31bf4-3cca-4e14-9549-f6be670b3d27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {528f6619-09e2-452e-b0d7-1c2c2be65373}, !- Handle
  Node 277,                               !- Name
  {e156b428-d169-4664-8079-c21d2df22974}, !- Inlet Port
  {3f259b3d-2ac4-4940-9b90-f0a03206ee6b}; !- Outlet Port

OS:Connection,
  {3f259b3d-2ac4-4940-9b90-f0a03206ee6b}, !- Handle
  {4d88577f-762c-427a-80b9-9480ddd292c1}, !- Name
  {528f6619-09e2-452e-b0d7-1c2c2be65373}, !- Source Object
  3,                                      !- Outlet Port
  {7eae70bd-116d-42fd-adc5-2341363f96b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e156b428-d169-4664-8079-c21d2df22974}, !- Handle
  {620f7933-2957-4680-bf70-ca5f9eb9bf2f}, !- Name
  {cfb31bf4-3cca-4e14-9549-f6be670b3d27}, !- Source Object
  4,                                      !- Outlet Port
  {528f6619-09e2-452e-b0d7-1c2c2be65373}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {23a6b8de-7921-4243-88d5-bef65f8510d0}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2705c8de-47d9-4b4b-98e6-190fe2027c29}, !- Water Inlet Node Name
  {c47bf4f9-db74-44e3-944f-6e9014b283b9}; !- Water Outlet Node Name

OS:Node,
  {3cba24f7-9b7b-4a8e-8cde-b8e2b8c4ad00}, !- Handle
  Node 278,                               !- Name
  {44a74d4e-1b79-40a8-9698-36988c1493f5}, !- Inlet Port
  {2705c8de-47d9-4b4b-98e6-190fe2027c29}; !- Outlet Port

OS:Connection,
  {44a74d4e-1b79-40a8-9698-36988c1493f5}, !- Handle
  {eb423997-3a8e-4a63-acf1-c0f4ff526aa9}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  31,                                     !- Outlet Port
  {3cba24f7-9b7b-4a8e-8cde-b8e2b8c4ad00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3beb14c-bd58-418c-a8a1-6380cbbbaabd}, !- Handle
  Node 279,                               !- Name
  {c47bf4f9-db74-44e3-944f-6e9014b283b9}, !- Inlet Port
  {b3f4037c-4389-4583-a97e-cfe9bb6a05c8}; !- Outlet Port

OS:Connection,
  {2705c8de-47d9-4b4b-98e6-190fe2027c29}, !- Handle
  {aa6266cc-abfe-4f7b-be4a-1f83dfaf6c05}, !- Name
  {3cba24f7-9b7b-4a8e-8cde-b8e2b8c4ad00}, !- Source Object
  3,                                      !- Outlet Port
  {23a6b8de-7921-4243-88d5-bef65f8510d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c47bf4f9-db74-44e3-944f-6e9014b283b9}, !- Handle
  {3539ec73-2bd8-4bfe-9884-246087239eda}, !- Name
  {23a6b8de-7921-4243-88d5-bef65f8510d0}, !- Source Object
  10,                                     !- Outlet Port
  {b3beb14c-bd58-418c-a8a1-6380cbbbaabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f4037c-4389-4583-a97e-cfe9bb6a05c8}, !- Handle
  {e716ac3a-db9e-47d7-b8f8-203e7ed57226}, !- Name
  {b3beb14c-bd58-418c-a8a1-6380cbbbaabd}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {db5274a0-0895-4cbb-ad51-1b3e33ebf219}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {23a6b8de-7921-4243-88d5-bef65f8510d0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5dcdd062-113a-4274-8bcb-b17fd4296601}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2628e21f-1147-4cc8-a311-b6a1e76c822a}, !- Inlet Air Node Name
  {4e00a3d0-67a2-4c62-b438-e77a28ff17ee}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c85a871-4ee2-4aae-8eb2-738b5d4c0cb4}, !- Handle
  Node 280,                               !- Name
  {4e00a3d0-67a2-4c62-b438-e77a28ff17ee}, !- Inlet Port
  {4bac9904-4c58-44b6-b54a-8f4355f267d1}; !- Outlet Port

OS:Node,
  {9cd5116b-739c-4600-8395-7b5bf477e3e4}, !- Handle
  Node 281,                               !- Name
  {14a9e07c-b1a1-4b1f-aca9-f6952a768410}, !- Inlet Port
  {c5252a95-0a13-4abc-8b95-c0e6c11d3034}; !- Outlet Port

OS:Connection,
  {4bac9904-4c58-44b6-b54a-8f4355f267d1}, !- Handle
  {4901a65e-fe3a-4ff0-98df-110dd195a157}, !- Name
  {6c85a871-4ee2-4aae-8eb2-738b5d4c0cb4}, !- Source Object
  3,                                      !- Outlet Port
  {7eae70bd-116d-42fd-adc5-2341363f96b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {14a9e07c-b1a1-4b1f-aca9-f6952a768410}, !- Handle
  {2e4d4911-92b8-4429-9502-13241f4dd7e9}, !- Name
  {12f5b1a1-b696-4633-aa19-40cec349d5f5}, !- Source Object
  12,                                     !- Outlet Port
  {9cd5116b-739c-4600-8395-7b5bf477e3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5252a95-0a13-4abc-8b95-c0e6c11d3034}, !- Handle
  {9f5face0-27e5-47b3-8a84-e8cd71555c6e}, !- Name
  {9cd5116b-739c-4600-8395-7b5bf477e3e4}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {2628e21f-1147-4cc8-a311-b6a1e76c822a}, !- Handle
  {18febd74-d588-4155-b072-0e664d655b12}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  30,                                     !- Outlet Port
  {5dcdd062-113a-4274-8bcb-b17fd4296601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e00a3d0-67a2-4c62-b438-e77a28ff17ee}, !- Handle
  {6e7a9253-25d6-4ba7-9f87-79378d50ad9f}, !- Name
  {5dcdd062-113a-4274-8bcb-b17fd4296601}, !- Source Object
  4,                                      !- Outlet Port
  {6c85a871-4ee2-4aae-8eb2-738b5d4c0cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1f8f8fdc-b8d6-4462-90cc-68548171d7df}, !- Handle
  Coil Heating Electric 29,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5efe8e18-b157-4a55-baa3-292b2afcd450}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13a7127f-36f7-49b1-8d66-b8e656cd56da}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ac098bc-765d-4f0e-a5b3-3f79d191c008}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cc84d3b-ed7f-46bc-a106-40a7bf030f2e}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8162183-e08c-41ef-b0a4-e1c3ecb4def4}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5573a472-9ac1-4105-82ce-aad2e454f638}, !- Handle
  Coil Cooling DX Single Speed 30 12kBtu/hr 9.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3566902199016,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {352890aa-9876-4e53-a91c-a6a12c2b8f24}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c6e6f37a-092d-4f27-8ce2-2beacff585f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {880e68da-9619-496c-99f4-5b22e8d9ae38}, !- Energy Input Ratio Function of Temperature Curve Name
  {78160962-b733-4c7e-90a8-3c01f127dc1e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {54c261cd-383f-465e-b865-992476ac8e6f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cdad8a70-de33-4a4a-8c5f-29201d0e6155}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fa347228-23f5-4fa2-b99f-59b31b5f292f}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9c2d9657-dba3-4442-9d6f-748c826b9b16}, !- Air Inlet Node Name
  {a0fbe48d-f4d0-470c-a4da-01a33cd040ef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cdad8a70-de33-4a4a-8c5f-29201d0e6155}, !- Supply Air Fan Name
  {1f8f8fdc-b8d6-4462-90cc-68548171d7df}, !- Heating Coil Name
  {5573a472-9ac1-4105-82ce-aad2e454f638}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2f513c4d-9e86-46e0-961c-a46bd750cc0b}, !- Handle
  Node 282,                               !- Name
  {0d51ff16-3a58-4e87-9e01-18c94e96197d}, !- Inlet Port
  {9c2d9657-dba3-4442-9d6f-748c826b9b16}; !- Outlet Port

OS:Connection,
  {0d51ff16-3a58-4e87-9e01-18c94e96197d}, !- Handle
  {548d90b0-5551-4315-b7c2-74bbfd1fb8b1}, !- Name
  {3d5a7dd9-fd41-4382-af68-eb50aed23523}, !- Source Object
  3,                                      !- Outlet Port
  {2f513c4d-9e86-46e0-961c-a46bd750cc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2d9657-dba3-4442-9d6f-748c826b9b16}, !- Handle
  {503147cd-0e9d-4d69-a16d-0682dcf938d5}, !- Name
  {2f513c4d-9e86-46e0-961c-a46bd750cc0b}, !- Source Object
  3,                                      !- Outlet Port
  {fa347228-23f5-4fa2-b99f-59b31b5f292f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da564d12-cef9-4a6b-9129-2df99e614ab8}, !- Handle
  Node 283,                               !- Name
  {a0fbe48d-f4d0-470c-a4da-01a33cd040ef}, !- Inlet Port
  {1a8dc953-1cea-46e0-bf17-208fbd457068}; !- Outlet Port

OS:Connection,
  {1a8dc953-1cea-46e0-bf17-208fbd457068}, !- Handle
  {21233c2a-b259-4f42-a4c1-fed0f87fe4a2}, !- Name
  {da564d12-cef9-4a6b-9129-2df99e614ab8}, !- Source Object
  3,                                      !- Outlet Port
  {254668b0-0aa0-4f40-9feb-bc05aff864ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0fbe48d-f4d0-470c-a4da-01a33cd040ef}, !- Handle
  {df30c903-6d7c-4de9-8ac2-9b42046d69e7}, !- Name
  {fa347228-23f5-4fa2-b99f-59b31b5f292f}, !- Source Object
  4,                                      !- Outlet Port
  {da564d12-cef9-4a6b-9129-2df99e614ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4495893a-dae2-43e0-a9ca-85b34ba640bb}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {678a454d-d3b2-454c-960c-b06339e0a3ed}, !- Water Inlet Node Name
  {b52ca34c-b788-4a80-9686-9e77ad3185f2}; !- Water Outlet Node Name

OS:Node,
  {bf6a3f1c-d8f3-4414-9c9b-f014c01b9981}, !- Handle
  Node 284,                               !- Name
  {6cc734f5-42ac-4aac-a212-144f19347c4f}, !- Inlet Port
  {678a454d-d3b2-454c-960c-b06339e0a3ed}; !- Outlet Port

OS:Connection,
  {6cc734f5-42ac-4aac-a212-144f19347c4f}, !- Handle
  {b428040b-d23a-4ff3-849c-e1f285a009d6}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  32,                                     !- Outlet Port
  {bf6a3f1c-d8f3-4414-9c9b-f014c01b9981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07f4899d-5680-434b-81c7-32aa3dbe0492}, !- Handle
  Node 285,                               !- Name
  {b52ca34c-b788-4a80-9686-9e77ad3185f2}, !- Inlet Port
  {f6ee0080-b343-48e1-a032-91f6d5c083a7}; !- Outlet Port

OS:Connection,
  {678a454d-d3b2-454c-960c-b06339e0a3ed}, !- Handle
  {9baee8c1-497f-4d34-a0e5-34d00ad10078}, !- Name
  {bf6a3f1c-d8f3-4414-9c9b-f014c01b9981}, !- Source Object
  3,                                      !- Outlet Port
  {4495893a-dae2-43e0-a9ca-85b34ba640bb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b52ca34c-b788-4a80-9686-9e77ad3185f2}, !- Handle
  {acf1fe3f-4e8e-4927-a002-5e47fab90089}, !- Name
  {4495893a-dae2-43e0-a9ca-85b34ba640bb}, !- Source Object
  10,                                     !- Outlet Port
  {07f4899d-5680-434b-81c7-32aa3dbe0492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ee0080-b343-48e1-a032-91f6d5c083a7}, !- Handle
  {d757d22f-f55d-4123-965f-66f8e43b302d}, !- Name
  {07f4899d-5680-434b-81c7-32aa3dbe0492}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e0b52e34-a186-4590-b5aa-c7bd26befa7d}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4495893a-dae2-43e0-a9ca-85b34ba640bb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {90470160-442b-4486-92ab-858b5b0782c2}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {74978dc4-a363-446f-8dd9-5dbb526b8ed8}, !- Inlet Air Node Name
  {6a344e37-62a9-4fd6-a894-be49c91304bb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3098ff0b-03e8-4eed-8806-4da0a88da695}, !- Handle
  Node 286,                               !- Name
  {6a344e37-62a9-4fd6-a894-be49c91304bb}, !- Inlet Port
  {0e963da7-44d3-43a6-a6e1-dde47c1b45fb}; !- Outlet Port

OS:Node,
  {1b09b7f7-bb70-4d44-9049-251583a4b65d}, !- Handle
  Node 287,                               !- Name
  {76b17f39-ee34-43c4-bca5-6962ffcac1fc}, !- Inlet Port
  {5221237f-2cc5-441a-86f1-42f32f7d0ea5}; !- Outlet Port

OS:Connection,
  {0e963da7-44d3-43a6-a6e1-dde47c1b45fb}, !- Handle
  {6a342644-de9d-463e-933b-d396eef79adf}, !- Name
  {3098ff0b-03e8-4eed-8806-4da0a88da695}, !- Source Object
  3,                                      !- Outlet Port
  {254668b0-0aa0-4f40-9feb-bc05aff864ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76b17f39-ee34-43c4-bca5-6962ffcac1fc}, !- Handle
  {e4cac281-798a-4c41-b7e4-4abc8cf77573}, !- Name
  {b0b91935-ca71-42e2-aa19-49f4d35a3f46}, !- Source Object
  12,                                     !- Outlet Port
  {1b09b7f7-bb70-4d44-9049-251583a4b65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5221237f-2cc5-441a-86f1-42f32f7d0ea5}, !- Handle
  {20b13e5d-1bed-4d55-93f2-8ba59b40589d}, !- Name
  {1b09b7f7-bb70-4d44-9049-251583a4b65d}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {74978dc4-a363-446f-8dd9-5dbb526b8ed8}, !- Handle
  {d5f12344-e468-49bc-bbd5-05bbabbaf587}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  31,                                     !- Outlet Port
  {90470160-442b-4486-92ab-858b5b0782c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a344e37-62a9-4fd6-a894-be49c91304bb}, !- Handle
  {49fb870b-9a7e-4313-abe0-ed2e45ffadc0}, !- Name
  {90470160-442b-4486-92ab-858b5b0782c2}, !- Source Object
  4,                                      !- Outlet Port
  {3098ff0b-03e8-4eed-8806-4da0a88da695}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01b682dd-f872-4407-8763-9b43dcea56f4}, !- Handle
  Coil Heating Electric 30,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1cc0aa32-e41b-4355-a653-799c3621b366}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2792d738-88ea-40cf-970f-509e0932e63e}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ddde22a7-08ee-4c60-8e1d-16c9c93f2a7d}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b708ca16-ba11-4f31-a4a0-3fc4556cd2a3}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6bbdd9ba-33c1-46fb-9f36-3b51e99e2a45}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d94e4a1e-003e-49d0-b2e5-776dcfe5e408}, !- Handle
  Coil Cooling DX Single Speed 31 12kBtu/hr 10.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3970285945746,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ca98cc6-ef81-408a-80e1-d0b6e91ce7ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {825c4ef9-a91e-45f9-b258-d89a98922d9d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f054c7e4-9aa5-47b1-9958-ad4ca9600e2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {710369a2-62d3-4358-9949-fb88e8f78d98}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f37570ad-e5bd-4b7d-8e0b-4bfaef1d429b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {041a589e-b3b4-47f8-9f6a-b5004aeaa7d5}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b2b7e8b-a60b-4ff9-9b53-efdaff62da43}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {730a5d6f-4cb9-4398-88e3-56483cbe5eb6}, !- Air Inlet Node Name
  {7ce8577f-7983-4804-addd-f3dd667a8f64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {041a589e-b3b4-47f8-9f6a-b5004aeaa7d5}, !- Supply Air Fan Name
  {01b682dd-f872-4407-8763-9b43dcea56f4}, !- Heating Coil Name
  {d94e4a1e-003e-49d0-b2e5-776dcfe5e408}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {099b9855-fa47-4f96-8f5f-9226e75d61bf}, !- Handle
  Node 288,                               !- Name
  {c153435a-2912-423e-9fb4-4a4ebdffa321}, !- Inlet Port
  {730a5d6f-4cb9-4398-88e3-56483cbe5eb6}; !- Outlet Port

OS:Connection,
  {c153435a-2912-423e-9fb4-4a4ebdffa321}, !- Handle
  {7e41ecc2-d3e2-4080-b57f-dcea0960455f}, !- Name
  {7f7fa525-8983-40ee-8997-007b6e75f38a}, !- Source Object
  3,                                      !- Outlet Port
  {099b9855-fa47-4f96-8f5f-9226e75d61bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730a5d6f-4cb9-4398-88e3-56483cbe5eb6}, !- Handle
  {47dd6f31-27ec-4eb5-bee2-d2db292e531d}, !- Name
  {099b9855-fa47-4f96-8f5f-9226e75d61bf}, !- Source Object
  3,                                      !- Outlet Port
  {6b2b7e8b-a60b-4ff9-9b53-efdaff62da43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8263c9d-3b5f-46ce-84f7-8dac1d17b700}, !- Handle
  Node 289,                               !- Name
  {7ce8577f-7983-4804-addd-f3dd667a8f64}, !- Inlet Port
  {39e44d15-0fbc-407f-814a-bf7449174006}; !- Outlet Port

OS:Connection,
  {39e44d15-0fbc-407f-814a-bf7449174006}, !- Handle
  {3fb6d992-546e-4b91-8ba7-43fe666605dc}, !- Name
  {c8263c9d-3b5f-46ce-84f7-8dac1d17b700}, !- Source Object
  3,                                      !- Outlet Port
  {63a719e2-fae2-4ed6-8ee6-dd8c7f12160e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ce8577f-7983-4804-addd-f3dd667a8f64}, !- Handle
  {097f9921-436d-46ef-a328-86aad6f67fa9}, !- Name
  {6b2b7e8b-a60b-4ff9-9b53-efdaff62da43}, !- Source Object
  4,                                      !- Outlet Port
  {c8263c9d-3b5f-46ce-84f7-8dac1d17b700}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6e65543-2f43-451a-bd72-27bf6ca2cac4}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b97b1773-5a42-4e2a-bbe5-96738bb9266d}, !- Water Inlet Node Name
  {e3ef937e-4223-472c-8278-d2543c0844b9}; !- Water Outlet Node Name

OS:Node,
  {9f3e6f39-d559-4315-bf86-bed7bf7dcc46}, !- Handle
  Node 290,                               !- Name
  {d74913f4-0f2f-4719-974e-6ae3c4eb755d}, !- Inlet Port
  {b97b1773-5a42-4e2a-bbe5-96738bb9266d}; !- Outlet Port

OS:Connection,
  {d74913f4-0f2f-4719-974e-6ae3c4eb755d}, !- Handle
  {a35e0a24-37bb-4917-a9e1-bc220b5bb535}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  33,                                     !- Outlet Port
  {9f3e6f39-d559-4315-bf86-bed7bf7dcc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59dbb64c-0355-4657-b89c-3322a2112d73}, !- Handle
  Node 291,                               !- Name
  {e3ef937e-4223-472c-8278-d2543c0844b9}, !- Inlet Port
  {c541fc6e-a1ba-429a-b592-0bc9f862b683}; !- Outlet Port

OS:Connection,
  {b97b1773-5a42-4e2a-bbe5-96738bb9266d}, !- Handle
  {cb54a2ae-b99d-4853-af9b-c9d7e76c1ab7}, !- Name
  {9f3e6f39-d559-4315-bf86-bed7bf7dcc46}, !- Source Object
  3,                                      !- Outlet Port
  {d6e65543-2f43-451a-bd72-27bf6ca2cac4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e3ef937e-4223-472c-8278-d2543c0844b9}, !- Handle
  {b1893f98-6a87-4019-9711-cc3f9c920d22}, !- Name
  {d6e65543-2f43-451a-bd72-27bf6ca2cac4}, !- Source Object
  10,                                     !- Outlet Port
  {59dbb64c-0355-4657-b89c-3322a2112d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c541fc6e-a1ba-429a-b592-0bc9f862b683}, !- Handle
  {7e85b412-d341-4d1f-903b-6f16b669d609}, !- Name
  {59dbb64c-0355-4657-b89c-3322a2112d73}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {21c19f09-06c8-497f-b745-41efe94d4c4e}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d6e65543-2f43-451a-bd72-27bf6ca2cac4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2cd4aee4-ea75-43a3-97c6-2da08c1232b0}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ab901daf-7810-4fb5-8125-d45761fd0f0e}, !- Inlet Air Node Name
  {f7910800-bfcc-436e-a8d6-a31e4519bdbc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dab0fd4d-3d00-4eaf-97b5-8e5f305a2e9e}, !- Handle
  Node 292,                               !- Name
  {f7910800-bfcc-436e-a8d6-a31e4519bdbc}, !- Inlet Port
  {72fad608-acd3-4174-992c-e53666125922}; !- Outlet Port

OS:Node,
  {ae99f461-928c-44d8-8676-3dbaece298de}, !- Handle
  Node 293,                               !- Name
  {7b66ff86-2bf3-4338-b9a5-8db349219e66}, !- Inlet Port
  {0ae8288b-f253-457a-82b8-cd4d232d8f10}; !- Outlet Port

OS:Connection,
  {72fad608-acd3-4174-992c-e53666125922}, !- Handle
  {e7943bf3-5f17-41b1-9f29-6bb0d4b3ebad}, !- Name
  {dab0fd4d-3d00-4eaf-97b5-8e5f305a2e9e}, !- Source Object
  3,                                      !- Outlet Port
  {63a719e2-fae2-4ed6-8ee6-dd8c7f12160e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7b66ff86-2bf3-4338-b9a5-8db349219e66}, !- Handle
  {e5a98892-68bb-48ee-b676-960cfaf1e065}, !- Name
  {e82ca392-765d-4805-8d38-b7cd8bf61c3e}, !- Source Object
  12,                                     !- Outlet Port
  {ae99f461-928c-44d8-8676-3dbaece298de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae8288b-f253-457a-82b8-cd4d232d8f10}, !- Handle
  {2483d1b2-84fc-436a-a159-0db700502d75}, !- Name
  {ae99f461-928c-44d8-8676-3dbaece298de}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {ab901daf-7810-4fb5-8125-d45761fd0f0e}, !- Handle
  {9140cdc9-591b-470b-b91e-54b7d02c4094}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  32,                                     !- Outlet Port
  {2cd4aee4-ea75-43a3-97c6-2da08c1232b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7910800-bfcc-436e-a8d6-a31e4519bdbc}, !- Handle
  {7fbc437d-f724-45a9-a055-c952c2177317}, !- Name
  {2cd4aee4-ea75-43a3-97c6-2da08c1232b0}, !- Source Object
  4,                                      !- Outlet Port
  {dab0fd4d-3d00-4eaf-97b5-8e5f305a2e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {808b3b3e-2cda-47ca-b8d8-de5d93cde819}, !- Handle
  Coil Heating Electric 31,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c3d8b8fa-5165-45f6-ad24-7c6d4b0bbe96}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2cf735f-014d-446a-944e-d7b0ce389c11}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a0c4560-e16b-4524-b828-b289f2d996b1}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68fffbdb-16b9-41ef-be28-2fd5e29efca3}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f46ab40-b415-452a-8411-da6e2dc331d7}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d6e05277-7d4b-422d-8dbb-3cb1f253fd0d}, !- Handle
  Coil Cooling DX Single Speed 32 12kBtu/hr 9.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35920077785749,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26bc79ae-9a46-47a0-8e78-6e66ad6e6c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c01e2690-eba2-4890-8a81-3331d16fb602}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c24c148-87a0-4b58-831a-be1afeb5814f}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cd7f908-b5fe-4bea-a4d4-a157c78b6501}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eb42e562-592f-45b8-a1a6-77705a5618f6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1ae12ffb-2ac2-459d-a54a-63cbfea510b6}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {78a88afb-981e-4c49-b04e-2511bcb4d775}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {983a1dda-ffb0-401f-a460-4dad57fbc0e7}, !- Air Inlet Node Name
  {4d0b8c60-3fa8-4476-ab2d-3bc003b324c4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1ae12ffb-2ac2-459d-a54a-63cbfea510b6}, !- Supply Air Fan Name
  {808b3b3e-2cda-47ca-b8d8-de5d93cde819}, !- Heating Coil Name
  {d6e05277-7d4b-422d-8dbb-3cb1f253fd0d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7d6d2524-a00b-4447-9825-c24422e25fb0}, !- Handle
  Node 294,                               !- Name
  {df016270-77fc-4a4b-85d2-390b452420fe}, !- Inlet Port
  {983a1dda-ffb0-401f-a460-4dad57fbc0e7}; !- Outlet Port

OS:Connection,
  {df016270-77fc-4a4b-85d2-390b452420fe}, !- Handle
  {680ffba9-e5c9-40d4-b94e-12d6eb7b5637}, !- Name
  {db1f82bc-9e60-453a-bb27-90ac8f89c56c}, !- Source Object
  3,                                      !- Outlet Port
  {7d6d2524-a00b-4447-9825-c24422e25fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983a1dda-ffb0-401f-a460-4dad57fbc0e7}, !- Handle
  {7cece278-21d9-422f-b121-f30ee8022aa3}, !- Name
  {7d6d2524-a00b-4447-9825-c24422e25fb0}, !- Source Object
  3,                                      !- Outlet Port
  {78a88afb-981e-4c49-b04e-2511bcb4d775}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c330531-30be-411b-8a01-54f673eee664}, !- Handle
  Node 295,                               !- Name
  {4d0b8c60-3fa8-4476-ab2d-3bc003b324c4}, !- Inlet Port
  {26e6a8df-7de4-46da-9ba0-944eae103931}; !- Outlet Port

OS:Connection,
  {26e6a8df-7de4-46da-9ba0-944eae103931}, !- Handle
  {49f7d09e-fcf2-4435-821f-f10a07b7d493}, !- Name
  {2c330531-30be-411b-8a01-54f673eee664}, !- Source Object
  3,                                      !- Outlet Port
  {19db80c4-152f-4e17-879d-64f07a17712b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d0b8c60-3fa8-4476-ab2d-3bc003b324c4}, !- Handle
  {0f4868ac-c01e-46f4-b97f-df30fde68f03}, !- Name
  {78a88afb-981e-4c49-b04e-2511bcb4d775}, !- Source Object
  4,                                      !- Outlet Port
  {2c330531-30be-411b-8a01-54f673eee664}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9f078076-36d7-401e-afbd-e385f7305380}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {141aa9ca-08d4-464a-94e9-cd76dc075f33}, !- Water Inlet Node Name
  {93b81561-6027-43bf-8fa4-f7b0bd6d66f3}; !- Water Outlet Node Name

OS:Node,
  {41dbe655-fb79-4c4d-945d-b313c26ce67c}, !- Handle
  Node 296,                               !- Name
  {ef22bce6-2fe5-45ba-8548-d3081951480d}, !- Inlet Port
  {141aa9ca-08d4-464a-94e9-cd76dc075f33}; !- Outlet Port

OS:Connection,
  {ef22bce6-2fe5-45ba-8548-d3081951480d}, !- Handle
  {3a8ed53d-701a-40b6-aa5b-72728c1fe8a2}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  34,                                     !- Outlet Port
  {41dbe655-fb79-4c4d-945d-b313c26ce67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c2cac11-925e-432a-937a-762c6647a607}, !- Handle
  Node 297,                               !- Name
  {93b81561-6027-43bf-8fa4-f7b0bd6d66f3}, !- Inlet Port
  {9005e62f-e20a-47d3-ba80-10bd15b442c2}; !- Outlet Port

OS:Connection,
  {141aa9ca-08d4-464a-94e9-cd76dc075f33}, !- Handle
  {c230bf95-7c4e-47d2-8b91-f709314d5412}, !- Name
  {41dbe655-fb79-4c4d-945d-b313c26ce67c}, !- Source Object
  3,                                      !- Outlet Port
  {9f078076-36d7-401e-afbd-e385f7305380}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {93b81561-6027-43bf-8fa4-f7b0bd6d66f3}, !- Handle
  {4c56dbb6-7fbb-4011-a4fb-6e41cf602d36}, !- Name
  {9f078076-36d7-401e-afbd-e385f7305380}, !- Source Object
  10,                                     !- Outlet Port
  {7c2cac11-925e-432a-937a-762c6647a607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9005e62f-e20a-47d3-ba80-10bd15b442c2}, !- Handle
  {3e9dd334-5b96-4a3a-879f-9825267e6ba2}, !- Name
  {7c2cac11-925e-432a-937a-762c6647a607}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47d0df1f-e170-47cf-9ed5-2858b12cad0e}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9f078076-36d7-401e-afbd-e385f7305380}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {927906e2-495d-4453-88b2-956520ee5bc2}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {95b8d52b-2919-4f09-94f7-6b946d7e8bfa}, !- Inlet Air Node Name
  {1cd20e13-64a4-449b-b298-a9c22271f572}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77a319ba-4c29-4e78-b78d-f655d144fbaa}, !- Handle
  Node 298,                               !- Name
  {1cd20e13-64a4-449b-b298-a9c22271f572}, !- Inlet Port
  {f07f47fa-f2bc-4d96-a59e-fb3ce75e03a1}; !- Outlet Port

OS:Node,
  {b231c01c-314b-4fef-a595-f0c76ea74feb}, !- Handle
  Node 299,                               !- Name
  {165cc281-5283-4732-91e9-7bc51874e7f9}, !- Inlet Port
  {cd4cabea-0fef-41d5-aba0-a9633c0362e1}; !- Outlet Port

OS:Connection,
  {f07f47fa-f2bc-4d96-a59e-fb3ce75e03a1}, !- Handle
  {290f92cf-57e9-43a8-a010-4fae425df604}, !- Name
  {77a319ba-4c29-4e78-b78d-f655d144fbaa}, !- Source Object
  3,                                      !- Outlet Port
  {19db80c4-152f-4e17-879d-64f07a17712b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {165cc281-5283-4732-91e9-7bc51874e7f9}, !- Handle
  {40998fdc-58f4-41c8-b952-7acabed25a11}, !- Name
  {80b93868-49a2-4695-84a9-4ccf89bd7b97}, !- Source Object
  12,                                     !- Outlet Port
  {b231c01c-314b-4fef-a595-f0c76ea74feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4cabea-0fef-41d5-aba0-a9633c0362e1}, !- Handle
  {3bb90d19-fb53-47f1-979e-2c3231ef5239}, !- Name
  {b231c01c-314b-4fef-a595-f0c76ea74feb}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {95b8d52b-2919-4f09-94f7-6b946d7e8bfa}, !- Handle
  {aab43133-147a-4fe0-9b1d-5d5a70c2f973}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  33,                                     !- Outlet Port
  {927906e2-495d-4453-88b2-956520ee5bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cd20e13-64a4-449b-b298-a9c22271f572}, !- Handle
  {7618ec12-5f5d-4c6c-9367-846b8b59afa8}, !- Name
  {927906e2-495d-4453-88b2-956520ee5bc2}, !- Source Object
  4,                                      !- Outlet Port
  {77a319ba-4c29-4e78-b78d-f655d144fbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4226783e-782f-4747-ab2b-356763e86514}, !- Handle
  Coil Heating Electric 32,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d326bb77-8ff6-47e4-b181-006b2be0bbab}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9604f3d6-be93-40a8-a0e5-ea6bafa102fd}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c65c53b-6436-4380-ae21-b506dcdcf9cc}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fa137b3-625a-4021-b66d-a3e4422d4bd6}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6eec45f5-2fb8-4398-9846-db23dac648fd}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a052f30e-e847-4d40-99b4-38ca303d1c48}, !- Handle
  Coil Cooling DX Single Speed 33 10kBtu/hr 10.3EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.50261830044779,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bc1593c-f6f9-4855-8b0b-392edd506487}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f03b7f2-16f3-4c17-af53-52cad598f6af}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef235c30-68ba-4091-b2ca-cc8ecf24d292}, !- Energy Input Ratio Function of Temperature Curve Name
  {859841ad-925f-44d4-9eaa-836bccc63246}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {abd46514-a62c-4543-b891-293fde835b22}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c2024101-cf14-4251-bb6a-a88a5e2dcb6d}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {79d1062a-06c4-4f8a-bd86-c6241064edc5}, !- Handle
  Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cf4e73b8-bc70-47ac-b495-88cde621d7a2}, !- Air Inlet Node Name
  {1bf20b27-225d-4a4a-86be-77baae3ce4ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c2024101-cf14-4251-bb6a-a88a5e2dcb6d}, !- Supply Air Fan Name
  {4226783e-782f-4747-ab2b-356763e86514}, !- Heating Coil Name
  {a052f30e-e847-4d40-99b4-38ca303d1c48}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f7391f2c-9db2-4024-9b31-20d5ba10a548}, !- Handle
  Node 300,                               !- Name
  {28d0bfd0-db74-4ba2-af3f-3bb23f9611d8}, !- Inlet Port
  {cf4e73b8-bc70-47ac-b495-88cde621d7a2}; !- Outlet Port

OS:Connection,
  {28d0bfd0-db74-4ba2-af3f-3bb23f9611d8}, !- Handle
  {eaa2da56-6527-4acb-a32c-0ec8f91344aa}, !- Name
  {d6a48d09-48a4-4488-83a6-0f71f7a9068f}, !- Source Object
  3,                                      !- Outlet Port
  {f7391f2c-9db2-4024-9b31-20d5ba10a548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4e73b8-bc70-47ac-b495-88cde621d7a2}, !- Handle
  {7a8b185a-8f6c-489d-9634-97f4a4fa860e}, !- Name
  {f7391f2c-9db2-4024-9b31-20d5ba10a548}, !- Source Object
  3,                                      !- Outlet Port
  {79d1062a-06c4-4f8a-bd86-c6241064edc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {561c8bf4-9e54-4a6c-8606-c1c10c0427d1}, !- Handle
  Node 301,                               !- Name
  {1bf20b27-225d-4a4a-86be-77baae3ce4ba}, !- Inlet Port
  {7db9e7d8-c5bc-488d-a5e6-8f07f318667c}; !- Outlet Port

OS:Connection,
  {7db9e7d8-c5bc-488d-a5e6-8f07f318667c}, !- Handle
  {7070962e-133a-4786-93a4-2bbedf2f480d}, !- Name
  {561c8bf4-9e54-4a6c-8606-c1c10c0427d1}, !- Source Object
  3,                                      !- Outlet Port
  {c151ce5f-d6ba-4635-af63-4222a70190d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bf20b27-225d-4a4a-86be-77baae3ce4ba}, !- Handle
  {3e7a2c48-3410-4a43-b63d-5aea182f6a3a}, !- Name
  {79d1062a-06c4-4f8a-bd86-c6241064edc5}, !- Source Object
  4,                                      !- Outlet Port
  {561c8bf4-9e54-4a6c-8606-c1c10c0427d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {de0ac119-9d83-410d-a63e-0fc1d8600186}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e64ff429-c83e-4ab8-86cb-b7f961d91a84}, !- Water Inlet Node Name
  {ba0e3713-60e2-419c-bb14-d62064c5ba37}; !- Water Outlet Node Name

OS:Node,
  {244f6dff-7feb-4c78-be62-b5209b7a5a2f}, !- Handle
  Node 302,                               !- Name
  {b7cac81a-49fd-4044-b185-764d1e18d6ea}, !- Inlet Port
  {e64ff429-c83e-4ab8-86cb-b7f961d91a84}; !- Outlet Port

OS:Connection,
  {b7cac81a-49fd-4044-b185-764d1e18d6ea}, !- Handle
  {0e246e90-cd61-4352-b3e5-394ae8d51363}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  35,                                     !- Outlet Port
  {244f6dff-7feb-4c78-be62-b5209b7a5a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1392bb2-8845-4e11-bcdd-8a012ead3b50}, !- Handle
  Node 303,                               !- Name
  {ba0e3713-60e2-419c-bb14-d62064c5ba37}, !- Inlet Port
  {a56be458-f971-418a-9e92-06afcc5bbd18}; !- Outlet Port

OS:Connection,
  {e64ff429-c83e-4ab8-86cb-b7f961d91a84}, !- Handle
  {4a890835-7296-4702-b1f7-21436183225c}, !- Name
  {244f6dff-7feb-4c78-be62-b5209b7a5a2f}, !- Source Object
  3,                                      !- Outlet Port
  {de0ac119-9d83-410d-a63e-0fc1d8600186}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ba0e3713-60e2-419c-bb14-d62064c5ba37}, !- Handle
  {5c827ea3-7bd7-463d-83f6-8caf00022c5a}, !- Name
  {de0ac119-9d83-410d-a63e-0fc1d8600186}, !- Source Object
  10,                                     !- Outlet Port
  {d1392bb2-8845-4e11-bcdd-8a012ead3b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56be458-f971-418a-9e92-06afcc5bbd18}, !- Handle
  {565a38c8-283c-40c5-9f6a-368bce9332ad}, !- Name
  {d1392bb2-8845-4e11-bcdd-8a012ead3b50}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d2223696-b336-4d4a-8a4f-c16007c98ca1}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {de0ac119-9d83-410d-a63e-0fc1d8600186}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ef094359-823f-4e2f-93f2-dcbee0953613}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {dce1eb93-c3f1-4b98-a14f-8a40d1d6bd7c}, !- Inlet Air Node Name
  {29587240-0990-4ee4-bf82-db30aceb2b8c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63e32e8a-ba58-416b-95e0-7ead7e9b91e6}, !- Handle
  Node 304,                               !- Name
  {29587240-0990-4ee4-bf82-db30aceb2b8c}, !- Inlet Port
  {ca198808-a8e6-4059-a4b7-80b465b9bf0c}; !- Outlet Port

OS:Node,
  {a64602ab-9768-4c0f-9a30-8d385daa152e}, !- Handle
  Node 305,                               !- Name
  {171494ea-5c8e-4ad2-adb2-a08bc0d71873}, !- Inlet Port
  {a12e847c-74c1-452a-a3ab-769aae63fc48}; !- Outlet Port

OS:Connection,
  {ca198808-a8e6-4059-a4b7-80b465b9bf0c}, !- Handle
  {23070bad-9056-4853-8c7d-f72cab4f19cb}, !- Name
  {63e32e8a-ba58-416b-95e0-7ead7e9b91e6}, !- Source Object
  3,                                      !- Outlet Port
  {c151ce5f-d6ba-4635-af63-4222a70190d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {171494ea-5c8e-4ad2-adb2-a08bc0d71873}, !- Handle
  {dd4163fd-b085-45e6-a8c4-481b2183dbbc}, !- Name
  {01e6e5aa-0b8b-4d8e-bcb5-57c386b095d0}, !- Source Object
  12,                                     !- Outlet Port
  {a64602ab-9768-4c0f-9a30-8d385daa152e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12e847c-74c1-452a-a3ab-769aae63fc48}, !- Handle
  {2865196b-5270-4d3c-a49e-5178ee578138}, !- Name
  {a64602ab-9768-4c0f-9a30-8d385daa152e}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {dce1eb93-c3f1-4b98-a14f-8a40d1d6bd7c}, !- Handle
  {60d99c25-bed6-4203-b394-0f2deee4d477}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  34,                                     !- Outlet Port
  {ef094359-823f-4e2f-93f2-dcbee0953613}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29587240-0990-4ee4-bf82-db30aceb2b8c}, !- Handle
  {f042eb52-8376-4479-b0b5-53ee18b1088a}, !- Name
  {ef094359-823f-4e2f-93f2-dcbee0953613}, !- Source Object
  4,                                      !- Outlet Port
  {63e32e8a-ba58-416b-95e0-7ead7e9b91e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {afad2856-f2f9-443a-b34f-990da4ca03bf}, !- Handle
  Coil Heating Electric 33,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {893187a5-bab4-4e1e-b99f-9f5567f71a51}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a005676b-edb0-46bb-a48d-0ba1b53bc5b0}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9cfcde4-40dc-4146-a73a-4648110b02f8}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca9415f1-ea62-46f4-84e0-053ff334bf6c}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {081c64f6-82c9-4f58-90dd-78dc72b93110}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2adab834-5c54-4fa9-8f82-f875cdacac2e}, !- Handle
  Coil Cooling DX Single Speed 34 11kBtu/hr 10.1EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43742542557948,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0d2af34-3b98-4edf-9903-e61361e2f763}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3382c497-6847-45e6-a201-5446967957db}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {549281ca-51d3-4f2f-a235-445c79100ccf}, !- Energy Input Ratio Function of Temperature Curve Name
  {c8d87f6e-27c1-4e43-a0b9-aaa6c56d37cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9309a485-1c00-414a-8db7-1dbf5a806b08}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5a23da4c-9d4c-486b-9062-d680230c40ef}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7711d5b0-b457-4392-a8d6-3d756edb690a}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e62192bc-2326-411c-90e6-80ce201643eb}, !- Air Inlet Node Name
  {06c7e4af-e66e-4b67-b1b9-b3e526182788}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5a23da4c-9d4c-486b-9062-d680230c40ef}, !- Supply Air Fan Name
  {afad2856-f2f9-443a-b34f-990da4ca03bf}, !- Heating Coil Name
  {2adab834-5c54-4fa9-8f82-f875cdacac2e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {73acf46c-5f48-40be-9f15-187b0ee231cb}, !- Handle
  Node 306,                               !- Name
  {fae31028-19a6-4fb1-a3ed-57a4c4bc61da}, !- Inlet Port
  {e62192bc-2326-411c-90e6-80ce201643eb}; !- Outlet Port

OS:Connection,
  {fae31028-19a6-4fb1-a3ed-57a4c4bc61da}, !- Handle
  {6ce38b42-f7c1-4ed8-b890-68a68abf0efc}, !- Name
  {c7d42ea9-fa3d-4280-afd7-881ada43a7b0}, !- Source Object
  3,                                      !- Outlet Port
  {73acf46c-5f48-40be-9f15-187b0ee231cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62192bc-2326-411c-90e6-80ce201643eb}, !- Handle
  {7d8a6a48-a6ba-4f35-ad98-dd1025d53806}, !- Name
  {73acf46c-5f48-40be-9f15-187b0ee231cb}, !- Source Object
  3,                                      !- Outlet Port
  {7711d5b0-b457-4392-a8d6-3d756edb690a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f2c6074-3213-4d04-b5dc-130b46d0f77a}, !- Handle
  Node 307,                               !- Name
  {06c7e4af-e66e-4b67-b1b9-b3e526182788}, !- Inlet Port
  {10dc7415-39d4-4fb5-b792-c9d660788db0}; !- Outlet Port

OS:Connection,
  {10dc7415-39d4-4fb5-b792-c9d660788db0}, !- Handle
  {3ec115c0-0f35-4c68-a594-d3bf49c037d2}, !- Name
  {8f2c6074-3213-4d04-b5dc-130b46d0f77a}, !- Source Object
  3,                                      !- Outlet Port
  {31de3c5c-3c24-4ccc-bdce-2d70d1ea7134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c7e4af-e66e-4b67-b1b9-b3e526182788}, !- Handle
  {80cd32b4-94ad-4cde-8d02-59b88af2a70a}, !- Name
  {7711d5b0-b457-4392-a8d6-3d756edb690a}, !- Source Object
  4,                                      !- Outlet Port
  {8f2c6074-3213-4d04-b5dc-130b46d0f77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1b295ddc-c702-4036-bbdc-318b31b1abcb}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dc6cd450-c062-4708-97a2-9bc84cb503c2}, !- Water Inlet Node Name
  {cd0f2f4d-d899-4743-9190-034e7afb7831}; !- Water Outlet Node Name

OS:Node,
  {00becaee-c3a0-403b-be98-6eb96f658382}, !- Handle
  Node 308,                               !- Name
  {09541eca-c494-4202-afea-3a8ead561c9c}, !- Inlet Port
  {dc6cd450-c062-4708-97a2-9bc84cb503c2}; !- Outlet Port

OS:Connection,
  {09541eca-c494-4202-afea-3a8ead561c9c}, !- Handle
  {ae97932b-ca67-4633-afc5-234689aea330}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  36,                                     !- Outlet Port
  {00becaee-c3a0-403b-be98-6eb96f658382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {817fc9b9-1b8b-440f-b2b0-4216c9ef3301}, !- Handle
  Node 309,                               !- Name
  {cd0f2f4d-d899-4743-9190-034e7afb7831}, !- Inlet Port
  {3ae78a0e-824e-4567-b467-c0f08da32dfe}; !- Outlet Port

OS:Connection,
  {dc6cd450-c062-4708-97a2-9bc84cb503c2}, !- Handle
  {7aedc85a-ab9e-4b30-80e5-52a2ff715401}, !- Name
  {00becaee-c3a0-403b-be98-6eb96f658382}, !- Source Object
  3,                                      !- Outlet Port
  {1b295ddc-c702-4036-bbdc-318b31b1abcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cd0f2f4d-d899-4743-9190-034e7afb7831}, !- Handle
  {1020a6a3-7bbd-4a03-a909-3c64ac99d79e}, !- Name
  {1b295ddc-c702-4036-bbdc-318b31b1abcb}, !- Source Object
  10,                                     !- Outlet Port
  {817fc9b9-1b8b-440f-b2b0-4216c9ef3301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae78a0e-824e-4567-b467-c0f08da32dfe}, !- Handle
  {01aeadd3-8349-42d6-9d77-2d3968a91ee5}, !- Name
  {817fc9b9-1b8b-440f-b2b0-4216c9ef3301}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {06dacbae-80eb-474c-b87d-03d846f36d7f}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1b295ddc-c702-4036-bbdc-318b31b1abcb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {215ecdc0-b892-407e-9810-28cc07a61154}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9513fca0-3479-4f38-854d-1d064e0423a9}, !- Inlet Air Node Name
  {f92e31f5-5482-41bf-a515-4e42fa3f2a73}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45d03342-304a-4db2-a948-f0d639463841}, !- Handle
  Node 310,                               !- Name
  {f92e31f5-5482-41bf-a515-4e42fa3f2a73}, !- Inlet Port
  {104b62e4-d00a-446b-b7f5-27cdb3f7813a}; !- Outlet Port

OS:Node,
  {271e0766-8a01-4ccf-ba24-8da2490200a2}, !- Handle
  Node 311,                               !- Name
  {e0150eb9-19ea-4dae-83a3-6387dacc9fb2}, !- Inlet Port
  {9de1572b-4f6d-4392-99ad-2eef68b2662e}; !- Outlet Port

OS:Connection,
  {104b62e4-d00a-446b-b7f5-27cdb3f7813a}, !- Handle
  {199b4729-9fc5-4c62-8cb8-cc6f773670c4}, !- Name
  {45d03342-304a-4db2-a948-f0d639463841}, !- Source Object
  3,                                      !- Outlet Port
  {31de3c5c-3c24-4ccc-bdce-2d70d1ea7134}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e0150eb9-19ea-4dae-83a3-6387dacc9fb2}, !- Handle
  {0c58486a-3077-4cf6-bcc3-787aa736bd6e}, !- Name
  {6c9695c7-1f6b-4b27-a2fa-38cbe0824c83}, !- Source Object
  12,                                     !- Outlet Port
  {271e0766-8a01-4ccf-ba24-8da2490200a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de1572b-4f6d-4392-99ad-2eef68b2662e}, !- Handle
  {d3a93411-e56c-44e7-afb4-9eff4001700c}, !- Name
  {271e0766-8a01-4ccf-ba24-8da2490200a2}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {9513fca0-3479-4f38-854d-1d064e0423a9}, !- Handle
  {24ecb494-0e95-42d0-94fd-c0b7a6071536}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  35,                                     !- Outlet Port
  {215ecdc0-b892-407e-9810-28cc07a61154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f92e31f5-5482-41bf-a515-4e42fa3f2a73}, !- Handle
  {049dd5ef-04fb-43d3-ae99-0b92eb615dc2}, !- Name
  {215ecdc0-b892-407e-9810-28cc07a61154}, !- Source Object
  4,                                      !- Outlet Port
  {45d03342-304a-4db2-a948-f0d639463841}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1c8487e-5584-45e6-8ab7-e23fc50c7124}, !- Handle
  Coil Heating Electric 34,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a6cb5fcd-4b69-4cec-812a-76e7aa725675}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc8ee8fa-39f1-46f9-9203-118687d591fc}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1cb486d-1c12-41c9-9e71-eb415c1f95f9}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {292751e4-5c0f-4355-8c13-a21bc0aae3a7}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a7213d2-c980-405d-af24-e76e169088fa}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d9b25049-aea5-43a8-8557-3e0d1e3fc6d0}, !- Handle
  Coil Cooling DX Single Speed 35 11kBtu/hr 10.1EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43279306829921,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c325c27-138c-445c-86e1-9470f1b2797d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f8507c3a-6d88-448e-8ad2-2024cb3acc4d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc4c7aec-0801-4a86-bcef-dc8950254c1d}, !- Energy Input Ratio Function of Temperature Curve Name
  {867d5797-537d-44a0-ace2-6782e459d5ff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b32786a6-a939-47d3-8694-6e887645c1c8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d4133157-f939-4e14-aac4-7fdfa3ad8d9a}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {726b1d95-2434-4ba7-abb0-dba115dd1169}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c447dd4c-99b1-4553-b969-e7445d8a9494}, !- Air Inlet Node Name
  {a7e9a1b9-646a-4a70-aa18-103cffd0a9a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4133157-f939-4e14-aac4-7fdfa3ad8d9a}, !- Supply Air Fan Name
  {a1c8487e-5584-45e6-8ab7-e23fc50c7124}, !- Heating Coil Name
  {d9b25049-aea5-43a8-8557-3e0d1e3fc6d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0991eead-33d2-4fcf-a74d-0b73a4dbd9e4}, !- Handle
  Node 312,                               !- Name
  {8a47bfab-5654-4b0e-8728-da4d8f67a257}, !- Inlet Port
  {c447dd4c-99b1-4553-b969-e7445d8a9494}; !- Outlet Port

OS:Connection,
  {8a47bfab-5654-4b0e-8728-da4d8f67a257}, !- Handle
  {54e71364-8b92-4b6f-8e8a-248ea58f6c12}, !- Name
  {3fa3a46e-2b3f-436f-9dd0-16d67200d3e3}, !- Source Object
  3,                                      !- Outlet Port
  {0991eead-33d2-4fcf-a74d-0b73a4dbd9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c447dd4c-99b1-4553-b969-e7445d8a9494}, !- Handle
  {fc26ce7e-830c-47f0-96d1-6cd1ac9b2a0c}, !- Name
  {0991eead-33d2-4fcf-a74d-0b73a4dbd9e4}, !- Source Object
  3,                                      !- Outlet Port
  {726b1d95-2434-4ba7-abb0-dba115dd1169}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85aa38ec-e83e-4eda-bbe6-8803766d63ad}, !- Handle
  Node 313,                               !- Name
  {a7e9a1b9-646a-4a70-aa18-103cffd0a9a5}, !- Inlet Port
  {91cb1c9c-2c41-4e4c-a2ea-958c7a8d1a5d}; !- Outlet Port

OS:Connection,
  {91cb1c9c-2c41-4e4c-a2ea-958c7a8d1a5d}, !- Handle
  {273cb2f1-90ea-4cb6-ae58-dbc5f2f7c0c4}, !- Name
  {85aa38ec-e83e-4eda-bbe6-8803766d63ad}, !- Source Object
  3,                                      !- Outlet Port
  {c9eb87f7-f84c-4bec-9e91-ee3f5088c6c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7e9a1b9-646a-4a70-aa18-103cffd0a9a5}, !- Handle
  {82908053-0c64-4b11-a5a9-88c976f96d4a}, !- Name
  {726b1d95-2434-4ba7-abb0-dba115dd1169}, !- Source Object
  4,                                      !- Outlet Port
  {85aa38ec-e83e-4eda-bbe6-8803766d63ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3d551829-8811-4052-ba82-51f6417dc302}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a8764042-ec07-4533-9e98-a066c06caca4}, !- Water Inlet Node Name
  {d703e5b5-8ccd-4f6b-8495-cf689271373f}; !- Water Outlet Node Name

OS:Node,
  {f932930b-41cb-4ce6-bf6b-95abe7ad68a5}, !- Handle
  Node 314,                               !- Name
  {c9078771-4b4f-418a-9066-68c2e5d89aa8}, !- Inlet Port
  {a8764042-ec07-4533-9e98-a066c06caca4}; !- Outlet Port

OS:Connection,
  {c9078771-4b4f-418a-9066-68c2e5d89aa8}, !- Handle
  {a125bdd2-65d9-42cd-ac3b-abd2d67f850b}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  37,                                     !- Outlet Port
  {f932930b-41cb-4ce6-bf6b-95abe7ad68a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f74c077a-3994-40eb-b722-dcc982b80ee0}, !- Handle
  Node 315,                               !- Name
  {d703e5b5-8ccd-4f6b-8495-cf689271373f}, !- Inlet Port
  {aa3de7ed-a6f9-4b84-8c2d-d9fe80ddd4e7}; !- Outlet Port

OS:Connection,
  {a8764042-ec07-4533-9e98-a066c06caca4}, !- Handle
  {454f0d66-4bb5-489e-a98c-376d42926500}, !- Name
  {f932930b-41cb-4ce6-bf6b-95abe7ad68a5}, !- Source Object
  3,                                      !- Outlet Port
  {3d551829-8811-4052-ba82-51f6417dc302}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d703e5b5-8ccd-4f6b-8495-cf689271373f}, !- Handle
  {3186967d-a776-40b0-8f0f-a033577444a8}, !- Name
  {3d551829-8811-4052-ba82-51f6417dc302}, !- Source Object
  10,                                     !- Outlet Port
  {f74c077a-3994-40eb-b722-dcc982b80ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3de7ed-a6f9-4b84-8c2d-d9fe80ddd4e7}, !- Handle
  {91c3eb83-8a41-4d00-b248-7a75878c6825}, !- Name
  {f74c077a-3994-40eb-b722-dcc982b80ee0}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f6046772-cd91-4edf-bd49-a36cd355e62c}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3d551829-8811-4052-ba82-51f6417dc302}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cabdf4d2-affa-42c0-90ee-feb3a1fce2af}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d4c197f6-89fb-4554-8a87-b429e7219861}, !- Inlet Air Node Name
  {2543cd52-ebb0-4196-94b7-c083dc9af6e0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9785122-fbf7-45c4-9fea-54791182368e}, !- Handle
  Node 316,                               !- Name
  {2543cd52-ebb0-4196-94b7-c083dc9af6e0}, !- Inlet Port
  {2e758123-beb6-4180-90f5-90ddb9ecac00}; !- Outlet Port

OS:Node,
  {23d9fe91-cfb3-4799-af3d-912bedb26fb0}, !- Handle
  Node 317,                               !- Name
  {6d03e082-7db1-4f80-81a6-2f35aff4dd4d}, !- Inlet Port
  {a83f2cd9-45a8-45ca-8cc7-0ba4de45beb7}; !- Outlet Port

OS:Connection,
  {2e758123-beb6-4180-90f5-90ddb9ecac00}, !- Handle
  {9a7d89ba-f780-4c69-a9c4-09dc1aef54ad}, !- Name
  {c9785122-fbf7-45c4-9fea-54791182368e}, !- Source Object
  3,                                      !- Outlet Port
  {c9eb87f7-f84c-4bec-9e91-ee3f5088c6c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d03e082-7db1-4f80-81a6-2f35aff4dd4d}, !- Handle
  {19c4294d-9a58-4378-b935-29ec0df02109}, !- Name
  {0a13bfd0-2f65-4898-9a3f-a15ae1979ffa}, !- Source Object
  12,                                     !- Outlet Port
  {23d9fe91-cfb3-4799-af3d-912bedb26fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83f2cd9-45a8-45ca-8cc7-0ba4de45beb7}, !- Handle
  {4a2b6dcc-1b8f-43de-8e8d-1028569e2c6a}, !- Name
  {23d9fe91-cfb3-4799-af3d-912bedb26fb0}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {d4c197f6-89fb-4554-8a87-b429e7219861}, !- Handle
  {76c0c905-65f2-49d7-8cf6-a8bd88188eb5}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  36,                                     !- Outlet Port
  {cabdf4d2-affa-42c0-90ee-feb3a1fce2af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2543cd52-ebb0-4196-94b7-c083dc9af6e0}, !- Handle
  {ad313cbe-aaeb-494a-b926-c377098c2e03}, !- Name
  {cabdf4d2-affa-42c0-90ee-feb3a1fce2af}, !- Source Object
  4,                                      !- Outlet Port
  {c9785122-fbf7-45c4-9fea-54791182368e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ec4be7ab-9356-4b3c-9878-c222cb518871}, !- Handle
  Coil Heating Electric 35,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dfbfb19d-eaf1-4f83-9e25-49b63c9b95f9}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de4f8c09-8bdb-4aa5-ac9c-c9ccb89ebc32}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {728117bc-6547-4517-8da5-2eedbae420b4}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e7e5e9e-fd3e-45a8-85ca-cc329516dcbf}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d37c9ba-f70e-4a6b-a5f9-b3344fb4ec17}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0db60dbe-1554-4c93-b4b5-1ae2a408a39a}, !- Handle
  Coil Cooling DX Single Speed 36 14kBtu/hr 9.6EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25300183457628,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e91dc10-efac-4ed5-b6ae-40b4907a54fa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e363f0f8-dcdd-4210-8ab4-390da4781f81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e786892-1d15-4298-aba0-69a97ac1a844}, !- Energy Input Ratio Function of Temperature Curve Name
  {d73a25a9-1bc6-46b9-bfbd-c9ae7983a83f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8dbeb81c-e016-422b-b9c8-a7bb4a894c0a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {59eb2cca-3ee9-46d0-b560-24b78e4d3bea}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6d720b83-4d70-41a5-8fd9-ab479b930925}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f8b60540-2673-4838-af1e-7f8b0029eecf}, !- Air Inlet Node Name
  {8c731377-322c-423c-bff4-a3d9bde57f61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59eb2cca-3ee9-46d0-b560-24b78e4d3bea}, !- Supply Air Fan Name
  {ec4be7ab-9356-4b3c-9878-c222cb518871}, !- Heating Coil Name
  {0db60dbe-1554-4c93-b4b5-1ae2a408a39a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bfe12ab2-8d6b-4841-8274-31e20be00acb}, !- Handle
  Node 318,                               !- Name
  {4fbd062c-fe25-41a1-aaff-a540fc17bb02}, !- Inlet Port
  {f8b60540-2673-4838-af1e-7f8b0029eecf}; !- Outlet Port

OS:Connection,
  {4fbd062c-fe25-41a1-aaff-a540fc17bb02}, !- Handle
  {39f6e93e-0789-4ba1-a5da-64ad6b5c7a23}, !- Name
  {4c596693-0160-4888-bdd4-548a20dd7906}, !- Source Object
  3,                                      !- Outlet Port
  {bfe12ab2-8d6b-4841-8274-31e20be00acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b60540-2673-4838-af1e-7f8b0029eecf}, !- Handle
  {e5fe9a6b-f6ff-46eb-8cc3-c9d20a729242}, !- Name
  {bfe12ab2-8d6b-4841-8274-31e20be00acb}, !- Source Object
  3,                                      !- Outlet Port
  {6d720b83-4d70-41a5-8fd9-ab479b930925}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b394f361-2d0a-467b-a625-0d61db1f2a69}, !- Handle
  Node 319,                               !- Name
  {8c731377-322c-423c-bff4-a3d9bde57f61}, !- Inlet Port
  {04760372-c232-45bb-9c7f-c152d9e5fb23}; !- Outlet Port

OS:Connection,
  {04760372-c232-45bb-9c7f-c152d9e5fb23}, !- Handle
  {19d0cfa8-1d72-4b1e-890d-9d5eaa016e37}, !- Name
  {b394f361-2d0a-467b-a625-0d61db1f2a69}, !- Source Object
  3,                                      !- Outlet Port
  {e23076ad-6f7b-4725-8a35-bae93a12da32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c731377-322c-423c-bff4-a3d9bde57f61}, !- Handle
  {66fa1967-bdda-4ed0-9e87-4ea1386e56fc}, !- Name
  {6d720b83-4d70-41a5-8fd9-ab479b930925}, !- Source Object
  4,                                      !- Outlet Port
  {b394f361-2d0a-467b-a625-0d61db1f2a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f14bab76-f827-4f7e-9533-c46193fe9b5c}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0fd19fff-75ae-459d-8fd5-3144ed58de18}, !- Water Inlet Node Name
  {625373b5-3f6c-49c2-b8e9-9dc9122e5cd5}; !- Water Outlet Node Name

OS:Node,
  {a8fcd7c6-e123-40b9-846e-9313dde2e818}, !- Handle
  Node 320,                               !- Name
  {141746a3-53a5-4e1e-9231-b37677117a67}, !- Inlet Port
  {0fd19fff-75ae-459d-8fd5-3144ed58de18}; !- Outlet Port

OS:Connection,
  {141746a3-53a5-4e1e-9231-b37677117a67}, !- Handle
  {04228bc2-e658-49fa-9466-50834465e3a7}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  38,                                     !- Outlet Port
  {a8fcd7c6-e123-40b9-846e-9313dde2e818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b338e0a2-a3bb-4aa3-ab83-3bf49c4c19a1}, !- Handle
  Node 321,                               !- Name
  {625373b5-3f6c-49c2-b8e9-9dc9122e5cd5}, !- Inlet Port
  {1494b64a-091a-4ee2-a84c-9bb3db3abf69}; !- Outlet Port

OS:Connection,
  {0fd19fff-75ae-459d-8fd5-3144ed58de18}, !- Handle
  {305b2c91-6c63-46b3-bfaf-0ce06420c1de}, !- Name
  {a8fcd7c6-e123-40b9-846e-9313dde2e818}, !- Source Object
  3,                                      !- Outlet Port
  {f14bab76-f827-4f7e-9533-c46193fe9b5c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {625373b5-3f6c-49c2-b8e9-9dc9122e5cd5}, !- Handle
  {a63a7931-97e9-4ac2-821c-4c646fddfb92}, !- Name
  {f14bab76-f827-4f7e-9533-c46193fe9b5c}, !- Source Object
  10,                                     !- Outlet Port
  {b338e0a2-a3bb-4aa3-ab83-3bf49c4c19a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1494b64a-091a-4ee2-a84c-9bb3db3abf69}, !- Handle
  {53786e4d-d8fe-4c5a-9d8a-c209c5470138}, !- Name
  {b338e0a2-a3bb-4aa3-ab83-3bf49c4c19a1}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {065260cd-8ecc-4f71-9e55-4b9f703f025c}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f14bab76-f827-4f7e-9533-c46193fe9b5c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {126d3f68-a39b-46c9-a61c-e8a8e06a5364}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {571762f5-9768-4495-9985-117e5abe3ab5}, !- Inlet Air Node Name
  {f9fd7406-019e-411a-a524-004e9527bed8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33c45b7e-b35d-4d3c-a956-49bd960eb6c2}, !- Handle
  Node 322,                               !- Name
  {f9fd7406-019e-411a-a524-004e9527bed8}, !- Inlet Port
  {28c88867-c2d2-45fa-a81b-2e30d0385ccf}; !- Outlet Port

OS:Node,
  {f2034773-5d7c-4779-b4ee-297081b56179}, !- Handle
  Node 323,                               !- Name
  {a6efd8d7-4870-4a8a-a7ac-f2a5c239df09}, !- Inlet Port
  {c9d9ce8f-a93b-44a3-8536-684ffcef72d3}; !- Outlet Port

OS:Connection,
  {28c88867-c2d2-45fa-a81b-2e30d0385ccf}, !- Handle
  {d818bcba-671c-4cd9-ba05-072d80d34e53}, !- Name
  {33c45b7e-b35d-4d3c-a956-49bd960eb6c2}, !- Source Object
  3,                                      !- Outlet Port
  {e23076ad-6f7b-4725-8a35-bae93a12da32}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6efd8d7-4870-4a8a-a7ac-f2a5c239df09}, !- Handle
  {5ddba18d-b985-4e20-a7cc-b525481ec453}, !- Name
  {875e0702-857d-456c-a9e8-dd632197c643}, !- Source Object
  12,                                     !- Outlet Port
  {f2034773-5d7c-4779-b4ee-297081b56179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d9ce8f-a93b-44a3-8536-684ffcef72d3}, !- Handle
  {49436e3a-4bf1-4b5b-8a48-edfbc67f0b64}, !- Name
  {f2034773-5d7c-4779-b4ee-297081b56179}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {571762f5-9768-4495-9985-117e5abe3ab5}, !- Handle
  {f1813405-cf23-4914-bb14-f2a81e75cffb}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  37,                                     !- Outlet Port
  {126d3f68-a39b-46c9-a61c-e8a8e06a5364}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9fd7406-019e-411a-a524-004e9527bed8}, !- Handle
  {f1f43802-53d4-4efd-8078-119e96ec127d}, !- Name
  {126d3f68-a39b-46c9-a61c-e8a8e06a5364}, !- Source Object
  4,                                      !- Outlet Port
  {33c45b7e-b35d-4d3c-a956-49bd960eb6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f3b5ac4-26a8-456f-be94-fbc83951f6c8}, !- Handle
  Coil Heating Electric 36,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {010e3ce3-a0d8-4bdc-aeb0-0036d88028ae}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {510f597e-a895-4b19-9730-6d8c6bc0f3ee}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e88d77e-9598-41eb-9f5b-c6a13e194419}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc32ced7-ea59-4973-82d7-ce010d2a8ba3}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae6abf06-a734-42f0-84e1-5f892086a0b2}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {54006994-8a68-4534-bedb-89363d5254d8}, !- Handle
  Coil Cooling DX Single Speed 37 13kBtu/hr 9.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3110463469616,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d6f85bf-9292-401a-a114-f33f95c3d3ed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {76d8a6f6-ba35-4991-8b8b-2ba26df2897d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {432da0b0-143a-4004-aa47-43148180daff}, !- Energy Input Ratio Function of Temperature Curve Name
  {374786ec-5ee0-4217-81b4-201b1dbf6182}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e4a307ca-4ccb-49dd-8cfc-183e92441faf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4058f053-11a6-4856-980e-95d18783bd88}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fa0e34ac-0df4-466c-9694-e305e86aa1a4}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f4b149bd-586e-45a2-98cf-82320a0ebe39}, !- Air Inlet Node Name
  {00d5cd63-1e77-4798-b766-3161358749d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4058f053-11a6-4856-980e-95d18783bd88}, !- Supply Air Fan Name
  {9f3b5ac4-26a8-456f-be94-fbc83951f6c8}, !- Heating Coil Name
  {54006994-8a68-4534-bedb-89363d5254d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ecab9b07-1418-4633-95d5-e80b69188cf6}, !- Handle
  Node 324,                               !- Name
  {b378dd7a-0967-4471-9821-e720e943b399}, !- Inlet Port
  {f4b149bd-586e-45a2-98cf-82320a0ebe39}; !- Outlet Port

OS:Connection,
  {b378dd7a-0967-4471-9821-e720e943b399}, !- Handle
  {de743b1c-ea57-4f91-b935-821f761cec35}, !- Name
  {3bc7d354-cd1d-4311-b2dc-44240e88ca06}, !- Source Object
  3,                                      !- Outlet Port
  {ecab9b07-1418-4633-95d5-e80b69188cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b149bd-586e-45a2-98cf-82320a0ebe39}, !- Handle
  {a864d4d6-e830-41c4-9635-0ed2d81ec0fc}, !- Name
  {ecab9b07-1418-4633-95d5-e80b69188cf6}, !- Source Object
  3,                                      !- Outlet Port
  {fa0e34ac-0df4-466c-9694-e305e86aa1a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be9b86f4-a073-4203-a3c7-32d219b45eff}, !- Handle
  Node 325,                               !- Name
  {00d5cd63-1e77-4798-b766-3161358749d0}, !- Inlet Port
  {d928b346-e356-4d68-b4c6-b38432fc47f2}; !- Outlet Port

OS:Connection,
  {d928b346-e356-4d68-b4c6-b38432fc47f2}, !- Handle
  {acaca1c7-b838-45d1-a0c3-0036e4c2db69}, !- Name
  {be9b86f4-a073-4203-a3c7-32d219b45eff}, !- Source Object
  3,                                      !- Outlet Port
  {30d53394-c062-464d-9679-ef172c5a8924}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00d5cd63-1e77-4798-b766-3161358749d0}, !- Handle
  {cc9862b8-8601-4d51-a534-a5fb3f5985d8}, !- Name
  {fa0e34ac-0df4-466c-9694-e305e86aa1a4}, !- Source Object
  4,                                      !- Outlet Port
  {be9b86f4-a073-4203-a3c7-32d219b45eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {55e5766b-ac2f-4bdc-9dc6-25fdfb0da338}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a161fff7-9fc5-45c4-8a43-de1308b495b9}, !- Water Inlet Node Name
  {f19add27-f6af-4577-b17a-1048ba5aa71d}; !- Water Outlet Node Name

OS:Node,
  {0e590910-137a-4d42-bbe4-9a8e35b0b8fd}, !- Handle
  Node 326,                               !- Name
  {565f827d-7538-4ffe-810c-665e82925213}, !- Inlet Port
  {a161fff7-9fc5-45c4-8a43-de1308b495b9}; !- Outlet Port

OS:Connection,
  {565f827d-7538-4ffe-810c-665e82925213}, !- Handle
  {d7c86748-544f-44b2-b87f-1f3a0027953d}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  39,                                     !- Outlet Port
  {0e590910-137a-4d42-bbe4-9a8e35b0b8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1186f69-db69-42c3-9b55-53dc8b1c3322}, !- Handle
  Node 327,                               !- Name
  {f19add27-f6af-4577-b17a-1048ba5aa71d}, !- Inlet Port
  {211544c3-bc42-43ce-8cf2-c3ea8607e957}; !- Outlet Port

OS:Connection,
  {a161fff7-9fc5-45c4-8a43-de1308b495b9}, !- Handle
  {a36edc02-e7af-4301-850b-7465e62fa3e3}, !- Name
  {0e590910-137a-4d42-bbe4-9a8e35b0b8fd}, !- Source Object
  3,                                      !- Outlet Port
  {55e5766b-ac2f-4bdc-9dc6-25fdfb0da338}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f19add27-f6af-4577-b17a-1048ba5aa71d}, !- Handle
  {a9339b3f-a4e0-4e41-a54f-d0816464a286}, !- Name
  {55e5766b-ac2f-4bdc-9dc6-25fdfb0da338}, !- Source Object
  10,                                     !- Outlet Port
  {e1186f69-db69-42c3-9b55-53dc8b1c3322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {211544c3-bc42-43ce-8cf2-c3ea8607e957}, !- Handle
  {9056f7a3-ac9a-458a-9c14-14d52ecd9366}, !- Name
  {e1186f69-db69-42c3-9b55-53dc8b1c3322}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d1025ff4-e8e6-4068-ba1a-c9b2a6841e0b}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {55e5766b-ac2f-4bdc-9dc6-25fdfb0da338}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9ad9250c-1efa-4863-ac15-3d96d5263fec}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cff72a95-9cc7-48e8-ad4d-3606001245ae}, !- Inlet Air Node Name
  {fc19b41c-19d2-4fcc-b463-4265ea1d292d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {862b23a2-9cf3-49fd-95ca-8fd30737cfb4}, !- Handle
  Node 328,                               !- Name
  {fc19b41c-19d2-4fcc-b463-4265ea1d292d}, !- Inlet Port
  {8515ab7a-e712-48e7-834e-030588cfb26b}; !- Outlet Port

OS:Node,
  {61ead3d2-ffd3-4eff-b733-d94123a38d42}, !- Handle
  Node 329,                               !- Name
  {10cbf034-76e0-46cc-9be5-bc8a16b3e8e1}, !- Inlet Port
  {fff3fb32-741f-4798-a5ee-a22e018341cf}; !- Outlet Port

OS:Connection,
  {8515ab7a-e712-48e7-834e-030588cfb26b}, !- Handle
  {d2e2a7ff-0a11-4a2b-8d02-11436dfb8df2}, !- Name
  {862b23a2-9cf3-49fd-95ca-8fd30737cfb4}, !- Source Object
  3,                                      !- Outlet Port
  {30d53394-c062-464d-9679-ef172c5a8924}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {10cbf034-76e0-46cc-9be5-bc8a16b3e8e1}, !- Handle
  {5c8ae182-2775-48d3-b8ee-013b4b808098}, !- Name
  {9851744b-cb43-4c07-9f9b-908abef491cc}, !- Source Object
  12,                                     !- Outlet Port
  {61ead3d2-ffd3-4eff-b733-d94123a38d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff3fb32-741f-4798-a5ee-a22e018341cf}, !- Handle
  {5949434d-628c-499a-ac1c-1eb33d9e2e5a}, !- Name
  {61ead3d2-ffd3-4eff-b733-d94123a38d42}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {cff72a95-9cc7-48e8-ad4d-3606001245ae}, !- Handle
  {dd077886-a875-4b8a-a554-e5e6315437e6}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  38,                                     !- Outlet Port
  {9ad9250c-1efa-4863-ac15-3d96d5263fec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc19b41c-19d2-4fcc-b463-4265ea1d292d}, !- Handle
  {17b63a9f-cfa5-4e76-8626-5dfab04c61af}, !- Name
  {9ad9250c-1efa-4863-ac15-3d96d5263fec}, !- Source Object
  4,                                      !- Outlet Port
  {862b23a2-9cf3-49fd-95ca-8fd30737cfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b5af1b8e-ef06-4ef6-a5a7-faf372966f3f}, !- Handle
  Coil Heating Electric 37,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {aaa1fbd9-057f-49d8-9125-ca7b390fed51}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62d47f35-081b-4ca7-9d79-986a9fcaa9af}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {332c0ea6-85b8-462b-8d95-e3042629c788}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bc090f8-230b-4433-8b19-e9309326e3c4}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ea040926-2ee9-4ee6-a903-8b28314add5d}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c854ea4-b566-4069-bb89-4339986848ac}, !- Handle
  Coil Cooling DX Single Speed 38 8kBtu/hr 10.7EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6283441387916,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa738803-fd91-4c7d-842e-3fe7e56be7b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d63b50d0-590e-4d5a-ad76-14e6dc14fbaf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc274c1a-12a2-42b2-aaaa-f56ed9e058bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {2aae9dab-7b6b-4126-b67c-96fe6db7b3c0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c7bc8247-d50e-4538-919f-ef13bd5b14c6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ebce0674-fc0e-4e96-a285-49c739173e07}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {284d3a26-f56d-4702-a19e-872e89b0c599}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a43779b5-81d4-4a3e-b5f3-275f9a981d8f}, !- Air Inlet Node Name
  {20fc8110-4edf-4e88-be7f-b8db09e7a61f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ebce0674-fc0e-4e96-a285-49c739173e07}, !- Supply Air Fan Name
  {b5af1b8e-ef06-4ef6-a5a7-faf372966f3f}, !- Heating Coil Name
  {0c854ea4-b566-4069-bb89-4339986848ac}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6fa35d5-df04-4cf8-85b9-10c17c2bc727}, !- Handle
  Node 330,                               !- Name
  {f2f19ace-0dcb-484d-a535-25a88c6e9d61}, !- Inlet Port
  {a43779b5-81d4-4a3e-b5f3-275f9a981d8f}; !- Outlet Port

OS:Connection,
  {f2f19ace-0dcb-484d-a535-25a88c6e9d61}, !- Handle
  {35b49876-8060-4d9b-8ac8-7f0574a697a2}, !- Name
  {74ac21a2-ff27-4f9d-a362-7844db84e2d4}, !- Source Object
  3,                                      !- Outlet Port
  {b6fa35d5-df04-4cf8-85b9-10c17c2bc727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43779b5-81d4-4a3e-b5f3-275f9a981d8f}, !- Handle
  {3b748b4b-7793-4b89-8cd1-a369a2254dad}, !- Name
  {b6fa35d5-df04-4cf8-85b9-10c17c2bc727}, !- Source Object
  3,                                      !- Outlet Port
  {284d3a26-f56d-4702-a19e-872e89b0c599}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26207589-0c3a-4411-a167-28aedd689c97}, !- Handle
  Node 331,                               !- Name
  {20fc8110-4edf-4e88-be7f-b8db09e7a61f}, !- Inlet Port
  {a5947e69-6b75-459a-ba98-fbf5f6ca9537}; !- Outlet Port

OS:Connection,
  {a5947e69-6b75-459a-ba98-fbf5f6ca9537}, !- Handle
  {3b6e8943-d3ea-4b12-8ef9-2b2fc28ca904}, !- Name
  {26207589-0c3a-4411-a167-28aedd689c97}, !- Source Object
  3,                                      !- Outlet Port
  {1073d818-2801-4f2d-bac6-d6a06eb39213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20fc8110-4edf-4e88-be7f-b8db09e7a61f}, !- Handle
  {a6971e6e-a251-4610-8157-7fe8c9220b24}, !- Name
  {284d3a26-f56d-4702-a19e-872e89b0c599}, !- Source Object
  4,                                      !- Outlet Port
  {26207589-0c3a-4411-a167-28aedd689c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {daf46dc6-8963-4224-858e-559c9d39536a}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ad2ccfb-75c1-445b-b7c4-4da27cfcbdda}, !- Water Inlet Node Name
  {911a86ff-0a7d-4d62-b89b-6e5564fe6222}; !- Water Outlet Node Name

OS:Node,
  {7371338a-743d-438a-bb72-64227c7b932e}, !- Handle
  Node 332,                               !- Name
  {f6045f81-af71-4ccc-9c24-6cb4aeacfe1f}, !- Inlet Port
  {1ad2ccfb-75c1-445b-b7c4-4da27cfcbdda}; !- Outlet Port

OS:Connection,
  {f6045f81-af71-4ccc-9c24-6cb4aeacfe1f}, !- Handle
  {929eabe1-b06b-4201-9a1e-bd76ef46860c}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  40,                                     !- Outlet Port
  {7371338a-743d-438a-bb72-64227c7b932e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6652969d-670b-4836-a31f-47b7da8de4b2}, !- Handle
  Node 333,                               !- Name
  {911a86ff-0a7d-4d62-b89b-6e5564fe6222}, !- Inlet Port
  {fd06a15e-a078-4064-b5af-c40a03476094}; !- Outlet Port

OS:Connection,
  {1ad2ccfb-75c1-445b-b7c4-4da27cfcbdda}, !- Handle
  {70ff0763-6438-401f-8989-90212112be62}, !- Name
  {7371338a-743d-438a-bb72-64227c7b932e}, !- Source Object
  3,                                      !- Outlet Port
  {daf46dc6-8963-4224-858e-559c9d39536a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {911a86ff-0a7d-4d62-b89b-6e5564fe6222}, !- Handle
  {d99d247f-c50e-409a-b7eb-cf02409ee407}, !- Name
  {daf46dc6-8963-4224-858e-559c9d39536a}, !- Source Object
  10,                                     !- Outlet Port
  {6652969d-670b-4836-a31f-47b7da8de4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd06a15e-a078-4064-b5af-c40a03476094}, !- Handle
  {55e6a36a-0b06-4929-b770-b47d3f847856}, !- Name
  {6652969d-670b-4836-a31f-47b7da8de4b2}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7dbd7bc0-d3bd-438c-a99b-97335de88bdd}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {daf46dc6-8963-4224-858e-559c9d39536a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b0c0bcea-adc4-4846-89a0-24bb85220e7b}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3012edf2-12d7-4375-a387-57cc2a1cb152}, !- Inlet Air Node Name
  {f3579d99-7ee2-46e0-a736-254f433a5527}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f28f9abf-abba-4de0-8e1d-599df25b8bf3}, !- Handle
  Node 334,                               !- Name
  {f3579d99-7ee2-46e0-a736-254f433a5527}, !- Inlet Port
  {006c9b1d-7060-4223-86b0-51e2601f2790}; !- Outlet Port

OS:Node,
  {bcab2b81-482a-43f9-b558-e525f525b457}, !- Handle
  Node 335,                               !- Name
  {741a0865-60af-460d-bd1f-047f1c106b45}, !- Inlet Port
  {a64ed2d9-dda9-4e5f-af9f-dd644b95e680}; !- Outlet Port

OS:Connection,
  {006c9b1d-7060-4223-86b0-51e2601f2790}, !- Handle
  {5fad57d1-d1a3-477f-8ea9-92c8f8ac6d44}, !- Name
  {f28f9abf-abba-4de0-8e1d-599df25b8bf3}, !- Source Object
  3,                                      !- Outlet Port
  {1073d818-2801-4f2d-bac6-d6a06eb39213}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {741a0865-60af-460d-bd1f-047f1c106b45}, !- Handle
  {d8eaa898-b5da-4c9e-baf2-3a774322ed0b}, !- Name
  {2cbe2b94-f379-4d85-afcf-412f84daba75}, !- Source Object
  12,                                     !- Outlet Port
  {bcab2b81-482a-43f9-b558-e525f525b457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64ed2d9-dda9-4e5f-af9f-dd644b95e680}, !- Handle
  {64cf11a5-4b32-48a5-aa44-69ba7b5892c2}, !- Name
  {bcab2b81-482a-43f9-b558-e525f525b457}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {3012edf2-12d7-4375-a387-57cc2a1cb152}, !- Handle
  {a6e18307-726f-4780-abee-fbee2420e53a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  39,                                     !- Outlet Port
  {b0c0bcea-adc4-4846-89a0-24bb85220e7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3579d99-7ee2-46e0-a736-254f433a5527}, !- Handle
  {721c47b1-9310-4567-84cf-63219b461862}, !- Name
  {b0c0bcea-adc4-4846-89a0-24bb85220e7b}, !- Source Object
  4,                                      !- Outlet Port
  {f28f9abf-abba-4de0-8e1d-599df25b8bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0a5bdf50-6623-4a1a-9420-ec25efd9f6df}, !- Handle
  Coil Heating Electric 38,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5d87d767-13cc-41f0-9d97-4cf575956829}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b65330c-7e03-48e1-9b06-e4a4cbd5716b}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03d3166b-d15a-42a7-8d3e-ea51c4cad5b3}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c8108c2-26f7-44ad-8727-21f50215db86}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {157605bd-1d68-4dad-99df-32ce85c0ccae}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cec9dad1-1fdd-4632-a17a-2ff41fd62f6c}, !- Handle
  Coil Cooling DX Single Speed 39 4kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72474491776825,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {beb0167e-53ec-4e61-be31-a7312ac04e8f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27d68a3a-09ab-44dc-9941-ba3abbbfa577}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e9daf19-c51f-438c-9241-ebcd6b03b2c1}, !- Energy Input Ratio Function of Temperature Curve Name
  {391f082e-c4d3-4f21-a8d9-c2dc2bf03134}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f83ab450-0121-412d-8b4e-390095359db5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8affa40c-15b4-4f2e-9478-168b1cdd6348}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {925ddf73-4d90-4788-a808-25e7ad925019}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d4fac269-b108-43b8-9612-89f8af9766af}, !- Air Inlet Node Name
  {35fe92f3-d14a-4e54-af1e-d41ea15bcb93}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8affa40c-15b4-4f2e-9478-168b1cdd6348}, !- Supply Air Fan Name
  {0a5bdf50-6623-4a1a-9420-ec25efd9f6df}, !- Heating Coil Name
  {cec9dad1-1fdd-4632-a17a-2ff41fd62f6c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1974d7ce-52b2-4985-a37f-846c31b6abff}, !- Handle
  Node 336,                               !- Name
  {f853ca35-adb4-4713-8063-76187d5b824f}, !- Inlet Port
  {d4fac269-b108-43b8-9612-89f8af9766af}; !- Outlet Port

OS:Connection,
  {f853ca35-adb4-4713-8063-76187d5b824f}, !- Handle
  {65d0545b-1f7c-4b0c-ba68-e8480b8df0d9}, !- Name
  {e93c7682-36f7-4b5f-8474-cee5b7057987}, !- Source Object
  3,                                      !- Outlet Port
  {1974d7ce-52b2-4985-a37f-846c31b6abff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4fac269-b108-43b8-9612-89f8af9766af}, !- Handle
  {0106f939-ca9d-4d05-8b14-be3202d17887}, !- Name
  {1974d7ce-52b2-4985-a37f-846c31b6abff}, !- Source Object
  3,                                      !- Outlet Port
  {925ddf73-4d90-4788-a808-25e7ad925019}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {853346de-b4a9-4911-85cc-b10cec86c918}, !- Handle
  Node 337,                               !- Name
  {35fe92f3-d14a-4e54-af1e-d41ea15bcb93}, !- Inlet Port
  {94eb3738-77bc-436d-9337-3b74bb5ffe72}; !- Outlet Port

OS:Connection,
  {94eb3738-77bc-436d-9337-3b74bb5ffe72}, !- Handle
  {0fad5267-0876-4f60-855a-8020bef7ab05}, !- Name
  {853346de-b4a9-4911-85cc-b10cec86c918}, !- Source Object
  3,                                      !- Outlet Port
  {a0d9110a-4416-4e22-abfb-e3372afdc772}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35fe92f3-d14a-4e54-af1e-d41ea15bcb93}, !- Handle
  {ac049a0d-57ba-4209-8df2-842cbd0fd109}, !- Name
  {925ddf73-4d90-4788-a808-25e7ad925019}, !- Source Object
  4,                                      !- Outlet Port
  {853346de-b4a9-4911-85cc-b10cec86c918}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1cc3f7e1-78fc-4817-b2c1-596df88f1908}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d8d6bbb-04cf-4db0-8d43-98868ac8d4e8}, !- Water Inlet Node Name
  {ff442a07-6d2a-429d-9411-433545f1f418}; !- Water Outlet Node Name

OS:Node,
  {89e49277-2b88-4c8b-8db4-03f4fd7e4ade}, !- Handle
  Node 338,                               !- Name
  {2a9eada2-066e-4c47-b0a4-f28438c3c46f}, !- Inlet Port
  {4d8d6bbb-04cf-4db0-8d43-98868ac8d4e8}; !- Outlet Port

OS:Connection,
  {2a9eada2-066e-4c47-b0a4-f28438c3c46f}, !- Handle
  {0d49d0e8-16f7-41f7-83c1-6b39b5f5aa6d}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  41,                                     !- Outlet Port
  {89e49277-2b88-4c8b-8db4-03f4fd7e4ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19f9801c-7b51-46bb-ae93-cfe32ee97364}, !- Handle
  Node 339,                               !- Name
  {ff442a07-6d2a-429d-9411-433545f1f418}, !- Inlet Port
  {25401411-9dc1-4fce-99d9-3ff3531587ab}; !- Outlet Port

OS:Connection,
  {4d8d6bbb-04cf-4db0-8d43-98868ac8d4e8}, !- Handle
  {a531a35a-e28a-4994-b8fd-be808f0bcd0a}, !- Name
  {89e49277-2b88-4c8b-8db4-03f4fd7e4ade}, !- Source Object
  3,                                      !- Outlet Port
  {1cc3f7e1-78fc-4817-b2c1-596df88f1908}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff442a07-6d2a-429d-9411-433545f1f418}, !- Handle
  {1cda9a9c-603c-47a2-a0ed-3efe54ee8942}, !- Name
  {1cc3f7e1-78fc-4817-b2c1-596df88f1908}, !- Source Object
  10,                                     !- Outlet Port
  {19f9801c-7b51-46bb-ae93-cfe32ee97364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25401411-9dc1-4fce-99d9-3ff3531587ab}, !- Handle
  {5693ce56-90c4-41fe-a1b5-8f8f7b0063f3}, !- Name
  {19f9801c-7b51-46bb-ae93-cfe32ee97364}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2fa9e315-bad3-415d-ba4e-9445e1ea9c25}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1cc3f7e1-78fc-4817-b2c1-596df88f1908}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {20b796d9-1a97-449f-a784-6eb6b9ee67a8}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {195fa42e-b5fa-43cc-ba42-2b64574cde5b}, !- Inlet Air Node Name
  {f4e8c0bb-cd20-45f9-84c0-739d8bbbd1ca}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ec1e314-6432-4b54-b156-f6f8a131eb0f}, !- Handle
  Node 340,                               !- Name
  {f4e8c0bb-cd20-45f9-84c0-739d8bbbd1ca}, !- Inlet Port
  {c65cfece-1dd4-4177-9f1c-3c3413cf5d72}; !- Outlet Port

OS:Node,
  {404c6f75-a73c-4ced-8c36-c81512f8bd5b}, !- Handle
  Node 341,                               !- Name
  {29514a5b-6380-42f5-91aa-bff8c1c69fe7}, !- Inlet Port
  {06d53da7-1488-43f7-a515-1a6f65e14479}; !- Outlet Port

OS:Connection,
  {c65cfece-1dd4-4177-9f1c-3c3413cf5d72}, !- Handle
  {9386f75c-2900-48a9-adcb-10e2250f6d91}, !- Name
  {0ec1e314-6432-4b54-b156-f6f8a131eb0f}, !- Source Object
  3,                                      !- Outlet Port
  {a0d9110a-4416-4e22-abfb-e3372afdc772}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {29514a5b-6380-42f5-91aa-bff8c1c69fe7}, !- Handle
  {d89e96e1-a276-4276-af0b-2658d8da21ee}, !- Name
  {ed0f65ce-61bf-4cc7-8a33-cb10cc57304e}, !- Source Object
  12,                                     !- Outlet Port
  {404c6f75-a73c-4ced-8c36-c81512f8bd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d53da7-1488-43f7-a515-1a6f65e14479}, !- Handle
  {e714c4b8-cfcd-4004-8953-ebd1f641c2a4}, !- Name
  {404c6f75-a73c-4ced-8c36-c81512f8bd5b}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {195fa42e-b5fa-43cc-ba42-2b64574cde5b}, !- Handle
  {c5d0ed82-09a2-4ac0-b75c-a1871429d82a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  40,                                     !- Outlet Port
  {20b796d9-1a97-449f-a784-6eb6b9ee67a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4e8c0bb-cd20-45f9-84c0-739d8bbbd1ca}, !- Handle
  {2e19070a-fd92-4129-ad8e-a5ec88de3167}, !- Name
  {20b796d9-1a97-449f-a784-6eb6b9ee67a8}, !- Source Object
  4,                                      !- Outlet Port
  {0ec1e314-6432-4b54-b156-f6f8a131eb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34c6d2af-0aeb-4709-9766-3139cdf3faf8}, !- Handle
  Coil Heating Electric 39,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7effabc0-c715-4cf1-b495-0bd697119885}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {494dd26b-179a-4872-bcc8-27cba20a1d3c}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b3be5bb-6219-470c-bb54-4112abcb423e}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab599e14-4a1c-4eb8-8cf6-a1315dbf6ac8}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76852ea6-791e-42dc-a4a4-f0583dc6a148}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {538bd882-4589-4b19-b873-7d0fc754df94}, !- Handle
  Coil Cooling DX Single Speed 40 8kBtu/hr 10.7EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.63339833094577,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {825dbfe2-4c8f-4432-9efb-22f28f7fbe72}, !- Total Cooling Capacity Function of Temperature Curve Name
  {741499fe-7f0d-46bb-915e-c5701565e7ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f283056-e4dc-43af-a4c8-503f524fed29}, !- Energy Input Ratio Function of Temperature Curve Name
  {77d2876c-a47a-42e2-9678-0dc004398d46}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {530b026e-4ea2-4a02-9413-e4bfa06504ba}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a8b1a9b5-4d72-484d-b5bc-b9a90183625e}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b71c4842-b8aa-4c8b-8961-98e1d2767e99}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1a717a58-5335-4764-b707-089dae5ea986}, !- Air Inlet Node Name
  {df388712-dff4-49e4-9222-e1e1c6060381}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8b1a9b5-4d72-484d-b5bc-b9a90183625e}, !- Supply Air Fan Name
  {34c6d2af-0aeb-4709-9766-3139cdf3faf8}, !- Heating Coil Name
  {538bd882-4589-4b19-b873-7d0fc754df94}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ef69edaf-9bb0-48a0-bdc4-65a6187216ed}, !- Handle
  Node 342,                               !- Name
  {f63262c4-5409-4804-a12f-372cfb4b8490}, !- Inlet Port
  {1a717a58-5335-4764-b707-089dae5ea986}; !- Outlet Port

OS:Connection,
  {f63262c4-5409-4804-a12f-372cfb4b8490}, !- Handle
  {09f40143-b931-4a4e-8068-181ead5b41df}, !- Name
  {94842e9c-8f36-42ed-9d10-24118a665864}, !- Source Object
  3,                                      !- Outlet Port
  {ef69edaf-9bb0-48a0-bdc4-65a6187216ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a717a58-5335-4764-b707-089dae5ea986}, !- Handle
  {480481f1-03ce-4631-9ab1-9b7d1fe30c9d}, !- Name
  {ef69edaf-9bb0-48a0-bdc4-65a6187216ed}, !- Source Object
  3,                                      !- Outlet Port
  {b71c4842-b8aa-4c8b-8961-98e1d2767e99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8172c244-ffc9-4b55-b296-babf9b913b65}, !- Handle
  Node 343,                               !- Name
  {df388712-dff4-49e4-9222-e1e1c6060381}, !- Inlet Port
  {4312a641-d34a-4c65-884e-5f0d30a99ba9}; !- Outlet Port

OS:Connection,
  {4312a641-d34a-4c65-884e-5f0d30a99ba9}, !- Handle
  {5744cb09-1b1f-4390-a940-f2229d82baf5}, !- Name
  {8172c244-ffc9-4b55-b296-babf9b913b65}, !- Source Object
  3,                                      !- Outlet Port
  {17d8554a-bdb7-4985-babd-2373821eae77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df388712-dff4-49e4-9222-e1e1c6060381}, !- Handle
  {b4460b8f-737d-48fd-ad80-6813e17d7fdb}, !- Name
  {b71c4842-b8aa-4c8b-8961-98e1d2767e99}, !- Source Object
  4,                                      !- Outlet Port
  {8172c244-ffc9-4b55-b296-babf9b913b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a7829342-ac16-48a6-9515-6cbf38b03e52}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1628e886-a4fc-470f-9802-43b29d8ced9c}, !- Water Inlet Node Name
  {2451648e-db68-4edb-848c-5e31a5551b17}; !- Water Outlet Node Name

OS:Node,
  {4e59dcbd-0481-4151-a060-a67a67d58410}, !- Handle
  Node 344,                               !- Name
  {5059ed03-19e6-4aab-98c1-8a2c614936b8}, !- Inlet Port
  {1628e886-a4fc-470f-9802-43b29d8ced9c}; !- Outlet Port

OS:Connection,
  {5059ed03-19e6-4aab-98c1-8a2c614936b8}, !- Handle
  {651ed63a-4abe-41ba-9c02-76409efe35de}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  42,                                     !- Outlet Port
  {4e59dcbd-0481-4151-a060-a67a67d58410}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b87781aa-87d6-4282-9fe9-e58299ccafcb}, !- Handle
  Node 345,                               !- Name
  {2451648e-db68-4edb-848c-5e31a5551b17}, !- Inlet Port
  {d4d25d70-8040-42f4-83bc-b196dc76b151}; !- Outlet Port

OS:Connection,
  {1628e886-a4fc-470f-9802-43b29d8ced9c}, !- Handle
  {3ed85eb3-5162-42ef-8444-7022d6f17227}, !- Name
  {4e59dcbd-0481-4151-a060-a67a67d58410}, !- Source Object
  3,                                      !- Outlet Port
  {a7829342-ac16-48a6-9515-6cbf38b03e52}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2451648e-db68-4edb-848c-5e31a5551b17}, !- Handle
  {7e185034-5927-40f5-89af-1756bcd7689b}, !- Name
  {a7829342-ac16-48a6-9515-6cbf38b03e52}, !- Source Object
  10,                                     !- Outlet Port
  {b87781aa-87d6-4282-9fe9-e58299ccafcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d25d70-8040-42f4-83bc-b196dc76b151}, !- Handle
  {3f8a602b-b164-4322-8fa2-387127af0c75}, !- Name
  {b87781aa-87d6-4282-9fe9-e58299ccafcb}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b95b502-5633-4035-b29f-07298bfd0fb4}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a7829342-ac16-48a6-9515-6cbf38b03e52}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ca0436ee-e477-4ae9-a354-867c28fcd089}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {705739fa-33f6-4c45-afb5-0c84cdce4f1b}, !- Inlet Air Node Name
  {df23b99c-33ac-4805-b87b-dbf5f2eaec58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f887466-41d4-4cdc-81a6-ed3fd5594506}, !- Handle
  Node 346,                               !- Name
  {df23b99c-33ac-4805-b87b-dbf5f2eaec58}, !- Inlet Port
  {4f91bf30-ccfd-4666-9eb1-af748a0f315e}; !- Outlet Port

OS:Node,
  {8ecf196d-82b5-4157-b47d-8a307de090dd}, !- Handle
  Node 347,                               !- Name
  {d688c745-7728-4edf-8f69-d020dc724ded}, !- Inlet Port
  {d075a058-426a-4df0-afc2-ce7e9bdb56c9}; !- Outlet Port

OS:Connection,
  {4f91bf30-ccfd-4666-9eb1-af748a0f315e}, !- Handle
  {f185283e-5902-4606-8967-dc73ff94cf92}, !- Name
  {3f887466-41d4-4cdc-81a6-ed3fd5594506}, !- Source Object
  3,                                      !- Outlet Port
  {17d8554a-bdb7-4985-babd-2373821eae77}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d688c745-7728-4edf-8f69-d020dc724ded}, !- Handle
  {c39e6f6e-89d2-4d00-b201-98a869abdfbb}, !- Name
  {733de021-fcbd-4590-87a5-8b98519b64dc}, !- Source Object
  12,                                     !- Outlet Port
  {8ecf196d-82b5-4157-b47d-8a307de090dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d075a058-426a-4df0-afc2-ce7e9bdb56c9}, !- Handle
  {b2fc33fa-d2b8-48a5-8834-4534d484141e}, !- Name
  {8ecf196d-82b5-4157-b47d-8a307de090dd}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {705739fa-33f6-4c45-afb5-0c84cdce4f1b}, !- Handle
  {b1a57a95-5c2c-4d03-9281-42c4bcd1676d}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  41,                                     !- Outlet Port
  {ca0436ee-e477-4ae9-a354-867c28fcd089}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df23b99c-33ac-4805-b87b-dbf5f2eaec58}, !- Handle
  {35152e4f-127e-4e79-afd8-80d052379fd9}, !- Name
  {ca0436ee-e477-4ae9-a354-867c28fcd089}, !- Source Object
  4,                                      !- Outlet Port
  {3f887466-41d4-4cdc-81a6-ed3fd5594506}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6bc1262f-b69f-426e-a8fd-86c57c897e35}, !- Handle
  Coil Heating Electric 40,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6cc2658a-818f-4dba-923e-196c7b8442e4}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fda53abf-73bd-4573-9af1-44e62cead11e}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c31afb7-2c02-4105-8a11-52650df2bc7c}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f3d85ec-5d46-4ced-bb34-20a7e4bf444d}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d3d17cd6-a635-40a8-99cd-3821dc6dea46}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c59b1c45-bead-4ea5-8f1b-62fdc6292fbc}, !- Handle
  Coil Cooling DX Single Speed 41 4kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72471555182347,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c898818-de30-421a-9643-f40c9d89d05f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63e80752-1624-4eb9-946e-97ac561e5624}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {508378ee-bc37-434c-8f2f-4f43415f0e8e}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec74f758-2766-4ba2-802e-21ca6c25b5ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2177db46-a457-486b-9ba9-b2ca1b27c86e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6f49903d-1c7c-455c-ab3d-04ac7d149a9c}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {58ef38c9-ea6c-4e34-a06c-a00297cd0e98}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4ff5af7f-6aee-481b-96bd-73c9e49e1afc}, !- Air Inlet Node Name
  {e8503ac6-15dc-4201-9178-1704e2079013}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f49903d-1c7c-455c-ab3d-04ac7d149a9c}, !- Supply Air Fan Name
  {6bc1262f-b69f-426e-a8fd-86c57c897e35}, !- Heating Coil Name
  {c59b1c45-bead-4ea5-8f1b-62fdc6292fbc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e26eca80-aa94-4a50-8d18-a3aefa4ffc74}, !- Handle
  Node 348,                               !- Name
  {a96c2e59-b914-485e-92b9-5e2674439e1a}, !- Inlet Port
  {4ff5af7f-6aee-481b-96bd-73c9e49e1afc}; !- Outlet Port

OS:Connection,
  {a96c2e59-b914-485e-92b9-5e2674439e1a}, !- Handle
  {f787a78b-7cba-40a6-9096-598c42eee80b}, !- Name
  {52aa8e99-e532-41ee-89b6-2e68f9f1fa61}, !- Source Object
  3,                                      !- Outlet Port
  {e26eca80-aa94-4a50-8d18-a3aefa4ffc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff5af7f-6aee-481b-96bd-73c9e49e1afc}, !- Handle
  {71573507-94f9-44b9-9e8c-fd8ccbb9564e}, !- Name
  {e26eca80-aa94-4a50-8d18-a3aefa4ffc74}, !- Source Object
  3,                                      !- Outlet Port
  {58ef38c9-ea6c-4e34-a06c-a00297cd0e98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {daa4cc02-6716-42f2-9dd3-2c1976096b92}, !- Handle
  Node 349,                               !- Name
  {e8503ac6-15dc-4201-9178-1704e2079013}, !- Inlet Port
  {2476e656-b1f6-45b6-85f8-3866311eabbd}; !- Outlet Port

OS:Connection,
  {2476e656-b1f6-45b6-85f8-3866311eabbd}, !- Handle
  {c74976fe-e2c8-4dbc-baa9-d3900bff4251}, !- Name
  {daa4cc02-6716-42f2-9dd3-2c1976096b92}, !- Source Object
  3,                                      !- Outlet Port
  {4837a71d-d68b-4ed0-b88e-eca22fc04421}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8503ac6-15dc-4201-9178-1704e2079013}, !- Handle
  {d67dbb54-b94a-4141-a0c4-c53978ef1ab6}, !- Name
  {58ef38c9-ea6c-4e34-a06c-a00297cd0e98}, !- Source Object
  4,                                      !- Outlet Port
  {daa4cc02-6716-42f2-9dd3-2c1976096b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19995464-b713-4e24-a744-b9c7b3b24310}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4fdb5f4-dad1-49bf-94fa-5274cd6f8f98}, !- Water Inlet Node Name
  {eb1d903d-9554-4d0e-a720-3fbabe9b0b82}; !- Water Outlet Node Name

OS:Node,
  {41fdf8c8-f727-415b-8db2-442cfeecb552}, !- Handle
  Node 350,                               !- Name
  {797ff820-9caf-4b7f-b753-1d41eb7760b1}, !- Inlet Port
  {b4fdb5f4-dad1-49bf-94fa-5274cd6f8f98}; !- Outlet Port

OS:Connection,
  {797ff820-9caf-4b7f-b753-1d41eb7760b1}, !- Handle
  {6931a90d-9868-4502-b61b-209de242f08d}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  43,                                     !- Outlet Port
  {41fdf8c8-f727-415b-8db2-442cfeecb552}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faad269c-e3dc-4ae0-8157-a9c093448295}, !- Handle
  Node 351,                               !- Name
  {eb1d903d-9554-4d0e-a720-3fbabe9b0b82}, !- Inlet Port
  {fadc8f1d-4d2e-4c16-a3c0-7bed29b05f26}; !- Outlet Port

OS:Connection,
  {b4fdb5f4-dad1-49bf-94fa-5274cd6f8f98}, !- Handle
  {eadf9554-b809-42b1-aa1d-6dfc9dd9a47d}, !- Name
  {41fdf8c8-f727-415b-8db2-442cfeecb552}, !- Source Object
  3,                                      !- Outlet Port
  {19995464-b713-4e24-a744-b9c7b3b24310}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eb1d903d-9554-4d0e-a720-3fbabe9b0b82}, !- Handle
  {6b23894c-6cff-410c-ae2b-37a368262024}, !- Name
  {19995464-b713-4e24-a744-b9c7b3b24310}, !- Source Object
  10,                                     !- Outlet Port
  {faad269c-e3dc-4ae0-8157-a9c093448295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fadc8f1d-4d2e-4c16-a3c0-7bed29b05f26}, !- Handle
  {7c2b414e-b50e-4aa5-be45-8524bb50b871}, !- Name
  {faad269c-e3dc-4ae0-8157-a9c093448295}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {822fb0b5-8327-4a56-92c1-b208c91ad3f6}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {19995464-b713-4e24-a744-b9c7b3b24310}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f4afec38-9ae8-4e15-bf7f-8fce7e1c4970}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9f320710-dd1e-49a6-9ac2-1e09cc7ad98c}, !- Inlet Air Node Name
  {4b0524a3-0c23-427b-aab9-dbe130198340}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77779b2a-f7de-4277-abed-7977811396a9}, !- Handle
  Node 352,                               !- Name
  {4b0524a3-0c23-427b-aab9-dbe130198340}, !- Inlet Port
  {070263bc-3db8-4fb6-8e59-6bd14a0ee15f}; !- Outlet Port

OS:Node,
  {3746e091-cde7-4c58-b39c-30c303151849}, !- Handle
  Node 353,                               !- Name
  {a17152c4-8b1b-40df-8ef7-0540be21d728}, !- Inlet Port
  {453f6430-772d-4b9a-b080-9adef5539c65}; !- Outlet Port

OS:Connection,
  {070263bc-3db8-4fb6-8e59-6bd14a0ee15f}, !- Handle
  {0254b577-f349-4e0e-8cb8-8e339016a3d9}, !- Name
  {77779b2a-f7de-4277-abed-7977811396a9}, !- Source Object
  3,                                      !- Outlet Port
  {4837a71d-d68b-4ed0-b88e-eca22fc04421}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a17152c4-8b1b-40df-8ef7-0540be21d728}, !- Handle
  {273d0ea9-2270-4596-a051-00dcb1acf67b}, !- Name
  {9a4ed943-b880-4436-bf3b-43d06c6d1774}, !- Source Object
  12,                                     !- Outlet Port
  {3746e091-cde7-4c58-b39c-30c303151849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453f6430-772d-4b9a-b080-9adef5539c65}, !- Handle
  {f8df7ed2-69dc-447d-82f8-be4b0f4e8537}, !- Name
  {3746e091-cde7-4c58-b39c-30c303151849}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {9f320710-dd1e-49a6-9ac2-1e09cc7ad98c}, !- Handle
  {3eaa4857-7d19-46e6-983b-5bc05a36c4fc}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  42,                                     !- Outlet Port
  {f4afec38-9ae8-4e15-bf7f-8fce7e1c4970}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b0524a3-0c23-427b-aab9-dbe130198340}, !- Handle
  {65fb673c-da07-4072-a7a3-d106cba263f9}, !- Name
  {f4afec38-9ae8-4e15-bf7f-8fce7e1c4970}, !- Source Object
  4,                                      !- Outlet Port
  {77779b2a-f7de-4277-abed-7977811396a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75d200bd-ab8a-4d64-9541-92d4c94bf795}, !- Handle
  Coil Heating Electric 41,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e9529613-4c05-48ed-be90-81e9878aef28}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa01f98f-96a1-42bb-933a-8b106cbe0d19}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {207c6180-6f66-41e3-bcbd-a2cd66bc3a7e}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edaa1c89-e139-4a83-a9e1-6622468638c5}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df732dcc-3a5e-43c6-8a66-9653a342f4c7}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2ae31836-27b4-437f-944c-b0f1ef31ed58}, !- Handle
  Coil Cooling DX Single Speed 42 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72574316786185,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e72f40b1-8090-427b-8bd3-4ea57ec4f541}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cddc23a-9768-4c7d-9547-0c8a738db481}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {90493134-355c-4043-b833-43684b239bc4}, !- Energy Input Ratio Function of Temperature Curve Name
  {54501f09-85d8-448e-8ef9-a7d358dbc088}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01be5b06-d2ca-42e4-ad52-ae90af98bbc5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f3778f8d-d6d2-440d-aece-e65db91b7248}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {27dc1668-5d04-4835-84f0-9048e98c3d3e}, !- Handle
  Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {faabe6da-c50e-4a90-8527-feb0a345c691}, !- Air Inlet Node Name
  {8f8b2e79-fa84-47f2-9e36-28e6da4d661a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f3778f8d-d6d2-440d-aece-e65db91b7248}, !- Supply Air Fan Name
  {75d200bd-ab8a-4d64-9541-92d4c94bf795}, !- Heating Coil Name
  {2ae31836-27b4-437f-944c-b0f1ef31ed58}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a8d5792c-fa29-4865-a531-937f873ccd65}, !- Handle
  Node 354,                               !- Name
  {4b75585b-fc52-4ff9-b8db-310daa39afd5}, !- Inlet Port
  {faabe6da-c50e-4a90-8527-feb0a345c691}; !- Outlet Port

OS:Connection,
  {4b75585b-fc52-4ff9-b8db-310daa39afd5}, !- Handle
  {dc877d5c-af77-4854-bc01-60be2bb5883f}, !- Name
  {99072398-8135-412f-92e3-019648a853a0}, !- Source Object
  3,                                      !- Outlet Port
  {a8d5792c-fa29-4865-a531-937f873ccd65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faabe6da-c50e-4a90-8527-feb0a345c691}, !- Handle
  {cf7342fa-446f-421b-93eb-3d52f0003891}, !- Name
  {a8d5792c-fa29-4865-a531-937f873ccd65}, !- Source Object
  3,                                      !- Outlet Port
  {27dc1668-5d04-4835-84f0-9048e98c3d3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3fffb080-8919-47b8-bf07-23fbde319388}, !- Handle
  Node 355,                               !- Name
  {8f8b2e79-fa84-47f2-9e36-28e6da4d661a}, !- Inlet Port
  {6a36dfa1-ff6b-4057-963a-a052b3382bf4}; !- Outlet Port

OS:Connection,
  {6a36dfa1-ff6b-4057-963a-a052b3382bf4}, !- Handle
  {50a7f38c-ce70-4dca-8e43-16b7f2297244}, !- Name
  {3fffb080-8919-47b8-bf07-23fbde319388}, !- Source Object
  3,                                      !- Outlet Port
  {df38a3c8-4c9f-4971-84c0-77e334dd8273}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f8b2e79-fa84-47f2-9e36-28e6da4d661a}, !- Handle
  {e03553f4-0502-4609-ad62-8356407f52f5}, !- Name
  {27dc1668-5d04-4835-84f0-9048e98c3d3e}, !- Source Object
  4,                                      !- Outlet Port
  {3fffb080-8919-47b8-bf07-23fbde319388}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {00b61f34-d95f-4b58-9b28-022b69fc412b}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {de9f0412-8ab1-4d27-bcb6-6671bfc1facf}, !- Water Inlet Node Name
  {c747fb62-422e-4b8a-96a9-d7fc82e12ca3}; !- Water Outlet Node Name

OS:Node,
  {8a473810-f5f3-4ab8-a77f-28f79aa1ec20}, !- Handle
  Node 356,                               !- Name
  {a40f8faf-102d-4481-8084-ba6094f38674}, !- Inlet Port
  {de9f0412-8ab1-4d27-bcb6-6671bfc1facf}; !- Outlet Port

OS:Connection,
  {a40f8faf-102d-4481-8084-ba6094f38674}, !- Handle
  {3b8d0216-d2cb-4c17-a73a-944a838fabf3}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  44,                                     !- Outlet Port
  {8a473810-f5f3-4ab8-a77f-28f79aa1ec20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cccf6ed-a5df-43e2-ba65-0dbb3647c6f8}, !- Handle
  Node 357,                               !- Name
  {c747fb62-422e-4b8a-96a9-d7fc82e12ca3}, !- Inlet Port
  {7519b144-9f4b-4b39-acf5-679e0ba00234}; !- Outlet Port

OS:Connection,
  {de9f0412-8ab1-4d27-bcb6-6671bfc1facf}, !- Handle
  {e5ee80df-b3bc-4036-a14d-6749d5c80f07}, !- Name
  {8a473810-f5f3-4ab8-a77f-28f79aa1ec20}, !- Source Object
  3,                                      !- Outlet Port
  {00b61f34-d95f-4b58-9b28-022b69fc412b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c747fb62-422e-4b8a-96a9-d7fc82e12ca3}, !- Handle
  {203b230f-9e13-4b83-b706-3b1c54242ff6}, !- Name
  {00b61f34-d95f-4b58-9b28-022b69fc412b}, !- Source Object
  10,                                     !- Outlet Port
  {0cccf6ed-a5df-43e2-ba65-0dbb3647c6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7519b144-9f4b-4b39-acf5-679e0ba00234}, !- Handle
  {e8ef4c76-244c-4845-b764-124629b04af2}, !- Name
  {0cccf6ed-a5df-43e2-ba65-0dbb3647c6f8}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {97d02a97-4710-4425-a9da-f0252a99e185}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {00b61f34-d95f-4b58-9b28-022b69fc412b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {69e9460c-c4fb-4c2a-b24f-a6f6f301da1f}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {eeccdb40-b390-48f4-9b8d-c6e643f94dca}, !- Inlet Air Node Name
  {b21b9021-0210-4a02-bddb-fe6d1c087d78}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02a3392b-71e0-453d-9917-0569d8b20569}, !- Handle
  Node 358,                               !- Name
  {b21b9021-0210-4a02-bddb-fe6d1c087d78}, !- Inlet Port
  {a951249a-c2d1-4e92-9949-b827ebd0d9e7}; !- Outlet Port

OS:Node,
  {43a612fc-b536-415f-b890-a40b3fa775b1}, !- Handle
  Node 359,                               !- Name
  {b7bd1600-b90c-4feb-8fc8-66c8ddbfa58e}, !- Inlet Port
  {6cf84730-8183-4bb3-bff3-578bead62fa0}; !- Outlet Port

OS:Connection,
  {a951249a-c2d1-4e92-9949-b827ebd0d9e7}, !- Handle
  {e1718f2c-79d9-4c2f-8d25-28e9b838ce36}, !- Name
  {02a3392b-71e0-453d-9917-0569d8b20569}, !- Source Object
  3,                                      !- Outlet Port
  {df38a3c8-4c9f-4971-84c0-77e334dd8273}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7bd1600-b90c-4feb-8fc8-66c8ddbfa58e}, !- Handle
  {118b610f-5113-494c-8af1-6c9ac1d3186e}, !- Name
  {3cedd0ab-87e6-448d-9a62-047706c91d10}, !- Source Object
  12,                                     !- Outlet Port
  {43a612fc-b536-415f-b890-a40b3fa775b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf84730-8183-4bb3-bff3-578bead62fa0}, !- Handle
  {5e03747e-534f-4f94-8300-f33c6fa387f9}, !- Name
  {43a612fc-b536-415f-b890-a40b3fa775b1}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {eeccdb40-b390-48f4-9b8d-c6e643f94dca}, !- Handle
  {c54395ba-6e0f-40cf-9cdc-14eddf67c31a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  43,                                     !- Outlet Port
  {69e9460c-c4fb-4c2a-b24f-a6f6f301da1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b21b9021-0210-4a02-bddb-fe6d1c087d78}, !- Handle
  {43529d37-aec2-40ec-b2bc-93745c214ed8}, !- Name
  {69e9460c-c4fb-4c2a-b24f-a6f6f301da1f}, !- Source Object
  4,                                      !- Outlet Port
  {02a3392b-71e0-453d-9917-0569d8b20569}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {273f65d6-c84b-43ec-b27b-fe1b28c45248}, !- Handle
  Coil Heating Electric 42,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9d6cf66c-51d0-4d62-9495-25a31e2edcf2}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e55f9f7-f5bb-46fd-a866-dad10771fa3e}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {103ec7fc-4c5f-4872-b6f6-27cb1ce91c19}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9249ed34-740b-42e3-ade4-a071e47845fa}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4338f3ed-d406-4b53-9164-f26fe6d02a2d}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {488b9828-51cb-4ed6-be02-cc440a9fdf56}, !- Handle
  Coil Cooling DX Single Speed 43 11kBtu/hr 10.1EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43922758561677,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1198f810-bb55-4f33-a7db-b12ef1bf98ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c951e2cd-1517-401e-b383-83f836c9d96e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d6e1b89-a1f3-4201-9224-42d41ed42e06}, !- Energy Input Ratio Function of Temperature Curve Name
  {6c4efb6b-655a-4b94-94d6-a8867c5a7d5d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7aa1de6a-8016-4e30-b5b2-df556374acf3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {70e20a1b-5ed4-43e2-a649-24b79f317e98}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3c76364a-64a2-4387-b544-1bad1d66afc2}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {df578b96-361d-41d1-bf09-2c656b0e76f0}, !- Air Inlet Node Name
  {897573a7-a5cc-41a8-aee5-3887ecb88cde}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {70e20a1b-5ed4-43e2-a649-24b79f317e98}, !- Supply Air Fan Name
  {273f65d6-c84b-43ec-b27b-fe1b28c45248}, !- Heating Coil Name
  {488b9828-51cb-4ed6-be02-cc440a9fdf56}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8015e8ef-ff00-47a0-b622-f7a3a74c7b77}, !- Handle
  Node 360,                               !- Name
  {fdc58707-c3db-46a8-9d1b-3dbd48a8bf13}, !- Inlet Port
  {df578b96-361d-41d1-bf09-2c656b0e76f0}; !- Outlet Port

OS:Connection,
  {fdc58707-c3db-46a8-9d1b-3dbd48a8bf13}, !- Handle
  {e9dc3bff-9f65-425b-9e9b-73a6f9fc43fb}, !- Name
  {c140a20b-a782-4c4a-bc24-f284b928b64f}, !- Source Object
  3,                                      !- Outlet Port
  {8015e8ef-ff00-47a0-b622-f7a3a74c7b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df578b96-361d-41d1-bf09-2c656b0e76f0}, !- Handle
  {beb10f64-cf61-4a05-b41d-dd6f4ceb9e58}, !- Name
  {8015e8ef-ff00-47a0-b622-f7a3a74c7b77}, !- Source Object
  3,                                      !- Outlet Port
  {3c76364a-64a2-4387-b544-1bad1d66afc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50fd87a3-681c-4f20-a1ca-97c9185503f4}, !- Handle
  Node 361,                               !- Name
  {897573a7-a5cc-41a8-aee5-3887ecb88cde}, !- Inlet Port
  {4c78ffaa-0a0c-4605-a8c1-4f0f67d4d5ac}; !- Outlet Port

OS:Connection,
  {4c78ffaa-0a0c-4605-a8c1-4f0f67d4d5ac}, !- Handle
  {f4ffc538-ff2a-49e6-bfe7-85763ac96203}, !- Name
  {50fd87a3-681c-4f20-a1ca-97c9185503f4}, !- Source Object
  3,                                      !- Outlet Port
  {94903fd1-ebb8-47ff-91d4-ace89d6e7a89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {897573a7-a5cc-41a8-aee5-3887ecb88cde}, !- Handle
  {a7b135fb-9d87-40e3-b5ca-b8bae0357343}, !- Name
  {3c76364a-64a2-4387-b544-1bad1d66afc2}, !- Source Object
  4,                                      !- Outlet Port
  {50fd87a3-681c-4f20-a1ca-97c9185503f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba11f3d3-8e12-4d5f-a855-1cced0913df4}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {962ea6e7-1fcd-4b76-99cb-81ff66b2050f}, !- Water Inlet Node Name
  {96203051-e35c-4f7f-b854-d385354db213}; !- Water Outlet Node Name

OS:Node,
  {cb774bf3-411a-4a66-bc49-058c657464df}, !- Handle
  Node 362,                               !- Name
  {297293fa-2cc9-4422-af35-a0441de09625}, !- Inlet Port
  {962ea6e7-1fcd-4b76-99cb-81ff66b2050f}; !- Outlet Port

OS:Connection,
  {297293fa-2cc9-4422-af35-a0441de09625}, !- Handle
  {6b483011-733e-45b0-91ee-d02f5031a5d0}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  45,                                     !- Outlet Port
  {cb774bf3-411a-4a66-bc49-058c657464df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96eff8f4-d359-4a96-aa36-e9c2555fc90f}, !- Handle
  Node 363,                               !- Name
  {96203051-e35c-4f7f-b854-d385354db213}, !- Inlet Port
  {43e0e8c9-ff50-4b6d-8267-ce2895579859}; !- Outlet Port

OS:Connection,
  {962ea6e7-1fcd-4b76-99cb-81ff66b2050f}, !- Handle
  {c9e0b712-b847-4cc0-89c7-85b45506be40}, !- Name
  {cb774bf3-411a-4a66-bc49-058c657464df}, !- Source Object
  3,                                      !- Outlet Port
  {ba11f3d3-8e12-4d5f-a855-1cced0913df4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96203051-e35c-4f7f-b854-d385354db213}, !- Handle
  {7502442a-ea78-432e-9a85-f7939ec19edb}, !- Name
  {ba11f3d3-8e12-4d5f-a855-1cced0913df4}, !- Source Object
  10,                                     !- Outlet Port
  {96eff8f4-d359-4a96-aa36-e9c2555fc90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e0e8c9-ff50-4b6d-8267-ce2895579859}, !- Handle
  {9d907b8f-67d1-4043-bcbc-db277d13c8fb}, !- Name
  {96eff8f4-d359-4a96-aa36-e9c2555fc90f}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8d1aa75-bb89-4988-b583-77c83fc5d77d}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ba11f3d3-8e12-4d5f-a855-1cced0913df4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b8a6dccc-66e5-47ba-a1ad-a00b9ead6af4}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {34c9f65a-ed3b-440e-891c-8aee1cd9d375}, !- Inlet Air Node Name
  {cfba5052-06ce-4ab6-91cf-9a49c072ba4f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {143c1e46-07a7-4208-9c1e-c5a17e525cae}, !- Handle
  Node 364,                               !- Name
  {cfba5052-06ce-4ab6-91cf-9a49c072ba4f}, !- Inlet Port
  {951812c1-5479-428f-8118-21ffc75d4bdf}; !- Outlet Port

OS:Node,
  {ecdd76b6-fbcf-4781-b7e5-bfedfd4fe65e}, !- Handle
  Node 365,                               !- Name
  {d8624998-a3de-4fa1-8471-30d2ce8bf2e8}, !- Inlet Port
  {c76e76cd-7836-44c2-b607-3502eb7e3def}; !- Outlet Port

OS:Connection,
  {951812c1-5479-428f-8118-21ffc75d4bdf}, !- Handle
  {2e8f6d97-920f-4f73-9e4a-a82b5f6f7ad4}, !- Name
  {143c1e46-07a7-4208-9c1e-c5a17e525cae}, !- Source Object
  3,                                      !- Outlet Port
  {94903fd1-ebb8-47ff-91d4-ace89d6e7a89}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d8624998-a3de-4fa1-8471-30d2ce8bf2e8}, !- Handle
  {e77c015e-5f98-4a74-b2ea-f43593eb5416}, !- Name
  {d87d9796-10f7-4c0c-a4d7-96e9ed425885}, !- Source Object
  12,                                     !- Outlet Port
  {ecdd76b6-fbcf-4781-b7e5-bfedfd4fe65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c76e76cd-7836-44c2-b607-3502eb7e3def}, !- Handle
  {f034ea5b-3dc1-44d8-a780-be025f801b41}, !- Name
  {ecdd76b6-fbcf-4781-b7e5-bfedfd4fe65e}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {34c9f65a-ed3b-440e-891c-8aee1cd9d375}, !- Handle
  {ab41494b-4644-4b48-b378-a5a3a6d002bd}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  44,                                     !- Outlet Port
  {b8a6dccc-66e5-47ba-a1ad-a00b9ead6af4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfba5052-06ce-4ab6-91cf-9a49c072ba4f}, !- Handle
  {751bda4f-a55f-4c2b-adf8-61e5750a5394}, !- Name
  {b8a6dccc-66e5-47ba-a1ad-a00b9ead6af4}, !- Source Object
  4,                                      !- Outlet Port
  {143c1e46-07a7-4208-9c1e-c5a17e525cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8d738aac-074e-45a6-80b1-876345d96447}, !- Handle
  Coil Heating Electric 43,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1bcb23cc-2aff-4b51-9188-47eba629a770}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b22f0b5-bbbc-4084-8ca1-0c71786b9f46}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89ae3f81-0c9f-4a04-aec3-85c11684cb6e}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dfc189e9-a643-4281-8f8b-bdad8fed451d}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b425174f-659a-4d46-9ed7-1f2f11e441b8}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {75c2fe2d-3e44-41e7-b79a-99de3ab4155a}, !- Handle
  Coil Cooling DX Single Speed 44 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65767928926082,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cee7d2f-feae-4a1e-bc88-c43bdca56e33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b02d3631-f7d6-4777-8317-9903e0d09e5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {717b9a44-2695-4244-84a6-ea5c888cac67}, !- Energy Input Ratio Function of Temperature Curve Name
  {4652ee26-0892-4bf1-90ac-8ec74f6b5042}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f577ce06-e420-4d76-b864-45ab759bb767}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {62371802-2644-43c5-9ce4-77720697ad8b}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c4ca7b7a-5dc4-4b85-94a8-5de3ea9f17c9}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {6c3a0154-6496-4a27-a88d-1e685bd9a390}, !- Air Inlet Node Name
  {bc2f9651-8232-4ae1-b9e1-6b42614cb737}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {62371802-2644-43c5-9ce4-77720697ad8b}, !- Supply Air Fan Name
  {8d738aac-074e-45a6-80b1-876345d96447}, !- Heating Coil Name
  {75c2fe2d-3e44-41e7-b79a-99de3ab4155a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c07f1d82-e6e2-44c5-9f65-09abb8aebe9b}, !- Handle
  Node 366,                               !- Name
  {91499045-8366-4f6a-8632-31d58ba2b058}, !- Inlet Port
  {6c3a0154-6496-4a27-a88d-1e685bd9a390}; !- Outlet Port

OS:Connection,
  {91499045-8366-4f6a-8632-31d58ba2b058}, !- Handle
  {b2e1c426-3946-4d97-9515-6b90791147b8}, !- Name
  {a2ed6c41-3dc2-48b7-a40b-221516291eac}, !- Source Object
  3,                                      !- Outlet Port
  {c07f1d82-e6e2-44c5-9f65-09abb8aebe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3a0154-6496-4a27-a88d-1e685bd9a390}, !- Handle
  {c54e5a08-3164-4c44-afb6-f88269cfa964}, !- Name
  {c07f1d82-e6e2-44c5-9f65-09abb8aebe9b}, !- Source Object
  3,                                      !- Outlet Port
  {c4ca7b7a-5dc4-4b85-94a8-5de3ea9f17c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d041332-efb2-497b-940a-6afd779537ed}, !- Handle
  Node 367,                               !- Name
  {bc2f9651-8232-4ae1-b9e1-6b42614cb737}, !- Inlet Port
  {95fe860d-c213-43cb-b080-63e4f32fac13}; !- Outlet Port

OS:Connection,
  {95fe860d-c213-43cb-b080-63e4f32fac13}, !- Handle
  {e14528fd-c496-4ab1-bfaa-ef917c77d6d9}, !- Name
  {5d041332-efb2-497b-940a-6afd779537ed}, !- Source Object
  3,                                      !- Outlet Port
  {55e493cb-a756-49b0-a110-f13e8a038788}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc2f9651-8232-4ae1-b9e1-6b42614cb737}, !- Handle
  {8c862f6f-6187-4b80-abdf-0fd9b93f4957}, !- Name
  {c4ca7b7a-5dc4-4b85-94a8-5de3ea9f17c9}, !- Source Object
  4,                                      !- Outlet Port
  {5d041332-efb2-497b-940a-6afd779537ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bc337f1c-95a7-416a-a3f3-10859c469f51}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e6234227-f473-4873-9f58-5f38226754d3}, !- Water Inlet Node Name
  {088e3b67-646b-4ebe-b9bd-aa2aeab41db7}; !- Water Outlet Node Name

OS:Node,
  {8a2ffd99-c186-4fbd-9470-919f669fa7a8}, !- Handle
  Node 368,                               !- Name
  {4f59d14c-9226-4a52-9be2-1699c1b6340d}, !- Inlet Port
  {e6234227-f473-4873-9f58-5f38226754d3}; !- Outlet Port

OS:Connection,
  {4f59d14c-9226-4a52-9be2-1699c1b6340d}, !- Handle
  {30eb88b9-67f8-4875-8164-f2fd5b28894c}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  46,                                     !- Outlet Port
  {8a2ffd99-c186-4fbd-9470-919f669fa7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b039bf6-5a0c-4b42-a6e1-656d3e249499}, !- Handle
  Node 369,                               !- Name
  {088e3b67-646b-4ebe-b9bd-aa2aeab41db7}, !- Inlet Port
  {30c1df1b-d63b-4e5d-867b-369ec33c1219}; !- Outlet Port

OS:Connection,
  {e6234227-f473-4873-9f58-5f38226754d3}, !- Handle
  {4b6b15b5-16bd-4088-a816-282f733cce87}, !- Name
  {8a2ffd99-c186-4fbd-9470-919f669fa7a8}, !- Source Object
  3,                                      !- Outlet Port
  {bc337f1c-95a7-416a-a3f3-10859c469f51}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {088e3b67-646b-4ebe-b9bd-aa2aeab41db7}, !- Handle
  {2b03a15d-bf42-438e-83a2-03c5ad8603e6}, !- Name
  {bc337f1c-95a7-416a-a3f3-10859c469f51}, !- Source Object
  10,                                     !- Outlet Port
  {2b039bf6-5a0c-4b42-a6e1-656d3e249499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c1df1b-d63b-4e5d-867b-369ec33c1219}, !- Handle
  {7bf0bd07-2259-4ae2-8166-254ffd79cff5}, !- Name
  {2b039bf6-5a0c-4b42-a6e1-656d3e249499}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {35e2b1c0-ccb5-4cd5-87f6-62298d057bc3}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bc337f1c-95a7-416a-a3f3-10859c469f51}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {86f4790a-90d9-483a-ad8a-d3e09b06f8f2}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {93da5a90-796a-4408-a7e5-cdb8ac2d8b78}, !- Inlet Air Node Name
  {f3027d98-55bc-4215-905d-ae58647a0b2a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4eb4b037-db69-47c9-bb71-b112664bfbc5}, !- Handle
  Node 370,                               !- Name
  {f3027d98-55bc-4215-905d-ae58647a0b2a}, !- Inlet Port
  {5ee25dce-bb9c-4f2d-a56f-82636a09023e}; !- Outlet Port

OS:Node,
  {936329ba-e556-4376-9fa9-fe9f80ee6cdb}, !- Handle
  Node 371,                               !- Name
  {2fa7c7af-63e2-4e27-bfe1-61b25b276668}, !- Inlet Port
  {8d5a4ec1-93c7-45f1-b7cc-fc1b35fe6226}; !- Outlet Port

OS:Connection,
  {5ee25dce-bb9c-4f2d-a56f-82636a09023e}, !- Handle
  {94bde815-950b-4dce-a2fa-eb8a5209bed8}, !- Name
  {4eb4b037-db69-47c9-bb71-b112664bfbc5}, !- Source Object
  3,                                      !- Outlet Port
  {55e493cb-a756-49b0-a110-f13e8a038788}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2fa7c7af-63e2-4e27-bfe1-61b25b276668}, !- Handle
  {285116a7-a6fa-4c82-9f42-abdd9ff1352d}, !- Name
  {6107bfbb-cb20-4439-8981-7f22b6f4d8ad}, !- Source Object
  12,                                     !- Outlet Port
  {936329ba-e556-4376-9fa9-fe9f80ee6cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5a4ec1-93c7-45f1-b7cc-fc1b35fe6226}, !- Handle
  {7ab2e8ac-e04c-4bd7-98b2-77e69cf30475}, !- Name
  {936329ba-e556-4376-9fa9-fe9f80ee6cdb}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {93da5a90-796a-4408-a7e5-cdb8ac2d8b78}, !- Handle
  {11e09440-68c7-47fc-9c9f-58a1733543b4}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  45,                                     !- Outlet Port
  {86f4790a-90d9-483a-ad8a-d3e09b06f8f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3027d98-55bc-4215-905d-ae58647a0b2a}, !- Handle
  {53fc3a1e-6bf4-44e7-8be9-058fdeef4634}, !- Name
  {86f4790a-90d9-483a-ad8a-d3e09b06f8f2}, !- Source Object
  4,                                      !- Outlet Port
  {4eb4b037-db69-47c9-bb71-b112664bfbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {69e57a93-8307-4a98-ad9e-bc1fdfb5f430}, !- Handle
  Coil Heating Electric 44,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {732f1e53-df43-4793-905f-237e632e607e}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
