  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3623f6a6-220e-4cf0-a25a-6c8d75075931}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5df76d4-a637-4a83-ae54-069fa968a8dd}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cc92a15-7688-4717-ac89-00b8dbcd838c}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca2dfc29-0c3b-4ee5-a53a-acaea2c29f2e}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {59cd79c9-65ca-452e-ab53-55dc9558958c}, !- Handle
  Coil Cooling DX Single Speed 45 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.641614664768,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8380bd07-752b-41de-a4e2-d0beb5797a19}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83f5114d-2183-4a63-8792-bd46ae7a20f1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d66a4030-b2b9-4d5a-892a-66b9b7aef6c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {4e2d8edb-640b-4e44-ab66-9b1b7d62dac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b5509348-a9a4-404c-909e-85ab7b9bc6c0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2ca64d2c-1291-45b0-880b-31f18dfa581b}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4ad78484-c545-48fe-a707-fb9e5c4e8740}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bef1ecb1-bc5f-48c6-96cd-03427cedaa92}, !- Air Inlet Node Name
  {be8f4e38-e302-46d5-90c8-6c55fe0dad4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ca64d2c-1291-45b0-880b-31f18dfa581b}, !- Supply Air Fan Name
  {69e57a93-8307-4a98-ad9e-bc1fdfb5f430}, !- Heating Coil Name
  {59cd79c9-65ca-452e-ab53-55dc9558958c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac1e631b-0e02-401b-903b-df962e1b725d}, !- Handle
  Node 372,                               !- Name
  {5c7c2987-1ece-4491-93fb-df69a82c06ba}, !- Inlet Port
  {bef1ecb1-bc5f-48c6-96cd-03427cedaa92}; !- Outlet Port

OS:Connection,
  {5c7c2987-1ece-4491-93fb-df69a82c06ba}, !- Handle
  {228e096c-84f9-44c1-8a71-69534aefa569}, !- Name
  {a1f0fd27-57a1-44ed-9ea9-b8b11b224d6f}, !- Source Object
  3,                                      !- Outlet Port
  {ac1e631b-0e02-401b-903b-df962e1b725d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef1ecb1-bc5f-48c6-96cd-03427cedaa92}, !- Handle
  {233fb979-be46-44cf-bb88-403207376c55}, !- Name
  {ac1e631b-0e02-401b-903b-df962e1b725d}, !- Source Object
  3,                                      !- Outlet Port
  {4ad78484-c545-48fe-a707-fb9e5c4e8740}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cb3c009-4691-488d-8219-c32399ff0bc7}, !- Handle
  Node 373,                               !- Name
  {be8f4e38-e302-46d5-90c8-6c55fe0dad4e}, !- Inlet Port
  {2723bcab-e265-4da7-903a-92796e59cca6}; !- Outlet Port

OS:Connection,
  {2723bcab-e265-4da7-903a-92796e59cca6}, !- Handle
  {83233986-8421-4c2d-82a0-e9d511efdbef}, !- Name
  {7cb3c009-4691-488d-8219-c32399ff0bc7}, !- Source Object
  3,                                      !- Outlet Port
  {b4f3ac1d-2c2f-4109-bcf6-7184cb440001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be8f4e38-e302-46d5-90c8-6c55fe0dad4e}, !- Handle
  {0a7228c4-2c98-4139-8660-e83445fecc1a}, !- Name
  {4ad78484-c545-48fe-a707-fb9e5c4e8740}, !- Source Object
  4,                                      !- Outlet Port
  {7cb3c009-4691-488d-8219-c32399ff0bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7a4650f2-5777-4a8e-9e27-b0ca40561e81}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {711a1486-e515-4f15-af87-e122cab045d8}, !- Water Inlet Node Name
  {6234fee0-26e8-4f21-99ee-c75a23d18173}; !- Water Outlet Node Name

OS:Node,
  {7977f70e-c95e-4225-843f-6d9ed825680b}, !- Handle
  Node 374,                               !- Name
  {05b7efb3-3e4a-4fad-ac10-9d8523c76c8d}, !- Inlet Port
  {711a1486-e515-4f15-af87-e122cab045d8}; !- Outlet Port

OS:Connection,
  {05b7efb3-3e4a-4fad-ac10-9d8523c76c8d}, !- Handle
  {f15db791-73ba-47fe-9208-e988c6b31618}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  47,                                     !- Outlet Port
  {7977f70e-c95e-4225-843f-6d9ed825680b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54264dc1-5187-4b63-94f1-0a594aa0a61b}, !- Handle
  Node 375,                               !- Name
  {6234fee0-26e8-4f21-99ee-c75a23d18173}, !- Inlet Port
  {38f2efe5-1fcf-42f5-8302-c064709a0854}; !- Outlet Port

OS:Connection,
  {711a1486-e515-4f15-af87-e122cab045d8}, !- Handle
  {fb799394-a054-4f9e-8559-cbfa3767e4e1}, !- Name
  {7977f70e-c95e-4225-843f-6d9ed825680b}, !- Source Object
  3,                                      !- Outlet Port
  {7a4650f2-5777-4a8e-9e27-b0ca40561e81}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6234fee0-26e8-4f21-99ee-c75a23d18173}, !- Handle
  {0d62a9c9-cda5-490a-b521-a8f14909d0f3}, !- Name
  {7a4650f2-5777-4a8e-9e27-b0ca40561e81}, !- Source Object
  10,                                     !- Outlet Port
  {54264dc1-5187-4b63-94f1-0a594aa0a61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f2efe5-1fcf-42f5-8302-c064709a0854}, !- Handle
  {27c83bcb-a3e1-4ac8-b8df-f44dddc46e57}, !- Name
  {54264dc1-5187-4b63-94f1-0a594aa0a61b}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {34d7e490-0a9b-476d-bc7f-e3cb43437bde}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7a4650f2-5777-4a8e-9e27-b0ca40561e81}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2edf9419-45a2-4558-be6b-d469bb2c6e61}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ef35fde6-4dee-4be9-a1ba-6a196552fd5b}, !- Inlet Air Node Name
  {f79c32e7-6d42-4280-b9e1-91e7d5f8f45b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee3c8821-1e7c-4133-a698-e732ad76a30c}, !- Handle
  Node 376,                               !- Name
  {f79c32e7-6d42-4280-b9e1-91e7d5f8f45b}, !- Inlet Port
  {ca7715dc-a855-40d9-b684-cbed80b6ec5d}; !- Outlet Port

OS:Node,
  {54f54999-999e-4ec6-acdf-51e5b7b68d57}, !- Handle
  Node 377,                               !- Name
  {05d36966-8ed9-49d8-b99b-f4f7dd8745d6}, !- Inlet Port
  {6a5202df-3425-4034-823f-c499c19d01c5}; !- Outlet Port

OS:Connection,
  {ca7715dc-a855-40d9-b684-cbed80b6ec5d}, !- Handle
  {e1b35300-b634-4fa0-a542-b10f347548e2}, !- Name
  {ee3c8821-1e7c-4133-a698-e732ad76a30c}, !- Source Object
  3,                                      !- Outlet Port
  {b4f3ac1d-2c2f-4109-bcf6-7184cb440001}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05d36966-8ed9-49d8-b99b-f4f7dd8745d6}, !- Handle
  {bf1af848-b435-4c30-b9ce-79f5e0924634}, !- Name
  {6ad1ec6f-e82d-4d62-bbe2-5ce6d67523d3}, !- Source Object
  12,                                     !- Outlet Port
  {54f54999-999e-4ec6-acdf-51e5b7b68d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5202df-3425-4034-823f-c499c19d01c5}, !- Handle
  {d9ce6337-010d-436b-9380-56dd6903f642}, !- Name
  {54f54999-999e-4ec6-acdf-51e5b7b68d57}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {ef35fde6-4dee-4be9-a1ba-6a196552fd5b}, !- Handle
  {0c629c6a-5062-4caf-a965-6f50940f72cd}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  46,                                     !- Outlet Port
  {2edf9419-45a2-4558-be6b-d469bb2c6e61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f79c32e7-6d42-4280-b9e1-91e7d5f8f45b}, !- Handle
  {f4e6b578-64cc-4111-b257-ef01c9060a18}, !- Name
  {2edf9419-45a2-4558-be6b-d469bb2c6e61}, !- Source Object
  4,                                      !- Outlet Port
  {ee3c8821-1e7c-4133-a698-e732ad76a30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2cde1bd-0bda-4a18-84fb-c56d4e8495b7}, !- Handle
  Coil Heating Electric 45,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {68582e98-dadd-4b56-afe6-1355f43d0a45}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba39a5d2-f07c-4172-aead-1b7f9b1afe23}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {781ff160-02f3-44d6-bd82-102d66f9eb85}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {916b3f69-4118-4f55-9a82-f6d3d0879f5d}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d983ce9-1700-4645-90ce-4c512c696488}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3854b048-28ec-44a9-b54a-d3b2087ae9fc}, !- Handle
  Coil Cooling DX Single Speed 46 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72555098954181,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02f29b9c-f9be-4cf3-ac4f-fdb0b1707268}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7e03d618-7d9a-4102-97e1-037b3366a021}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0825aa4f-1006-4c00-b0f4-7be15770115e}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6bca43a-ec1a-43c3-8ef7-334f3b4a5384}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ffc1edb-16e9-453b-9e63-ee7211f3be7c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cbaac683-5fd5-40e3-a6ca-53d177d86bd5}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a04ad587-3c3a-475d-89e5-e3f0bd1d0121}, !- Handle
  Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f6445c0c-ad91-49a0-a60e-66ff6efca16f}, !- Air Inlet Node Name
  {310a1967-a29c-4d35-89a9-a2f04c28cea6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cbaac683-5fd5-40e3-a6ca-53d177d86bd5}, !- Supply Air Fan Name
  {d2cde1bd-0bda-4a18-84fb-c56d4e8495b7}, !- Heating Coil Name
  {3854b048-28ec-44a9-b54a-d3b2087ae9fc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e81361d2-0e15-468f-be5e-4f2b41d1f7cb}, !- Handle
  Node 378,                               !- Name
  {4babee74-ac27-445d-a15f-5e58071be132}, !- Inlet Port
  {f6445c0c-ad91-49a0-a60e-66ff6efca16f}; !- Outlet Port

OS:Connection,
  {4babee74-ac27-445d-a15f-5e58071be132}, !- Handle
  {e7f8f311-49d8-4b8b-bea5-a8dd619cbaf3}, !- Name
  {765f69c3-3f95-451a-afa0-116adcb8481f}, !- Source Object
  3,                                      !- Outlet Port
  {e81361d2-0e15-468f-be5e-4f2b41d1f7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6445c0c-ad91-49a0-a60e-66ff6efca16f}, !- Handle
  {038b9864-e151-4375-b78c-04fc29f48947}, !- Name
  {e81361d2-0e15-468f-be5e-4f2b41d1f7cb}, !- Source Object
  3,                                      !- Outlet Port
  {a04ad587-3c3a-475d-89e5-e3f0bd1d0121}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7d5dbe1-ec73-4660-987a-5a52d7bc3d92}, !- Handle
  Node 379,                               !- Name
  {310a1967-a29c-4d35-89a9-a2f04c28cea6}, !- Inlet Port
  {779cb91d-83d1-43c4-947f-c0eb9a92d621}; !- Outlet Port

OS:Connection,
  {779cb91d-83d1-43c4-947f-c0eb9a92d621}, !- Handle
  {a4b338a1-38f0-4183-935b-044ca77f7016}, !- Name
  {e7d5dbe1-ec73-4660-987a-5a52d7bc3d92}, !- Source Object
  3,                                      !- Outlet Port
  {e92c322d-02fa-40a5-a786-be769b8dbc7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {310a1967-a29c-4d35-89a9-a2f04c28cea6}, !- Handle
  {40e53184-9def-4282-a7e7-240bff51f1b8}, !- Name
  {a04ad587-3c3a-475d-89e5-e3f0bd1d0121}, !- Source Object
  4,                                      !- Outlet Port
  {e7d5dbe1-ec73-4660-987a-5a52d7bc3d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dae68d8f-6db7-4d2d-8852-778c6e4cf30c}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {45447d71-c83f-46c6-a660-036c1e82674e}, !- Water Inlet Node Name
  {d985e0f7-71fe-4486-ac45-ab7e42be823a}; !- Water Outlet Node Name

OS:Node,
  {5d5af4fe-ae4f-45bb-ab28-04950892bde3}, !- Handle
  Node 380,                               !- Name
  {2678b167-a948-4937-8ae2-581f46880d4f}, !- Inlet Port
  {45447d71-c83f-46c6-a660-036c1e82674e}; !- Outlet Port

OS:Connection,
  {2678b167-a948-4937-8ae2-581f46880d4f}, !- Handle
  {9189d225-056d-4ebf-933c-c7c6127eae1f}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  48,                                     !- Outlet Port
  {5d5af4fe-ae4f-45bb-ab28-04950892bde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8226336-683b-457e-8d4a-4472dd0d67bc}, !- Handle
  Node 381,                               !- Name
  {d985e0f7-71fe-4486-ac45-ab7e42be823a}, !- Inlet Port
  {ce59ca91-d562-41b9-9013-a53c3ce84a47}; !- Outlet Port

OS:Connection,
  {45447d71-c83f-46c6-a660-036c1e82674e}, !- Handle
  {2d49b685-c597-4bfd-9875-612240b9af0d}, !- Name
  {5d5af4fe-ae4f-45bb-ab28-04950892bde3}, !- Source Object
  3,                                      !- Outlet Port
  {dae68d8f-6db7-4d2d-8852-778c6e4cf30c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d985e0f7-71fe-4486-ac45-ab7e42be823a}, !- Handle
  {5c30796e-de5a-4a04-bae1-56a3de205704}, !- Name
  {dae68d8f-6db7-4d2d-8852-778c6e4cf30c}, !- Source Object
  10,                                     !- Outlet Port
  {f8226336-683b-457e-8d4a-4472dd0d67bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce59ca91-d562-41b9-9013-a53c3ce84a47}, !- Handle
  {4048c553-1a80-4696-bcfb-50db26def9fb}, !- Name
  {f8226336-683b-457e-8d4a-4472dd0d67bc}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfaf0044-9e46-4b92-a063-b303dd3002ed}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {dae68d8f-6db7-4d2d-8852-778c6e4cf30c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7e93fd0a-badf-49c8-82d5-5d7a1e65b876}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {63c07763-6305-445e-a6d9-d9dca7286101}, !- Inlet Air Node Name
  {92b54891-f4bf-4381-8441-b3e4da5d44de}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02a7aabc-6710-41cc-abbf-18f423938e8b}, !- Handle
  Node 382,                               !- Name
  {92b54891-f4bf-4381-8441-b3e4da5d44de}, !- Inlet Port
  {fe84a755-c66d-46ab-8010-8d3196b64e7b}; !- Outlet Port

OS:Node,
  {00cf8dac-8e8d-4a4b-a86a-4f336d431778}, !- Handle
  Node 383,                               !- Name
  {c9847dc2-c270-42c5-adc3-af85d420fb7a}, !- Inlet Port
  {44155bf8-8d72-4dd7-a892-87369679ceb8}; !- Outlet Port

OS:Connection,
  {fe84a755-c66d-46ab-8010-8d3196b64e7b}, !- Handle
  {0ff62cf8-6070-449a-bff3-8c0c4823a4e6}, !- Name
  {02a7aabc-6710-41cc-abbf-18f423938e8b}, !- Source Object
  3,                                      !- Outlet Port
  {e92c322d-02fa-40a5-a786-be769b8dbc7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c9847dc2-c270-42c5-adc3-af85d420fb7a}, !- Handle
  {4b000242-cceb-4d45-9cc3-cd21b3b2bdf0}, !- Name
  {80f3f700-c5d0-456c-b04e-8986039d28d6}, !- Source Object
  12,                                     !- Outlet Port
  {00cf8dac-8e8d-4a4b-a86a-4f336d431778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44155bf8-8d72-4dd7-a892-87369679ceb8}, !- Handle
  {d88edc19-6eec-4610-ad1f-dd37cccf167c}, !- Name
  {00cf8dac-8e8d-4a4b-a86a-4f336d431778}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {63c07763-6305-445e-a6d9-d9dca7286101}, !- Handle
  {f284c3df-a8cb-435d-a3bf-d00b0e89c8c0}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  47,                                     !- Outlet Port
  {7e93fd0a-badf-49c8-82d5-5d7a1e65b876}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92b54891-f4bf-4381-8441-b3e4da5d44de}, !- Handle
  {7e26c69d-64d9-409c-9909-b0664ac83a12}, !- Name
  {7e93fd0a-badf-49c8-82d5-5d7a1e65b876}, !- Source Object
  4,                                      !- Outlet Port
  {02a7aabc-6710-41cc-abbf-18f423938e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ffc7a339-6ad0-4e92-85a0-4775e7ce15f5}, !- Handle
  Coil Heating Electric 46,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {577e7eb6-72a1-41f9-ab21-8390ac4b179c}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {002a27c6-f189-4ab7-b2ed-3d0306dbe8a6}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14686081-6e98-437a-855e-d2490a69267a}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {158694ac-ed60-4ce5-9548-59d22aa9071e}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e2510d4e-c175-4ce2-93e0-79266aa58044}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e14d36d8-90a7-49f1-89a1-9faf9a0658b3}, !- Handle
  Coil Cooling DX Single Speed 47 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7255253582471,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e6956b3-7caf-4094-8632-30b04acc8d16}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe0a87b7-3a79-46ff-ab76-0ce28edc0b5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {330cd651-e1ea-433a-bd6f-f8aa96ec2f4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {50c3898a-d512-4aa7-9474-adb33bb16c4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd255d56-3d84-4329-9efa-3453056e6c75}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ed70634c-5205-4999-b93b-ac016255bad0}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9926d35c-b736-42ab-88a1-7c37a56c87dc}, !- Handle
  Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c5d40613-7708-42a0-bb4f-d86d64783dc2}, !- Air Inlet Node Name
  {92794c36-1caf-482c-b6ed-9d1d20913aba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ed70634c-5205-4999-b93b-ac016255bad0}, !- Supply Air Fan Name
  {ffc7a339-6ad0-4e92-85a0-4775e7ce15f5}, !- Heating Coil Name
  {e14d36d8-90a7-49f1-89a1-9faf9a0658b3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {66b0ae97-b186-4cf3-a840-d186ae3dbad1}, !- Handle
  Node 384,                               !- Name
  {f73dfda1-0583-4f93-937a-819917c5adfd}, !- Inlet Port
  {c5d40613-7708-42a0-bb4f-d86d64783dc2}; !- Outlet Port

OS:Connection,
  {f73dfda1-0583-4f93-937a-819917c5adfd}, !- Handle
  {c4691847-9a78-47b7-a413-26e3760359fb}, !- Name
  {cbd93ee7-d696-4f19-a20a-bc67ee7f8cd4}, !- Source Object
  3,                                      !- Outlet Port
  {66b0ae97-b186-4cf3-a840-d186ae3dbad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d40613-7708-42a0-bb4f-d86d64783dc2}, !- Handle
  {1a4ae833-810b-4432-916c-69407116a1f1}, !- Name
  {66b0ae97-b186-4cf3-a840-d186ae3dbad1}, !- Source Object
  3,                                      !- Outlet Port
  {9926d35c-b736-42ab-88a1-7c37a56c87dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18f5622f-7b9a-4b2c-adfd-89381a17d502}, !- Handle
  Node 385,                               !- Name
  {92794c36-1caf-482c-b6ed-9d1d20913aba}, !- Inlet Port
  {db111d24-f756-4533-9863-5bd744a91aa5}; !- Outlet Port

OS:Connection,
  {db111d24-f756-4533-9863-5bd744a91aa5}, !- Handle
  {1441d8eb-f9df-4dbb-8c59-6b53c359bce6}, !- Name
  {18f5622f-7b9a-4b2c-adfd-89381a17d502}, !- Source Object
  3,                                      !- Outlet Port
  {01bfc459-f477-416f-ba86-d10d6bb9ba29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92794c36-1caf-482c-b6ed-9d1d20913aba}, !- Handle
  {f4766e40-eec6-4a69-a201-d235bc015d8d}, !- Name
  {9926d35c-b736-42ab-88a1-7c37a56c87dc}, !- Source Object
  4,                                      !- Outlet Port
  {18f5622f-7b9a-4b2c-adfd-89381a17d502}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {692e21db-3543-4890-abb9-ba63166034fa}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e4db02c5-cd19-488f-8e2a-390b5c064620}, !- Water Inlet Node Name
  {e4b93b2f-7b77-4836-b529-a965453e7fa2}; !- Water Outlet Node Name

OS:Node,
  {9866deda-702c-4777-b719-447846b6c297}, !- Handle
  Node 386,                               !- Name
  {5a755a8e-de6d-4a0b-ac03-91f219c81d71}, !- Inlet Port
  {e4db02c5-cd19-488f-8e2a-390b5c064620}; !- Outlet Port

OS:Connection,
  {5a755a8e-de6d-4a0b-ac03-91f219c81d71}, !- Handle
  {79680e94-8141-45c5-ae22-12223ed73c2a}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  49,                                     !- Outlet Port
  {9866deda-702c-4777-b719-447846b6c297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c47ef17-847c-4d92-af9f-6072c610a271}, !- Handle
  Node 387,                               !- Name
  {e4b93b2f-7b77-4836-b529-a965453e7fa2}, !- Inlet Port
  {50d6e0ba-151b-4cc8-b0bb-9af9d8936598}; !- Outlet Port

OS:Connection,
  {e4db02c5-cd19-488f-8e2a-390b5c064620}, !- Handle
  {254d491a-d71a-4860-9696-badac9a01af8}, !- Name
  {9866deda-702c-4777-b719-447846b6c297}, !- Source Object
  3,                                      !- Outlet Port
  {692e21db-3543-4890-abb9-ba63166034fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e4b93b2f-7b77-4836-b529-a965453e7fa2}, !- Handle
  {f7c53b9c-aad0-4b32-8f89-133b8b7a437b}, !- Name
  {692e21db-3543-4890-abb9-ba63166034fa}, !- Source Object
  10,                                     !- Outlet Port
  {7c47ef17-847c-4d92-af9f-6072c610a271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d6e0ba-151b-4cc8-b0bb-9af9d8936598}, !- Handle
  {1e4b6472-4fc6-4eb2-b379-699c441417af}, !- Name
  {7c47ef17-847c-4d92-af9f-6072c610a271}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f7d3db2-b368-48a9-8acb-af94cf7e09fc}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {692e21db-3543-4890-abb9-ba63166034fa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {99628a45-5bb7-487d-894a-c58f3a3ed101}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a59224bb-ae23-43f8-a4fe-20cd05780d9b}, !- Inlet Air Node Name
  {3c797c02-94e4-47c7-a612-1caea014922b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62e6d549-4254-4722-9f92-8945cd9daeeb}, !- Handle
  Node 388,                               !- Name
  {3c797c02-94e4-47c7-a612-1caea014922b}, !- Inlet Port
  {e6755fee-f8b4-4e0a-9ced-b35e1c3de2c0}; !- Outlet Port

OS:Node,
  {5eaf7593-906e-45c0-813c-1a39ef3907e4}, !- Handle
  Node 389,                               !- Name
  {563824e5-a31d-4bbc-a223-7e6d7277e609}, !- Inlet Port
  {4173f097-a007-4334-9561-ad8393d4398c}; !- Outlet Port

OS:Connection,
  {e6755fee-f8b4-4e0a-9ced-b35e1c3de2c0}, !- Handle
  {af6dbe7d-72ad-4765-8432-b5201aaff2f7}, !- Name
  {62e6d549-4254-4722-9f92-8945cd9daeeb}, !- Source Object
  3,                                      !- Outlet Port
  {01bfc459-f477-416f-ba86-d10d6bb9ba29}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {563824e5-a31d-4bbc-a223-7e6d7277e609}, !- Handle
  {7b1194c0-e68d-4efa-81d4-c16d3c13d920}, !- Name
  {8b487940-a1a2-48a5-91be-4eb1b50aa662}, !- Source Object
  12,                                     !- Outlet Port
  {5eaf7593-906e-45c0-813c-1a39ef3907e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4173f097-a007-4334-9561-ad8393d4398c}, !- Handle
  {f7b4d768-22a7-461b-94c6-bd5fd1b936a4}, !- Name
  {5eaf7593-906e-45c0-813c-1a39ef3907e4}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {a59224bb-ae23-43f8-a4fe-20cd05780d9b}, !- Handle
  {7d312795-2092-480d-892c-effd2b22b5b6}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  48,                                     !- Outlet Port
  {99628a45-5bb7-487d-894a-c58f3a3ed101}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c797c02-94e4-47c7-a612-1caea014922b}, !- Handle
  {99c1ea9c-fe0a-4bd4-ab88-be82191fccfe}, !- Name
  {99628a45-5bb7-487d-894a-c58f3a3ed101}, !- Source Object
  4,                                      !- Outlet Port
  {62e6d549-4254-4722-9f92-8945cd9daeeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5db9ea6d-b546-4c25-893d-ff36f8ef4424}, !- Handle
  Coil Heating Electric 47,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8c4296be-348b-4cf8-b9fd-93ddab8c5686}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8e4bd0a-4193-4dfe-abdd-f8a236309868}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a70b2427-3305-4bb0-8ead-8baa3187db90}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a1088bb-c379-47f3-b50b-981dbac0920b}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {940b2465-49ce-4fa2-a96d-00cbd8cfe4de}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {99f3c032-4898-489d-9087-1350eff01805}, !- Handle
  Coil Cooling DX Single Speed 48 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66006622939229,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41f5c2d0-e00d-4765-bfc3-57bcc44bc269}, !- Total Cooling Capacity Function of Temperature Curve Name
  {90b9ea16-5f90-4ddc-842c-e0d3727f58c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {548233d0-60ca-496e-90cc-4e7d6f71e924}, !- Energy Input Ratio Function of Temperature Curve Name
  {33ed6d0c-f577-4ca1-ba4d-f7f84cfc81a9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ef84f8b-06b6-4151-b6ce-44a27b7949f2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1e4bc8c3-4f9c-49a9-896f-5fb1eba58ba3}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {04cce00b-a4e5-4ddd-8c81-6a348ae5053b}, !- Handle
  Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3d5ff9a5-5d9c-42e1-9e3f-d2e122c0087b}, !- Air Inlet Node Name
  {513ecee7-92a7-46a8-8f2b-2cb0e651a736}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e4bc8c3-4f9c-49a9-896f-5fb1eba58ba3}, !- Supply Air Fan Name
  {5db9ea6d-b546-4c25-893d-ff36f8ef4424}, !- Heating Coil Name
  {99f3c032-4898-489d-9087-1350eff01805}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94048dc9-ce68-4e63-a573-723dcba96845}, !- Handle
  Node 390,                               !- Name
  {ef9c24cb-b7ae-4d01-821c-68c9bdbc4617}, !- Inlet Port
  {3d5ff9a5-5d9c-42e1-9e3f-d2e122c0087b}; !- Outlet Port

OS:Connection,
  {ef9c24cb-b7ae-4d01-821c-68c9bdbc4617}, !- Handle
  {dc998eed-0ae5-4fe9-ad9f-5b67997dcb9d}, !- Name
  {df96da96-8066-408d-bbb1-17084e872b20}, !- Source Object
  3,                                      !- Outlet Port
  {94048dc9-ce68-4e63-a573-723dcba96845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5ff9a5-5d9c-42e1-9e3f-d2e122c0087b}, !- Handle
  {f64f6e7f-e0c0-47ef-bd71-abf93627997f}, !- Name
  {94048dc9-ce68-4e63-a573-723dcba96845}, !- Source Object
  3,                                      !- Outlet Port
  {04cce00b-a4e5-4ddd-8c81-6a348ae5053b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec175f8c-eb8f-44c6-9002-9308f99a96f0}, !- Handle
  Node 391,                               !- Name
  {513ecee7-92a7-46a8-8f2b-2cb0e651a736}, !- Inlet Port
  {5bc14d25-e1a1-4739-937a-202fc35b8f42}; !- Outlet Port

OS:Connection,
  {5bc14d25-e1a1-4739-937a-202fc35b8f42}, !- Handle
  {405e9dd4-8a5f-4a97-a3fd-17309574706f}, !- Name
  {ec175f8c-eb8f-44c6-9002-9308f99a96f0}, !- Source Object
  3,                                      !- Outlet Port
  {9933fbde-d614-498d-8f2f-564bb65e7590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {513ecee7-92a7-46a8-8f2b-2cb0e651a736}, !- Handle
  {ee797c0a-eff0-467f-967f-e7a1fc026ee5}, !- Name
  {04cce00b-a4e5-4ddd-8c81-6a348ae5053b}, !- Source Object
  4,                                      !- Outlet Port
  {ec175f8c-eb8f-44c6-9002-9308f99a96f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fbb95b2a-8417-4e1b-a5ec-97c18a4a7e3b}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e676132-5ec3-48b6-9886-8f0f0b30f9f7}, !- Water Inlet Node Name
  {e141ca06-507a-47ca-8fcc-7ba8ccf15a1f}; !- Water Outlet Node Name

OS:Node,
  {c5f9ee3e-b3b6-4b03-a0a8-67da737a9000}, !- Handle
  Node 392,                               !- Name
  {daa04c4c-4b0f-4ddd-852e-b919b103a9a8}, !- Inlet Port
  {6e676132-5ec3-48b6-9886-8f0f0b30f9f7}; !- Outlet Port

OS:Connection,
  {daa04c4c-4b0f-4ddd-852e-b919b103a9a8}, !- Handle
  {45c8d38b-f277-47a0-b579-1c14b873f3be}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  50,                                     !- Outlet Port
  {c5f9ee3e-b3b6-4b03-a0a8-67da737a9000}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8143ef1b-8e15-4785-8936-1f7828487d92}, !- Handle
  Node 393,                               !- Name
  {e141ca06-507a-47ca-8fcc-7ba8ccf15a1f}, !- Inlet Port
  {f8ebab30-d715-4f4f-bcfd-f21a347c5cbf}; !- Outlet Port

OS:Connection,
  {6e676132-5ec3-48b6-9886-8f0f0b30f9f7}, !- Handle
  {4728550e-b8c4-4c40-bdba-83e30fcc5da2}, !- Name
  {c5f9ee3e-b3b6-4b03-a0a8-67da737a9000}, !- Source Object
  3,                                      !- Outlet Port
  {fbb95b2a-8417-4e1b-a5ec-97c18a4a7e3b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e141ca06-507a-47ca-8fcc-7ba8ccf15a1f}, !- Handle
  {8b6649b8-37c4-4d6b-b290-5d15745815da}, !- Name
  {fbb95b2a-8417-4e1b-a5ec-97c18a4a7e3b}, !- Source Object
  10,                                     !- Outlet Port
  {8143ef1b-8e15-4785-8936-1f7828487d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ebab30-d715-4f4f-bcfd-f21a347c5cbf}, !- Handle
  {941e0e66-d49f-44f5-9757-f1d342750855}, !- Name
  {8143ef1b-8e15-4785-8936-1f7828487d92}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {553a57b7-63a9-4f3d-9e18-9c94ab7153da}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {fbb95b2a-8417-4e1b-a5ec-97c18a4a7e3b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4b5cbfa6-99ab-430c-ba2a-ab31146b48d9}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {53a591c0-74ac-4e19-8130-aaca1b819d7b}, !- Inlet Air Node Name
  {d5fe9f7a-b29d-46e7-bb10-37b9017d4217}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c7c1451-6e49-4459-aaa5-319d3e9a7ece}, !- Handle
  Node 394,                               !- Name
  {d5fe9f7a-b29d-46e7-bb10-37b9017d4217}, !- Inlet Port
  {805c86e3-accf-4698-9894-b931820338d2}; !- Outlet Port

OS:Node,
  {4a31d2ec-95a5-4264-9067-3b5af60c381e}, !- Handle
  Node 395,                               !- Name
  {7bdd41cb-7583-4adc-b965-d754df1c50f3}, !- Inlet Port
  {9dda1caf-f80f-4643-a74a-9a80109c5981}; !- Outlet Port

OS:Connection,
  {805c86e3-accf-4698-9894-b931820338d2}, !- Handle
  {77f95f91-159b-4e35-a8b6-8e438d1a8f75}, !- Name
  {2c7c1451-6e49-4459-aaa5-319d3e9a7ece}, !- Source Object
  3,                                      !- Outlet Port
  {9933fbde-d614-498d-8f2f-564bb65e7590}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7bdd41cb-7583-4adc-b965-d754df1c50f3}, !- Handle
  {e6e4fcfb-4da2-42df-b5ca-1307881a247a}, !- Name
  {23e7227b-4c5f-48ea-8aaa-68d30ba26f5e}, !- Source Object
  12,                                     !- Outlet Port
  {4a31d2ec-95a5-4264-9067-3b5af60c381e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dda1caf-f80f-4643-a74a-9a80109c5981}, !- Handle
  {da56ba1e-0c07-43f7-8549-95c4341f413b}, !- Name
  {4a31d2ec-95a5-4264-9067-3b5af60c381e}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {53a591c0-74ac-4e19-8130-aaca1b819d7b}, !- Handle
  {b7545132-0de6-401e-86e2-ad8170c0ec75}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  49,                                     !- Outlet Port
  {4b5cbfa6-99ab-430c-ba2a-ab31146b48d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5fe9f7a-b29d-46e7-bb10-37b9017d4217}, !- Handle
  {e924240e-8051-4951-a632-723c12ccc97f}, !- Name
  {4b5cbfa6-99ab-430c-ba2a-ab31146b48d9}, !- Source Object
  4,                                      !- Outlet Port
  {2c7c1451-6e49-4459-aaa5-319d3e9a7ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4fedc899-b570-4ce4-bcd5-3c51023d7358}, !- Handle
  Coil Heating Electric 48,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {094d7ed8-52d2-47bf-963d-435d2f72aa15}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e37dbcb-811a-463a-84dc-86ad5e5b2031}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5c0aa6e-b8cb-4f58-bc77-2e6039b27bf5}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88605692-1722-4bb8-83c2-fb42323f208e}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {feca396d-0945-425e-9bd7-6c8440d2078e}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {69fd97f3-18e6-43c0-b36e-52ba45838025}, !- Handle
  Coil Cooling DX Single Speed 49 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69521761015924,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8db0fe75-f9be-4a02-8284-8b2ada010c54}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8039c1c5-277f-4904-9ab9-f627c4c76ad2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3cb067a1-3c8f-425a-9169-ffa062c30249}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c14bb29-4ef1-4c92-9d70-901a04adc380}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {45b41c19-13c3-4204-ab53-fec15e034a9c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {55a7f1e3-d20c-49c9-9685-34214e5d74c4}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a48b0d44-4674-497e-9cab-43e5a1c8d6d2}, !- Handle
  Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {04f070a3-4560-4106-ad67-56028fc31ad3}, !- Air Inlet Node Name
  {3ccb6147-629b-4cd4-a39f-5464112da7e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {55a7f1e3-d20c-49c9-9685-34214e5d74c4}, !- Supply Air Fan Name
  {4fedc899-b570-4ce4-bcd5-3c51023d7358}, !- Heating Coil Name
  {69fd97f3-18e6-43c0-b36e-52ba45838025}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {af3294fc-d5c6-4de4-9cb9-843f2dc40440}, !- Handle
  Node 396,                               !- Name
  {9354a0e5-2e42-4bb4-acf3-8bac5b266cfe}, !- Inlet Port
  {04f070a3-4560-4106-ad67-56028fc31ad3}; !- Outlet Port

OS:Connection,
  {9354a0e5-2e42-4bb4-acf3-8bac5b266cfe}, !- Handle
  {2478da40-0840-4f11-af1f-379069211923}, !- Name
  {9379e768-cd86-4687-9849-70e00cc876cf}, !- Source Object
  3,                                      !- Outlet Port
  {af3294fc-d5c6-4de4-9cb9-843f2dc40440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f070a3-4560-4106-ad67-56028fc31ad3}, !- Handle
  {366247f6-4586-42b1-9c86-b3ae33de3cd3}, !- Name
  {af3294fc-d5c6-4de4-9cb9-843f2dc40440}, !- Source Object
  3,                                      !- Outlet Port
  {a48b0d44-4674-497e-9cab-43e5a1c8d6d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e840939-d7d2-4951-82b8-c3709bee2e67}, !- Handle
  Node 397,                               !- Name
  {3ccb6147-629b-4cd4-a39f-5464112da7e6}, !- Inlet Port
  {3f0020a7-e6c6-472e-a5c4-7521ab4127dd}; !- Outlet Port

OS:Connection,
  {3f0020a7-e6c6-472e-a5c4-7521ab4127dd}, !- Handle
  {d017a721-02c5-4cd7-b95e-c237078d3e98}, !- Name
  {1e840939-d7d2-4951-82b8-c3709bee2e67}, !- Source Object
  3,                                      !- Outlet Port
  {649c3210-ea66-4b32-a010-55d7fc66fc0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ccb6147-629b-4cd4-a39f-5464112da7e6}, !- Handle
  {0719ec16-c7e5-44c1-b136-57da42108537}, !- Name
  {a48b0d44-4674-497e-9cab-43e5a1c8d6d2}, !- Source Object
  4,                                      !- Outlet Port
  {1e840939-d7d2-4951-82b8-c3709bee2e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {23d318ff-6c16-414b-9245-fec7fc35907d}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {08fb58fe-4767-4b75-b1dd-3df30e443ee9}, !- Water Inlet Node Name
  {cbda22f1-577b-4e7e-87e6-23b463a76f07}; !- Water Outlet Node Name

OS:Node,
  {2ffcf762-e18f-4311-99a3-62dfff944542}, !- Handle
  Node 398,                               !- Name
  {1825b69a-763b-4d07-88d6-0abb37820edc}, !- Inlet Port
  {08fb58fe-4767-4b75-b1dd-3df30e443ee9}; !- Outlet Port

OS:Connection,
  {1825b69a-763b-4d07-88d6-0abb37820edc}, !- Handle
  {fc20f686-8c8c-4b48-b307-62548537b21b}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  51,                                     !- Outlet Port
  {2ffcf762-e18f-4311-99a3-62dfff944542}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dc89420-8d12-44ee-a3f8-545215b0c53c}, !- Handle
  Node 399,                               !- Name
  {cbda22f1-577b-4e7e-87e6-23b463a76f07}, !- Inlet Port
  {a1644435-7fa4-4fef-8830-b25ae7b9c83e}; !- Outlet Port

OS:Connection,
  {08fb58fe-4767-4b75-b1dd-3df30e443ee9}, !- Handle
  {6a7ee41e-15bf-47c2-993b-2a0046b4ed95}, !- Name
  {2ffcf762-e18f-4311-99a3-62dfff944542}, !- Source Object
  3,                                      !- Outlet Port
  {23d318ff-6c16-414b-9245-fec7fc35907d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cbda22f1-577b-4e7e-87e6-23b463a76f07}, !- Handle
  {da7b46e5-7741-4e22-abee-9f8c4e1b4f58}, !- Name
  {23d318ff-6c16-414b-9245-fec7fc35907d}, !- Source Object
  10,                                     !- Outlet Port
  {6dc89420-8d12-44ee-a3f8-545215b0c53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1644435-7fa4-4fef-8830-b25ae7b9c83e}, !- Handle
  {a84d3d2f-fb28-4213-b9df-0840f26a2183}, !- Name
  {6dc89420-8d12-44ee-a3f8-545215b0c53c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {99ec0dfa-e318-4bf9-a635-27854159bc46}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {23d318ff-6c16-414b-9245-fec7fc35907d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b28957cb-3aba-43ae-b961-53eb8fd0c0a6}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {33fe1cbe-d497-464b-a84f-d19bbf46b1f9}, !- Inlet Air Node Name
  {2e17843b-8091-4ed2-97e2-22eeaddc477b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b16bef0-96ea-4ff9-8673-b0a1e58586cf}, !- Handle
  Node 400,                               !- Name
  {2e17843b-8091-4ed2-97e2-22eeaddc477b}, !- Inlet Port
  {3e81b3cc-6e4f-4bf2-a9f2-455d589658d0}; !- Outlet Port

OS:Node,
  {0d6b2b3e-6bd9-4780-9a6d-e20b90991418}, !- Handle
  Node 401,                               !- Name
  {6075c28a-28dc-468d-af7a-492cc5d0d779}, !- Inlet Port
  {2944e0ca-d99c-4dad-938c-92e705cd1b58}; !- Outlet Port

OS:Connection,
  {3e81b3cc-6e4f-4bf2-a9f2-455d589658d0}, !- Handle
  {a5c0bab4-c0f1-4187-9787-9ed6a011bfd8}, !- Name
  {4b16bef0-96ea-4ff9-8673-b0a1e58586cf}, !- Source Object
  3,                                      !- Outlet Port
  {649c3210-ea66-4b32-a010-55d7fc66fc0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6075c28a-28dc-468d-af7a-492cc5d0d779}, !- Handle
  {8396dc9a-37ed-45e1-97e1-0971a1e0838d}, !- Name
  {39874123-9e08-4a3a-b98d-ee8d9c2032d8}, !- Source Object
  12,                                     !- Outlet Port
  {0d6b2b3e-6bd9-4780-9a6d-e20b90991418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2944e0ca-d99c-4dad-938c-92e705cd1b58}, !- Handle
  {df68f48b-c7d1-4af4-aea3-937f44950710}, !- Name
  {0d6b2b3e-6bd9-4780-9a6d-e20b90991418}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {33fe1cbe-d497-464b-a84f-d19bbf46b1f9}, !- Handle
  {7d7d13ef-63bb-4872-bd9a-f8cc0ae951c5}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  50,                                     !- Outlet Port
  {b28957cb-3aba-43ae-b961-53eb8fd0c0a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e17843b-8091-4ed2-97e2-22eeaddc477b}, !- Handle
  {e912dcdb-722f-4ac3-8a57-03b9266979cd}, !- Name
  {b28957cb-3aba-43ae-b961-53eb8fd0c0a6}, !- Source Object
  4,                                      !- Outlet Port
  {4b16bef0-96ea-4ff9-8673-b0a1e58586cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ac71113e-5811-4a11-8c1b-a47cae03665d}, !- Handle
  Coil Heating Electric 49,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {21c04589-7ad7-40eb-b2db-502ee3bff4dc}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {431d12e5-8e8b-42b7-9faf-65dfef28f15c}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {193e9335-5d26-40fb-9d9c-3b5051fba6b8}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec73113d-765c-477d-ba35-cceeac739173}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ce1ea1e-ab11-40b2-91ca-e8dde50ec83b}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5b888643-9b64-444a-a6d9-88eed6d024ee}, !- Handle
  Coil Cooling DX Single Speed 50 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72516347170806,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99918f41-13e3-4cdd-86c8-2c7738df7d2d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9179adc0-00cf-444f-bf04-7c5919185f82}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {870a6a7e-a707-4657-b466-44afed4ed5ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {48ecaff7-efa0-4317-9cc5-0480c46b8673}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65c9ec25-ccad-47b7-a37b-3f48d2659626}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {17d9611e-f94b-431d-8516-cd23903fa6bb}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {784a2b62-86b3-4884-8c1e-3d8d0c380071}, !- Handle
  Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f0bb48cd-41ec-4a3c-b1ec-6ef29dcaf0e3}, !- Air Inlet Node Name
  {84869706-fede-4cc2-ae1b-c75851af72a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17d9611e-f94b-431d-8516-cd23903fa6bb}, !- Supply Air Fan Name
  {ac71113e-5811-4a11-8c1b-a47cae03665d}, !- Heating Coil Name
  {5b888643-9b64-444a-a6d9-88eed6d024ee}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e3c6c74f-af23-42a9-9cff-488f32ed4301}, !- Handle
  Node 402,                               !- Name
  {03bf6664-5275-4aa9-98ee-db7d8bf2da43}, !- Inlet Port
  {f0bb48cd-41ec-4a3c-b1ec-6ef29dcaf0e3}; !- Outlet Port

OS:Connection,
  {03bf6664-5275-4aa9-98ee-db7d8bf2da43}, !- Handle
  {938ff9ab-1482-42c4-8ddb-aee94cc75623}, !- Name
  {5223aee0-51e3-4627-b011-ba8b0a170369}, !- Source Object
  3,                                      !- Outlet Port
  {e3c6c74f-af23-42a9-9cff-488f32ed4301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bb48cd-41ec-4a3c-b1ec-6ef29dcaf0e3}, !- Handle
  {0a51a6ca-dd20-4315-ae53-3444247c8967}, !- Name
  {e3c6c74f-af23-42a9-9cff-488f32ed4301}, !- Source Object
  3,                                      !- Outlet Port
  {784a2b62-86b3-4884-8c1e-3d8d0c380071}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5bac52c-2911-42d4-9f01-2262e11a2a7c}, !- Handle
  Node 403,                               !- Name
  {84869706-fede-4cc2-ae1b-c75851af72a7}, !- Inlet Port
  {10363eda-c774-461b-a59c-e84a652f441a}; !- Outlet Port

OS:Connection,
  {10363eda-c774-461b-a59c-e84a652f441a}, !- Handle
  {69672192-8af3-4094-b393-35970223c607}, !- Name
  {d5bac52c-2911-42d4-9f01-2262e11a2a7c}, !- Source Object
  3,                                      !- Outlet Port
  {b11bb80d-01f9-40e2-b8df-bccd9ed417f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84869706-fede-4cc2-ae1b-c75851af72a7}, !- Handle
  {e01f72a0-4970-476a-ba18-cc18503b02e9}, !- Name
  {784a2b62-86b3-4884-8c1e-3d8d0c380071}, !- Source Object
  4,                                      !- Outlet Port
  {d5bac52c-2911-42d4-9f01-2262e11a2a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15583bd7-28f5-47b1-981a-7df8a5e3112e}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4da6b2a4-aa1c-473d-a8a1-c3a47a0ace20}, !- Water Inlet Node Name
  {1e82237e-3559-4f2f-9e55-9e3b84ec71e6}; !- Water Outlet Node Name

OS:Node,
  {af675bb9-cae7-47bf-a49a-41f73a82c673}, !- Handle
  Node 404,                               !- Name
  {9a09a647-bc0f-4701-a6da-c5941ce266d6}, !- Inlet Port
  {4da6b2a4-aa1c-473d-a8a1-c3a47a0ace20}; !- Outlet Port

OS:Connection,
  {9a09a647-bc0f-4701-a6da-c5941ce266d6}, !- Handle
  {224bc5b2-3573-48a5-ae12-b99e4fd440e7}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  52,                                     !- Outlet Port
  {af675bb9-cae7-47bf-a49a-41f73a82c673}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a60b4d3-b1fd-4b9f-9fa6-178da2b3b554}, !- Handle
  Node 405,                               !- Name
  {1e82237e-3559-4f2f-9e55-9e3b84ec71e6}, !- Inlet Port
  {f0be453e-44bb-4039-9906-b2f791b07b9d}; !- Outlet Port

OS:Connection,
  {4da6b2a4-aa1c-473d-a8a1-c3a47a0ace20}, !- Handle
  {66fa09bd-54ea-40cf-92ca-b482a0683f92}, !- Name
  {af675bb9-cae7-47bf-a49a-41f73a82c673}, !- Source Object
  3,                                      !- Outlet Port
  {15583bd7-28f5-47b1-981a-7df8a5e3112e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1e82237e-3559-4f2f-9e55-9e3b84ec71e6}, !- Handle
  {61ac278c-2bf6-4d24-8a83-858ab9294c81}, !- Name
  {15583bd7-28f5-47b1-981a-7df8a5e3112e}, !- Source Object
  10,                                     !- Outlet Port
  {9a60b4d3-b1fd-4b9f-9fa6-178da2b3b554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0be453e-44bb-4039-9906-b2f791b07b9d}, !- Handle
  {5ad412df-fbb3-4ae9-8cca-67fa04e0497a}, !- Name
  {9a60b4d3-b1fd-4b9f-9fa6-178da2b3b554}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eac015ef-28e6-459e-bb57-ca641df9b569}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {15583bd7-28f5-47b1-981a-7df8a5e3112e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {86815b6d-2875-43cb-b832-c725c7980c62}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1087dd36-0d98-42ef-89b8-9f3daf440881}, !- Inlet Air Node Name
  {ceec3336-897c-4eb5-a02b-a04dfabd44e9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2cbea3a-8cb4-48d1-a1af-6583e615e301}, !- Handle
  Node 406,                               !- Name
  {ceec3336-897c-4eb5-a02b-a04dfabd44e9}, !- Inlet Port
  {fb32374b-0cef-4c14-9dee-2cf9924a8e6e}; !- Outlet Port

OS:Node,
  {ec78d0f4-0b00-4207-af9d-19bf885ac44d}, !- Handle
  Node 407,                               !- Name
  {3a7b60bf-06d2-424e-81c2-e45dc73e1625}, !- Inlet Port
  {00173d40-8627-4cd4-a4d0-8244d1ba145a}; !- Outlet Port

OS:Connection,
  {fb32374b-0cef-4c14-9dee-2cf9924a8e6e}, !- Handle
  {82b76d5b-464f-4868-9f61-c06f4dd2e7c7}, !- Name
  {a2cbea3a-8cb4-48d1-a1af-6583e615e301}, !- Source Object
  3,                                      !- Outlet Port
  {b11bb80d-01f9-40e2-b8df-bccd9ed417f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3a7b60bf-06d2-424e-81c2-e45dc73e1625}, !- Handle
  {9bce0aa5-06d1-45ed-b8e2-9c8d9599a610}, !- Name
  {3526d6e1-3cd5-49e5-b96c-6e79042c5e45}, !- Source Object
  12,                                     !- Outlet Port
  {ec78d0f4-0b00-4207-af9d-19bf885ac44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00173d40-8627-4cd4-a4d0-8244d1ba145a}, !- Handle
  {b58459ab-552e-452d-b937-31300767abd5}, !- Name
  {ec78d0f4-0b00-4207-af9d-19bf885ac44d}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {1087dd36-0d98-42ef-89b8-9f3daf440881}, !- Handle
  {b8d497b6-3796-4bf7-8586-0b3e2c8f07e0}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  51,                                     !- Outlet Port
  {86815b6d-2875-43cb-b832-c725c7980c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceec3336-897c-4eb5-a02b-a04dfabd44e9}, !- Handle
  {fad0e77c-b890-4bbc-8584-7b387ba23961}, !- Name
  {86815b6d-2875-43cb-b832-c725c7980c62}, !- Source Object
  4,                                      !- Outlet Port
  {a2cbea3a-8cb4-48d1-a1af-6583e615e301}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4b848651-4c4d-42d2-8678-556a21833d32}, !- Handle
  Coil Heating Electric 50,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {61f02ce4-d14f-4b1b-bdff-a7040e965e85}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e29379f3-5022-4b87-ad49-deccfeceb563}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cd9e7d2-a3d6-4315-9f0c-f03d51a1a750}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b8a0017-33f7-4ec0-8ed4-5db0d7d36a95}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28a9acc8-a038-4f59-8c52-ca07c5ae15bd}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7d15dd89-3bb8-4221-9d25-d4b0668d366a}, !- Handle
  Coil Cooling DX Single Speed 51 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52631903527188,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f346d588-1a15-41aa-9c6f-bb648db0a1e2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f7df4f2-f4b9-48f8-a3f9-f0241b904779}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e0bba8e-19b9-4542-a9b1-637b864d09c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {43909217-5ef7-442c-85c2-30170a91c7ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {933f3d91-4df4-437e-bbb1-907339ebc508}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5cdeb7c3-03f6-4edb-b92f-200ff29b5923}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {063c6cf8-62c0-4a02-b552-160af2dadc4b}, !- Handle
  Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {01d20a88-3157-4855-beb9-741806c7ddea}, !- Air Inlet Node Name
  {640c2631-adfc-4822-a68b-aa2319271c1b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5cdeb7c3-03f6-4edb-b92f-200ff29b5923}, !- Supply Air Fan Name
  {4b848651-4c4d-42d2-8678-556a21833d32}, !- Heating Coil Name
  {7d15dd89-3bb8-4221-9d25-d4b0668d366a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1a48308b-12a5-4b24-a9fa-3a024611d7c9}, !- Handle
  Node 408,                               !- Name
  {c9fbe3b5-e8a5-4000-bb7a-b82718062fcc}, !- Inlet Port
  {01d20a88-3157-4855-beb9-741806c7ddea}; !- Outlet Port

OS:Connection,
  {c9fbe3b5-e8a5-4000-bb7a-b82718062fcc}, !- Handle
  {7a9209fa-2e0f-4331-b17e-b63f42229d27}, !- Name
  {3589eb9c-71d5-404b-a626-806d4a898091}, !- Source Object
  3,                                      !- Outlet Port
  {1a48308b-12a5-4b24-a9fa-3a024611d7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d20a88-3157-4855-beb9-741806c7ddea}, !- Handle
  {ab13dab1-b408-4ac3-8b56-b70dd3dded06}, !- Name
  {1a48308b-12a5-4b24-a9fa-3a024611d7c9}, !- Source Object
  3,                                      !- Outlet Port
  {063c6cf8-62c0-4a02-b552-160af2dadc4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99a264a4-560b-4b04-9930-ad4bfcdd2d6f}, !- Handle
  Node 409,                               !- Name
  {640c2631-adfc-4822-a68b-aa2319271c1b}, !- Inlet Port
  {56442404-b25e-4110-ac2c-57cd28a31032}; !- Outlet Port

OS:Connection,
  {56442404-b25e-4110-ac2c-57cd28a31032}, !- Handle
  {3397ec5e-7b3f-49f5-92a9-32589acc8ae0}, !- Name
  {99a264a4-560b-4b04-9930-ad4bfcdd2d6f}, !- Source Object
  3,                                      !- Outlet Port
  {ef7c733e-c8f8-41ee-b8df-dbf4900de696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {640c2631-adfc-4822-a68b-aa2319271c1b}, !- Handle
  {ca636b31-9ef0-4033-b03d-054a98b99032}, !- Name
  {063c6cf8-62c0-4a02-b552-160af2dadc4b}, !- Source Object
  4,                                      !- Outlet Port
  {99a264a4-560b-4b04-9930-ad4bfcdd2d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {247bc591-8f60-421b-81f3-ae7ee0a83fcf}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0917593d-390d-4b67-aaeb-9a82638784e2}, !- Water Inlet Node Name
  {ebc670ce-106a-42d8-9072-5ec3e98042bd}; !- Water Outlet Node Name

OS:Node,
  {802221b9-719e-4582-8632-5e78d74551cb}, !- Handle
  Node 410,                               !- Name
  {aa6eb2d9-2f34-41ec-ad79-e606443a98c0}, !- Inlet Port
  {0917593d-390d-4b67-aaeb-9a82638784e2}; !- Outlet Port

OS:Connection,
  {aa6eb2d9-2f34-41ec-ad79-e606443a98c0}, !- Handle
  {77b3ec59-415d-4a6e-a336-ee87de2a591f}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  53,                                     !- Outlet Port
  {802221b9-719e-4582-8632-5e78d74551cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18812eb7-5d84-4b7d-a703-7d6752a5c5ce}, !- Handle
  Node 411,                               !- Name
  {ebc670ce-106a-42d8-9072-5ec3e98042bd}, !- Inlet Port
  {cc2f2284-e867-4a71-a5ac-2b8d503cdaed}; !- Outlet Port

OS:Connection,
  {0917593d-390d-4b67-aaeb-9a82638784e2}, !- Handle
  {bc2d1dd8-aca6-4053-8430-05eaae3c292a}, !- Name
  {802221b9-719e-4582-8632-5e78d74551cb}, !- Source Object
  3,                                      !- Outlet Port
  {247bc591-8f60-421b-81f3-ae7ee0a83fcf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ebc670ce-106a-42d8-9072-5ec3e98042bd}, !- Handle
  {3bf71cc2-1812-4586-8547-53caa4abd8b5}, !- Name
  {247bc591-8f60-421b-81f3-ae7ee0a83fcf}, !- Source Object
  10,                                     !- Outlet Port
  {18812eb7-5d84-4b7d-a703-7d6752a5c5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2f2284-e867-4a71-a5ac-2b8d503cdaed}, !- Handle
  {78c9373e-1a2a-4a0f-a7da-a712b178cd57}, !- Name
  {18812eb7-5d84-4b7d-a703-7d6752a5c5ce}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {81dc5291-b97f-43e3-9d43-d66f2ff8abf8}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {247bc591-8f60-421b-81f3-ae7ee0a83fcf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {60b08b82-e4f9-49ae-8b74-8ba40e7dce49}, !- Handle
  Air Terminal Single Duct Uncontrolled 50, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4c20c44f-52b7-4b9d-816e-463657b17863}, !- Inlet Air Node Name
  {6a281f86-02e9-440b-8de6-1f09312847da}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {718346ac-b9ff-4304-b637-77e430a4bb22}, !- Handle
  Node 412,                               !- Name
  {6a281f86-02e9-440b-8de6-1f09312847da}, !- Inlet Port
  {7e7a1767-4cd0-48e1-97f8-588762794d6b}; !- Outlet Port

OS:Node,
  {09f5d6a5-3dab-4524-abf2-2c3a7594f279}, !- Handle
  Node 413,                               !- Name
  {e801bdc6-6ff7-468d-91aa-c2b8249521e4}, !- Inlet Port
  {790e5e7f-c040-46dc-937f-80ebc4dffcc6}; !- Outlet Port

OS:Connection,
  {7e7a1767-4cd0-48e1-97f8-588762794d6b}, !- Handle
  {400c9a1a-c2c4-4f46-b026-9c0090136c2c}, !- Name
  {718346ac-b9ff-4304-b637-77e430a4bb22}, !- Source Object
  3,                                      !- Outlet Port
  {ef7c733e-c8f8-41ee-b8df-dbf4900de696}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e801bdc6-6ff7-468d-91aa-c2b8249521e4}, !- Handle
  {03c0115a-a2b0-4c05-b5bf-954ecdb19cd1}, !- Name
  {deee4906-930c-4f8a-a347-0ef9e96c25e6}, !- Source Object
  12,                                     !- Outlet Port
  {09f5d6a5-3dab-4524-abf2-2c3a7594f279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790e5e7f-c040-46dc-937f-80ebc4dffcc6}, !- Handle
  {36636e88-7cd7-4900-a212-51e15f2f1158}, !- Name
  {09f5d6a5-3dab-4524-abf2-2c3a7594f279}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {4c20c44f-52b7-4b9d-816e-463657b17863}, !- Handle
  {8c9ec2fd-c87c-4428-9d38-c8ee8b3e9389}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  52,                                     !- Outlet Port
  {60b08b82-e4f9-49ae-8b74-8ba40e7dce49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a281f86-02e9-440b-8de6-1f09312847da}, !- Handle
  {b4c1966e-1e10-466e-a0d5-846192917c2a}, !- Name
  {60b08b82-e4f9-49ae-8b74-8ba40e7dce49}, !- Source Object
  4,                                      !- Outlet Port
  {718346ac-b9ff-4304-b637-77e430a4bb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c05fa9e4-354a-45f3-a58b-7352f40bcee3}, !- Handle
  Coil Heating Electric 51,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4d353066-7f51-41e6-ab30-c8fbb131b2f7}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da8c0077-c225-4e46-9ea5-114ff14a63b5}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcf29bae-9e1b-4341-8516-b852c6d32b2f}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5640fb3a-cc94-4745-b002-18f2d484612b}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {234cdbef-e441-4796-b1a0-d9cccec94f57}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {763729d0-a7ed-4e83-8257-40715535bc4e}, !- Handle
  Coil Cooling DX Single Speed 52 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46323907430868,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbceba73-f4b5-4c84-b370-46e069b3918d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {254a1b70-0955-418d-8909-b910e72bd917}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b67d68f-7d58-49f6-97c8-85d237d792eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {884d19d3-7363-446e-a729-ecb3776386cd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fbe73731-c79f-4ad6-b28d-56776086bded}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8f45a819-89d8-4b72-88b7-b9d38323d6ba}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2d3e6f7c-a875-436b-8c33-9abce9bbd44a}, !- Handle
  Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {99c4d17b-af47-4b96-bedd-7d197c70a99c}, !- Air Inlet Node Name
  {f5c0a3fb-c277-472a-b16b-a0541a6b45b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f45a819-89d8-4b72-88b7-b9d38323d6ba}, !- Supply Air Fan Name
  {c05fa9e4-354a-45f3-a58b-7352f40bcee3}, !- Heating Coil Name
  {763729d0-a7ed-4e83-8257-40715535bc4e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {588ff6f4-23d2-4ec9-ab99-10baa177912b}, !- Handle
  Node 414,                               !- Name
  {091931e0-a8e4-4058-a64b-c32f22cde8f7}, !- Inlet Port
  {99c4d17b-af47-4b96-bedd-7d197c70a99c}; !- Outlet Port

OS:Connection,
  {091931e0-a8e4-4058-a64b-c32f22cde8f7}, !- Handle
  {a090d17d-440b-4e0d-873b-2b4e8605086b}, !- Name
  {712086f9-ecda-49e6-918b-b08ddd65cf12}, !- Source Object
  3,                                      !- Outlet Port
  {588ff6f4-23d2-4ec9-ab99-10baa177912b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c4d17b-af47-4b96-bedd-7d197c70a99c}, !- Handle
  {34a4f5e0-1ac0-4ca9-baa0-260f4fb02b6d}, !- Name
  {588ff6f4-23d2-4ec9-ab99-10baa177912b}, !- Source Object
  3,                                      !- Outlet Port
  {2d3e6f7c-a875-436b-8c33-9abce9bbd44a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e86f3d4-32a2-4048-a22c-2d60c5dfb98c}, !- Handle
  Node 415,                               !- Name
  {f5c0a3fb-c277-472a-b16b-a0541a6b45b6}, !- Inlet Port
  {f640874c-a21b-423d-a68e-b3a13113d689}; !- Outlet Port

OS:Connection,
  {f640874c-a21b-423d-a68e-b3a13113d689}, !- Handle
  {5725d713-aaa1-46f8-957f-8d9a70fa1a4d}, !- Name
  {0e86f3d4-32a2-4048-a22c-2d60c5dfb98c}, !- Source Object
  3,                                      !- Outlet Port
  {b841d131-4ea7-4b5c-807a-00599f0f3ec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5c0a3fb-c277-472a-b16b-a0541a6b45b6}, !- Handle
  {17b41e4f-bd1f-427c-b7b3-85e3c35246e0}, !- Name
  {2d3e6f7c-a875-436b-8c33-9abce9bbd44a}, !- Source Object
  4,                                      !- Outlet Port
  {0e86f3d4-32a2-4048-a22c-2d60c5dfb98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ddbe75f6-a1b9-42e5-99e6-8d9e0aef19d8}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f6d08ce6-d0c4-40e0-9270-3f81bf931459}, !- Water Inlet Node Name
  {0b547926-c0d2-4871-b4b5-63d5fb692869}; !- Water Outlet Node Name

OS:Node,
  {24fe8c0f-b518-4043-b688-b51500641a82}, !- Handle
  Node 416,                               !- Name
  {20221cb0-d8f2-4abc-a661-e1ddb92b0ddb}, !- Inlet Port
  {f6d08ce6-d0c4-40e0-9270-3f81bf931459}; !- Outlet Port

OS:Connection,
  {20221cb0-d8f2-4abc-a661-e1ddb92b0ddb}, !- Handle
  {5c514e08-1a70-4732-a738-8138ad451857}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  54,                                     !- Outlet Port
  {24fe8c0f-b518-4043-b688-b51500641a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02321544-04ae-4d6e-b232-d6d9c9ecbd59}, !- Handle
  Node 417,                               !- Name
  {0b547926-c0d2-4871-b4b5-63d5fb692869}, !- Inlet Port
  {e1b5db90-a5d4-44d3-9a36-542bd1bb0456}; !- Outlet Port

OS:Connection,
  {f6d08ce6-d0c4-40e0-9270-3f81bf931459}, !- Handle
  {ccde07a9-ab6e-45a9-8467-3c02de72ed63}, !- Name
  {24fe8c0f-b518-4043-b688-b51500641a82}, !- Source Object
  3,                                      !- Outlet Port
  {ddbe75f6-a1b9-42e5-99e6-8d9e0aef19d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b547926-c0d2-4871-b4b5-63d5fb692869}, !- Handle
  {2300ea37-2659-4c2c-b4c0-72cae195992d}, !- Name
  {ddbe75f6-a1b9-42e5-99e6-8d9e0aef19d8}, !- Source Object
  10,                                     !- Outlet Port
  {02321544-04ae-4d6e-b232-d6d9c9ecbd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b5db90-a5d4-44d3-9a36-542bd1bb0456}, !- Handle
  {58562aba-e47d-4e4b-8b37-cc310a1ec1f7}, !- Name
  {02321544-04ae-4d6e-b232-d6d9c9ecbd59}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {12656f1a-1a04-4385-ba57-9bc57dc616f7}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ddbe75f6-a1b9-42e5-99e6-8d9e0aef19d8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7ff01a95-16b4-407d-b3b1-b879967ad142}, !- Handle
  Air Terminal Single Duct Uncontrolled 51, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ddd1e317-8bab-41cc-b365-01218640ac6b}, !- Inlet Air Node Name
  {a9590fd2-e469-48c1-a47b-a689f9dba91d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {543acc6a-aa55-489c-9ece-cf84f8620271}, !- Handle
  Node 418,                               !- Name
  {a9590fd2-e469-48c1-a47b-a689f9dba91d}, !- Inlet Port
  {87b60fad-cb33-477d-baf2-4d8d44744ac9}; !- Outlet Port

OS:Node,
  {0259ded3-ed0f-4738-97f3-f2121daaf0b3}, !- Handle
  Node 419,                               !- Name
  {2bafbf0a-30dd-4d7e-8b9c-4a59c864eb9c}, !- Inlet Port
  {27d7158a-445e-4555-8152-1cb916933eb9}; !- Outlet Port

OS:Connection,
  {87b60fad-cb33-477d-baf2-4d8d44744ac9}, !- Handle
  {4e576da5-737c-444f-a5eb-17f7e21dff74}, !- Name
  {543acc6a-aa55-489c-9ece-cf84f8620271}, !- Source Object
  3,                                      !- Outlet Port
  {b841d131-4ea7-4b5c-807a-00599f0f3ec8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2bafbf0a-30dd-4d7e-8b9c-4a59c864eb9c}, !- Handle
  {36560aaf-485d-4ac9-84e3-de579cf643cf}, !- Name
  {1a3ad7af-81e3-44d5-b30a-c82322d8e3fe}, !- Source Object
  12,                                     !- Outlet Port
  {0259ded3-ed0f-4738-97f3-f2121daaf0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d7158a-445e-4555-8152-1cb916933eb9}, !- Handle
  {480d2201-c079-446e-b55b-8cf0f76e0148}, !- Name
  {0259ded3-ed0f-4738-97f3-f2121daaf0b3}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {ddd1e317-8bab-41cc-b365-01218640ac6b}, !- Handle
  {0d6c81be-fd3a-4b0f-a158-17b9924cad30}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  53,                                     !- Outlet Port
  {7ff01a95-16b4-407d-b3b1-b879967ad142}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9590fd2-e469-48c1-a47b-a689f9dba91d}, !- Handle
  {778eaa69-3aea-4c9f-b62c-e7ae07bb577b}, !- Name
  {7ff01a95-16b4-407d-b3b1-b879967ad142}, !- Source Object
  4,                                      !- Outlet Port
  {543acc6a-aa55-489c-9ece-cf84f8620271}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {249e233b-3cda-4aee-9aba-df7aa092e4dd}, !- Handle
  Coil Heating Electric 52,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {007bb0ca-7fa5-45a7-ae71-c4544f783699}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f74f2a6-ea5c-451b-9ce5-147ddf7c95a3}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0142ede-4215-4b3f-aa81-522cc8998084}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f4f0f65-8181-4e74-8cb4-b89acbe176b9}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b77e4f70-50e9-4a54-b293-a42d62250cf2}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7d015d70-e983-4e9f-bf9a-75d6804533a8}, !- Handle
  Coil Cooling DX Single Speed 53 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69022379436838,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01f3d1d7-e1ac-4952-8a2a-3adf4026693f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4ce216a0-a30f-44bc-8306-783d26ed108b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2683f906-04d9-49ec-bdcf-ba6ee5d22c63}, !- Energy Input Ratio Function of Temperature Curve Name
  {5d17bd9c-b4b6-4335-90fb-bff41fa15a6b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63996515-0d40-4f68-bc04-9faeab0b6e2b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1c780a19-7f28-407d-85f6-9cada28ab277}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f286d823-fdc9-4db6-a853-dfd09680dd86}, !- Handle
  Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9299247b-197c-4ec1-b074-af33c163cabc}, !- Air Inlet Node Name
  {f9fa2a80-acba-40c4-ad51-b7a5d48b9b76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c780a19-7f28-407d-85f6-9cada28ab277}, !- Supply Air Fan Name
  {249e233b-3cda-4aee-9aba-df7aa092e4dd}, !- Heating Coil Name
  {7d015d70-e983-4e9f-bf9a-75d6804533a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {374711ae-a1f5-45c6-a0df-bf63aeff8b36}, !- Handle
  Node 420,                               !- Name
  {e18fde48-cf83-4f88-8d2b-de991c3898e9}, !- Inlet Port
  {9299247b-197c-4ec1-b074-af33c163cabc}; !- Outlet Port

OS:Connection,
  {e18fde48-cf83-4f88-8d2b-de991c3898e9}, !- Handle
  {326e4b55-895c-4b33-8013-709a4fcf92cd}, !- Name
  {aec171ab-99f7-49cd-b932-247aaa1a35d3}, !- Source Object
  3,                                      !- Outlet Port
  {374711ae-a1f5-45c6-a0df-bf63aeff8b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9299247b-197c-4ec1-b074-af33c163cabc}, !- Handle
  {c19cc5de-d2e1-4730-9ebe-48feb4439136}, !- Name
  {374711ae-a1f5-45c6-a0df-bf63aeff8b36}, !- Source Object
  3,                                      !- Outlet Port
  {f286d823-fdc9-4db6-a853-dfd09680dd86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3be840eb-04bc-4828-bc70-a223ba04b260}, !- Handle
  Node 421,                               !- Name
  {f9fa2a80-acba-40c4-ad51-b7a5d48b9b76}, !- Inlet Port
  {371fde6d-b993-4a0a-b82d-f8c915934155}; !- Outlet Port

OS:Connection,
  {371fde6d-b993-4a0a-b82d-f8c915934155}, !- Handle
  {321a4a51-9760-4380-99bf-306286c3e795}, !- Name
  {3be840eb-04bc-4828-bc70-a223ba04b260}, !- Source Object
  3,                                      !- Outlet Port
  {92e4c766-ff33-4534-a036-7f34f946bab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9fa2a80-acba-40c4-ad51-b7a5d48b9b76}, !- Handle
  {ef6378b5-8297-41e8-8d7b-61e3c7a0025f}, !- Name
  {f286d823-fdc9-4db6-a853-dfd09680dd86}, !- Source Object
  4,                                      !- Outlet Port
  {3be840eb-04bc-4828-bc70-a223ba04b260}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0309a913-84b5-49f5-a717-d35e2c244c6f}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {86e9972e-4717-4aa0-b5d9-e47c0c26a1f2}, !- Water Inlet Node Name
  {ad3ade9f-1f13-47ca-91b6-54421d07f304}; !- Water Outlet Node Name

OS:Node,
  {3ff75f35-adb8-4e05-a284-29216b4d0b23}, !- Handle
  Node 422,                               !- Name
  {3845c4b5-3b54-4e47-b617-eee899a258c5}, !- Inlet Port
  {86e9972e-4717-4aa0-b5d9-e47c0c26a1f2}; !- Outlet Port

OS:Connection,
  {3845c4b5-3b54-4e47-b617-eee899a258c5}, !- Handle
  {b2e6a66a-ae3c-4915-9e5b-e122b8a6478f}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  55,                                     !- Outlet Port
  {3ff75f35-adb8-4e05-a284-29216b4d0b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c3cd481-cc8a-4846-90d9-aa775e420848}, !- Handle
  Node 423,                               !- Name
  {ad3ade9f-1f13-47ca-91b6-54421d07f304}, !- Inlet Port
  {e8f72777-0be4-4273-b499-7b116a4e2b20}; !- Outlet Port

OS:Connection,
  {86e9972e-4717-4aa0-b5d9-e47c0c26a1f2}, !- Handle
  {805452ca-53aa-40c1-88a9-ab5ded0f7bdb}, !- Name
  {3ff75f35-adb8-4e05-a284-29216b4d0b23}, !- Source Object
  3,                                      !- Outlet Port
  {0309a913-84b5-49f5-a717-d35e2c244c6f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ad3ade9f-1f13-47ca-91b6-54421d07f304}, !- Handle
  {c7560287-9588-4941-8708-216ec63551d8}, !- Name
  {0309a913-84b5-49f5-a717-d35e2c244c6f}, !- Source Object
  10,                                     !- Outlet Port
  {7c3cd481-cc8a-4846-90d9-aa775e420848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f72777-0be4-4273-b499-7b116a4e2b20}, !- Handle
  {f9f1bf45-567d-4951-9610-a88f4241ae0d}, !- Name
  {7c3cd481-cc8a-4846-90d9-aa775e420848}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {31a3ee9e-73f5-4d7c-817e-7d4b65b51486}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0309a913-84b5-49f5-a717-d35e2c244c6f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {59a4e30d-bba9-442f-b09b-b0ca319072a1}, !- Handle
  Air Terminal Single Duct Uncontrolled 52, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {546cdfbb-d3d4-4c82-9323-d30c2cd885e5}, !- Inlet Air Node Name
  {65475389-53ad-4cd7-9c63-0caa2b7f2933}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b82209e2-a5bb-4e5f-89ba-3c5e8b01370e}, !- Handle
  Node 424,                               !- Name
  {65475389-53ad-4cd7-9c63-0caa2b7f2933}, !- Inlet Port
  {db223b0f-ff72-4a93-945c-326b97e8086b}; !- Outlet Port

OS:Node,
  {bdc4e1b2-db03-44af-8916-b26d7b3e9c19}, !- Handle
  Node 425,                               !- Name
  {3eea8b35-604d-4439-99e0-77d7ab1bdc93}, !- Inlet Port
  {df8d83fe-ef9d-44ff-b61c-879d6d897b64}; !- Outlet Port

OS:Connection,
  {db223b0f-ff72-4a93-945c-326b97e8086b}, !- Handle
  {5ce3f60d-2762-42f8-ab9b-a13645c99a00}, !- Name
  {b82209e2-a5bb-4e5f-89ba-3c5e8b01370e}, !- Source Object
  3,                                      !- Outlet Port
  {92e4c766-ff33-4534-a036-7f34f946bab7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3eea8b35-604d-4439-99e0-77d7ab1bdc93}, !- Handle
  {2923082b-ff7b-41d7-a0a9-21819b1e0f9c}, !- Name
  {d37838d1-ff7b-47c8-88ce-e5d91e50fc03}, !- Source Object
  12,                                     !- Outlet Port
  {bdc4e1b2-db03-44af-8916-b26d7b3e9c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8d83fe-ef9d-44ff-b61c-879d6d897b64}, !- Handle
  {bc1d14c4-2b6e-4771-93de-189961d72881}, !- Name
  {bdc4e1b2-db03-44af-8916-b26d7b3e9c19}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {546cdfbb-d3d4-4c82-9323-d30c2cd885e5}, !- Handle
  {d2b67bfc-150c-4a21-bd1f-2194a981ca13}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  54,                                     !- Outlet Port
  {59a4e30d-bba9-442f-b09b-b0ca319072a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65475389-53ad-4cd7-9c63-0caa2b7f2933}, !- Handle
  {4f5a1824-e9b1-40a7-9c35-3903de563af0}, !- Name
  {59a4e30d-bba9-442f-b09b-b0ca319072a1}, !- Source Object
  4,                                      !- Outlet Port
  {b82209e2-a5bb-4e5f-89ba-3c5e8b01370e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87e5f8f8-3fd5-4c8f-a470-11a7e4abcf76}, !- Handle
  Coil Heating Electric 53,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2b90705a-06b7-4d80-a5c2-ed3c78638dda}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b350c67a-b783-490d-baa5-4f4d0bbdfd4c}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94ff6819-33a2-4c54-89ff-af5381955719}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7068e28a-d489-4314-9233-c8aa11cac953}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd46c5d9-95cf-479a-a3ba-fba7cacb7133}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cfd18f05-0fad-4a96-b050-51f5375e0cbb}, !- Handle
  Coil Cooling DX Single Speed 54 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68451336656591,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25b31a74-09fc-4ff4-9c72-47a3cc23d012}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b727f30-f1ee-426d-a73b-62fb2f81beba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b0026a0f-3d2b-406c-b982-976c1efcdfff}, !- Energy Input Ratio Function of Temperature Curve Name
  {adb80c1c-f36d-4c0b-951a-f3cc86a22635}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ceaa497f-1f69-4504-b2f5-da3cfaddc818}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c2075f36-b066-4aaa-98cb-c7c5a852b1c9}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b266a44-66bf-40fc-9af3-8710b8c26a8a}, !- Handle
  Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1178bb2c-711e-49f8-852b-5c4b2ef5f926}, !- Air Inlet Node Name
  {9ae1da3e-446a-4105-bded-a2eca8aa5252}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c2075f36-b066-4aaa-98cb-c7c5a852b1c9}, !- Supply Air Fan Name
  {87e5f8f8-3fd5-4c8f-a470-11a7e4abcf76}, !- Heating Coil Name
  {cfd18f05-0fad-4a96-b050-51f5375e0cbb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4abfb79f-efcf-4c7b-989c-f38902bddea6}, !- Handle
  Node 426,                               !- Name
  {13fb65a4-9f9e-4ed3-8082-885f0d0d8ffb}, !- Inlet Port
  {1178bb2c-711e-49f8-852b-5c4b2ef5f926}; !- Outlet Port

OS:Connection,
  {13fb65a4-9f9e-4ed3-8082-885f0d0d8ffb}, !- Handle
  {16c9e2c4-6efe-4a8e-b16d-6407c7d46b18}, !- Name
  {cdc72228-9910-428a-8155-b1e816872348}, !- Source Object
  3,                                      !- Outlet Port
  {4abfb79f-efcf-4c7b-989c-f38902bddea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1178bb2c-711e-49f8-852b-5c4b2ef5f926}, !- Handle
  {81f8f98e-22be-4891-9a07-9c01059f4879}, !- Name
  {4abfb79f-efcf-4c7b-989c-f38902bddea6}, !- Source Object
  3,                                      !- Outlet Port
  {1b266a44-66bf-40fc-9af3-8710b8c26a8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95b8f19a-5dcc-45f9-8089-702ad63cb4da}, !- Handle
  Node 427,                               !- Name
  {9ae1da3e-446a-4105-bded-a2eca8aa5252}, !- Inlet Port
  {0c0cb0b2-882c-47df-bdc1-69c8bd13ac87}; !- Outlet Port

OS:Connection,
  {0c0cb0b2-882c-47df-bdc1-69c8bd13ac87}, !- Handle
  {06ece843-d66d-460d-bb34-43fa9d7234d0}, !- Name
  {95b8f19a-5dcc-45f9-8089-702ad63cb4da}, !- Source Object
  3,                                      !- Outlet Port
  {4ebdcaab-15d4-48bc-96ab-4c67fab5d3ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ae1da3e-446a-4105-bded-a2eca8aa5252}, !- Handle
  {37cee140-39a9-4bec-b68d-fc9cc10bc5d3}, !- Name
  {1b266a44-66bf-40fc-9af3-8710b8c26a8a}, !- Source Object
  4,                                      !- Outlet Port
  {95b8f19a-5dcc-45f9-8089-702ad63cb4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19e3e9d4-d73d-4f02-8d35-5cb2e000fa47}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9909cabe-fdae-4f2b-a377-3fd085071bb5}, !- Water Inlet Node Name
  {4953ce92-2a5a-4d33-96f0-5727e4e4636c}; !- Water Outlet Node Name

OS:Node,
  {e8474b3b-a9c9-4756-8e7b-513c0b4704f5}, !- Handle
  Node 428,                               !- Name
  {070e1fcd-7605-406e-865b-e035e8da12e8}, !- Inlet Port
  {9909cabe-fdae-4f2b-a377-3fd085071bb5}; !- Outlet Port

OS:Connection,
  {070e1fcd-7605-406e-865b-e035e8da12e8}, !- Handle
  {b86dadd3-2c03-4f1f-b8ad-1b099ec11a0b}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  56,                                     !- Outlet Port
  {e8474b3b-a9c9-4756-8e7b-513c0b4704f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caa41430-b1f5-445c-9c59-2fc4d3d0b6aa}, !- Handle
  Node 429,                               !- Name
  {4953ce92-2a5a-4d33-96f0-5727e4e4636c}, !- Inlet Port
  {b3028306-9b68-4a47-9359-9adb8078e94e}; !- Outlet Port

OS:Connection,
  {9909cabe-fdae-4f2b-a377-3fd085071bb5}, !- Handle
  {2e9ed03f-3b68-4c43-80cc-517d5256be11}, !- Name
  {e8474b3b-a9c9-4756-8e7b-513c0b4704f5}, !- Source Object
  3,                                      !- Outlet Port
  {19e3e9d4-d73d-4f02-8d35-5cb2e000fa47}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4953ce92-2a5a-4d33-96f0-5727e4e4636c}, !- Handle
  {52142a40-7e47-4114-990a-8f19d355d7f8}, !- Name
  {19e3e9d4-d73d-4f02-8d35-5cb2e000fa47}, !- Source Object
  10,                                     !- Outlet Port
  {caa41430-b1f5-445c-9c59-2fc4d3d0b6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3028306-9b68-4a47-9359-9adb8078e94e}, !- Handle
  {e913955b-52a6-4c96-906e-bf56e973f35b}, !- Name
  {caa41430-b1f5-445c-9c59-2fc4d3d0b6aa}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48645320-ed59-4d0e-8bca-4edeb356c192}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {19e3e9d4-d73d-4f02-8d35-5cb2e000fa47}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9dbdd944-9a76-4de7-90d8-82bab4d60450}, !- Handle
  Air Terminal Single Duct Uncontrolled 53, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {51b08cdb-98a7-462d-b181-7386896fe36a}, !- Inlet Air Node Name
  {2053d7b8-24a9-4f60-a33b-72226bdb82d5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02f37b99-50ad-45f6-8ad3-f2c55e4977a8}, !- Handle
  Node 430,                               !- Name
  {2053d7b8-24a9-4f60-a33b-72226bdb82d5}, !- Inlet Port
  {408b9aa4-513c-402a-ae2d-578a7389adf9}; !- Outlet Port

OS:Node,
  {0337607e-eb58-4d06-8bd4-ac1d883fcdd2}, !- Handle
  Node 431,                               !- Name
  {55037b04-49f7-4275-a5cb-3485aaed6e17}, !- Inlet Port
  {614d08ab-7e50-4206-ad8d-774ca9d4591f}; !- Outlet Port

OS:Connection,
  {408b9aa4-513c-402a-ae2d-578a7389adf9}, !- Handle
  {f96d050a-9d76-4c70-83df-7b2591b72e8f}, !- Name
  {02f37b99-50ad-45f6-8ad3-f2c55e4977a8}, !- Source Object
  3,                                      !- Outlet Port
  {4ebdcaab-15d4-48bc-96ab-4c67fab5d3ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {55037b04-49f7-4275-a5cb-3485aaed6e17}, !- Handle
  {3a9437ba-2529-45e4-b012-af5d26c87c06}, !- Name
  {1213638d-2cf7-4f39-a2a8-6afaa8197382}, !- Source Object
  12,                                     !- Outlet Port
  {0337607e-eb58-4d06-8bd4-ac1d883fcdd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614d08ab-7e50-4206-ad8d-774ca9d4591f}, !- Handle
  {a3268aaa-7626-4852-90e2-8e1d431778ac}, !- Name
  {0337607e-eb58-4d06-8bd4-ac1d883fcdd2}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  55;                                     !- Inlet Port

OS:Connection,
  {51b08cdb-98a7-462d-b181-7386896fe36a}, !- Handle
  {9038d1de-ee17-49bf-af7c-d5ad2ddf9176}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  55,                                     !- Outlet Port
  {9dbdd944-9a76-4de7-90d8-82bab4d60450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2053d7b8-24a9-4f60-a33b-72226bdb82d5}, !- Handle
  {0f4cf7bc-3aa6-4b71-ae4e-97e283f9d5a9}, !- Name
  {9dbdd944-9a76-4de7-90d8-82bab4d60450}, !- Source Object
  4,                                      !- Outlet Port
  {02f37b99-50ad-45f6-8ad3-f2c55e4977a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {04f72dcd-e473-4342-9ee5-0f21f3aa221a}, !- Handle
  Coil Heating Electric 54,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cc9c34b6-8f37-429e-940d-9497a2bdf24c}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f58f738c-51a7-49fa-869d-9b690be3d20c}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {425d6316-4392-466a-9a2f-3050efd67cd3}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {502fb392-40f0-4c78-b434-a705c3a46c0f}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a398e5bc-a0c5-405c-9d28-1564d1d3e90c}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c383d41-8d1f-4ed1-b7f1-89adee8f63f3}, !- Handle
  Coil Cooling DX Single Speed 55 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65864094339274,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5fa8e24-9f86-40a5-aab0-1b6082a18c1d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9c07bbd4-be73-440d-9ece-9620606a5918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {59418640-6dc7-4700-b25f-853beed5ed30}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb73b879-97e1-42d9-91ae-9a2503c95af1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {540f7072-6418-4822-9842-1b15e206db0d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {76b11338-36de-4d54-9e74-1e5ff075ccfd}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {57ab24ba-8705-4756-9863-bd3a5d57ece3}, !- Handle
  Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {abc6b49b-a431-4071-9499-d59bb279003e}, !- Air Inlet Node Name
  {4259a503-3f84-4361-b65a-6e132f85d760}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76b11338-36de-4d54-9e74-1e5ff075ccfd}, !- Supply Air Fan Name
  {04f72dcd-e473-4342-9ee5-0f21f3aa221a}, !- Heating Coil Name
  {0c383d41-8d1f-4ed1-b7f1-89adee8f63f3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c73e45cb-5a9f-470f-a0e0-a5b554865af2}, !- Handle
  Node 432,                               !- Name
  {75632b33-30e1-4dbe-84eb-624c773d4bcb}, !- Inlet Port
  {abc6b49b-a431-4071-9499-d59bb279003e}; !- Outlet Port

OS:Connection,
  {75632b33-30e1-4dbe-84eb-624c773d4bcb}, !- Handle
  {c0747e91-ff01-49ee-94ec-ba465097879b}, !- Name
  {e65bb838-fd8f-472a-8dc9-56be362234b5}, !- Source Object
  3,                                      !- Outlet Port
  {c73e45cb-5a9f-470f-a0e0-a5b554865af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc6b49b-a431-4071-9499-d59bb279003e}, !- Handle
  {5bea68af-09a8-4cfd-a688-7f792ec913e1}, !- Name
  {c73e45cb-5a9f-470f-a0e0-a5b554865af2}, !- Source Object
  3,                                      !- Outlet Port
  {57ab24ba-8705-4756-9863-bd3a5d57ece3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f484617-245e-4c10-b2ed-f2f3d0ac5f9d}, !- Handle
  Node 433,                               !- Name
  {4259a503-3f84-4361-b65a-6e132f85d760}, !- Inlet Port
  {be908611-75f2-4a0a-ab8b-eeb997ecf3dc}; !- Outlet Port

OS:Connection,
  {be908611-75f2-4a0a-ab8b-eeb997ecf3dc}, !- Handle
  {9387ec8b-e8f1-4030-a43a-3e6aa527af60}, !- Name
  {2f484617-245e-4c10-b2ed-f2f3d0ac5f9d}, !- Source Object
  3,                                      !- Outlet Port
  {02c4bffa-2e30-4858-8bde-79c3637448e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4259a503-3f84-4361-b65a-6e132f85d760}, !- Handle
  {07f0c6f9-00ba-4eb6-9e03-5b6e541314f4}, !- Name
  {57ab24ba-8705-4756-9863-bd3a5d57ece3}, !- Source Object
  4,                                      !- Outlet Port
  {2f484617-245e-4c10-b2ed-f2f3d0ac5f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4783dec5-6479-4423-a645-02e9dd6df7ac}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {054924b7-d012-41df-b560-4d373646f88e}, !- Water Inlet Node Name
  {7b4b1724-1a97-4bf5-97ac-d9be203db2b4}; !- Water Outlet Node Name

OS:Node,
  {330ec301-fa38-486a-b7ac-81078fa4648f}, !- Handle
  Node 434,                               !- Name
  {9ad89aaa-654b-446d-933a-042ae012e5eb}, !- Inlet Port
  {054924b7-d012-41df-b560-4d373646f88e}; !- Outlet Port

OS:Connection,
  {9ad89aaa-654b-446d-933a-042ae012e5eb}, !- Handle
  {4b7e351e-cf64-454b-9880-5b9894604ea4}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  57,                                     !- Outlet Port
  {330ec301-fa38-486a-b7ac-81078fa4648f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed941984-2c39-4bc3-83d4-59a1f8317ec2}, !- Handle
  Node 435,                               !- Name
  {7b4b1724-1a97-4bf5-97ac-d9be203db2b4}, !- Inlet Port
  {511b7dcb-bc09-48c4-b2d3-ed782b1c15e4}; !- Outlet Port

OS:Connection,
  {054924b7-d012-41df-b560-4d373646f88e}, !- Handle
  {37a706a4-f7aa-417e-a5a7-3db4d27d25c4}, !- Name
  {330ec301-fa38-486a-b7ac-81078fa4648f}, !- Source Object
  3,                                      !- Outlet Port
  {4783dec5-6479-4423-a645-02e9dd6df7ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b4b1724-1a97-4bf5-97ac-d9be203db2b4}, !- Handle
  {ef445321-7908-4c03-a20e-d14251e62aae}, !- Name
  {4783dec5-6479-4423-a645-02e9dd6df7ac}, !- Source Object
  10,                                     !- Outlet Port
  {ed941984-2c39-4bc3-83d4-59a1f8317ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511b7dcb-bc09-48c4-b2d3-ed782b1c15e4}, !- Handle
  {5e20491e-8af2-4055-bac8-a85d17fac004}, !- Name
  {ed941984-2c39-4bc3-83d4-59a1f8317ec2}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f46c1c40-8163-40bf-bb18-dce87f43fd87}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4783dec5-6479-4423-a645-02e9dd6df7ac}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {077f286a-3bf2-4886-ab98-85a3d82877fe}, !- Handle
  Air Terminal Single Duct Uncontrolled 54, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {77d22d31-1322-412a-87d8-9505a5132448}, !- Inlet Air Node Name
  {e725714a-a4f8-4c70-8700-6cabce6a4a9a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da71a040-f808-45bb-8aac-dd9a94228c66}, !- Handle
  Node 436,                               !- Name
  {e725714a-a4f8-4c70-8700-6cabce6a4a9a}, !- Inlet Port
  {5b69185d-5959-4278-b429-28222cbeebc5}; !- Outlet Port

OS:Node,
  {049f1b8a-4048-4ad6-a399-9d74c59234ba}, !- Handle
  Node 437,                               !- Name
  {58d39508-e5d6-4705-b9cd-9b8016bc70d1}, !- Inlet Port
  {123dc79f-52b5-4138-b275-cfb5d41b674e}; !- Outlet Port

OS:Connection,
  {5b69185d-5959-4278-b429-28222cbeebc5}, !- Handle
  {756ff587-68ea-466c-a8a1-d84e03eb3c90}, !- Name
  {da71a040-f808-45bb-8aac-dd9a94228c66}, !- Source Object
  3,                                      !- Outlet Port
  {02c4bffa-2e30-4858-8bde-79c3637448e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {58d39508-e5d6-4705-b9cd-9b8016bc70d1}, !- Handle
  {f9945d5f-7eee-42ef-b562-c329adc36334}, !- Name
  {0c944351-9f5c-41e0-933b-910f6e818b8d}, !- Source Object
  12,                                     !- Outlet Port
  {049f1b8a-4048-4ad6-a399-9d74c59234ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123dc79f-52b5-4138-b275-cfb5d41b674e}, !- Handle
  {be9810aa-4145-4c36-b936-28dc03fddf70}, !- Name
  {049f1b8a-4048-4ad6-a399-9d74c59234ba}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  56;                                     !- Inlet Port

OS:Connection,
  {77d22d31-1322-412a-87d8-9505a5132448}, !- Handle
  {62f68eb9-1267-4f09-9099-7daa4997ee2a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  56,                                     !- Outlet Port
  {077f286a-3bf2-4886-ab98-85a3d82877fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e725714a-a4f8-4c70-8700-6cabce6a4a9a}, !- Handle
  {229b6854-a067-4f37-bf58-4665b228a826}, !- Name
  {077f286a-3bf2-4886-ab98-85a3d82877fe}, !- Source Object
  4,                                      !- Outlet Port
  {da71a040-f808-45bb-8aac-dd9a94228c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c947b44-45cd-4d50-8a51-6d23a48a3dc7}, !- Handle
  Coil Heating Electric 55,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {741b5e71-038e-48ac-a7af-9d82452e4d2d}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abcfbf06-46be-4c04-9892-464700d7e256}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e40024d7-9f79-4ccf-bd3f-758c29ddab11}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b543f0d-eaca-4faa-a60d-624c48181eab}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e4c90a5b-c843-41f8-b76d-5a633c1db1c7}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {643aca6b-4247-44fd-9820-001d36742144}, !- Handle
  Coil Cooling DX Single Speed 56 4kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7248229969263,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8f93c04-1fb9-493a-9776-10ad9dd3c84f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cbef0288-98e9-4d33-be3b-4b7f17bdbe67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d4004295-d50d-4c7f-8f22-0f6047484b10}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a10b4b2-b712-49e7-8f65-33509f9fa0be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1d19d82a-5a3b-4b93-8c9a-14d26eca8462}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b1e0b8fb-c1ea-403e-82c4-4da08a715bde}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43a0eb3f-0e84-4b66-9e8d-8eff8b66e6f9}, !- Handle
  Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a3a8b7c4-a5d8-4c4e-8503-841731d9d38d}, !- Air Inlet Node Name
  {2064de49-5731-45e8-ae88-bf1a28cfc9b0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1e0b8fb-c1ea-403e-82c4-4da08a715bde}, !- Supply Air Fan Name
  {6c947b44-45cd-4d50-8a51-6d23a48a3dc7}, !- Heating Coil Name
  {643aca6b-4247-44fd-9820-001d36742144}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b07a1cb0-eed3-429a-8dd4-c2f19a9a8a3c}, !- Handle
  Node 438,                               !- Name
  {c673e9b7-482c-43e9-b3b6-69e339bd4fc9}, !- Inlet Port
  {a3a8b7c4-a5d8-4c4e-8503-841731d9d38d}; !- Outlet Port

OS:Connection,
  {c673e9b7-482c-43e9-b3b6-69e339bd4fc9}, !- Handle
  {9a2af599-6e31-4989-8b18-76bdc34afae2}, !- Name
  {27ac6805-56de-486f-b5d8-626f95362760}, !- Source Object
  3,                                      !- Outlet Port
  {b07a1cb0-eed3-429a-8dd4-c2f19a9a8a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a8b7c4-a5d8-4c4e-8503-841731d9d38d}, !- Handle
  {e6bd7ae1-6ec9-4a6f-b3ab-cbfdc199ceb3}, !- Name
  {b07a1cb0-eed3-429a-8dd4-c2f19a9a8a3c}, !- Source Object
  3,                                      !- Outlet Port
  {43a0eb3f-0e84-4b66-9e8d-8eff8b66e6f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92b7d756-f947-4fc2-8936-2c9823c9fb97}, !- Handle
  Node 439,                               !- Name
  {2064de49-5731-45e8-ae88-bf1a28cfc9b0}, !- Inlet Port
  {c019da03-ddd4-4336-87ba-44983edd504f}; !- Outlet Port

OS:Connection,
  {c019da03-ddd4-4336-87ba-44983edd504f}, !- Handle
  {8856a7a3-8df6-434d-b05e-bf952fd71879}, !- Name
  {92b7d756-f947-4fc2-8936-2c9823c9fb97}, !- Source Object
  3,                                      !- Outlet Port
  {83b6257d-1385-48c3-adcb-01a5ec737c20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2064de49-5731-45e8-ae88-bf1a28cfc9b0}, !- Handle
  {aa16f7c3-56c0-4dde-b227-9375c1ec7677}, !- Name
  {43a0eb3f-0e84-4b66-9e8d-8eff8b66e6f9}, !- Source Object
  4,                                      !- Outlet Port
  {92b7d756-f947-4fc2-8936-2c9823c9fb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {33d2a23c-fce4-499e-b1e6-421c6214808c}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3eaf9a61-c68d-488f-a895-2b47517d2ae0}, !- Water Inlet Node Name
  {0ff39639-c3c4-4db5-a35e-e1a212e750fa}; !- Water Outlet Node Name

OS:Node,
  {db005b86-a7c5-4327-8171-37a01b3eac7f}, !- Handle
  Node 440,                               !- Name
  {e1d2782a-a839-4c74-9db9-9497f26ed843}, !- Inlet Port
  {3eaf9a61-c68d-488f-a895-2b47517d2ae0}; !- Outlet Port

OS:Connection,
  {e1d2782a-a839-4c74-9db9-9497f26ed843}, !- Handle
  {44571729-4d9b-4147-b74e-ec257bd035be}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  58,                                     !- Outlet Port
  {db005b86-a7c5-4327-8171-37a01b3eac7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {111bd702-ecd2-45e7-a0d5-a85ce5617bf1}, !- Handle
  Node 441,                               !- Name
  {0ff39639-c3c4-4db5-a35e-e1a212e750fa}, !- Inlet Port
  {81322800-2cec-49a6-90cc-50a24b78ef51}; !- Outlet Port

OS:Connection,
  {3eaf9a61-c68d-488f-a895-2b47517d2ae0}, !- Handle
  {7bfefccf-90c0-4f99-b618-6c79bedc1cfb}, !- Name
  {db005b86-a7c5-4327-8171-37a01b3eac7f}, !- Source Object
  3,                                      !- Outlet Port
  {33d2a23c-fce4-499e-b1e6-421c6214808c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ff39639-c3c4-4db5-a35e-e1a212e750fa}, !- Handle
  {922cb9fe-da0a-446b-86df-e4497845f2df}, !- Name
  {33d2a23c-fce4-499e-b1e6-421c6214808c}, !- Source Object
  10,                                     !- Outlet Port
  {111bd702-ecd2-45e7-a0d5-a85ce5617bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81322800-2cec-49a6-90cc-50a24b78ef51}, !- Handle
  {3d9f6299-7a4d-462e-b741-74498735ac92}, !- Name
  {111bd702-ecd2-45e7-a0d5-a85ce5617bf1}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9f866f3-8e3d-4a9a-b15f-e5be4c3b0a58}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {33d2a23c-fce4-499e-b1e6-421c6214808c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bf3bb689-6275-425c-95e7-4e0a2eb87f78}, !- Handle
  Air Terminal Single Duct Uncontrolled 55, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4596e43a-2d51-4437-8a25-97b361799c10}, !- Inlet Air Node Name
  {aca396ff-0061-4e10-8cfb-5ebf7c5d6148}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {61bc976d-1440-49d6-8458-ffbbd8a0c4b0}, !- Handle
  Node 442,                               !- Name
  {aca396ff-0061-4e10-8cfb-5ebf7c5d6148}, !- Inlet Port
  {9067133d-2fe1-4d50-801e-ace109731736}; !- Outlet Port

OS:Node,
  {a41880ad-01a3-4abf-9bfd-4c1c3b478c6a}, !- Handle
  Node 443,                               !- Name
  {db03fc90-49de-45a7-b9f9-a37c8808f600}, !- Inlet Port
  {446276a2-b8e9-4b61-9a6d-7eab190942a4}; !- Outlet Port

OS:Connection,
  {9067133d-2fe1-4d50-801e-ace109731736}, !- Handle
  {185a18f9-11b7-43ee-a4db-86abe6be8b2a}, !- Name
  {61bc976d-1440-49d6-8458-ffbbd8a0c4b0}, !- Source Object
  3,                                      !- Outlet Port
  {83b6257d-1385-48c3-adcb-01a5ec737c20}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db03fc90-49de-45a7-b9f9-a37c8808f600}, !- Handle
  {979d6dcb-c55f-4243-a1c8-35fe41f66ece}, !- Name
  {dc27c928-d80e-4751-9ae8-e8449af90782}, !- Source Object
  12,                                     !- Outlet Port
  {a41880ad-01a3-4abf-9bfd-4c1c3b478c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446276a2-b8e9-4b61-9a6d-7eab190942a4}, !- Handle
  {c963ad8a-159a-4b2d-b7d6-26b8e04f5c30}, !- Name
  {a41880ad-01a3-4abf-9bfd-4c1c3b478c6a}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {4596e43a-2d51-4437-8a25-97b361799c10}, !- Handle
  {709158af-21ea-4e72-af02-5295ef0127b1}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  57,                                     !- Outlet Port
  {bf3bb689-6275-425c-95e7-4e0a2eb87f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aca396ff-0061-4e10-8cfb-5ebf7c5d6148}, !- Handle
  {d7be7f93-3244-47b3-ae80-f1fbdcce18b0}, !- Name
  {bf3bb689-6275-425c-95e7-4e0a2eb87f78}, !- Source Object
  4,                                      !- Outlet Port
  {61bc976d-1440-49d6-8458-ffbbd8a0c4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42f8d9d1-f23d-4712-8ade-7287037905bf}, !- Handle
  Coil Heating Electric 56,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {20b170c3-0513-487d-9ae3-c42373165c4c}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {255b46b1-0d0a-4578-997b-7c043ceeb883}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b446f93e-98a4-4231-bf96-305f8d6a1733}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68501ca7-5433-4c0d-b34d-9cc1f00cae0b}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e3bcc37-85ae-4ca3-8e6d-c90c43a52c36}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dbaeacd3-9524-44fe-be58-8c463baee12b}, !- Handle
  Coil Cooling DX Single Speed 57 4kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72484525327668,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb6c951f-3bc8-4a99-b389-5b71ffc1c74c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c7eb7f65-8a92-4464-a86e-63efa1e694e4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {19adcebc-a9d9-433c-bbe4-c27f074af7f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {979bf893-e7e6-4e7b-9b7e-d0a4f3440cb9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {93b3082b-3f05-4961-b3b5-44cf742956c5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f4c6355a-7963-449f-a6fa-e3d7797a5369}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {653faf18-4fd9-43c9-9fa4-9e83bd61d996}, !- Handle
  Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7ae725e9-d337-4943-b260-2ce5088da80e}, !- Air Inlet Node Name
  {516164e3-20a0-44b4-92ff-2228a121cf95}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f4c6355a-7963-449f-a6fa-e3d7797a5369}, !- Supply Air Fan Name
  {42f8d9d1-f23d-4712-8ade-7287037905bf}, !- Heating Coil Name
  {dbaeacd3-9524-44fe-be58-8c463baee12b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a9eece8-f4e1-4b26-8991-ef40c7a9e07b}, !- Handle
  Node 444,                               !- Name
  {190a6745-769a-4480-8361-21bdb4ad65fb}, !- Inlet Port
  {7ae725e9-d337-4943-b260-2ce5088da80e}; !- Outlet Port

OS:Connection,
  {190a6745-769a-4480-8361-21bdb4ad65fb}, !- Handle
  {4b828c1f-fd79-40fb-bfe7-a7a16a093cc7}, !- Name
  {4e59e1a8-7e3d-4bb7-a30c-d8a54e81446d}, !- Source Object
  3,                                      !- Outlet Port
  {9a9eece8-f4e1-4b26-8991-ef40c7a9e07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae725e9-d337-4943-b260-2ce5088da80e}, !- Handle
  {536e614d-b18f-41af-b0ef-4db27b9c781f}, !- Name
  {9a9eece8-f4e1-4b26-8991-ef40c7a9e07b}, !- Source Object
  3,                                      !- Outlet Port
  {653faf18-4fd9-43c9-9fa4-9e83bd61d996}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32a36031-eac3-43c3-bd05-3b31b6b840bb}, !- Handle
  Node 445,                               !- Name
  {516164e3-20a0-44b4-92ff-2228a121cf95}, !- Inlet Port
  {39932d34-2784-44d3-85d9-76516db7bb64}; !- Outlet Port

OS:Connection,
  {39932d34-2784-44d3-85d9-76516db7bb64}, !- Handle
  {08af6d29-fec7-4656-a642-e9cb0a651b32}, !- Name
  {32a36031-eac3-43c3-bd05-3b31b6b840bb}, !- Source Object
  3,                                      !- Outlet Port
  {c7129df6-700d-4b84-8f54-88b2e6fc7a43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {516164e3-20a0-44b4-92ff-2228a121cf95}, !- Handle
  {562c1897-7a91-4c28-9b3e-49870503d398}, !- Name
  {653faf18-4fd9-43c9-9fa4-9e83bd61d996}, !- Source Object
  4,                                      !- Outlet Port
  {32a36031-eac3-43c3-bd05-3b31b6b840bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {efaa69ad-f69b-48e6-b6ba-d4809e3ed88d}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ed6f60a1-708d-4bbb-a9ef-83a3dadbf8f8}, !- Water Inlet Node Name
  {9ed43ff9-7d67-400c-b1de-9f48a4ad91c9}; !- Water Outlet Node Name

OS:Node,
  {c93627d6-c842-4443-96eb-ecd010206748}, !- Handle
  Node 446,                               !- Name
  {a38c9e95-84de-44ab-84ae-d8d347c09545}, !- Inlet Port
  {ed6f60a1-708d-4bbb-a9ef-83a3dadbf8f8}; !- Outlet Port

OS:Connection,
  {a38c9e95-84de-44ab-84ae-d8d347c09545}, !- Handle
  {890cf105-ecce-46a1-8866-857ec82868b3}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  59,                                     !- Outlet Port
  {c93627d6-c842-4443-96eb-ecd010206748}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {646022ef-7a5c-4b3d-9b0a-36a398c84851}, !- Handle
  Node 447,                               !- Name
  {9ed43ff9-7d67-400c-b1de-9f48a4ad91c9}, !- Inlet Port
  {15a08a55-d04e-4f29-ac1f-d6fc4e4faa44}; !- Outlet Port

OS:Connection,
  {ed6f60a1-708d-4bbb-a9ef-83a3dadbf8f8}, !- Handle
  {5a618506-4369-4357-829a-0702cfd95b47}, !- Name
  {c93627d6-c842-4443-96eb-ecd010206748}, !- Source Object
  3,                                      !- Outlet Port
  {efaa69ad-f69b-48e6-b6ba-d4809e3ed88d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9ed43ff9-7d67-400c-b1de-9f48a4ad91c9}, !- Handle
  {20ba0a40-1a4e-4a35-a0a0-c856a9854635}, !- Name
  {efaa69ad-f69b-48e6-b6ba-d4809e3ed88d}, !- Source Object
  10,                                     !- Outlet Port
  {646022ef-7a5c-4b3d-9b0a-36a398c84851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a08a55-d04e-4f29-ac1f-d6fc4e4faa44}, !- Handle
  {96428d51-fd37-41aa-ae23-bc2cb09baac9}, !- Name
  {646022ef-7a5c-4b3d-9b0a-36a398c84851}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d81ca9de-b534-41ce-baff-ceac0dd751db}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {efaa69ad-f69b-48e6-b6ba-d4809e3ed88d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ed353105-4975-444d-a0ba-b77ee1c7c04d}, !- Handle
  Air Terminal Single Duct Uncontrolled 56, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {87d047ae-1b6e-4125-a89a-266029a763b2}, !- Inlet Air Node Name
  {d113e31c-4198-4c1a-af4a-bf5d662bd91b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ccc59800-ad01-4f83-8827-bb023c7b6efc}, !- Handle
  Node 448,                               !- Name
  {d113e31c-4198-4c1a-af4a-bf5d662bd91b}, !- Inlet Port
  {46d5a831-9b11-4194-932e-f7adf842d9d4}; !- Outlet Port

OS:Node,
  {f9efad91-7fe1-492e-b303-905e67c14399}, !- Handle
  Node 449,                               !- Name
  {c3f7519d-143d-4277-b83a-13bb4205c1c7}, !- Inlet Port
  {f95a0dde-713b-44ba-8ccb-50011440217c}; !- Outlet Port

OS:Connection,
  {46d5a831-9b11-4194-932e-f7adf842d9d4}, !- Handle
  {35a271f3-dbdf-41a8-a3c5-b1d5929f0692}, !- Name
  {ccc59800-ad01-4f83-8827-bb023c7b6efc}, !- Source Object
  3,                                      !- Outlet Port
  {c7129df6-700d-4b84-8f54-88b2e6fc7a43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3f7519d-143d-4277-b83a-13bb4205c1c7}, !- Handle
  {596037a5-7068-4f93-b441-b4536230932e}, !- Name
  {37fb2e22-ffc7-4d22-8980-cb0b5e4d483c}, !- Source Object
  12,                                     !- Outlet Port
  {f9efad91-7fe1-492e-b303-905e67c14399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95a0dde-713b-44ba-8ccb-50011440217c}, !- Handle
  {3f26ae4d-9643-45d7-8619-8866583b19f6}, !- Name
  {f9efad91-7fe1-492e-b303-905e67c14399}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  58;                                     !- Inlet Port

OS:Connection,
  {87d047ae-1b6e-4125-a89a-266029a763b2}, !- Handle
  {d2571a03-3dc1-4967-9a0c-5a0e54893ce5}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  58,                                     !- Outlet Port
  {ed353105-4975-444d-a0ba-b77ee1c7c04d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d113e31c-4198-4c1a-af4a-bf5d662bd91b}, !- Handle
  {9730d72d-7a70-49f4-a4f2-91631a5ed4af}, !- Name
  {ed353105-4975-444d-a0ba-b77ee1c7c04d}, !- Source Object
  4,                                      !- Outlet Port
  {ccc59800-ad01-4f83-8827-bb023c7b6efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1bc49d6-cb06-404e-a2db-1b09e7cf5e98}, !- Handle
  Coil Heating Electric 57,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ea4d96c-211a-46d5-a3e1-9cf0b740ee26}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6cc3184-578e-4482-95c1-518495366b17}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {598a62d5-e46c-4984-af6a-61f76131d49b}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68b7d36d-581c-498e-b8ab-d5b72da2cc0d}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a8cffae1-8e2c-4522-a5fd-02a29d26d016}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4bffb5ac-e45a-44bd-9be6-48ba4a32501a}, !- Handle
  Coil Cooling DX Single Speed 58 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6930706712269,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb605c23-3384-40a5-a5be-98d8dcdebe80}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0d4c3f2-d92d-4e65-a8d2-1bedfcf10913}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {14258072-cfb1-4c85-bf55-027f7ed26a1d}, !- Energy Input Ratio Function of Temperature Curve Name
  {3b011fec-17b4-4a6f-ac02-b678307a32fd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1f31fc9-99af-45a1-a535-24728f96cfd1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6d252005-0b18-48d9-b9c4-6883c7bd9db0}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9cadaf91-f5dd-4e3d-8ff4-096d751c081b}, !- Handle
  Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f054fafc-d702-46a4-a319-250fbad71155}, !- Air Inlet Node Name
  {bc4c4ca5-0694-40dd-b19b-2df4c33ea625}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d252005-0b18-48d9-b9c4-6883c7bd9db0}, !- Supply Air Fan Name
  {a1bc49d6-cb06-404e-a2db-1b09e7cf5e98}, !- Heating Coil Name
  {4bffb5ac-e45a-44bd-9be6-48ba4a32501a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b67734ea-fe91-4832-9cbc-d8ac3acaab30}, !- Handle
  Node 450,                               !- Name
  {6dc8727c-cb08-4af6-a262-373ec2bab56a}, !- Inlet Port
  {f054fafc-d702-46a4-a319-250fbad71155}; !- Outlet Port

OS:Connection,
  {6dc8727c-cb08-4af6-a262-373ec2bab56a}, !- Handle
  {2680e99b-d0e6-418e-bd88-7737c835b4f6}, !- Name
  {66697e32-fc38-4c71-9087-862165ef6de5}, !- Source Object
  3,                                      !- Outlet Port
  {b67734ea-fe91-4832-9cbc-d8ac3acaab30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f054fafc-d702-46a4-a319-250fbad71155}, !- Handle
  {8f41b312-f22d-49b8-b5f1-68fa373a25cf}, !- Name
  {b67734ea-fe91-4832-9cbc-d8ac3acaab30}, !- Source Object
  3,                                      !- Outlet Port
  {9cadaf91-f5dd-4e3d-8ff4-096d751c081b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a44d263-ff57-4194-a2e2-f7f9f4432f34}, !- Handle
  Node 451,                               !- Name
  {bc4c4ca5-0694-40dd-b19b-2df4c33ea625}, !- Inlet Port
  {d1372b84-ebc5-43b9-a268-d699c62fecb9}; !- Outlet Port

OS:Connection,
  {d1372b84-ebc5-43b9-a268-d699c62fecb9}, !- Handle
  {4759e817-6740-4b51-b7e6-101cde553dad}, !- Name
  {1a44d263-ff57-4194-a2e2-f7f9f4432f34}, !- Source Object
  3,                                      !- Outlet Port
  {31111cdb-bcf4-4dc6-9324-7e6e66d21c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc4c4ca5-0694-40dd-b19b-2df4c33ea625}, !- Handle
  {088c13c8-86bf-47e4-9b66-d29286e3df5f}, !- Name
  {9cadaf91-f5dd-4e3d-8ff4-096d751c081b}, !- Source Object
  4,                                      !- Outlet Port
  {1a44d263-ff57-4194-a2e2-f7f9f4432f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ccfb3fd5-524b-4a79-9c60-6b501fdcb0e1}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {70452260-1cb6-4dab-a574-b598962a702d}, !- Water Inlet Node Name
  {85b797ed-6294-4b35-ae4c-1f05ce46c6f6}; !- Water Outlet Node Name

OS:Node,
  {9b0a8a5d-b1cb-444e-9f11-4fab29d8c57a}, !- Handle
  Node 452,                               !- Name
  {4bd08119-7b12-4f2e-9489-a992a73f3812}, !- Inlet Port
  {70452260-1cb6-4dab-a574-b598962a702d}; !- Outlet Port

OS:Connection,
  {4bd08119-7b12-4f2e-9489-a992a73f3812}, !- Handle
  {261d3cd7-5eed-44d9-aa50-8dfb3c235d23}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  60,                                     !- Outlet Port
  {9b0a8a5d-b1cb-444e-9f11-4fab29d8c57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33e01806-9339-4308-b2f3-464f3b271a59}, !- Handle
  Node 453,                               !- Name
  {85b797ed-6294-4b35-ae4c-1f05ce46c6f6}, !- Inlet Port
  {5011b864-4d2c-4a87-a1c0-492e718fc691}; !- Outlet Port

OS:Connection,
  {70452260-1cb6-4dab-a574-b598962a702d}, !- Handle
  {7dfa48ac-6ca7-4063-bf1a-fcfde942bcdf}, !- Name
  {9b0a8a5d-b1cb-444e-9f11-4fab29d8c57a}, !- Source Object
  3,                                      !- Outlet Port
  {ccfb3fd5-524b-4a79-9c60-6b501fdcb0e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {85b797ed-6294-4b35-ae4c-1f05ce46c6f6}, !- Handle
  {34142cd1-6a85-4886-b8c0-5d63a0e495c3}, !- Name
  {ccfb3fd5-524b-4a79-9c60-6b501fdcb0e1}, !- Source Object
  10,                                     !- Outlet Port
  {33e01806-9339-4308-b2f3-464f3b271a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5011b864-4d2c-4a87-a1c0-492e718fc691}, !- Handle
  {a93933e9-813a-46b8-b86f-91dcb1ebfff4}, !- Name
  {33e01806-9339-4308-b2f3-464f3b271a59}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f0c7a60a-2e37-4b5e-b075-b149734b68b3}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ccfb3fd5-524b-4a79-9c60-6b501fdcb0e1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cc2e9197-f611-4651-bc10-bac9e4bded31}, !- Handle
  Air Terminal Single Duct Uncontrolled 57, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {095c6d2d-5161-4c28-9aca-85e149c1d190}, !- Inlet Air Node Name
  {f9312829-1b15-4772-b021-8ffb059f0b9a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8307c9fc-3ae0-4af4-9aad-fafac9cb56d0}, !- Handle
  Node 454,                               !- Name
  {f9312829-1b15-4772-b021-8ffb059f0b9a}, !- Inlet Port
  {a2cf9871-7bc5-4074-971c-ca500fb8cc31}; !- Outlet Port

OS:Node,
  {90264d73-74e3-4dfa-97bd-529091e18791}, !- Handle
  Node 455,                               !- Name
  {38e27052-ff7e-41cc-9b86-19fd05115af9}, !- Inlet Port
  {c0738dfc-7624-4fe0-8109-d84e82e18073}; !- Outlet Port

OS:Connection,
  {a2cf9871-7bc5-4074-971c-ca500fb8cc31}, !- Handle
  {2e3707d9-1527-4692-9b9b-87fd182ed803}, !- Name
  {8307c9fc-3ae0-4af4-9aad-fafac9cb56d0}, !- Source Object
  3,                                      !- Outlet Port
  {31111cdb-bcf4-4dc6-9324-7e6e66d21c27}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {38e27052-ff7e-41cc-9b86-19fd05115af9}, !- Handle
  {4565c92f-11bd-460d-be14-62fcac6fd153}, !- Name
  {a82822d2-af5b-425e-ae1f-7b98b961c702}, !- Source Object
  12,                                     !- Outlet Port
  {90264d73-74e3-4dfa-97bd-529091e18791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0738dfc-7624-4fe0-8109-d84e82e18073}, !- Handle
  {b1e3dc8a-15e5-4e08-81cb-831a9984c3f4}, !- Name
  {90264d73-74e3-4dfa-97bd-529091e18791}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  59;                                     !- Inlet Port

OS:Connection,
  {095c6d2d-5161-4c28-9aca-85e149c1d190}, !- Handle
  {0d91ef51-cc58-4be5-a03a-aee72cc33c1a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  59,                                     !- Outlet Port
  {cc2e9197-f611-4651-bc10-bac9e4bded31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9312829-1b15-4772-b021-8ffb059f0b9a}, !- Handle
  {b07639e3-77f7-455f-8d14-eeef628fa34c}, !- Name
  {cc2e9197-f611-4651-bc10-bac9e4bded31}, !- Source Object
  4,                                      !- Outlet Port
  {8307c9fc-3ae0-4af4-9aad-fafac9cb56d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ce5ab48b-1bbc-4853-b55f-e459ca4402bf}, !- Handle
  Coil Heating Electric 58,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {721b0b8b-cedb-489c-98a8-ccc26291812b}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b04847e-5dc5-4eb3-8a62-fb5389f27ad4}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b492e1a-29aa-4acd-9e95-47c9ac77b0cf}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c226e92d-0be9-4847-82f4-fc9835f0b3c1}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {994c1bd9-9f5c-41f5-ad15-9ad8b30b59a1}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {56c762b1-ecc8-4995-b555-3604c33a7ca2}, !- Handle
  Coil Cooling DX Single Speed 59 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72519288068619,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85eac5cf-68b6-4d50-9ba6-1351990dc682}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5170120c-d4a3-402b-a781-6622131b1e39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {99908c45-50c9-4bc8-99d7-67755b1c8dff}, !- Energy Input Ratio Function of Temperature Curve Name
  {29fbd515-94c9-47d2-a500-58873124845f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f8a36f72-3ef1-45fa-b65f-2a5e4924ed08}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {dbedc5fe-c8bf-44f2-9e7c-c720235502e5}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6be03243-784e-49da-a305-7e49d8eff762}, !- Handle
  Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {8edebb7d-5f09-426e-a01a-e3c571209f2a}, !- Air Inlet Node Name
  {a20742d8-0453-4bc6-b943-27de2aa4b18f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dbedc5fe-c8bf-44f2-9e7c-c720235502e5}, !- Supply Air Fan Name
  {ce5ab48b-1bbc-4853-b55f-e459ca4402bf}, !- Heating Coil Name
  {56c762b1-ecc8-4995-b555-3604c33a7ca2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2fb61bf1-3771-44eb-add4-4d191bb4f216}, !- Handle
  Node 456,                               !- Name
  {0fe09dc6-b0d9-497a-8604-711d6e4f0adf}, !- Inlet Port
  {8edebb7d-5f09-426e-a01a-e3c571209f2a}; !- Outlet Port

OS:Connection,
  {0fe09dc6-b0d9-497a-8604-711d6e4f0adf}, !- Handle
  {af5c26ff-339f-4f1b-b99d-6b2a30dae007}, !- Name
  {1f00ec1e-f7f5-4da4-b1d8-8f968f510f7c}, !- Source Object
  3,                                      !- Outlet Port
  {2fb61bf1-3771-44eb-add4-4d191bb4f216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edebb7d-5f09-426e-a01a-e3c571209f2a}, !- Handle
  {f97ad781-e193-40d9-8368-b3ac4f0da1a5}, !- Name
  {2fb61bf1-3771-44eb-add4-4d191bb4f216}, !- Source Object
  3,                                      !- Outlet Port
  {6be03243-784e-49da-a305-7e49d8eff762}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df4131dd-c5eb-4e06-aa70-a9225a5f9cd5}, !- Handle
  Node 457,                               !- Name
  {a20742d8-0453-4bc6-b943-27de2aa4b18f}, !- Inlet Port
  {733a3d83-98a6-4b6c-97fc-344035efb962}; !- Outlet Port

OS:Connection,
  {733a3d83-98a6-4b6c-97fc-344035efb962}, !- Handle
  {34b4131a-4519-4343-874c-2eec27a33bd0}, !- Name
  {df4131dd-c5eb-4e06-aa70-a9225a5f9cd5}, !- Source Object
  3,                                      !- Outlet Port
  {1d7c0f16-136c-48f5-83d9-0a9065c4461d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a20742d8-0453-4bc6-b943-27de2aa4b18f}, !- Handle
  {cb7cbb08-873f-4eda-9e56-a30b9b66f36b}, !- Name
  {6be03243-784e-49da-a305-7e49d8eff762}, !- Source Object
  4,                                      !- Outlet Port
  {df4131dd-c5eb-4e06-aa70-a9225a5f9cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f4d38a4-87c2-4e54-a3f7-c1a34347d804}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a67965ff-aa75-431b-a61a-cbb2fe275a3f}, !- Water Inlet Node Name
  {8523e976-b0eb-439f-8f6a-e61ff34cd6c9}; !- Water Outlet Node Name

OS:Node,
  {f4556b3e-449b-406c-9d68-bd16d9357b72}, !- Handle
  Node 458,                               !- Name
  {19669f59-3e49-4e5b-bb66-dc40d689be16}, !- Inlet Port
  {a67965ff-aa75-431b-a61a-cbb2fe275a3f}; !- Outlet Port

OS:Connection,
  {19669f59-3e49-4e5b-bb66-dc40d689be16}, !- Handle
  {35ddd7d8-5e73-4be5-b72f-c4e4df8d6fba}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  61,                                     !- Outlet Port
  {f4556b3e-449b-406c-9d68-bd16d9357b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2464274-4c6c-4e3d-998c-e3b2fbd171b5}, !- Handle
  Node 459,                               !- Name
  {8523e976-b0eb-439f-8f6a-e61ff34cd6c9}, !- Inlet Port
  {8825498d-81fe-4b5c-9bc0-d6767fdfcfe6}; !- Outlet Port

OS:Connection,
  {a67965ff-aa75-431b-a61a-cbb2fe275a3f}, !- Handle
  {24f3fd0a-5395-42ed-8d60-aed4a2b86a51}, !- Name
  {f4556b3e-449b-406c-9d68-bd16d9357b72}, !- Source Object
  3,                                      !- Outlet Port
  {7f4d38a4-87c2-4e54-a3f7-c1a34347d804}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8523e976-b0eb-439f-8f6a-e61ff34cd6c9}, !- Handle
  {1cf4f1e7-85b3-4132-8585-f90b96116be0}, !- Name
  {7f4d38a4-87c2-4e54-a3f7-c1a34347d804}, !- Source Object
  10,                                     !- Outlet Port
  {c2464274-4c6c-4e3d-998c-e3b2fbd171b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8825498d-81fe-4b5c-9bc0-d6767fdfcfe6}, !- Handle
  {d83f46a8-7f53-483d-a64a-adf91b50f52b}, !- Name
  {c2464274-4c6c-4e3d-998c-e3b2fbd171b5}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e0e88035-f0cd-45e2-8f28-4f3ec42cff24}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7f4d38a4-87c2-4e54-a3f7-c1a34347d804}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4cc5a74b-d242-425e-be74-f79afb1c47f5}, !- Handle
  Air Terminal Single Duct Uncontrolled 58, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {07b9d424-72a4-44bd-b1d2-0623e4839929}, !- Inlet Air Node Name
  {2d38fe8f-c1db-414a-9585-17bf6250849b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1471cdfe-afd6-49a0-928c-a4108f13d6f4}, !- Handle
  Node 460,                               !- Name
  {2d38fe8f-c1db-414a-9585-17bf6250849b}, !- Inlet Port
  {5b9e59fd-a9b4-43fd-a9b2-b73265b99edd}; !- Outlet Port

OS:Node,
  {6d590aaa-1bb8-46dd-869d-eedd40882ec6}, !- Handle
  Node 461,                               !- Name
  {d46bbb1c-e458-4576-a090-ad4136349486}, !- Inlet Port
  {86807742-6cbc-4e4b-8005-49a6eea7a6c5}; !- Outlet Port

OS:Connection,
  {5b9e59fd-a9b4-43fd-a9b2-b73265b99edd}, !- Handle
  {172a5ec0-2560-4352-bc8b-78bf76471542}, !- Name
  {1471cdfe-afd6-49a0-928c-a4108f13d6f4}, !- Source Object
  3,                                      !- Outlet Port
  {1d7c0f16-136c-48f5-83d9-0a9065c4461d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d46bbb1c-e458-4576-a090-ad4136349486}, !- Handle
  {8c258be8-8928-4a47-b5d7-74240c9a61eb}, !- Name
  {cb6baeee-9ea7-4dc2-9376-e17936eb1652}, !- Source Object
  12,                                     !- Outlet Port
  {6d590aaa-1bb8-46dd-869d-eedd40882ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86807742-6cbc-4e4b-8005-49a6eea7a6c5}, !- Handle
  {dff8f713-08e8-4aa7-95ae-f5085bc07d54}, !- Name
  {6d590aaa-1bb8-46dd-869d-eedd40882ec6}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  60;                                     !- Inlet Port

OS:Connection,
  {07b9d424-72a4-44bd-b1d2-0623e4839929}, !- Handle
  {181ce611-20e5-4480-911b-dd37c1282ed5}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  60,                                     !- Outlet Port
  {4cc5a74b-d242-425e-be74-f79afb1c47f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d38fe8f-c1db-414a-9585-17bf6250849b}, !- Handle
  {7ecb2023-1cd2-4edf-bc45-f1e303b95497}, !- Name
  {4cc5a74b-d242-425e-be74-f79afb1c47f5}, !- Source Object
  4,                                      !- Outlet Port
  {1471cdfe-afd6-49a0-928c-a4108f13d6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1395ea93-7585-4e74-8403-f32430f0307c}, !- Handle
  Coil Heating Electric 59,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3441de2a-137a-47e7-beac-70fbd465ef9a}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d4cb112-110c-43ed-968b-8f89cd63831c}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7e8ba86-eb28-41f6-b26a-95604c654342}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0aaad0ce-5ed1-42dd-8e1d-15712b46f62e}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fff32fff-c355-4e0b-8d89-138d6ec2d9d9}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ea28927d-f4e4-449e-b497-ec4b92f2d651}, !- Handle
  Coil Cooling DX Single Speed 60 10kBtu/hr 10.3EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49452755627721,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {861d2fa7-db99-4165-9e8a-c9d4aa9a0ec3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {edf68230-a3df-40f5-834d-53a0de5948a6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c31b423a-0967-4a1b-a25d-552e47c401ce}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4bd756a-d96d-432d-ab7f-a59cd9ae6a9e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a220f95e-d655-4423-aff8-85cb1c8d5b38}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cce63b07-81c8-4ab0-9a74-b8695917e577}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1d3dd780-ce2b-4c9d-bcfa-cbc513cfb32d}, !- Handle
  Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {25b5da02-0f6e-45bd-9eb5-0c95569d45c8}, !- Air Inlet Node Name
  {de09538d-d102-48de-9b9f-59073a28487a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cce63b07-81c8-4ab0-9a74-b8695917e577}, !- Supply Air Fan Name
  {1395ea93-7585-4e74-8403-f32430f0307c}, !- Heating Coil Name
  {ea28927d-f4e4-449e-b497-ec4b92f2d651}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a654755f-cc15-443a-a56f-842b66ecc85a}, !- Handle
  Node 462,                               !- Name
  {1b0373a0-53b1-4b2c-b2f0-770260e22375}, !- Inlet Port
  {25b5da02-0f6e-45bd-9eb5-0c95569d45c8}; !- Outlet Port

OS:Connection,
  {1b0373a0-53b1-4b2c-b2f0-770260e22375}, !- Handle
  {73670354-25e8-4106-8da5-e6afbebcfb43}, !- Name
  {920a8f6e-beb7-4865-b945-7d1a0b62380d}, !- Source Object
  3,                                      !- Outlet Port
  {a654755f-cc15-443a-a56f-842b66ecc85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b5da02-0f6e-45bd-9eb5-0c95569d45c8}, !- Handle
  {e4289d59-5ecb-4597-8654-cc6b834e06f1}, !- Name
  {a654755f-cc15-443a-a56f-842b66ecc85a}, !- Source Object
  3,                                      !- Outlet Port
  {1d3dd780-ce2b-4c9d-bcfa-cbc513cfb32d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7d1aec0-2c92-4df6-b92e-03167b08ddf2}, !- Handle
  Node 463,                               !- Name
  {de09538d-d102-48de-9b9f-59073a28487a}, !- Inlet Port
  {0bc08a2d-e0de-4a31-8a27-df91e8358c08}; !- Outlet Port

OS:Connection,
  {0bc08a2d-e0de-4a31-8a27-df91e8358c08}, !- Handle
  {f17463fb-5d63-457e-8bf7-fbf1178f991a}, !- Name
  {f7d1aec0-2c92-4df6-b92e-03167b08ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {b3dfc358-336a-474a-8e14-66938add3661}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de09538d-d102-48de-9b9f-59073a28487a}, !- Handle
  {7c04eed8-0636-4890-b68f-c505c846d4d7}, !- Name
  {1d3dd780-ce2b-4c9d-bcfa-cbc513cfb32d}, !- Source Object
  4,                                      !- Outlet Port
  {f7d1aec0-2c92-4df6-b92e-03167b08ddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {07219b6d-04d5-4fce-a2ba-b3438e24871a}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1cd17b2a-5f79-4d84-9689-97f1b2795fd7}, !- Water Inlet Node Name
  {ab24349b-f71a-4ebb-bd90-344449eaa175}; !- Water Outlet Node Name

OS:Node,
  {537159c1-b072-44f1-921f-ac3b2aebf070}, !- Handle
  Node 464,                               !- Name
  {551b8b93-7685-4b57-8774-d1fe53823aa4}, !- Inlet Port
  {1cd17b2a-5f79-4d84-9689-97f1b2795fd7}; !- Outlet Port

OS:Connection,
  {551b8b93-7685-4b57-8774-d1fe53823aa4}, !- Handle
  {25b74d5c-319f-4c6a-8e8e-c17119783bff}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  62,                                     !- Outlet Port
  {537159c1-b072-44f1-921f-ac3b2aebf070}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3eed7a7-8855-4dd1-9ce6-265d8639d6fb}, !- Handle
  Node 465,                               !- Name
  {ab24349b-f71a-4ebb-bd90-344449eaa175}, !- Inlet Port
  {75c63438-f992-41af-98dc-d7a55d578a8b}; !- Outlet Port

OS:Connection,
  {1cd17b2a-5f79-4d84-9689-97f1b2795fd7}, !- Handle
  {7df57dc0-584a-4fdb-a885-ebcba6102465}, !- Name
  {537159c1-b072-44f1-921f-ac3b2aebf070}, !- Source Object
  3,                                      !- Outlet Port
  {07219b6d-04d5-4fce-a2ba-b3438e24871a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab24349b-f71a-4ebb-bd90-344449eaa175}, !- Handle
  {e0c48c87-3896-414b-b348-fffa68439179}, !- Name
  {07219b6d-04d5-4fce-a2ba-b3438e24871a}, !- Source Object
  10,                                     !- Outlet Port
  {d3eed7a7-8855-4dd1-9ce6-265d8639d6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c63438-f992-41af-98dc-d7a55d578a8b}, !- Handle
  {bfb4bc1f-bf95-42d5-ad47-0a98b3f5b688}, !- Name
  {d3eed7a7-8855-4dd1-9ce6-265d8639d6fb}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {808f86a6-ae7f-4bf2-a73d-5400afba95d3}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {07219b6d-04d5-4fce-a2ba-b3438e24871a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {13f7751a-f0c2-441a-8c14-38037c9c163a}, !- Handle
  Air Terminal Single Duct Uncontrolled 59, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {8531fa7b-5a1c-4b04-a78e-5a28e417c81b}, !- Inlet Air Node Name
  {acc47020-295a-4c83-82e3-78879a2154e7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e05ae10-0516-4578-9fb8-1ccaa0ccb08c}, !- Handle
  Node 466,                               !- Name
  {acc47020-295a-4c83-82e3-78879a2154e7}, !- Inlet Port
  {93683268-b51a-4eba-9fc5-01522668d853}; !- Outlet Port

OS:Node,
  {bf0443fe-b7bf-4a15-8357-94b0182584ba}, !- Handle
  Node 467,                               !- Name
  {d2268558-303a-4e21-8461-140ad8139ae4}, !- Inlet Port
  {4f98e880-46de-418a-951a-5a47d54b85e7}; !- Outlet Port

OS:Connection,
  {93683268-b51a-4eba-9fc5-01522668d853}, !- Handle
  {f2f22dc0-63ce-4c46-b5cc-fa87cb034668}, !- Name
  {6e05ae10-0516-4578-9fb8-1ccaa0ccb08c}, !- Source Object
  3,                                      !- Outlet Port
  {b3dfc358-336a-474a-8e14-66938add3661}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2268558-303a-4e21-8461-140ad8139ae4}, !- Handle
  {fbedca66-a1f5-4172-9b43-cc8a47507237}, !- Name
  {52709900-96de-4d03-a9b8-33c8b8f9fb36}, !- Source Object
  12,                                     !- Outlet Port
  {bf0443fe-b7bf-4a15-8357-94b0182584ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f98e880-46de-418a-951a-5a47d54b85e7}, !- Handle
  {228d785b-5ad0-45e1-aea5-2c5392264ccd}, !- Name
  {bf0443fe-b7bf-4a15-8357-94b0182584ba}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  61;                                     !- Inlet Port

OS:Connection,
  {8531fa7b-5a1c-4b04-a78e-5a28e417c81b}, !- Handle
  {144cf74d-c176-4592-b2df-eb4a453c4b93}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  61,                                     !- Outlet Port
  {13f7751a-f0c2-441a-8c14-38037c9c163a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acc47020-295a-4c83-82e3-78879a2154e7}, !- Handle
  {f1f58915-d86a-4d36-820b-ef97795bed92}, !- Name
  {13f7751a-f0c2-441a-8c14-38037c9c163a}, !- Source Object
  4,                                      !- Outlet Port
  {6e05ae10-0516-4578-9fb8-1ccaa0ccb08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {55245431-3e09-4614-aef7-a89321fa3f67}, !- Handle
  Coil Heating Electric 60,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2419f698-3793-450d-8b22-c76d0b2d83ad}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc578855-c816-402f-8ed1-0683bd47c13f}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {177dfa92-baf2-4a80-a1ec-ce85bfd90880}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84cb3056-40d0-494f-a376-4f4f382a80fa}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf49af30-e03c-42c4-a0f0-2e375dc592f1}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a28b0e3a-9692-4622-9602-8225c5d7bfdf}, !- Handle
  Coil Cooling DX Single Speed 61 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45885417368871,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e22683a-b987-4a6c-a509-967b63457ed3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {05cbabd8-9bbc-4a8a-b2bd-d64f8902e1b0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {052b316d-578f-4a3f-b897-4d71e925fd58}, !- Energy Input Ratio Function of Temperature Curve Name
  {82ccd5db-9693-4927-ac39-a63e9d647b36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3592aaac-c750-4fb3-a3a2-ed3e927a5d63}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {00e58f3d-a074-4bd9-b07f-043f092d9cfd}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7db064a6-b9b7-4463-8dff-2a71a55a76f7}, !- Handle
  Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9e3ef75c-0bcc-4abc-ad1b-e93be20a012f}, !- Air Inlet Node Name
  {5046af48-ff50-4d89-893b-5b8f134f3314}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00e58f3d-a074-4bd9-b07f-043f092d9cfd}, !- Supply Air Fan Name
  {55245431-3e09-4614-aef7-a89321fa3f67}, !- Heating Coil Name
  {a28b0e3a-9692-4622-9602-8225c5d7bfdf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7d0d9f6-6229-4fb9-af1a-9d0a5a890cfd}, !- Handle
  Node 468,                               !- Name
  {ddfcee73-6267-458c-b036-f0a070110bbd}, !- Inlet Port
  {9e3ef75c-0bcc-4abc-ad1b-e93be20a012f}; !- Outlet Port

OS:Connection,
  {ddfcee73-6267-458c-b036-f0a070110bbd}, !- Handle
  {0938be97-8d01-4849-9f0e-4196a0e490d5}, !- Name
  {c5f18d22-9e7b-4d26-bca7-37d7eedf6e2e}, !- Source Object
  3,                                      !- Outlet Port
  {d7d0d9f6-6229-4fb9-af1a-9d0a5a890cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3ef75c-0bcc-4abc-ad1b-e93be20a012f}, !- Handle
  {230c579e-e421-46db-b4c9-a5f2fd179b21}, !- Name
  {d7d0d9f6-6229-4fb9-af1a-9d0a5a890cfd}, !- Source Object
  3,                                      !- Outlet Port
  {7db064a6-b9b7-4463-8dff-2a71a55a76f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5de9a5b0-ff24-433a-b416-83db74bfd3b9}, !- Handle
  Node 469,                               !- Name
  {5046af48-ff50-4d89-893b-5b8f134f3314}, !- Inlet Port
  {d4191ebc-7186-4513-b9a2-1bebc11e20ce}; !- Outlet Port

OS:Connection,
  {d4191ebc-7186-4513-b9a2-1bebc11e20ce}, !- Handle
  {524aaefc-1e00-4b2a-a28e-966b704b704e}, !- Name
  {5de9a5b0-ff24-433a-b416-83db74bfd3b9}, !- Source Object
  3,                                      !- Outlet Port
  {9ae0760c-ca34-423f-8c20-f92597b76744}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5046af48-ff50-4d89-893b-5b8f134f3314}, !- Handle
  {5514f132-7415-4701-8e9b-d7ab1887f629}, !- Name
  {7db064a6-b9b7-4463-8dff-2a71a55a76f7}, !- Source Object
  4,                                      !- Outlet Port
  {5de9a5b0-ff24-433a-b416-83db74bfd3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f44076d-e470-4e90-a04b-2f3764eff3c6}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {93ef6b91-1b2e-4d1e-aff9-d4c0eee66cba}, !- Water Inlet Node Name
  {652cdbb8-f27d-4278-b3b2-a30c2fe69c31}; !- Water Outlet Node Name

OS:Node,
  {97bbcc5b-5bb8-4e01-ac4f-1f96941cfc5a}, !- Handle
  Node 470,                               !- Name
  {322c12b0-e1ac-428a-a66d-4c8555aa5f7a}, !- Inlet Port
  {93ef6b91-1b2e-4d1e-aff9-d4c0eee66cba}; !- Outlet Port

OS:Connection,
  {322c12b0-e1ac-428a-a66d-4c8555aa5f7a}, !- Handle
  {6f723fbf-6771-418c-b87c-0a49df91ce70}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  63,                                     !- Outlet Port
  {97bbcc5b-5bb8-4e01-ac4f-1f96941cfc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0665f67-4275-472a-847b-0f237b5e8022}, !- Handle
  Node 471,                               !- Name
  {652cdbb8-f27d-4278-b3b2-a30c2fe69c31}, !- Inlet Port
  {feb5a3fe-1a86-4b37-98ae-3831119986de}; !- Outlet Port

OS:Connection,
  {93ef6b91-1b2e-4d1e-aff9-d4c0eee66cba}, !- Handle
  {6ba34d9f-1b16-4e3a-8a7c-8198e99017ef}, !- Name
  {97bbcc5b-5bb8-4e01-ac4f-1f96941cfc5a}, !- Source Object
  3,                                      !- Outlet Port
  {8f44076d-e470-4e90-a04b-2f3764eff3c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {652cdbb8-f27d-4278-b3b2-a30c2fe69c31}, !- Handle
  {48332a41-d49e-47a7-9253-0263d2ed9121}, !- Name
  {8f44076d-e470-4e90-a04b-2f3764eff3c6}, !- Source Object
  10,                                     !- Outlet Port
  {a0665f67-4275-472a-847b-0f237b5e8022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb5a3fe-1a86-4b37-98ae-3831119986de}, !- Handle
  {692d29ef-4d07-4d63-b91a-aa265786a623}, !- Name
  {a0665f67-4275-472a-847b-0f237b5e8022}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {71abfe7f-406e-4f44-a6d2-164f2675e056}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {8f44076d-e470-4e90-a04b-2f3764eff3c6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2d799c59-2647-4b6e-871e-41294b1eff14}, !- Handle
  Air Terminal Single Duct Uncontrolled 60, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4d08dad5-7318-4150-b23c-aa06dfc7ff61}, !- Inlet Air Node Name
  {cf234bad-3cba-42ff-976e-aae1327db017}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42ef0e9c-2f25-4295-a680-83ce9886f6be}, !- Handle
  Node 472,                               !- Name
  {cf234bad-3cba-42ff-976e-aae1327db017}, !- Inlet Port
  {a2e6bbd6-2eae-443b-843b-ba2dde1bc812}; !- Outlet Port

OS:Node,
  {84334f78-fbb5-4324-b969-04d2be3b00ac}, !- Handle
  Node 473,                               !- Name
  {06025476-b7f5-4116-a685-3647b8427191}, !- Inlet Port
  {13e09add-511c-4e2f-ba0c-5e210c96f5bd}; !- Outlet Port

OS:Connection,
  {a2e6bbd6-2eae-443b-843b-ba2dde1bc812}, !- Handle
  {004d4785-6c37-4f9d-bd76-d5e2e4c9eda4}, !- Name
  {42ef0e9c-2f25-4295-a680-83ce9886f6be}, !- Source Object
  3,                                      !- Outlet Port
  {9ae0760c-ca34-423f-8c20-f92597b76744}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06025476-b7f5-4116-a685-3647b8427191}, !- Handle
  {2466c070-c392-40f9-9418-e2e34ae21c02}, !- Name
  {82b7c290-f568-4b68-824d-c4456885380b}, !- Source Object
  12,                                     !- Outlet Port
  {84334f78-fbb5-4324-b969-04d2be3b00ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e09add-511c-4e2f-ba0c-5e210c96f5bd}, !- Handle
  {c3d42090-8ca4-4e82-8fba-77427e534a3c}, !- Name
  {84334f78-fbb5-4324-b969-04d2be3b00ac}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  62;                                     !- Inlet Port

OS:Connection,
  {4d08dad5-7318-4150-b23c-aa06dfc7ff61}, !- Handle
  {4280e1c9-b4b5-4f5d-bdda-87ade8b7055e}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  62,                                     !- Outlet Port
  {2d799c59-2647-4b6e-871e-41294b1eff14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf234bad-3cba-42ff-976e-aae1327db017}, !- Handle
  {8ea35669-6c1b-4936-a39c-324d8ad63774}, !- Name
  {2d799c59-2647-4b6e-871e-41294b1eff14}, !- Source Object
  4,                                      !- Outlet Port
  {42ef0e9c-2f25-4295-a680-83ce9886f6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {16050eea-3fc4-4c6d-912c-612ec6dfe913}, !- Handle
  Coil Heating Electric 61,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {683ada68-dfa6-4890-8d76-778d70d2d638}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5cfb426-ec3d-41e3-8480-5d1ce6761f4d}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbebca11-9d77-437f-8530-a131b4559254}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d023e096-8d6c-411e-88de-7cc840afb98c}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f03026c8-1821-4f55-af8a-d3942b2a0cf5}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {725598ac-c816-4f5d-8ee2-9994357d0e73}, !- Handle
  Coil Cooling DX Single Speed 62 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68381984428894,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d065bd83-43f7-4afa-bdfc-805ffec3f8b7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {804749c7-abfa-4a2d-a28e-2e5727e444b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82dd9ab4-da32-4b51-8acb-092771e487b0}, !- Energy Input Ratio Function of Temperature Curve Name
  {c05f4054-7332-4379-b098-29e1e94859ad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1eff28cc-4b04-4cd7-91e9-82bb05786cd1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {86eb8daa-efa4-4088-99af-9c59c758126a}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5d730d7b-3324-4178-9c02-0077cd41388d}, !- Handle
  Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ac4bda2a-0690-415b-a9a6-00351a3c8178}, !- Air Inlet Node Name
  {581586b5-4d73-4223-acc8-c17a2d27385a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86eb8daa-efa4-4088-99af-9c59c758126a}, !- Supply Air Fan Name
  {16050eea-3fc4-4c6d-912c-612ec6dfe913}, !- Heating Coil Name
  {725598ac-c816-4f5d-8ee2-9994357d0e73}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a59f9678-6d53-4c2e-b1db-5c56e195ebe6}, !- Handle
  Node 474,                               !- Name
  {73fe569f-a049-40a3-8b44-17276daa7db0}, !- Inlet Port
  {ac4bda2a-0690-415b-a9a6-00351a3c8178}; !- Outlet Port

OS:Connection,
  {73fe569f-a049-40a3-8b44-17276daa7db0}, !- Handle
  {a5533141-a0d8-44a9-bfd8-788cbe8d0da7}, !- Name
  {693bb289-51e2-40ea-943a-313feea5570d}, !- Source Object
  3,                                      !- Outlet Port
  {a59f9678-6d53-4c2e-b1db-5c56e195ebe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4bda2a-0690-415b-a9a6-00351a3c8178}, !- Handle
  {a566b50a-9cb6-4098-aa38-9553b8ea326d}, !- Name
  {a59f9678-6d53-4c2e-b1db-5c56e195ebe6}, !- Source Object
  3,                                      !- Outlet Port
  {5d730d7b-3324-4178-9c02-0077cd41388d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56a86d27-8abb-4a20-a07a-ee89424f1c3c}, !- Handle
  Node 475,                               !- Name
  {581586b5-4d73-4223-acc8-c17a2d27385a}, !- Inlet Port
  {16bdbc3e-c50a-4f07-8e68-43152a270997}; !- Outlet Port

OS:Connection,
  {16bdbc3e-c50a-4f07-8e68-43152a270997}, !- Handle
  {825ca42f-3698-4f86-915b-d5e37c9e701f}, !- Name
  {56a86d27-8abb-4a20-a07a-ee89424f1c3c}, !- Source Object
  3,                                      !- Outlet Port
  {42510cc2-0e80-4045-9a91-982bb5f64162}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {581586b5-4d73-4223-acc8-c17a2d27385a}, !- Handle
  {54b5673a-37c1-46e7-9c28-0a76b9a38b52}, !- Name
  {5d730d7b-3324-4178-9c02-0077cd41388d}, !- Source Object
  4,                                      !- Outlet Port
  {56a86d27-8abb-4a20-a07a-ee89424f1c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e726b67-3e44-4960-a474-160107869eb6}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e584fb2-1834-44bf-95c5-c1924bcb3ada}, !- Water Inlet Node Name
  {fadabb8e-2af6-4dc9-b6a1-d6aedd9143bd}; !- Water Outlet Node Name

OS:Node,
  {b1aad826-8c9a-4d64-91de-179e1d51da2d}, !- Handle
  Node 476,                               !- Name
  {97ac9cd0-5580-414f-8f52-70f11015bdd4}, !- Inlet Port
  {6e584fb2-1834-44bf-95c5-c1924bcb3ada}; !- Outlet Port

OS:Connection,
  {97ac9cd0-5580-414f-8f52-70f11015bdd4}, !- Handle
  {810f0e0e-5b11-4b66-b365-2dae49452f7e}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  64,                                     !- Outlet Port
  {b1aad826-8c9a-4d64-91de-179e1d51da2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0150b0fe-cf86-4620-8e08-c870bfe2b307}, !- Handle
  Node 477,                               !- Name
  {fadabb8e-2af6-4dc9-b6a1-d6aedd9143bd}, !- Inlet Port
  {8e61d7e2-7239-41cb-ae6f-f4aa7fe0fc64}; !- Outlet Port

OS:Connection,
  {6e584fb2-1834-44bf-95c5-c1924bcb3ada}, !- Handle
  {caef6706-4837-4d93-abee-e307ea10c7cf}, !- Name
  {b1aad826-8c9a-4d64-91de-179e1d51da2d}, !- Source Object
  3,                                      !- Outlet Port
  {3e726b67-3e44-4960-a474-160107869eb6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fadabb8e-2af6-4dc9-b6a1-d6aedd9143bd}, !- Handle
  {b79063a4-3825-4b32-81ec-58a4117cb35e}, !- Name
  {3e726b67-3e44-4960-a474-160107869eb6}, !- Source Object
  10,                                     !- Outlet Port
  {0150b0fe-cf86-4620-8e08-c870bfe2b307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e61d7e2-7239-41cb-ae6f-f4aa7fe0fc64}, !- Handle
  {bdca1935-314b-4735-bcfd-2c8457ef7cb7}, !- Name
  {0150b0fe-cf86-4620-8e08-c870bfe2b307}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6a06175b-ae04-4359-99e5-4b05a00a27c8}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {3e726b67-3e44-4960-a474-160107869eb6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6103aa4e-fffb-497d-b27a-ab309e143f79}, !- Handle
  Air Terminal Single Duct Uncontrolled 61, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {16d978f3-ff9e-4574-abfc-a3cd07fd088d}, !- Inlet Air Node Name
  {36446e24-c8a0-4f98-9c8e-10734d21ce3d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76d7ec6a-6985-4cfa-a00f-0e0b0f783de8}, !- Handle
  Node 478,                               !- Name
  {36446e24-c8a0-4f98-9c8e-10734d21ce3d}, !- Inlet Port
  {3d2fa2d8-0f76-455c-87ee-9f1249112bb3}; !- Outlet Port

OS:Node,
  {55d001ee-b13a-4d38-a693-3270af9715b2}, !- Handle
  Node 479,                               !- Name
  {16f1691f-92b3-4b37-8d2f-37abb7540e41}, !- Inlet Port
  {a4eb96b4-bdd5-420d-9ce9-db084559f815}; !- Outlet Port

OS:Connection,
  {3d2fa2d8-0f76-455c-87ee-9f1249112bb3}, !- Handle
  {36c2f123-c649-4854-bf56-85b40df0cad8}, !- Name
  {76d7ec6a-6985-4cfa-a00f-0e0b0f783de8}, !- Source Object
  3,                                      !- Outlet Port
  {42510cc2-0e80-4045-9a91-982bb5f64162}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {16f1691f-92b3-4b37-8d2f-37abb7540e41}, !- Handle
  {ee836a89-d199-40c6-9049-e2aeb0d8f966}, !- Name
  {3c4408eb-30ad-4c1c-9823-c43bcd993cca}, !- Source Object
  12,                                     !- Outlet Port
  {55d001ee-b13a-4d38-a693-3270af9715b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4eb96b4-bdd5-420d-9ce9-db084559f815}, !- Handle
  {cc2f375b-32ea-49ce-b83e-024fa53fdb8b}, !- Name
  {55d001ee-b13a-4d38-a693-3270af9715b2}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  63;                                     !- Inlet Port

OS:Connection,
  {16d978f3-ff9e-4574-abfc-a3cd07fd088d}, !- Handle
  {70e67f58-e4a1-49ef-9b4b-f9a6bee01e9a}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  63,                                     !- Outlet Port
  {6103aa4e-fffb-497d-b27a-ab309e143f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36446e24-c8a0-4f98-9c8e-10734d21ce3d}, !- Handle
  {76aafc91-b10f-4440-afd7-4387d7a0eb6c}, !- Name
  {6103aa4e-fffb-497d-b27a-ab309e143f79}, !- Source Object
  4,                                      !- Outlet Port
  {76d7ec6a-6985-4cfa-a00f-0e0b0f783de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c132bd42-f4c5-4887-ac79-0295eff6ee68}, !- Handle
  Coil Heating Electric 62,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2c832773-7ba5-4267-bc0a-8e63d4eacd16}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c2c7d0a-ec0e-466c-a001-3b3391ab4e79}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {366a1abf-e7e4-4d6a-b926-bb84e9453a12}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce8bc8f6-c4d7-440f-b71d-af6dcd04412c}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4da71028-2ea8-44eb-a030-079bc3354d53}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {967ad292-2e87-491a-b3f0-7561213e6977}, !- Handle
  Coil Cooling DX Single Speed 63 7kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69196852172693,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {705f3479-a86f-481b-9ff1-d2c5e873688b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {36a6561a-4816-461d-b5cf-a07ec5a24cd9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3928909e-6eae-4ace-ac50-18691238cef3}, !- Energy Input Ratio Function of Temperature Curve Name
  {1e1158bc-2ee9-405c-9b46-442353ae8836}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3df64b49-d633-43d7-bec2-462ba75c82e4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {918c55e0-88a3-4836-ad6b-8f60d28bd053}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {66de2c50-be7d-45ae-b8c3-e590d04c53b3}, !- Handle
  Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {06bee3c9-1c01-4aa8-92db-d63fa1d46edc}, !- Air Inlet Node Name
  {9aa432b4-7cd9-40b3-af51-09b04f152b2b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {918c55e0-88a3-4836-ad6b-8f60d28bd053}, !- Supply Air Fan Name
  {c132bd42-f4c5-4887-ac79-0295eff6ee68}, !- Heating Coil Name
  {967ad292-2e87-491a-b3f0-7561213e6977}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b1667025-0329-4ce8-a462-004faa4f35d7}, !- Handle
  Node 480,                               !- Name
  {ff9ebf76-5558-427c-adcb-ccb38a780b7d}, !- Inlet Port
  {06bee3c9-1c01-4aa8-92db-d63fa1d46edc}; !- Outlet Port

OS:Connection,
  {ff9ebf76-5558-427c-adcb-ccb38a780b7d}, !- Handle
  {6dba32e3-6ab2-44bd-b14c-ecc644768780}, !- Name
  {3b0fe146-c5ff-40c8-9e63-386b2daa14c9}, !- Source Object
  3,                                      !- Outlet Port
  {b1667025-0329-4ce8-a462-004faa4f35d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bee3c9-1c01-4aa8-92db-d63fa1d46edc}, !- Handle
  {102fce47-6d9b-42d7-96ca-26e58c3b4d31}, !- Name
  {b1667025-0329-4ce8-a462-004faa4f35d7}, !- Source Object
  3,                                      !- Outlet Port
  {66de2c50-be7d-45ae-b8c3-e590d04c53b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {909f2403-2ba3-4062-9a01-974b6a6dc0bb}, !- Handle
  Node 481,                               !- Name
  {9aa432b4-7cd9-40b3-af51-09b04f152b2b}, !- Inlet Port
  {e67d4693-0571-4383-9073-d5736fe7cf23}; !- Outlet Port

OS:Connection,
  {e67d4693-0571-4383-9073-d5736fe7cf23}, !- Handle
  {60fb3ac7-d9d5-4cd0-8128-328a0e0b094b}, !- Name
  {909f2403-2ba3-4062-9a01-974b6a6dc0bb}, !- Source Object
  3,                                      !- Outlet Port
  {e987b9f3-f1e6-4cc7-8752-0b8d5242ec04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa432b4-7cd9-40b3-af51-09b04f152b2b}, !- Handle
  {090863cf-1b34-49d0-af5e-781f3beb13c7}, !- Name
  {66de2c50-be7d-45ae-b8c3-e590d04c53b3}, !- Source Object
  4,                                      !- Outlet Port
  {909f2403-2ba3-4062-9a01-974b6a6dc0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47e7cb30-e8d0-4f61-85b7-21aaf7a95b8d}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cc0104a2-0aad-4a17-8f37-b794ab4ec403}, !- Water Inlet Node Name
  {55e150d2-8fba-4c72-9e22-c211dfe467db}; !- Water Outlet Node Name

OS:Node,
  {a21f9b91-700a-4b6f-98d3-620384bd2980}, !- Handle
  Node 482,                               !- Name
  {89863ccb-ad58-4057-b1a8-a7f3bb5afdcb}, !- Inlet Port
  {cc0104a2-0aad-4a17-8f37-b794ab4ec403}; !- Outlet Port

OS:Connection,
  {89863ccb-ad58-4057-b1a8-a7f3bb5afdcb}, !- Handle
  {5e2caffd-39a3-47b9-aed6-78d57093cd12}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  65,                                     !- Outlet Port
  {a21f9b91-700a-4b6f-98d3-620384bd2980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51fb8cce-220e-45b7-ba1b-2b09c03861ac}, !- Handle
  Node 483,                               !- Name
  {55e150d2-8fba-4c72-9e22-c211dfe467db}, !- Inlet Port
  {d0930525-2d09-408d-8658-011715d4d8b0}; !- Outlet Port

OS:Connection,
  {cc0104a2-0aad-4a17-8f37-b794ab4ec403}, !- Handle
  {c87c9631-74df-4a47-9b02-5b3e000a32c7}, !- Name
  {a21f9b91-700a-4b6f-98d3-620384bd2980}, !- Source Object
  3,                                      !- Outlet Port
  {47e7cb30-e8d0-4f61-85b7-21aaf7a95b8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {55e150d2-8fba-4c72-9e22-c211dfe467db}, !- Handle
  {3ec84e65-ceb6-4e6b-9212-9bd4657d8771}, !- Name
  {47e7cb30-e8d0-4f61-85b7-21aaf7a95b8d}, !- Source Object
  10,                                     !- Outlet Port
  {51fb8cce-220e-45b7-ba1b-2b09c03861ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0930525-2d09-408d-8658-011715d4d8b0}, !- Handle
  {9c76d2b5-755f-4bec-b398-4f59674a082c}, !- Name
  {51fb8cce-220e-45b7-ba1b-2b09c03861ac}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e888ef67-4b12-4b9f-a1df-240660c43f54}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {47e7cb30-e8d0-4f61-85b7-21aaf7a95b8d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {357e22df-561c-4d4b-a6d9-521498c5156c}, !- Handle
  Air Terminal Single Duct Uncontrolled 62, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5cc7ad63-a6e3-488d-83da-3e9fd4db29ad}, !- Inlet Air Node Name
  {d51b039d-ba67-441c-86ee-648b5728dd30}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6fa8e53-d3cc-4937-a348-adfc65ff304f}, !- Handle
  Node 484,                               !- Name
  {d51b039d-ba67-441c-86ee-648b5728dd30}, !- Inlet Port
  {e040a983-4f2e-4655-89d6-8cda7e6eaa37}; !- Outlet Port

OS:Node,
  {42326249-5674-4c62-a258-afaf33291e3c}, !- Handle
  Node 485,                               !- Name
  {eef872c8-6e84-4022-a0e1-36ddb75818da}, !- Inlet Port
  {2a4c8e14-7baa-4d86-86c2-7c3fa65ca3de}; !- Outlet Port

OS:Connection,
  {e040a983-4f2e-4655-89d6-8cda7e6eaa37}, !- Handle
  {68cf22a1-be22-4807-bc66-36d3e988b6d7}, !- Name
  {b6fa8e53-d3cc-4937-a348-adfc65ff304f}, !- Source Object
  3,                                      !- Outlet Port
  {e987b9f3-f1e6-4cc7-8752-0b8d5242ec04}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eef872c8-6e84-4022-a0e1-36ddb75818da}, !- Handle
  {92491efb-bec6-4b63-b8ab-45024d8e1b7f}, !- Name
  {a533d02d-441b-4e77-8015-4d0d8e4bddfe}, !- Source Object
  12,                                     !- Outlet Port
  {42326249-5674-4c62-a258-afaf33291e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4c8e14-7baa-4d86-86c2-7c3fa65ca3de}, !- Handle
  {15f48158-ce74-4526-bf22-9a284e7e8a81}, !- Name
  {42326249-5674-4c62-a258-afaf33291e3c}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  64;                                     !- Inlet Port

OS:Connection,
  {5cc7ad63-a6e3-488d-83da-3e9fd4db29ad}, !- Handle
  {953096bb-0979-47a7-95ac-716b242215b4}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  64,                                     !- Outlet Port
  {357e22df-561c-4d4b-a6d9-521498c5156c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d51b039d-ba67-441c-86ee-648b5728dd30}, !- Handle
  {928efb94-5739-4ac5-b68f-6d4fd7510270}, !- Name
  {357e22df-561c-4d4b-a6d9-521498c5156c}, !- Source Object
  4,                                      !- Outlet Port
  {b6fa8e53-d3cc-4937-a348-adfc65ff304f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {264f3116-9d90-4a75-bc6d-4ca12e3b5c52}, !- Handle
  Coil Heating Electric 63,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {601d935c-0b74-44ea-9017-91f000557146}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15a8be63-2cc8-483a-83c9-f78bc936b98d}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33dd210e-3859-4378-be1a-bbd915f13df8}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c1965c8-a863-4194-8c19-4aacc7de64d4}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fea1de7a-47c2-4297-a14f-13740888e5a4}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1465fe1f-cb44-4a21-a5db-f1ba34c4085f}, !- Handle
  Coil Cooling DX Single Speed 64 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72516525343846,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a49b042b-d4b6-46da-923a-6f7c003b07a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f648a69d-e921-4472-b6a5-affb54957bb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {241ca746-124f-4a5a-b1c9-885316133805}, !- Energy Input Ratio Function of Temperature Curve Name
  {612f92c4-0b2f-4788-9961-3b9437a1aed7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {140f5bd6-95e7-4dd6-b973-f4323d75dc60}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {448453b3-3df2-448c-9b0f-e34b14e0af51}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1bb7c755-e3c3-45cd-9697-dcf6999ede0d}, !- Handle
  Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e32aa518-1201-4189-9b6f-5ca7824debda}, !- Air Inlet Node Name
  {6f42fb97-ab61-44c5-af9d-9a8490f87558}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {448453b3-3df2-448c-9b0f-e34b14e0af51}, !- Supply Air Fan Name
  {264f3116-9d90-4a75-bc6d-4ca12e3b5c52}, !- Heating Coil Name
  {1465fe1f-cb44-4a21-a5db-f1ba34c4085f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7aa95125-e967-4796-ba32-a291c0cf2ecf}, !- Handle
  Node 486,                               !- Name
  {f8c70323-1875-4152-a507-60aba5decf59}, !- Inlet Port
  {e32aa518-1201-4189-9b6f-5ca7824debda}; !- Outlet Port

OS:Connection,
  {f8c70323-1875-4152-a507-60aba5decf59}, !- Handle
  {ec049f17-da1f-4d9a-a52b-b8d4c2ce2422}, !- Name
  {b353b598-3ba4-4da3-91a1-6f9b06f69f62}, !- Source Object
  3,                                      !- Outlet Port
  {7aa95125-e967-4796-ba32-a291c0cf2ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32aa518-1201-4189-9b6f-5ca7824debda}, !- Handle
  {cca8b034-4c2b-4e7e-8cc4-632da475f9b5}, !- Name
  {7aa95125-e967-4796-ba32-a291c0cf2ecf}, !- Source Object
  3,                                      !- Outlet Port
  {1bb7c755-e3c3-45cd-9697-dcf6999ede0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87719c5a-d41a-4ea5-8944-2d87e978b3e5}, !- Handle
  Node 487,                               !- Name
  {6f42fb97-ab61-44c5-af9d-9a8490f87558}, !- Inlet Port
  {d752ea32-6698-4368-9ec9-48a9a748841b}; !- Outlet Port

OS:Connection,
  {d752ea32-6698-4368-9ec9-48a9a748841b}, !- Handle
  {96133237-bc79-42bb-8d63-e9ec77811d22}, !- Name
  {87719c5a-d41a-4ea5-8944-2d87e978b3e5}, !- Source Object
  3,                                      !- Outlet Port
  {9a0068f6-8768-48ce-aa1b-dc061408b47b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f42fb97-ab61-44c5-af9d-9a8490f87558}, !- Handle
  {fc3333fd-1f25-40dd-b398-20ad964b7238}, !- Name
  {1bb7c755-e3c3-45cd-9697-dcf6999ede0d}, !- Source Object
  4,                                      !- Outlet Port
  {87719c5a-d41a-4ea5-8944-2d87e978b3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f8b9674-47ba-48db-9c12-90337848ff48}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f49d5d5b-c640-40c8-9ec7-05506a70a060}, !- Water Inlet Node Name
  {2a42687a-7dc6-4e08-9595-78a66560b51f}; !- Water Outlet Node Name

OS:Node,
  {6e6fce1f-6a70-43e8-a876-fb6d00537d01}, !- Handle
  Node 488,                               !- Name
  {c9288334-4bfa-4669-ba42-cf9d0bb1b2b8}, !- Inlet Port
  {f49d5d5b-c640-40c8-9ec7-05506a70a060}; !- Outlet Port

OS:Connection,
  {c9288334-4bfa-4669-ba42-cf9d0bb1b2b8}, !- Handle
  {5c2d52bd-3c66-41c7-990e-e1508df28e97}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  66,                                     !- Outlet Port
  {6e6fce1f-6a70-43e8-a876-fb6d00537d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a5bb7d6-9ff9-4a9b-b939-1437985fa3c1}, !- Handle
  Node 489,                               !- Name
  {2a42687a-7dc6-4e08-9595-78a66560b51f}, !- Inlet Port
  {dcd32f8a-4331-4cec-a04f-266b6bce8b96}; !- Outlet Port

OS:Connection,
  {f49d5d5b-c640-40c8-9ec7-05506a70a060}, !- Handle
  {83cb4704-6f00-48cb-818b-daac538c92db}, !- Name
  {6e6fce1f-6a70-43e8-a876-fb6d00537d01}, !- Source Object
  3,                                      !- Outlet Port
  {7f8b9674-47ba-48db-9c12-90337848ff48}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2a42687a-7dc6-4e08-9595-78a66560b51f}, !- Handle
  {22285a8e-a4d0-4eec-a33c-10a5fac2051a}, !- Name
  {7f8b9674-47ba-48db-9c12-90337848ff48}, !- Source Object
  10,                                     !- Outlet Port
  {3a5bb7d6-9ff9-4a9b-b939-1437985fa3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd32f8a-4331-4cec-a04f-266b6bce8b96}, !- Handle
  {00fa144b-f178-4619-8061-aacf3544ffe6}, !- Name
  {3a5bb7d6-9ff9-4a9b-b939-1437985fa3c1}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ee932cc-c31d-402f-b46b-223ecba8258c}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7f8b9674-47ba-48db-9c12-90337848ff48}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {db74defc-9a8a-491e-915f-dcf939c2a292}, !- Handle
  Air Terminal Single Duct Uncontrolled 63, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {6212a9d1-d82a-4be7-b57e-11e78c3f6e24}, !- Inlet Air Node Name
  {197f25b0-6dc4-4a98-8244-6a304322ee6a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ec493f5-3bba-448d-9e7d-f9a91800f2da}, !- Handle
  Node 490,                               !- Name
  {197f25b0-6dc4-4a98-8244-6a304322ee6a}, !- Inlet Port
  {060b52ac-b5c0-42ec-af2b-bc87372987e4}; !- Outlet Port

OS:Node,
  {6c6ee8c2-ee00-4fc1-81c0-4affde75f62d}, !- Handle
  Node 491,                               !- Name
  {c8bda0af-4a8a-4021-87a8-133fc675d112}, !- Inlet Port
  {970f2dea-2188-4a9a-b929-266aece25548}; !- Outlet Port

OS:Connection,
  {060b52ac-b5c0-42ec-af2b-bc87372987e4}, !- Handle
  {73f17d1d-8b1d-45ba-bd54-f60fc5d17130}, !- Name
  {4ec493f5-3bba-448d-9e7d-f9a91800f2da}, !- Source Object
  3,                                      !- Outlet Port
  {9a0068f6-8768-48ce-aa1b-dc061408b47b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8bda0af-4a8a-4021-87a8-133fc675d112}, !- Handle
  {5a7009d1-9477-47e4-9887-72c6d835ff21}, !- Name
  {9d673355-8008-437c-93f8-b283ea552f4e}, !- Source Object
  12,                                     !- Outlet Port
  {6c6ee8c2-ee00-4fc1-81c0-4affde75f62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970f2dea-2188-4a9a-b929-266aece25548}, !- Handle
  {1a5ea6c4-24e5-475f-9722-9db9a1ccd891}, !- Name
  {6c6ee8c2-ee00-4fc1-81c0-4affde75f62d}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  65;                                     !- Inlet Port

OS:Connection,
  {6212a9d1-d82a-4be7-b57e-11e78c3f6e24}, !- Handle
  {a692b960-42fc-405d-8f51-8c56787e01f9}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  65,                                     !- Outlet Port
  {db74defc-9a8a-491e-915f-dcf939c2a292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {197f25b0-6dc4-4a98-8244-6a304322ee6a}, !- Handle
  {3630f770-138a-4e6e-bc54-f0d5b7e3f966}, !- Name
  {db74defc-9a8a-491e-915f-dcf939c2a292}, !- Source Object
  4,                                      !- Outlet Port
  {4ec493f5-3bba-448d-9e7d-f9a91800f2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f5437f31-590f-4b11-a5e4-9e4218d43906}, !- Handle
  Coil Heating Electric 64,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {16112b42-9e31-46e9-9468-0783f5b67016}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2ba928d-6523-4a0c-b434-d557bf4e30db}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ac3c9f9-00f1-4e54-987d-8daae1c8ee28}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb11917e-a2bb-4748-b7dd-e01c78fe350d}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cb250da3-49ca-44d5-94d1-9bb6ac02571c}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {da7ec26a-4bd9-4229-a898-49681658d0e9}, !- Handle
  Coil Cooling DX Single Speed 65 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68978214916563,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8252e253-0989-4a7d-91c6-089b0701c006}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c7e6380-3061-4c1b-a0cd-8235e19b52f1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {971dfa55-b099-4134-bc75-746377b6437a}, !- Energy Input Ratio Function of Temperature Curve Name
  {609175d9-f14d-4b2f-ab69-19f9815b965a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c7d8c05-f0b2-4e5c-80d7-0214bc9e8502}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f74e51ea-278d-4d8e-a6b7-2e4a6b5f8e1d}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6110af89-ee38-46b9-9d6d-31ce56ca4cc3}, !- Handle
  Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5b33e8bd-4a7a-4aec-973e-83a712aab418}, !- Air Inlet Node Name
  {b07047a7-ee7f-4df6-b5f2-f6e56ee4529b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f74e51ea-278d-4d8e-a6b7-2e4a6b5f8e1d}, !- Supply Air Fan Name
  {f5437f31-590f-4b11-a5e4-9e4218d43906}, !- Heating Coil Name
  {da7ec26a-4bd9-4229-a898-49681658d0e9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f364932-c083-499f-9e8c-9f2fae125046}, !- Handle
  Node 492,                               !- Name
  {38c6fd27-cda2-4838-b1e1-7f7cc4440f4b}, !- Inlet Port
  {5b33e8bd-4a7a-4aec-973e-83a712aab418}; !- Outlet Port

OS:Connection,
  {38c6fd27-cda2-4838-b1e1-7f7cc4440f4b}, !- Handle
  {784aa8a9-29c6-45dc-895d-01ba5f3e4b9b}, !- Name
  {be2954e3-41d0-4983-8cfd-e29811e7e656}, !- Source Object
  3,                                      !- Outlet Port
  {3f364932-c083-499f-9e8c-9f2fae125046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b33e8bd-4a7a-4aec-973e-83a712aab418}, !- Handle
  {ded1fad0-b1cb-4156-b57d-a45b1d63f27b}, !- Name
  {3f364932-c083-499f-9e8c-9f2fae125046}, !- Source Object
  3,                                      !- Outlet Port
  {6110af89-ee38-46b9-9d6d-31ce56ca4cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f59e7c0c-1447-463f-adb6-324c135857d5}, !- Handle
  Node 493,                               !- Name
  {b07047a7-ee7f-4df6-b5f2-f6e56ee4529b}, !- Inlet Port
  {bcf3218a-5b5b-4b1a-a405-3c1b269a9daa}; !- Outlet Port

OS:Connection,
  {bcf3218a-5b5b-4b1a-a405-3c1b269a9daa}, !- Handle
  {6601b62f-4bc2-474f-8889-cdf735c25873}, !- Name
  {f59e7c0c-1447-463f-adb6-324c135857d5}, !- Source Object
  3,                                      !- Outlet Port
  {75d3bb63-e737-418f-b08b-130190d443d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b07047a7-ee7f-4df6-b5f2-f6e56ee4529b}, !- Handle
  {1578ef3a-fcd5-4d2d-b112-ad70f7a6931c}, !- Name
  {6110af89-ee38-46b9-9d6d-31ce56ca4cc3}, !- Source Object
  4,                                      !- Outlet Port
  {f59e7c0c-1447-463f-adb6-324c135857d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c19c05fa-5222-42a9-a979-457e40223088}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7ceab896-1685-4246-a205-24e4615fbe81}, !- Water Inlet Node Name
  {11bf44be-b6a7-451b-8fe5-945fa79b1003}; !- Water Outlet Node Name

OS:Node,
  {af2af68f-c5e7-4b36-b726-0be65105c284}, !- Handle
  Node 494,                               !- Name
  {900ceef0-c844-4587-b7e5-889de4e93cde}, !- Inlet Port
  {7ceab896-1685-4246-a205-24e4615fbe81}; !- Outlet Port

OS:Connection,
  {900ceef0-c844-4587-b7e5-889de4e93cde}, !- Handle
  {b4817f9b-6993-4114-b442-1b5bffd9cd45}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  67,                                     !- Outlet Port
  {af2af68f-c5e7-4b36-b726-0be65105c284}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64db58e4-f056-4cb5-92cb-66dbc1c3b8ac}, !- Handle
  Node 495,                               !- Name
  {11bf44be-b6a7-451b-8fe5-945fa79b1003}, !- Inlet Port
  {d8cbcc15-8976-4173-a87b-06dc2114be41}; !- Outlet Port

OS:Connection,
  {7ceab896-1685-4246-a205-24e4615fbe81}, !- Handle
  {753c7b6f-570b-4841-980c-71e2b70bf005}, !- Name
  {af2af68f-c5e7-4b36-b726-0be65105c284}, !- Source Object
  3,                                      !- Outlet Port
  {c19c05fa-5222-42a9-a979-457e40223088}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11bf44be-b6a7-451b-8fe5-945fa79b1003}, !- Handle
  {3c1a9fea-180f-446b-a95a-a989e95b33f3}, !- Name
  {c19c05fa-5222-42a9-a979-457e40223088}, !- Source Object
  10,                                     !- Outlet Port
  {64db58e4-f056-4cb5-92cb-66dbc1c3b8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8cbcc15-8976-4173-a87b-06dc2114be41}, !- Handle
  {74a87db9-8a95-407a-951f-5508bbb87000}, !- Name
  {64db58e4-f056-4cb5-92cb-66dbc1c3b8ac}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4ac33f38-ddb2-450f-b908-6cbb3499b0ad}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c19c05fa-5222-42a9-a979-457e40223088}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {05622bb2-b6ca-416c-aa21-def9bf8241e0}, !- Handle
  Air Terminal Single Duct Uncontrolled 64, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e1e87869-52b6-4163-8751-b770d123ef5a}, !- Inlet Air Node Name
  {532f7944-7aab-4acb-b16c-b4400c4f3ce2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73afe1bd-8390-49bd-88e1-571250442443}, !- Handle
  Node 496,                               !- Name
  {532f7944-7aab-4acb-b16c-b4400c4f3ce2}, !- Inlet Port
  {9a0cd559-50a7-46b3-9af1-52f0ee66b0bf}; !- Outlet Port

OS:Node,
  {99b91d4f-3518-403a-b902-193fd11a8838}, !- Handle
  Node 497,                               !- Name
  {767fa4d9-0304-49a6-b566-bd89228e25c7}, !- Inlet Port
  {7e748e7f-6b2c-476c-b268-2606507f3c01}; !- Outlet Port

OS:Connection,
  {9a0cd559-50a7-46b3-9af1-52f0ee66b0bf}, !- Handle
  {c7e1784e-f1a8-4362-aef4-b9c058a64c8e}, !- Name
  {73afe1bd-8390-49bd-88e1-571250442443}, !- Source Object
  3,                                      !- Outlet Port
  {75d3bb63-e737-418f-b08b-130190d443d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {767fa4d9-0304-49a6-b566-bd89228e25c7}, !- Handle
  {b18f8e67-b23e-4b7e-944e-af3dd0d4f803}, !- Name
  {56422a10-2b12-4e1b-997a-80886f7c94b9}, !- Source Object
  12,                                     !- Outlet Port
  {99b91d4f-3518-403a-b902-193fd11a8838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e748e7f-6b2c-476c-b268-2606507f3c01}, !- Handle
  {3b4c00f7-708b-427a-a063-56c77730386c}, !- Name
  {99b91d4f-3518-403a-b902-193fd11a8838}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {e1e87869-52b6-4163-8751-b770d123ef5a}, !- Handle
  {d99d471b-e192-4bef-bd3f-f87c86ca6e0c}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  66,                                     !- Outlet Port
  {05622bb2-b6ca-416c-aa21-def9bf8241e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {532f7944-7aab-4acb-b16c-b4400c4f3ce2}, !- Handle
  {06c40591-e0ca-477b-92c9-73af77f4cb8c}, !- Name
  {05622bb2-b6ca-416c-aa21-def9bf8241e0}, !- Source Object
  4,                                      !- Outlet Port
  {73afe1bd-8390-49bd-88e1-571250442443}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dbdc51bc-14b6-4586-84cd-03cdb5ad5101}, !- Handle
  Coil Heating Electric 65,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2791dec4-51f1-4f93-b999-38ec7751c86e}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e376ad3-3862-49c7-a150-304fdabddba3}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc2d7dc3-6e5d-498c-b29a-cbb75163e9cf}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaa94054-5717-42e5-b918-818f90435ed0}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3eecd349-723f-4a9c-9342-392eba7ba08d}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d08001a3-121b-40fa-8208-d79fee7cd0e6}, !- Handle
  Coil Cooling DX Single Speed 66 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6563078970791,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1715f003-fcfe-4b99-977a-ffd6d95cde2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e8664062-2966-4af5-aaf3-d44df78ed4c9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a1b8e146-3f99-468d-9e4b-a2e4d87dfaea}, !- Energy Input Ratio Function of Temperature Curve Name
  {fd51c2c0-d1e5-483f-9195-8a3e78940e08}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ec18365-a109-4b69-b5e6-a49a89ada769}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {510b6f30-0344-4509-bf30-dadccae88ef0}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c413a8a2-4802-4a4b-bf91-eee80332394d}, !- Handle
  Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {75ed4849-ca62-4c1e-8827-2db81f70b7ce}, !- Air Inlet Node Name
  {67be5a49-f70f-4761-b59f-530237a07adb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {510b6f30-0344-4509-bf30-dadccae88ef0}, !- Supply Air Fan Name
  {dbdc51bc-14b6-4586-84cd-03cdb5ad5101}, !- Heating Coil Name
  {d08001a3-121b-40fa-8208-d79fee7cd0e6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {880466f8-aebf-4016-8bf7-884ae68c5404}, !- Handle
  Node 498,                               !- Name
  {0796add7-9795-4e33-810b-34773858389c}, !- Inlet Port
  {75ed4849-ca62-4c1e-8827-2db81f70b7ce}; !- Outlet Port

OS:Connection,
  {0796add7-9795-4e33-810b-34773858389c}, !- Handle
  {1aa66dbd-f9a6-4c44-adb5-97f09311bc52}, !- Name
  {a95f3d2b-25a5-4d85-b2a8-35eef7eebab1}, !- Source Object
  3,                                      !- Outlet Port
  {880466f8-aebf-4016-8bf7-884ae68c5404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ed4849-ca62-4c1e-8827-2db81f70b7ce}, !- Handle
  {af0dfee5-ab67-484f-ac19-d5c6bd29391f}, !- Name
  {880466f8-aebf-4016-8bf7-884ae68c5404}, !- Source Object
  3,                                      !- Outlet Port
  {c413a8a2-4802-4a4b-bf91-eee80332394d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2581ac0-8cf7-44b9-992a-80700326a23d}, !- Handle
  Node 499,                               !- Name
  {67be5a49-f70f-4761-b59f-530237a07adb}, !- Inlet Port
  {4a288917-943a-4e0e-a43a-bb992f4c1392}; !- Outlet Port

OS:Connection,
  {4a288917-943a-4e0e-a43a-bb992f4c1392}, !- Handle
  {052dd129-314d-4c11-8915-1a8d8ba83e0f}, !- Name
  {f2581ac0-8cf7-44b9-992a-80700326a23d}, !- Source Object
  3,                                      !- Outlet Port
  {e1e1c5fc-3624-432b-b06d-155dee8c3d55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67be5a49-f70f-4761-b59f-530237a07adb}, !- Handle
  {f83e077e-9d3f-4468-8e61-208c7dffd262}, !- Name
  {c413a8a2-4802-4a4b-bf91-eee80332394d}, !- Source Object
  4,                                      !- Outlet Port
  {f2581ac0-8cf7-44b9-992a-80700326a23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {725c2ecf-18ea-4547-ac07-71f6454cb440}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {80281444-2b51-4aad-8855-231574362adf}, !- Water Inlet Node Name
  {0b106eeb-e680-42c2-ba18-7767d85e6e7a}; !- Water Outlet Node Name

OS:Node,
  {a9c78ec1-773a-44a0-8bcf-4bb16bebe492}, !- Handle
  Node 500,                               !- Name
  {7801f484-7150-4808-b72d-d71d333f1b94}, !- Inlet Port
  {80281444-2b51-4aad-8855-231574362adf}; !- Outlet Port

OS:Connection,
  {7801f484-7150-4808-b72d-d71d333f1b94}, !- Handle
  {8455495c-5704-41b6-b1eb-b4cf6dce4517}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  68,                                     !- Outlet Port
  {a9c78ec1-773a-44a0-8bcf-4bb16bebe492}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {493eb10e-4af5-453b-8f05-97bc5a28ddde}, !- Handle
  Node 501,                               !- Name
  {0b106eeb-e680-42c2-ba18-7767d85e6e7a}, !- Inlet Port
  {7b517917-0792-4861-a0d7-cd8f97214176}; !- Outlet Port

OS:Connection,
  {80281444-2b51-4aad-8855-231574362adf}, !- Handle
  {d1e5e104-acbb-4652-8734-3fb7ba6bb218}, !- Name
  {a9c78ec1-773a-44a0-8bcf-4bb16bebe492}, !- Source Object
  3,                                      !- Outlet Port
  {725c2ecf-18ea-4547-ac07-71f6454cb440}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b106eeb-e680-42c2-ba18-7767d85e6e7a}, !- Handle
  {c8b841ce-3b60-4b0e-a0cd-4089ec6666ac}, !- Name
  {725c2ecf-18ea-4547-ac07-71f6454cb440}, !- Source Object
  10,                                     !- Outlet Port
  {493eb10e-4af5-453b-8f05-97bc5a28ddde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b517917-0792-4861-a0d7-cd8f97214176}, !- Handle
  {c7a3da45-8fc7-47ea-b71c-abca8394b3f2}, !- Name
  {493eb10e-4af5-453b-8f05-97bc5a28ddde}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {673ca4f3-a4bb-4066-9f7b-35ec22ae1190}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {725c2ecf-18ea-4547-ac07-71f6454cb440}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {037a86f6-9076-479b-923f-7fa1aaabf53b}, !- Handle
  Air Terminal Single Duct Uncontrolled 65, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7f7a52c0-2fc7-40b3-9285-4d820583e914}, !- Inlet Air Node Name
  {79c07c1d-122f-4e72-a93d-6af05a20e6e9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffa659bc-7f79-4b4d-a6ee-c472df941893}, !- Handle
  Node 502,                               !- Name
  {79c07c1d-122f-4e72-a93d-6af05a20e6e9}, !- Inlet Port
  {3108b1c0-9c86-42f4-b29b-f0fb207921ce}; !- Outlet Port

OS:Node,
  {afcea24b-44aa-4571-a9a8-e5ee16ec0252}, !- Handle
  Node 503,                               !- Name
  {2a4fb84f-8ceb-405e-b187-ac741e49300f}, !- Inlet Port
  {371b4c5a-7a5b-4418-84f5-b86157d79c0b}; !- Outlet Port

OS:Connection,
  {3108b1c0-9c86-42f4-b29b-f0fb207921ce}, !- Handle
  {50ddbc05-744d-4fc9-9375-11e3502c2bc1}, !- Name
  {ffa659bc-7f79-4b4d-a6ee-c472df941893}, !- Source Object
  3,                                      !- Outlet Port
  {e1e1c5fc-3624-432b-b06d-155dee8c3d55}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a4fb84f-8ceb-405e-b187-ac741e49300f}, !- Handle
  {33d0ed94-1d1d-4101-9d87-c0ee59ac886a}, !- Name
  {bcecc914-8baa-4172-927f-586bbdcf19ce}, !- Source Object
  12,                                     !- Outlet Port
  {afcea24b-44aa-4571-a9a8-e5ee16ec0252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371b4c5a-7a5b-4418-84f5-b86157d79c0b}, !- Handle
  {b01242cc-6537-4eb4-9365-29917dd0842e}, !- Name
  {afcea24b-44aa-4571-a9a8-e5ee16ec0252}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {7f7a52c0-2fc7-40b3-9285-4d820583e914}, !- Handle
  {0318273f-522d-49e4-bb3f-8354e9c65b2d}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  67,                                     !- Outlet Port
  {037a86f6-9076-479b-923f-7fa1aaabf53b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79c07c1d-122f-4e72-a93d-6af05a20e6e9}, !- Handle
  {c005b664-12c3-4250-b4de-9ccb06a47e0d}, !- Name
  {037a86f6-9076-479b-923f-7fa1aaabf53b}, !- Source Object
  4,                                      !- Outlet Port
  {ffa659bc-7f79-4b4d-a6ee-c472df941893}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0bd7219f-1f8b-42dd-b790-a320906bb271}, !- Handle
  Coil Heating Electric 66,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ee31a1bb-37f8-4a2a-92ad-d1f3a9baa098}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {120f36a0-a1f5-4eb2-929c-671f450ff7a5}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5745f600-7fdd-4f80-9d18-03680ef36057}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0abfb06c-a2cb-46de-b2c7-7378e35a2b6c}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65b9ff30-239b-44a5-9d56-d1844958bc40}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {700a3d82-e52e-449e-a745-36918de76332}, !- Handle
  Coil Cooling DX Single Speed 67 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72514220125458,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a92902a4-b0d0-4e4f-a4b0-f73faa436669}, !- Total Cooling Capacity Function of Temperature Curve Name
  {20a42bb0-b56e-409e-ad4e-d03df62416d4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b28156e-4eef-44b6-9903-903720946337}, !- Energy Input Ratio Function of Temperature Curve Name
  {c19b78f6-2103-45dd-88b6-1350df528be0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {86063e4d-17ce-4d22-939f-e1ad1dffd502}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4a70e8d2-d278-4a7d-b724-fdeed30eb881}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dc8d1b8c-0431-4aae-8140-9ada18869c79}, !- Handle
  Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f7356a97-e414-4062-8b73-19865106ef0f}, !- Air Inlet Node Name
  {34ce5d05-7bf4-45e0-8726-80bb3a3ba5bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4a70e8d2-d278-4a7d-b724-fdeed30eb881}, !- Supply Air Fan Name
  {0bd7219f-1f8b-42dd-b790-a320906bb271}, !- Heating Coil Name
  {700a3d82-e52e-449e-a745-36918de76332}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d4284a83-ebde-417f-afaf-8a59e1677f47}, !- Handle
  Node 504,                               !- Name
  {c64de90e-a645-4e07-a7de-e1f7e2566b72}, !- Inlet Port
  {f7356a97-e414-4062-8b73-19865106ef0f}; !- Outlet Port

OS:Connection,
  {c64de90e-a645-4e07-a7de-e1f7e2566b72}, !- Handle
  {5ff0285d-fc57-42ca-b27d-47c779c9ba60}, !- Name
  {89752511-7ac3-433d-be21-93dcec61a5d0}, !- Source Object
  3,                                      !- Outlet Port
  {d4284a83-ebde-417f-afaf-8a59e1677f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7356a97-e414-4062-8b73-19865106ef0f}, !- Handle
  {fdd0ff1b-d090-47e5-ae86-f882e7047a8b}, !- Name
  {d4284a83-ebde-417f-afaf-8a59e1677f47}, !- Source Object
  3,                                      !- Outlet Port
  {dc8d1b8c-0431-4aae-8140-9ada18869c79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc4864f6-4d5c-4c7a-8422-33394246370f}, !- Handle
  Node 505,                               !- Name
  {34ce5d05-7bf4-45e0-8726-80bb3a3ba5bb}, !- Inlet Port
  {f8701e76-abcb-4a9f-858e-c0e445c2d245}; !- Outlet Port

OS:Connection,
  {f8701e76-abcb-4a9f-858e-c0e445c2d245}, !- Handle
  {c91e1350-dde1-4826-9235-d46f3222cefc}, !- Name
  {bc4864f6-4d5c-4c7a-8422-33394246370f}, !- Source Object
  3,                                      !- Outlet Port
  {45aeb392-fd31-4266-8510-25aaf4f5dd03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34ce5d05-7bf4-45e0-8726-80bb3a3ba5bb}, !- Handle
  {3e54c513-7e94-476a-914a-01c1be2c9e76}, !- Name
  {dc8d1b8c-0431-4aae-8140-9ada18869c79}, !- Source Object
  4,                                      !- Outlet Port
  {bc4864f6-4d5c-4c7a-8422-33394246370f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fe650583-c2c0-46eb-9bef-340da84e692f}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {acd2bb48-e414-4363-b479-f54ebb001e30}, !- Water Inlet Node Name
  {d6aa7201-5b5f-4117-8a18-993bfb77f4a0}; !- Water Outlet Node Name

OS:Node,
  {5fac0a0b-a41d-445d-a08b-b6c1cf3a217f}, !- Handle
  Node 506,                               !- Name
  {b104acd1-888b-4cbf-818d-425949176c83}, !- Inlet Port
  {acd2bb48-e414-4363-b479-f54ebb001e30}; !- Outlet Port

OS:Connection,
  {b104acd1-888b-4cbf-818d-425949176c83}, !- Handle
  {d5c341f8-f488-4ab3-99d9-66ebe98a9c92}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  69,                                     !- Outlet Port
  {5fac0a0b-a41d-445d-a08b-b6c1cf3a217f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d09534a1-2612-4322-9732-0842a38b9435}, !- Handle
  Node 507,                               !- Name
  {d6aa7201-5b5f-4117-8a18-993bfb77f4a0}, !- Inlet Port
  {9459d6e9-92ce-413f-9cb5-0d552a1475fa}; !- Outlet Port

OS:Connection,
  {acd2bb48-e414-4363-b479-f54ebb001e30}, !- Handle
  {c50c3d13-a271-4d16-967b-aaad8f6b4aac}, !- Name
  {5fac0a0b-a41d-445d-a08b-b6c1cf3a217f}, !- Source Object
  3,                                      !- Outlet Port
  {fe650583-c2c0-46eb-9bef-340da84e692f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6aa7201-5b5f-4117-8a18-993bfb77f4a0}, !- Handle
  {3f1e9db6-ea7d-4270-801c-21edfbe0b291}, !- Name
  {fe650583-c2c0-46eb-9bef-340da84e692f}, !- Source Object
  10,                                     !- Outlet Port
  {d09534a1-2612-4322-9732-0842a38b9435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9459d6e9-92ce-413f-9cb5-0d552a1475fa}, !- Handle
  {6af6eaf7-14fd-4939-b7bc-6d4792dd3781}, !- Name
  {d09534a1-2612-4322-9732-0842a38b9435}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {810bbbf8-02e9-490d-a907-ce2d23e93d4b}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {fe650583-c2c0-46eb-9bef-340da84e692f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {09432278-ee5f-4796-8299-4ba629b4f99d}, !- Handle
  Air Terminal Single Duct Uncontrolled 66, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bf9942b3-4f5a-4d71-bf73-a709d3611641}, !- Inlet Air Node Name
  {7cf7c358-ce0c-4e6a-99de-80e5d2c70206}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90e38254-a876-4891-ac03-f4ea6c2db74b}, !- Handle
  Node 508,                               !- Name
  {7cf7c358-ce0c-4e6a-99de-80e5d2c70206}, !- Inlet Port
  {8b6cb69f-d4fb-49a9-ae91-bf9b1e6991c4}; !- Outlet Port

OS:Node,
  {70886962-e442-4779-bf46-94658d0048be}, !- Handle
  Node 509,                               !- Name
  {e9d63c51-ee5e-4f0b-b691-6a2ef27d2ca7}, !- Inlet Port
  {66509b8c-2cab-46e8-bd69-791dfe895c8c}; !- Outlet Port

OS:Connection,
  {8b6cb69f-d4fb-49a9-ae91-bf9b1e6991c4}, !- Handle
  {d334a88a-7e6b-49fd-9c47-afd851cc6df0}, !- Name
  {90e38254-a876-4891-ac03-f4ea6c2db74b}, !- Source Object
  3,                                      !- Outlet Port
  {45aeb392-fd31-4266-8510-25aaf4f5dd03}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e9d63c51-ee5e-4f0b-b691-6a2ef27d2ca7}, !- Handle
  {0a5e074c-9548-493f-b43b-f54399092143}, !- Name
  {bde344aa-2883-4e15-9ea8-6bba02a9a9bf}, !- Source Object
  12,                                     !- Outlet Port
  {70886962-e442-4779-bf46-94658d0048be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66509b8c-2cab-46e8-bd69-791dfe895c8c}, !- Handle
  {3c79991f-4f74-4df0-b0e9-9cf847ea21bc}, !- Name
  {70886962-e442-4779-bf46-94658d0048be}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {bf9942b3-4f5a-4d71-bf73-a709d3611641}, !- Handle
  {d4efcd06-9a96-43ee-ba30-783c8e079523}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  68,                                     !- Outlet Port
  {09432278-ee5f-4796-8299-4ba629b4f99d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cf7c358-ce0c-4e6a-99de-80e5d2c70206}, !- Handle
  {68654270-d121-409a-a0b3-d50499797d29}, !- Name
  {09432278-ee5f-4796-8299-4ba629b4f99d}, !- Source Object
  4,                                      !- Outlet Port
  {90e38254-a876-4891-ac03-f4ea6c2db74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b1f1b02-c06a-451b-91e1-3708b966d295}, !- Handle
  Coil Heating Electric 67,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {11955a6a-9cf9-45f5-86ac-0d3706975a9d}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25a02e08-6481-4a29-9717-84495d4e5125}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89958941-f1cc-4dc0-a4db-253514d284fb}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc365d9e-fa83-4dfd-919b-0a1ab6e952ea}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92a0e86c-58e2-4354-8638-64a6edf10289}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0134cd3f-3164-462f-9320-443fb8452113}, !- Handle
  Coil Cooling DX Single Speed 68 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72517746452714,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be75b10e-3efa-4c09-9e38-56841e3e2dfc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ac7be596-611d-470b-84e2-c0ecfac66c4c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5332504d-fb5f-4ab2-b126-b215fcde732b}, !- Energy Input Ratio Function of Temperature Curve Name
  {40f9a34f-616b-41ee-b00a-9333248a7b8e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e008a626-27d7-47e8-bd91-301723cb5a3a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {78039f19-f40e-4a93-9bcf-dc3a3a293ae9}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5120292c-8f1e-414e-b2c7-db85fb76cad6}, !- Handle
  Sp-F4 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {91198098-667c-4494-8a1e-856fa422d497}, !- Air Inlet Node Name
  {9ad72df5-359c-4523-89cb-fa8b844a729c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78039f19-f40e-4a93-9bcf-dc3a3a293ae9}, !- Supply Air Fan Name
  {6b1f1b02-c06a-451b-91e1-3708b966d295}, !- Heating Coil Name
  {0134cd3f-3164-462f-9320-443fb8452113}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {23537787-a7fd-4bfe-ba52-6b30321c35b6}, !- Handle
  Node 510,                               !- Name
  {498638a6-2807-4415-9404-c18f47bc2b84}, !- Inlet Port
  {91198098-667c-4494-8a1e-856fa422d497}; !- Outlet Port

OS:Connection,
  {498638a6-2807-4415-9404-c18f47bc2b84}, !- Handle
  {a3e2f837-4c1a-4148-ae80-bc28d84c4e25}, !- Name
  {a212412a-00d5-43d5-a59f-bda3c6ff531b}, !- Source Object
  3,                                      !- Outlet Port
  {23537787-a7fd-4bfe-ba52-6b30321c35b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91198098-667c-4494-8a1e-856fa422d497}, !- Handle
  {a3a44832-e743-4a5c-8902-c9e8b996db0a}, !- Name
  {23537787-a7fd-4bfe-ba52-6b30321c35b6}, !- Source Object
  3,                                      !- Outlet Port
  {5120292c-8f1e-414e-b2c7-db85fb76cad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccc6e86b-6728-4f91-b378-4f3ee5b6caa2}, !- Handle
  Node 511,                               !- Name
  {9ad72df5-359c-4523-89cb-fa8b844a729c}, !- Inlet Port
  {b706c37a-fdfc-451c-9f7f-151a3c430116}; !- Outlet Port

OS:Connection,
  {b706c37a-fdfc-451c-9f7f-151a3c430116}, !- Handle
  {2d9a2504-9190-476d-b254-65670a6b20dd}, !- Name
  {ccc6e86b-6728-4f91-b378-4f3ee5b6caa2}, !- Source Object
  3,                                      !- Outlet Port
  {6e89b17e-6e13-43a9-b03b-2912e1b410ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ad72df5-359c-4523-89cb-fa8b844a729c}, !- Handle
  {b6d2bcc8-d496-456d-a5d8-dc6152f26658}, !- Name
  {5120292c-8f1e-414e-b2c7-db85fb76cad6}, !- Source Object
  4,                                      !- Outlet Port
  {ccc6e86b-6728-4f91-b378-4f3ee5b6caa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {85014c0c-4782-4d2b-a990-29781b42631e}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7add76a9-e0c4-4ae3-ab77-afb683137732}, !- Water Inlet Node Name
  {def37531-1273-4428-bbb8-adbef25f1faa}; !- Water Outlet Node Name

OS:Node,
  {52c7c9d4-f86c-430b-9b0e-d708c3f60292}, !- Handle
  Node 512,                               !- Name
  {d619279f-aa7e-46cd-8022-ca5c1e1d9736}, !- Inlet Port
  {7add76a9-e0c4-4ae3-ab77-afb683137732}; !- Outlet Port

OS:Connection,
  {d619279f-aa7e-46cd-8022-ca5c1e1d9736}, !- Handle
  {7e5ce644-de50-4254-b50a-e25dcafd899d}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  70,                                     !- Outlet Port
  {52c7c9d4-f86c-430b-9b0e-d708c3f60292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e69b835-2ed2-4d1c-ae8f-7b7b9fc8336e}, !- Handle
  Node 513,                               !- Name
  {def37531-1273-4428-bbb8-adbef25f1faa}, !- Inlet Port
  {9b0bf6fa-6eba-4364-9ff0-675b2dbe812a}; !- Outlet Port

OS:Connection,
  {7add76a9-e0c4-4ae3-ab77-afb683137732}, !- Handle
  {71d7ffdb-f040-4e2f-915d-2fb5efbc8362}, !- Name
  {52c7c9d4-f86c-430b-9b0e-d708c3f60292}, !- Source Object
  3,                                      !- Outlet Port
  {85014c0c-4782-4d2b-a990-29781b42631e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {def37531-1273-4428-bbb8-adbef25f1faa}, !- Handle
  {4112cf76-7ae6-4b6b-a89e-6193e71be839}, !- Name
  {85014c0c-4782-4d2b-a990-29781b42631e}, !- Source Object
  10,                                     !- Outlet Port
  {8e69b835-2ed2-4d1c-ae8f-7b7b9fc8336e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0bf6fa-6eba-4364-9ff0-675b2dbe812a}, !- Handle
  {464b0330-89bf-4b32-81cf-207e79e65f8f}, !- Name
  {8e69b835-2ed2-4d1c-ae8f-7b7b9fc8336e}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c18aaa5-aa89-49d9-a8a7-c4e218634958}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {85014c0c-4782-4d2b-a990-29781b42631e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {898ecdc3-0900-48c2-8c1e-1609360d767f}, !- Handle
  Air Terminal Single Duct Uncontrolled 67, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {17f80adf-c30c-4eb1-8a8e-12fa3ce1794a}, !- Inlet Air Node Name
  {c9f15a2b-f982-470b-931a-0d5597477fff}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c0bc42d-5899-499c-9342-2b1e03f50af6}, !- Handle
  Node 514,                               !- Name
  {c9f15a2b-f982-470b-931a-0d5597477fff}, !- Inlet Port
  {052dc4ca-4d6c-4808-979d-17f4f69a535e}; !- Outlet Port

OS:Node,
  {dad9243a-a186-4ad4-b009-0bd0a5bed09a}, !- Handle
  Node 515,                               !- Name
  {dc896953-0b6c-46f7-a92f-176b3fb04467}, !- Inlet Port
  {a5889063-c206-4db6-b32b-d7392c2dfb0f}; !- Outlet Port

OS:Connection,
  {052dc4ca-4d6c-4808-979d-17f4f69a535e}, !- Handle
  {c544a330-f27d-4402-966e-2a21c8fed73a}, !- Name
  {2c0bc42d-5899-499c-9342-2b1e03f50af6}, !- Source Object
  3,                                      !- Outlet Port
  {6e89b17e-6e13-43a9-b03b-2912e1b410ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc896953-0b6c-46f7-a92f-176b3fb04467}, !- Handle
  {e58f9a0e-646d-4c03-b35c-0a1aa0762d98}, !- Name
  {e7ecba1e-8b3d-4a24-827d-e983bf6c2de0}, !- Source Object
  12,                                     !- Outlet Port
  {dad9243a-a186-4ad4-b009-0bd0a5bed09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5889063-c206-4db6-b32b-d7392c2dfb0f}, !- Handle
  {66f8fc4f-d4aa-4691-897e-22bb7096dece}, !- Name
  {dad9243a-a186-4ad4-b009-0bd0a5bed09a}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {17f80adf-c30c-4eb1-8a8e-12fa3ce1794a}, !- Handle
  {944b62d8-5146-4a42-91d5-de39ebeba266}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  69,                                     !- Outlet Port
  {898ecdc3-0900-48c2-8c1e-1609360d767f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9f15a2b-f982-470b-931a-0d5597477fff}, !- Handle
  {f151f1da-e8c3-4f6b-bbd7-e89c311375a1}, !- Name
  {898ecdc3-0900-48c2-8c1e-1609360d767f}, !- Source Object
  4,                                      !- Outlet Port
  {2c0bc42d-5899-499c-9342-2b1e03f50af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a80c3328-39d8-4cde-9aaf-1815a6f5e71c}, !- Handle
  Coil Heating Electric 68,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7ebe2859-e4a3-4914-b0a5-6db2ae9552be}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8771a006-1b3e-4fa4-83af-dfe9ca0dba13}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c31da41a-c7a1-4907-adb0-95dba1f0b3b8}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb227b6c-b9f9-43ad-a320-1371364ea219}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92a12a28-21dd-4104-8806-fe09127f7632}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {748cbb0b-099a-471e-88ce-98d1fe9e7f2a}, !- Handle
  Coil Cooling DX Single Speed 69 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68204041429699,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44f35dd6-6d64-42ab-8003-71ad4ce46c88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcdafae8-c410-4109-9616-45f54db508c5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1aed4421-6ef7-4f21-870e-30cfaf07d8ee}, !- Energy Input Ratio Function of Temperature Curve Name
  {97bdd877-e306-42a0-832d-d73ba1454f6e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4a4d3c39-90a8-4452-a823-08d87f645d15}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {dd06dc6a-da12-4115-90d2-3a19d381645d}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {836c82f8-684e-4c04-a8e5-5a01c1217839}, !- Handle
  Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {89546cbe-a51f-450d-ad63-1276d43174f4}, !- Air Inlet Node Name
  {f51dc31d-d384-45c1-a86c-0e0fe2949eaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd06dc6a-da12-4115-90d2-3a19d381645d}, !- Supply Air Fan Name
  {a80c3328-39d8-4cde-9aaf-1815a6f5e71c}, !- Heating Coil Name
  {748cbb0b-099a-471e-88ce-98d1fe9e7f2a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3e46cf90-5cda-4ee7-843e-b5e1de80fb36}, !- Handle
  Node 516,                               !- Name
  {ef05241e-9598-4f22-b269-7120830a9f7d}, !- Inlet Port
  {89546cbe-a51f-450d-ad63-1276d43174f4}; !- Outlet Port

OS:Connection,
  {ef05241e-9598-4f22-b269-7120830a9f7d}, !- Handle
  {2ef721b3-5e81-434e-87c4-c1169cc1efff}, !- Name
  {481accad-0c80-4726-8163-32604847c3c5}, !- Source Object
  3,                                      !- Outlet Port
  {3e46cf90-5cda-4ee7-843e-b5e1de80fb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89546cbe-a51f-450d-ad63-1276d43174f4}, !- Handle
  {8937496c-a101-4ff6-94ac-9e47ab474ab6}, !- Name
  {3e46cf90-5cda-4ee7-843e-b5e1de80fb36}, !- Source Object
  3,                                      !- Outlet Port
  {836c82f8-684e-4c04-a8e5-5a01c1217839}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adf85331-d1e2-4c57-ad31-3b5ab4092cf4}, !- Handle
  Node 517,                               !- Name
  {f51dc31d-d384-45c1-a86c-0e0fe2949eaa}, !- Inlet Port
  {7af296c3-dda4-4fa9-ac24-ec3d3c129270}; !- Outlet Port

OS:Connection,
  {7af296c3-dda4-4fa9-ac24-ec3d3c129270}, !- Handle
  {0d9792dd-a4d6-48ae-949f-179f970ccd97}, !- Name
  {adf85331-d1e2-4c57-ad31-3b5ab4092cf4}, !- Source Object
  3,                                      !- Outlet Port
  {49a06b61-b5a6-42b8-9a9f-ee4dd04b7cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f51dc31d-d384-45c1-a86c-0e0fe2949eaa}, !- Handle
  {0d5024c0-221c-4f62-af6d-bdbb2be0c6ba}, !- Name
  {836c82f8-684e-4c04-a8e5-5a01c1217839}, !- Source Object
  4,                                      !- Outlet Port
  {adf85331-d1e2-4c57-ad31-3b5ab4092cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c5eff3e2-e786-4000-86df-2581c3146466}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3640c00a-a16e-4716-b348-4321fab91df0}, !- Water Inlet Node Name
  {33ddf7ea-6fe8-40dd-8a91-4f86247efa35}; !- Water Outlet Node Name

OS:Node,
  {0e00ce81-03dd-48ec-a297-1a927ccd483a}, !- Handle
  Node 518,                               !- Name
  {ae9de84e-623f-47be-a786-fc876021c88a}, !- Inlet Port
  {3640c00a-a16e-4716-b348-4321fab91df0}; !- Outlet Port

OS:Connection,
  {ae9de84e-623f-47be-a786-fc876021c88a}, !- Handle
  {09254513-daa9-4870-b254-e9dfce4505a8}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  71,                                     !- Outlet Port
  {0e00ce81-03dd-48ec-a297-1a927ccd483a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07bb05e4-56be-4eda-877a-4329c1d20941}, !- Handle
  Node 519,                               !- Name
  {33ddf7ea-6fe8-40dd-8a91-4f86247efa35}, !- Inlet Port
  {c96fd060-b975-4c22-9685-9776b29e2de7}; !- Outlet Port

OS:Connection,
  {3640c00a-a16e-4716-b348-4321fab91df0}, !- Handle
  {5ac30360-57f4-48fe-b331-8779c0ab0ab1}, !- Name
  {0e00ce81-03dd-48ec-a297-1a927ccd483a}, !- Source Object
  3,                                      !- Outlet Port
  {c5eff3e2-e786-4000-86df-2581c3146466}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {33ddf7ea-6fe8-40dd-8a91-4f86247efa35}, !- Handle
  {8ffce463-210d-460f-8b8b-b6cf2d6d41db}, !- Name
  {c5eff3e2-e786-4000-86df-2581c3146466}, !- Source Object
  10,                                     !- Outlet Port
  {07bb05e4-56be-4eda-877a-4329c1d20941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96fd060-b975-4c22-9685-9776b29e2de7}, !- Handle
  {f8759778-58eb-4005-ad9b-198ab0cde411}, !- Name
  {07bb05e4-56be-4eda-877a-4329c1d20941}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e403eba3-95bb-4628-a8f7-9ba2d0975765}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c5eff3e2-e786-4000-86df-2581c3146466}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e860e5e-8b58-425c-bce9-3e9aedb41c0a}, !- Handle
  Air Terminal Single Duct Uncontrolled 68, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1aea005b-1df4-445d-a60b-c43333f2379b}, !- Inlet Air Node Name
  {3bfa55e9-573a-4790-a59f-dd947572eb38}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b54179cc-7aae-4955-bd48-ef06e6209abc}, !- Handle
  Node 520,                               !- Name
  {3bfa55e9-573a-4790-a59f-dd947572eb38}, !- Inlet Port
  {7fc75178-6c71-4746-954e-b2892beea2a5}; !- Outlet Port

OS:Node,
  {6f86e584-60f6-407c-aecb-8fc115792880}, !- Handle
  Node 521,                               !- Name
  {a82ea1e5-c8e4-44b5-9b9c-12de6988c550}, !- Inlet Port
  {53345584-61bf-4722-b87d-8d0e07925c7f}; !- Outlet Port

OS:Connection,
  {7fc75178-6c71-4746-954e-b2892beea2a5}, !- Handle
  {25dc8eed-3706-4f42-aa7e-a08bae3927ad}, !- Name
  {b54179cc-7aae-4955-bd48-ef06e6209abc}, !- Source Object
  3,                                      !- Outlet Port
  {49a06b61-b5a6-42b8-9a9f-ee4dd04b7cf8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a82ea1e5-c8e4-44b5-9b9c-12de6988c550}, !- Handle
  {e7d33978-8410-4a9f-9fb3-893ed8178232}, !- Name
  {c372366c-7d13-419e-b941-5c5339180f9d}, !- Source Object
  12,                                     !- Outlet Port
  {6f86e584-60f6-407c-aecb-8fc115792880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53345584-61bf-4722-b87d-8d0e07925c7f}, !- Handle
  {0412004d-17b3-47d8-a4e9-567615ea0198}, !- Name
  {6f86e584-60f6-407c-aecb-8fc115792880}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  70;                                     !- Inlet Port

OS:Connection,
  {1aea005b-1df4-445d-a60b-c43333f2379b}, !- Handle
  {3e6317c7-4440-4598-a0a4-dd3ee4d1eda6}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  70,                                     !- Outlet Port
  {6e860e5e-8b58-425c-bce9-3e9aedb41c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bfa55e9-573a-4790-a59f-dd947572eb38}, !- Handle
  {2543648b-169e-4550-abce-591e411a8c03}, !- Name
  {6e860e5e-8b58-425c-bce9-3e9aedb41c0a}, !- Source Object
  4,                                      !- Outlet Port
  {b54179cc-7aae-4955-bd48-ef06e6209abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {162838af-b342-4485-8c7d-1ada9b6586ae}, !- Handle
  Coil Heating Electric 69,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9795a93e-c1f9-44ba-8050-8a28eea27cdb}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73e39d26-7698-4127-b4b0-2bbe48727e62}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c41aff93-4fe4-4028-9ca9-fa325e5a1c78}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94391c8f-946b-43f6-9ddf-7f04d6c506db}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef888289-3140-48fa-8d72-d90b3987c02f}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6e849466-3883-416c-b55b-3ebe3566b977}, !- Handle
  Coil Cooling DX Single Speed 70 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45917199265471,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff8aaa99-2235-4434-aad9-6029d1910820}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ce7811dd-f1d1-4d6c-8357-727c18b997db}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2d43dd70-cef7-4ae8-987b-e54dac221ba5}, !- Energy Input Ratio Function of Temperature Curve Name
  {64d1efbe-5f44-4969-8e03-dacb209c247b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9dba038-07ff-4d7f-9de4-561989e6f2c7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1b4b4c1d-ba42-4715-8468-45f592348e24}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {32006efa-023c-49fa-82a0-345f86c628f0}, !- Handle
  Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {25910daf-d33c-4374-a835-8b3bb9a9544f}, !- Air Inlet Node Name
  {49e8d013-0f24-41f1-bc46-f045e7e60ade}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b4b4c1d-ba42-4715-8468-45f592348e24}, !- Supply Air Fan Name
  {162838af-b342-4485-8c7d-1ada9b6586ae}, !- Heating Coil Name
  {6e849466-3883-416c-b55b-3ebe3566b977}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {39d73dc5-3948-4385-af0c-113b46ac410c}, !- Handle
  Node 522,                               !- Name
  {bc78f657-a7af-46cd-af80-679d92e8bfa0}, !- Inlet Port
  {25910daf-d33c-4374-a835-8b3bb9a9544f}; !- Outlet Port

OS:Connection,
  {bc78f657-a7af-46cd-af80-679d92e8bfa0}, !- Handle
  {fdabfcce-4280-4e31-bf0c-1d3aa411b1ea}, !- Name
  {7a356fe1-2113-4d26-9e6e-159cf863f0b3}, !- Source Object
  3,                                      !- Outlet Port
  {39d73dc5-3948-4385-af0c-113b46ac410c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25910daf-d33c-4374-a835-8b3bb9a9544f}, !- Handle
  {240f543d-55f6-44bd-a5c8-d2d4825ebd50}, !- Name
  {39d73dc5-3948-4385-af0c-113b46ac410c}, !- Source Object
  3,                                      !- Outlet Port
  {32006efa-023c-49fa-82a0-345f86c628f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1c15edf-64eb-45b2-9558-e3ebe9b5f708}, !- Handle
  Node 523,                               !- Name
  {49e8d013-0f24-41f1-bc46-f045e7e60ade}, !- Inlet Port
  {58857137-7dc3-491a-a869-735ec2caf532}; !- Outlet Port

OS:Connection,
  {58857137-7dc3-491a-a869-735ec2caf532}, !- Handle
  {4deafadf-d099-4a7f-ace7-c01252e53ecc}, !- Name
  {c1c15edf-64eb-45b2-9558-e3ebe9b5f708}, !- Source Object
  3,                                      !- Outlet Port
  {5e10234b-7f0f-400d-8df4-331d6e86b80c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49e8d013-0f24-41f1-bc46-f045e7e60ade}, !- Handle
  {dfefe5df-7a9a-44c4-916c-0eec968712a8}, !- Name
  {32006efa-023c-49fa-82a0-345f86c628f0}, !- Source Object
  4,                                      !- Outlet Port
  {c1c15edf-64eb-45b2-9558-e3ebe9b5f708}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9b890005-016c-442a-acde-9341032f9ec5}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4cb8b353-e246-4530-8ca7-9c8cc8c67bb6}, !- Water Inlet Node Name
  {6997830d-86a3-470d-9d8d-4e1dd0338cfe}; !- Water Outlet Node Name

OS:Node,
  {9935314c-d379-4a80-972b-bbecce16189e}, !- Handle
  Node 524,                               !- Name
  {dab82141-d7b0-4377-9747-013b7a5d3d20}, !- Inlet Port
  {4cb8b353-e246-4530-8ca7-9c8cc8c67bb6}; !- Outlet Port

OS:Connection,
  {dab82141-d7b0-4377-9747-013b7a5d3d20}, !- Handle
  {c74b437a-db95-4e57-8db3-4d4b10ad94f7}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  72,                                     !- Outlet Port
  {9935314c-d379-4a80-972b-bbecce16189e}, !- Target Object
