  2;                                      !- Inlet Port

OS:Node,
  {1c4b7293-bc2e-4272-aff9-ad6e780db10c}, !- Handle
  Node 525,                               !- Name
  {6997830d-86a3-470d-9d8d-4e1dd0338cfe}, !- Inlet Port
  {51b71099-462c-4e7b-a276-994c7688871f}; !- Outlet Port

OS:Connection,
  {4cb8b353-e246-4530-8ca7-9c8cc8c67bb6}, !- Handle
  {f5d5c437-48f6-417c-bc2d-d9e43977574e}, !- Name
  {9935314c-d379-4a80-972b-bbecce16189e}, !- Source Object
  3,                                      !- Outlet Port
  {9b890005-016c-442a-acde-9341032f9ec5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6997830d-86a3-470d-9d8d-4e1dd0338cfe}, !- Handle
  {8bd68f90-380a-49cb-a8e7-f3378d9e31af}, !- Name
  {9b890005-016c-442a-acde-9341032f9ec5}, !- Source Object
  10,                                     !- Outlet Port
  {1c4b7293-bc2e-4272-aff9-ad6e780db10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b71099-462c-4e7b-a276-994c7688871f}, !- Handle
  {85134b5c-731f-41fb-ba6b-d7be3428e28f}, !- Name
  {1c4b7293-bc2e-4272-aff9-ad6e780db10c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5ad4582d-80a5-4923-86c7-221a62ee1a03}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9b890005-016c-442a-acde-9341032f9ec5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b6ffd31d-60a7-45bd-9697-48711f1d05bb}, !- Handle
  Air Terminal Single Duct Uncontrolled 69, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {bf1dc818-8692-407a-82c9-343deac3c628}, !- Inlet Air Node Name
  {f27c3741-5b97-4c92-b15a-a209c7a3b787}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f68ba9c6-c815-495a-a3e4-7e712bbabcc9}, !- Handle
  Node 526,                               !- Name
  {f27c3741-5b97-4c92-b15a-a209c7a3b787}, !- Inlet Port
  {758ad6fd-4b5e-44ac-8566-e92fa938f710}; !- Outlet Port

OS:Node,
  {d2a310c1-92d8-4e13-b731-bcb07f18ad1f}, !- Handle
  Node 527,                               !- Name
  {26d6372e-21bd-4b22-92b0-a385b3be56ef}, !- Inlet Port
  {d15d5d82-9560-4308-bbd8-1ed8831f21d6}; !- Outlet Port

OS:Connection,
  {758ad6fd-4b5e-44ac-8566-e92fa938f710}, !- Handle
  {343fcda9-c0cd-4d52-af8b-08d2f7f10cab}, !- Name
  {f68ba9c6-c815-495a-a3e4-7e712bbabcc9}, !- Source Object
  3,                                      !- Outlet Port
  {5e10234b-7f0f-400d-8df4-331d6e86b80c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {26d6372e-21bd-4b22-92b0-a385b3be56ef}, !- Handle
  {8c621875-e20d-408d-941a-c7d48631ba47}, !- Name
  {8d73b40a-3bcc-4ba8-b87c-ba766074e401}, !- Source Object
  12,                                     !- Outlet Port
  {d2a310c1-92d8-4e13-b731-bcb07f18ad1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15d5d82-9560-4308-bbd8-1ed8831f21d6}, !- Handle
  {bc83c81e-9710-430d-bfaf-682602b396cb}, !- Name
  {d2a310c1-92d8-4e13-b731-bcb07f18ad1f}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  71;                                     !- Inlet Port

OS:Connection,
  {bf1dc818-8692-407a-82c9-343deac3c628}, !- Handle
  {26b6cc3b-f35b-45bc-88da-ea84cf902f87}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  71,                                     !- Outlet Port
  {b6ffd31d-60a7-45bd-9697-48711f1d05bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f27c3741-5b97-4c92-b15a-a209c7a3b787}, !- Handle
  {6e089088-72c5-4cd9-ae0b-0b68a29d84aa}, !- Name
  {b6ffd31d-60a7-45bd-9697-48711f1d05bb}, !- Source Object
  4,                                      !- Outlet Port
  {f68ba9c6-c815-495a-a3e4-7e712bbabcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {974ef92c-05d6-4676-a630-9098ad334d21}, !- Handle
  Coil Heating Electric 70,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {63f9921a-3ded-4c67-bd9b-1fdad48d92e4}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {731923d0-3682-49fd-adc8-c1dcdc13331a}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed88b747-55e6-4bcc-ac5d-c16c3270a348}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {458a7a95-eec2-4754-bf92-b1493e2d624c}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {479290c0-a3f9-4d16-8e43-aa84d8f609c4}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {89391bab-036b-4294-9a66-2d971d6632fa}, !- Handle
  Coil Cooling DX Single Speed 71 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68785129361868,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9e36572-b2bb-428d-9081-52e22ae75544}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f1441806-ffc2-4cae-ad1e-ea24ed6a44e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb4d3612-bb43-4900-aed8-9bc9a4411f9c}, !- Energy Input Ratio Function of Temperature Curve Name
  {89dd78dd-d47c-498a-bfda-d467aeddeb82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d2b745e3-8262-403e-a2db-67847240d14e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1f4c257b-1d01-4728-b362-9f414a9362dc}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d64c4e5-b8f8-4b77-b7bb-f96f56066434}, !- Handle
  Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {85204d0a-d42c-47b2-af7e-dd5c4477936c}, !- Air Inlet Node Name
  {416845f8-916d-4a61-9d42-60af63e76efa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1f4c257b-1d01-4728-b362-9f414a9362dc}, !- Supply Air Fan Name
  {974ef92c-05d6-4676-a630-9098ad334d21}, !- Heating Coil Name
  {89391bab-036b-4294-9a66-2d971d6632fa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b05cd500-cc7d-4c52-ace1-8ff0b5cacf8e}, !- Handle
  Node 528,                               !- Name
  {c9d23bc1-e44e-4535-95ed-d587c2675a0a}, !- Inlet Port
  {85204d0a-d42c-47b2-af7e-dd5c4477936c}; !- Outlet Port

OS:Connection,
  {c9d23bc1-e44e-4535-95ed-d587c2675a0a}, !- Handle
  {7075ec70-4ac6-4176-95bc-87e76be558c3}, !- Name
  {3ece6e4f-1458-4a5a-b6d2-135cefdc88b2}, !- Source Object
  3,                                      !- Outlet Port
  {b05cd500-cc7d-4c52-ace1-8ff0b5cacf8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85204d0a-d42c-47b2-af7e-dd5c4477936c}, !- Handle
  {43cbb649-9c0b-441a-bb03-9bfe09a42d86}, !- Name
  {b05cd500-cc7d-4c52-ace1-8ff0b5cacf8e}, !- Source Object
  3,                                      !- Outlet Port
  {0d64c4e5-b8f8-4b77-b7bb-f96f56066434}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02e3f08c-734d-4a32-a399-6994a1d7e7b7}, !- Handle
  Node 529,                               !- Name
  {416845f8-916d-4a61-9d42-60af63e76efa}, !- Inlet Port
  {88181150-b8cc-4311-b1fb-1156161eb8bb}; !- Outlet Port

OS:Connection,
  {88181150-b8cc-4311-b1fb-1156161eb8bb}, !- Handle
  {280ac469-48cf-4156-b30e-1bdaec478614}, !- Name
  {02e3f08c-734d-4a32-a399-6994a1d7e7b7}, !- Source Object
  3,                                      !- Outlet Port
  {f52d2838-d139-4098-8503-0e677e6ec766}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {416845f8-916d-4a61-9d42-60af63e76efa}, !- Handle
  {6e521070-cdff-4b97-b812-3a72ad77ca35}, !- Name
  {0d64c4e5-b8f8-4b77-b7bb-f96f56066434}, !- Source Object
  4,                                      !- Outlet Port
  {02e3f08c-734d-4a32-a399-6994a1d7e7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cf94e106-a99f-426c-8161-d976573c3c8a}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {27b55994-c3cf-4495-aa35-f8060ca5e872}, !- Water Inlet Node Name
  {0e4492f8-6916-426d-b091-3bd57cdee84a}; !- Water Outlet Node Name

OS:Node,
  {14164ffe-c604-4b39-8bc5-1abd0d32ad16}, !- Handle
  Node 530,                               !- Name
  {58634fa3-21dd-41cd-95e9-211d6faf7b24}, !- Inlet Port
  {27b55994-c3cf-4495-aa35-f8060ca5e872}; !- Outlet Port

OS:Connection,
  {58634fa3-21dd-41cd-95e9-211d6faf7b24}, !- Handle
  {319cfefc-18de-4ca3-ba36-d639bf56cad9}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  73,                                     !- Outlet Port
  {14164ffe-c604-4b39-8bc5-1abd0d32ad16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e5de40f-b453-40e5-a80b-f8ee594696a0}, !- Handle
  Node 531,                               !- Name
  {0e4492f8-6916-426d-b091-3bd57cdee84a}, !- Inlet Port
  {13e8fde5-9266-4ee3-b7ca-3247c76ba0b3}; !- Outlet Port

OS:Connection,
  {27b55994-c3cf-4495-aa35-f8060ca5e872}, !- Handle
  {50d91a59-59d3-4acd-9ad7-71c95cfe32e5}, !- Name
  {14164ffe-c604-4b39-8bc5-1abd0d32ad16}, !- Source Object
  3,                                      !- Outlet Port
  {cf94e106-a99f-426c-8161-d976573c3c8a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e4492f8-6916-426d-b091-3bd57cdee84a}, !- Handle
  {4ce0c30a-1e18-4bdd-b69d-1f1df13f4b93}, !- Name
  {cf94e106-a99f-426c-8161-d976573c3c8a}, !- Source Object
  10,                                     !- Outlet Port
  {6e5de40f-b453-40e5-a80b-f8ee594696a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e8fde5-9266-4ee3-b7ca-3247c76ba0b3}, !- Handle
  {f070761f-db0b-4fae-a14c-a49ed0a1d243}, !- Name
  {6e5de40f-b453-40e5-a80b-f8ee594696a0}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e690130a-ce0f-41fa-9cc6-e4354ee9dd4d}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {cf94e106-a99f-426c-8161-d976573c3c8a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7075c852-2bf1-4570-82b1-3f6a4c4c4166}, !- Handle
  Air Terminal Single Duct Uncontrolled 70, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {56847807-3e70-494c-aa42-e784ded066c0}, !- Inlet Air Node Name
  {2d9c4615-5b17-48b2-8628-6c2db846a980}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9897506d-fe3a-4b6d-b98f-aa4703882e18}, !- Handle
  Node 532,                               !- Name
  {2d9c4615-5b17-48b2-8628-6c2db846a980}, !- Inlet Port
  {1fd6a559-3ada-46d8-8470-8a71c9f66e64}; !- Outlet Port

OS:Node,
  {62ea12cb-e81f-4d6e-9ccb-c03918b13f4a}, !- Handle
  Node 533,                               !- Name
  {7f6a6839-10c9-4090-9ec2-75d72332102e}, !- Inlet Port
  {a0bf081d-9e99-40b3-852f-31bf5dfd82c0}; !- Outlet Port

OS:Connection,
  {1fd6a559-3ada-46d8-8470-8a71c9f66e64}, !- Handle
  {3a6b4556-ca0d-4108-a166-866daef5c3b7}, !- Name
  {9897506d-fe3a-4b6d-b98f-aa4703882e18}, !- Source Object
  3,                                      !- Outlet Port
  {f52d2838-d139-4098-8503-0e677e6ec766}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f6a6839-10c9-4090-9ec2-75d72332102e}, !- Handle
  {9ccd8436-64f4-41f9-8243-0e5b9d901efa}, !- Name
  {bf7dbc8e-4d2f-41f6-8e58-27285a536686}, !- Source Object
  12,                                     !- Outlet Port
  {62ea12cb-e81f-4d6e-9ccb-c03918b13f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bf081d-9e99-40b3-852f-31bf5dfd82c0}, !- Handle
  {5c800def-14b5-49f8-a3e2-44cd4bb97e4d}, !- Name
  {62ea12cb-e81f-4d6e-9ccb-c03918b13f4a}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  72;                                     !- Inlet Port

OS:Connection,
  {56847807-3e70-494c-aa42-e784ded066c0}, !- Handle
  {76f23599-6ffb-4836-82a3-cf14081536db}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  72,                                     !- Outlet Port
  {7075c852-2bf1-4570-82b1-3f6a4c4c4166}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9c4615-5b17-48b2-8628-6c2db846a980}, !- Handle
  {d1e2cd2e-9140-445d-bbd6-b13404106f13}, !- Name
  {7075c852-2bf1-4570-82b1-3f6a4c4c4166}, !- Source Object
  4,                                      !- Outlet Port
  {9897506d-fe3a-4b6d-b98f-aa4703882e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dd49c980-e35e-475d-97c9-d30016677f96}, !- Handle
  Coil Heating Electric 71,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f5f89e5d-30fd-49a7-9aac-ce6f60413b1c}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c9668c1-8b3d-49a7-ac17-d5c5dcd87cc8}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d84bbdf3-c5e7-4ad6-a3c9-5acc7d32feb2}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a20a92df-323b-4ed8-847f-fe13c689a1cf}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b235241-331a-4471-a0ac-d8aea4a148fb}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5ef05629-ddc0-41da-bbe6-f21208913dce}, !- Handle
  Coil Cooling DX Single Speed 72 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52174422866403,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16de53ba-7a67-4c70-9df7-4f41d1e3858e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c659ca42-0c62-406d-ad81-7f04b58d1e48}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee103e18-aaad-452d-b775-9064abde4ed1}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a104a2-4f59-49c7-9466-9601708b2c0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {21d586d2-846d-4519-a3b2-711b8992bbe9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a28d88ad-2492-48bf-887b-a08bfa86726e}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1fb24aa8-d615-4d3a-b21a-1e0e6845d0af}, !- Handle
  Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {c9aa2ee1-21fc-4798-89da-563fe6f3f13d}, !- Air Inlet Node Name
  {6ce82c32-a074-456b-92f3-e6eb7870c46c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a28d88ad-2492-48bf-887b-a08bfa86726e}, !- Supply Air Fan Name
  {dd49c980-e35e-475d-97c9-d30016677f96}, !- Heating Coil Name
  {5ef05629-ddc0-41da-bbe6-f21208913dce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7de0e38f-8bfd-44cc-83e0-dfa221379376}, !- Handle
  Node 534,                               !- Name
  {2821b992-f6b5-480a-87bf-acb83c4c92ac}, !- Inlet Port
  {c9aa2ee1-21fc-4798-89da-563fe6f3f13d}; !- Outlet Port

OS:Connection,
  {2821b992-f6b5-480a-87bf-acb83c4c92ac}, !- Handle
  {bda4d48a-7c48-409e-b97b-d3191b9c3d81}, !- Name
  {334af934-4b0f-46fc-aed0-98c514ededbd}, !- Source Object
  3,                                      !- Outlet Port
  {7de0e38f-8bfd-44cc-83e0-dfa221379376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9aa2ee1-21fc-4798-89da-563fe6f3f13d}, !- Handle
  {823a61e6-8f6d-4344-af05-d2f4399f0164}, !- Name
  {7de0e38f-8bfd-44cc-83e0-dfa221379376}, !- Source Object
  3,                                      !- Outlet Port
  {1fb24aa8-d615-4d3a-b21a-1e0e6845d0af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9610740f-e6b2-4ea4-8e27-6fd7bce8c9d8}, !- Handle
  Node 535,                               !- Name
  {6ce82c32-a074-456b-92f3-e6eb7870c46c}, !- Inlet Port
  {2dd296db-17af-4fe6-9111-79922fe9f758}; !- Outlet Port

OS:Connection,
  {2dd296db-17af-4fe6-9111-79922fe9f758}, !- Handle
  {8de64a47-1348-4cbc-97e6-d25e62891207}, !- Name
  {9610740f-e6b2-4ea4-8e27-6fd7bce8c9d8}, !- Source Object
  3,                                      !- Outlet Port
  {8b3634ad-18f8-43e2-8168-eaea54e892f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ce82c32-a074-456b-92f3-e6eb7870c46c}, !- Handle
  {b8bc090b-1e54-4732-bc76-f8229014d42b}, !- Name
  {1fb24aa8-d615-4d3a-b21a-1e0e6845d0af}, !- Source Object
  4,                                      !- Outlet Port
  {9610740f-e6b2-4ea4-8e27-6fd7bce8c9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1488c76d-01ac-44f2-b0d2-948ae0add7db}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0af9e0b6-1e8e-4b97-bbf6-3a25a4c70dbd}, !- Water Inlet Node Name
  {85f2f410-5a3e-42b4-9da2-72e5554d0eb1}; !- Water Outlet Node Name

OS:Node,
  {c0f9cb40-1214-4834-ad15-25587c50a659}, !- Handle
  Node 536,                               !- Name
  {3299b996-5c58-4a5f-8597-7338b5ac459b}, !- Inlet Port
  {0af9e0b6-1e8e-4b97-bbf6-3a25a4c70dbd}; !- Outlet Port

OS:Connection,
  {3299b996-5c58-4a5f-8597-7338b5ac459b}, !- Handle
  {14ee66a7-2a2d-48bd-90f3-3ce64aa148d9}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  74,                                     !- Outlet Port
  {c0f9cb40-1214-4834-ad15-25587c50a659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ef1c89a-107a-45ef-aaf1-6b57dbdd3811}, !- Handle
  Node 537,                               !- Name
  {85f2f410-5a3e-42b4-9da2-72e5554d0eb1}, !- Inlet Port
  {46adff35-01bf-45e6-bc36-931706986909}; !- Outlet Port

OS:Connection,
  {0af9e0b6-1e8e-4b97-bbf6-3a25a4c70dbd}, !- Handle
  {12e36dcc-9509-4cd3-bac0-cbeef08df264}, !- Name
  {c0f9cb40-1214-4834-ad15-25587c50a659}, !- Source Object
  3,                                      !- Outlet Port
  {1488c76d-01ac-44f2-b0d2-948ae0add7db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {85f2f410-5a3e-42b4-9da2-72e5554d0eb1}, !- Handle
  {4242d69b-b378-49a6-be21-70133e8a5f23}, !- Name
  {1488c76d-01ac-44f2-b0d2-948ae0add7db}, !- Source Object
  10,                                     !- Outlet Port
  {7ef1c89a-107a-45ef-aaf1-6b57dbdd3811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46adff35-01bf-45e6-bc36-931706986909}, !- Handle
  {380fb3d1-244d-4f70-9a41-2ed66137543d}, !- Name
  {7ef1c89a-107a-45ef-aaf1-6b57dbdd3811}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {794038a3-9078-44c6-8882-40395ab1e51e}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {1488c76d-01ac-44f2-b0d2-948ae0add7db}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3414f862-aedc-4ccf-8eb4-510dd036816d}, !- Handle
  Air Terminal Single Duct Uncontrolled 71, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f1c55b1e-9b7e-4b72-91ab-0b9cb3efb52a}, !- Inlet Air Node Name
  {a2a4546e-30dc-4c8a-927c-c6c15e14867b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e0ef2fa-1b8d-46f6-9b2f-df41fc007e06}, !- Handle
  Node 538,                               !- Name
  {a2a4546e-30dc-4c8a-927c-c6c15e14867b}, !- Inlet Port
  {2eaea94d-df4b-42ad-82a9-460fe262b08e}; !- Outlet Port

OS:Node,
  {2b73cbdb-d5d9-43f0-a4aa-fd142b75ebd1}, !- Handle
  Node 539,                               !- Name
  {f4155378-9d07-4d44-b973-d3afdbf9ef38}, !- Inlet Port
  {76356dc3-f379-42d8-8b0c-33e4ab997f04}; !- Outlet Port

OS:Connection,
  {2eaea94d-df4b-42ad-82a9-460fe262b08e}, !- Handle
  {831a85b5-8e32-4e45-a95e-984afe0e6a94}, !- Name
  {5e0ef2fa-1b8d-46f6-9b2f-df41fc007e06}, !- Source Object
  3,                                      !- Outlet Port
  {8b3634ad-18f8-43e2-8168-eaea54e892f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f4155378-9d07-4d44-b973-d3afdbf9ef38}, !- Handle
  {4c11db22-3299-4764-beb0-30ea5f45afe9}, !- Name
  {b2d77d87-0337-4e29-9654-7b7be96e2cb6}, !- Source Object
  12,                                     !- Outlet Port
  {2b73cbdb-d5d9-43f0-a4aa-fd142b75ebd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76356dc3-f379-42d8-8b0c-33e4ab997f04}, !- Handle
  {70825887-6e90-44b1-870d-665b370a2184}, !- Name
  {2b73cbdb-d5d9-43f0-a4aa-fd142b75ebd1}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  73;                                     !- Inlet Port

OS:Connection,
  {f1c55b1e-9b7e-4b72-91ab-0b9cb3efb52a}, !- Handle
  {8befc76b-7a33-41d1-92d6-1f1338a2a825}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  73,                                     !- Outlet Port
  {3414f862-aedc-4ccf-8eb4-510dd036816d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2a4546e-30dc-4c8a-927c-c6c15e14867b}, !- Handle
  {12b00162-7bd8-4d3f-a56a-1052f73a048f}, !- Name
  {3414f862-aedc-4ccf-8eb4-510dd036816d}, !- Source Object
  4,                                      !- Outlet Port
  {5e0ef2fa-1b8d-46f6-9b2f-df41fc007e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {431a36b9-8229-4651-baf2-4f1da2eb926f}, !- Handle
  Coil Heating Electric 72,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {96b8edeb-2f6d-4c47-9f5b-b5def72c4424}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d21aacd0-8961-4b28-83a2-2276d8680ff2}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93c2ef80-f32e-44b9-aabf-cb8e76fc944b}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fb78a2c-77fe-4265-b9d8-fc5bd002876e}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a49d2f2b-cd29-42ca-8397-9cffa724d14c}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d2e13158-55ba-44d9-9fe1-094090e7e160}, !- Handle
  Coil Cooling DX Single Speed 73 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72497624306106,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7da46c8b-bc95-4897-9cdc-5cd6d83ca6f0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d3bdf0df-6447-4f9e-83ce-ce497f1b2e68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {85c4046a-6b28-4a55-851f-6c27c561456d}, !- Energy Input Ratio Function of Temperature Curve Name
  {808b2537-271d-4d89-9df7-079148a00913}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {18375381-64c8-47b5-b952-cab6f3c0be8d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {959aaf53-06ef-4593-af27-23b6e21b5e11}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {925b920e-46fd-4522-b70e-4e143459fba6}, !- Handle
  Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e2330405-c2a3-47bc-b9c8-22b31daa147f}, !- Air Inlet Node Name
  {e773536d-12d0-41de-9be1-3d7d249ce62d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {959aaf53-06ef-4593-af27-23b6e21b5e11}, !- Supply Air Fan Name
  {431a36b9-8229-4651-baf2-4f1da2eb926f}, !- Heating Coil Name
  {d2e13158-55ba-44d9-9fe1-094090e7e160}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {051a611f-8687-416a-81b2-3a6adf1ea890}, !- Handle
  Node 540,                               !- Name
  {b223e770-9deb-49e1-9abe-2ba578cad366}, !- Inlet Port
  {e2330405-c2a3-47bc-b9c8-22b31daa147f}; !- Outlet Port

OS:Connection,
  {b223e770-9deb-49e1-9abe-2ba578cad366}, !- Handle
  {a9d56b45-fb8a-4143-9a2c-23070b5f88c4}, !- Name
  {6aa6dff9-fb3f-49c0-b057-2618902b7bad}, !- Source Object
  3,                                      !- Outlet Port
  {051a611f-8687-416a-81b2-3a6adf1ea890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2330405-c2a3-47bc-b9c8-22b31daa147f}, !- Handle
  {875189d8-5b11-4fdc-915f-576e7f4a144a}, !- Name
  {051a611f-8687-416a-81b2-3a6adf1ea890}, !- Source Object
  3,                                      !- Outlet Port
  {925b920e-46fd-4522-b70e-4e143459fba6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {371f5599-593d-4b0c-994d-aa8c1a0829a3}, !- Handle
  Node 541,                               !- Name
  {e773536d-12d0-41de-9be1-3d7d249ce62d}, !- Inlet Port
  {ca4c154b-5adb-4f30-8e4e-3aca2f9cadac}; !- Outlet Port

OS:Connection,
  {ca4c154b-5adb-4f30-8e4e-3aca2f9cadac}, !- Handle
  {bb1d067a-db61-4cd0-93d1-aea3d96fb339}, !- Name
  {371f5599-593d-4b0c-994d-aa8c1a0829a3}, !- Source Object
  3,                                      !- Outlet Port
  {65df5dd6-fc9b-4ccb-b7aa-e2a4b9689430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e773536d-12d0-41de-9be1-3d7d249ce62d}, !- Handle
  {0b8ff317-9b6f-49da-bb49-47a83411772d}, !- Name
  {925b920e-46fd-4522-b70e-4e143459fba6}, !- Source Object
  4,                                      !- Outlet Port
  {371f5599-593d-4b0c-994d-aa8c1a0829a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aaf9e40b-ce61-478c-94ad-d055773be603}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7637ff54-403c-4d30-b2ee-0340cc9eb011}, !- Water Inlet Node Name
  {b6efac85-d925-4538-9f22-06cb42d7ab3b}; !- Water Outlet Node Name

OS:Node,
  {838ed74d-9d00-4cc9-ad7c-0c6bf0bc50af}, !- Handle
  Node 542,                               !- Name
  {dd6c9014-f4a7-45a3-b152-12ff3338f1bc}, !- Inlet Port
  {7637ff54-403c-4d30-b2ee-0340cc9eb011}; !- Outlet Port

OS:Connection,
  {dd6c9014-f4a7-45a3-b152-12ff3338f1bc}, !- Handle
  {e03e3edd-b0d3-4e36-9e43-f8b7c3c614a2}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  75,                                     !- Outlet Port
  {838ed74d-9d00-4cc9-ad7c-0c6bf0bc50af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a70de122-4245-40b0-9013-036bec66dffd}, !- Handle
  Node 543,                               !- Name
  {b6efac85-d925-4538-9f22-06cb42d7ab3b}, !- Inlet Port
  {617bba46-9b75-4f0b-b6e1-8fc5d9cd5431}; !- Outlet Port

OS:Connection,
  {7637ff54-403c-4d30-b2ee-0340cc9eb011}, !- Handle
  {f1ccde08-4539-47f3-abc3-508ffc887f8c}, !- Name
  {838ed74d-9d00-4cc9-ad7c-0c6bf0bc50af}, !- Source Object
  3,                                      !- Outlet Port
  {aaf9e40b-ce61-478c-94ad-d055773be603}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b6efac85-d925-4538-9f22-06cb42d7ab3b}, !- Handle
  {5ba8a3ed-35b1-43f8-9bde-3a0da72e9cdc}, !- Name
  {aaf9e40b-ce61-478c-94ad-d055773be603}, !- Source Object
  10,                                     !- Outlet Port
  {a70de122-4245-40b0-9013-036bec66dffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617bba46-9b75-4f0b-b6e1-8fc5d9cd5431}, !- Handle
  {b07068ba-77fd-4725-82c9-027211b75dbc}, !- Name
  {a70de122-4245-40b0-9013-036bec66dffd}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fcb3548f-fca1-400c-a1b7-54a79bb94fb6}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {aaf9e40b-ce61-478c-94ad-d055773be603}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {39c8152e-2266-49a3-8a27-8cb80cacfd00}, !- Handle
  Air Terminal Single Duct Uncontrolled 72, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {49924a1a-f7be-4ab8-9421-d7934ae6146e}, !- Inlet Air Node Name
  {67fc7d2e-5c02-4a7b-8364-3d4f2cc407e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04ca61a5-0724-4764-a737-c39948a43ef6}, !- Handle
  Node 544,                               !- Name
  {67fc7d2e-5c02-4a7b-8364-3d4f2cc407e5}, !- Inlet Port
  {fe1fd735-c791-4402-86f5-12f60fcbf612}; !- Outlet Port

OS:Node,
  {7a39693b-856a-431e-90a2-a4877bf650e9}, !- Handle
  Node 545,                               !- Name
  {21dd1469-c483-4147-9af9-13f1a6a192a9}, !- Inlet Port
  {59896e2d-88e0-497a-b9f8-2d8fc1a4d479}; !- Outlet Port

OS:Connection,
  {fe1fd735-c791-4402-86f5-12f60fcbf612}, !- Handle
  {f81f8c61-9b43-46eb-8593-2c99c6dc3ad2}, !- Name
  {04ca61a5-0724-4764-a737-c39948a43ef6}, !- Source Object
  3,                                      !- Outlet Port
  {65df5dd6-fc9b-4ccb-b7aa-e2a4b9689430}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21dd1469-c483-4147-9af9-13f1a6a192a9}, !- Handle
  {31681aeb-07bc-4002-94c8-e9dd2ca498c5}, !- Name
  {d6ebebf6-21c2-4550-8594-908cc94ad550}, !- Source Object
  12,                                     !- Outlet Port
  {7a39693b-856a-431e-90a2-a4877bf650e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59896e2d-88e0-497a-b9f8-2d8fc1a4d479}, !- Handle
  {6222b1da-6add-43b6-8902-2a72c861454a}, !- Name
  {7a39693b-856a-431e-90a2-a4877bf650e9}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  74;                                     !- Inlet Port

OS:Connection,
  {49924a1a-f7be-4ab8-9421-d7934ae6146e}, !- Handle
  {a96d22ef-4cd2-4996-943a-c10da11ade77}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  74,                                     !- Outlet Port
  {39c8152e-2266-49a3-8a27-8cb80cacfd00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67fc7d2e-5c02-4a7b-8364-3d4f2cc407e5}, !- Handle
  {0d56d3c0-e4ce-40fa-bd10-1147f10e07d1}, !- Name
  {39c8152e-2266-49a3-8a27-8cb80cacfd00}, !- Source Object
  4,                                      !- Outlet Port
  {04ca61a5-0724-4764-a737-c39948a43ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b1c1b8ff-60f3-45f2-8bc8-9b55c6ef960b}, !- Handle
  Coil Heating Electric 73,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {decff0df-8021-4026-aa89-77a60ed2729f}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7bad969-e712-4f03-a7ca-275e6fba4385}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {904ff7e6-8bd6-486c-abd7-0fdb8700f07a}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {984d75fe-bf06-4e27-8135-a808e5b8654c}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0b03d44-72f9-42ca-9bf5-00ce1e20d5e7}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {09744068-d645-44dc-bd28-d8c05deebce3}, !- Handle
  Coil Cooling DX Single Speed 74 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65612939178212,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {939bdbf4-787d-4632-9a20-122b7d6cad2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8c29e10a-089b-4518-8e9a-d6795cb072f4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b26c5e2e-b25c-45fd-88e1-6a3ef216724b}, !- Energy Input Ratio Function of Temperature Curve Name
  {81a93183-57e3-4d18-8f3e-d5e033c68620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b5f798f-4b9d-4af3-ba34-6bfa7c169434}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {70af649e-4816-4f3f-959b-6946cb7870fb}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4bd6b94f-1142-4e5c-a3d1-f45d7f9e3531}, !- Handle
  Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {8ab7dfb4-7bcd-4bed-b2e8-6e3786a65f41}, !- Air Inlet Node Name
  {00de507a-f309-458e-8e5c-2ae7b44e2960}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {70af649e-4816-4f3f-959b-6946cb7870fb}, !- Supply Air Fan Name
  {b1c1b8ff-60f3-45f2-8bc8-9b55c6ef960b}, !- Heating Coil Name
  {09744068-d645-44dc-bd28-d8c05deebce3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6f4423a3-48e4-4dac-8c6a-4bfddae5a3f7}, !- Handle
  Node 546,                               !- Name
  {6d6cfc3e-7553-444e-9af2-db067d1af1e6}, !- Inlet Port
  {8ab7dfb4-7bcd-4bed-b2e8-6e3786a65f41}; !- Outlet Port

OS:Connection,
  {6d6cfc3e-7553-444e-9af2-db067d1af1e6}, !- Handle
  {3f5806f9-6f0e-45e4-9e24-4fb8257e90fd}, !- Name
  {d4d80957-8aeb-4000-a073-2c077d27e5f4}, !- Source Object
  3,                                      !- Outlet Port
  {6f4423a3-48e4-4dac-8c6a-4bfddae5a3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab7dfb4-7bcd-4bed-b2e8-6e3786a65f41}, !- Handle
  {512c324f-6b2e-462b-b91e-43a0f6142fa0}, !- Name
  {6f4423a3-48e4-4dac-8c6a-4bfddae5a3f7}, !- Source Object
  3,                                      !- Outlet Port
  {4bd6b94f-1142-4e5c-a3d1-f45d7f9e3531}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce71bb5e-47ab-46af-991f-431006316288}, !- Handle
  Node 547,                               !- Name
  {00de507a-f309-458e-8e5c-2ae7b44e2960}, !- Inlet Port
  {18304c3a-5935-48c7-9384-b51bf5de115f}; !- Outlet Port

OS:Connection,
  {18304c3a-5935-48c7-9384-b51bf5de115f}, !- Handle
  {700bb663-0c46-4603-8b23-75a58a2292f8}, !- Name
  {ce71bb5e-47ab-46af-991f-431006316288}, !- Source Object
  3,                                      !- Outlet Port
  {5356e8e7-1f56-4e85-a36f-5fa8ca4d02be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00de507a-f309-458e-8e5c-2ae7b44e2960}, !- Handle
  {89b4c58d-e76f-44b1-92c9-cd57fbed0451}, !- Name
  {4bd6b94f-1142-4e5c-a3d1-f45d7f9e3531}, !- Source Object
  4,                                      !- Outlet Port
  {ce71bb5e-47ab-46af-991f-431006316288}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e3a8be0a-6ca9-43d7-a576-035c315dad10}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b44eb9f-e5ec-4ec2-a4bf-0aa6fbc70645}, !- Water Inlet Node Name
  {6a5f6467-f245-4dda-9fa1-e8c4828d2933}; !- Water Outlet Node Name

OS:Node,
  {da3142a6-b9fc-4a1b-8730-05ceed1d61b1}, !- Handle
  Node 548,                               !- Name
  {0d50cf62-8559-4e5a-9b65-31706909a88c}, !- Inlet Port
  {4b44eb9f-e5ec-4ec2-a4bf-0aa6fbc70645}; !- Outlet Port

OS:Connection,
  {0d50cf62-8559-4e5a-9b65-31706909a88c}, !- Handle
  {3bc55570-95ef-46b7-9257-2b6773a90f67}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  76,                                     !- Outlet Port
  {da3142a6-b9fc-4a1b-8730-05ceed1d61b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71608191-a691-455d-beef-93cad9b98b62}, !- Handle
  Node 549,                               !- Name
  {6a5f6467-f245-4dda-9fa1-e8c4828d2933}, !- Inlet Port
  {d8d571aa-04b4-406c-9dfc-ae8aef7ad1cf}; !- Outlet Port

OS:Connection,
  {4b44eb9f-e5ec-4ec2-a4bf-0aa6fbc70645}, !- Handle
  {7194681e-a318-47aa-acff-3d6f0d2293f9}, !- Name
  {da3142a6-b9fc-4a1b-8730-05ceed1d61b1}, !- Source Object
  3,                                      !- Outlet Port
  {e3a8be0a-6ca9-43d7-a576-035c315dad10}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a5f6467-f245-4dda-9fa1-e8c4828d2933}, !- Handle
  {d0b6d0e2-3877-49c9-8216-08ec27f171c2}, !- Name
  {e3a8be0a-6ca9-43d7-a576-035c315dad10}, !- Source Object
  10,                                     !- Outlet Port
  {71608191-a691-455d-beef-93cad9b98b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d571aa-04b4-406c-9dfc-ae8aef7ad1cf}, !- Handle
  {aa2413fd-766e-4536-8c87-0505243b478a}, !- Name
  {71608191-a691-455d-beef-93cad9b98b62}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {53b32725-c002-420e-9820-7625a776e069}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e3a8be0a-6ca9-43d7-a576-035c315dad10}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e27d998b-af3c-434c-b973-879eb3cd00d6}, !- Handle
  Air Terminal Single Duct Uncontrolled 73, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {ee8f7080-0395-4947-be72-d4f42170c8d3}, !- Inlet Air Node Name
  {2c6c6239-3600-4694-87bf-9ce3eb5e2cf6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c56c2eb-fbbc-422f-8c48-74001e7c363e}, !- Handle
  Node 550,                               !- Name
  {2c6c6239-3600-4694-87bf-9ce3eb5e2cf6}, !- Inlet Port
  {c6841467-2ff4-413c-acd4-0055a1ec3815}; !- Outlet Port

OS:Node,
  {9d55c638-6cd9-4c63-9abd-fa4c8c046b8b}, !- Handle
  Node 551,                               !- Name
  {9143231c-304a-498a-8e97-242e6a69286c}, !- Inlet Port
  {753ef0b7-036f-4a22-a526-ec91a1edc3ff}; !- Outlet Port

OS:Connection,
  {c6841467-2ff4-413c-acd4-0055a1ec3815}, !- Handle
  {69ec9371-ef33-42f0-9b5d-ee7c1fc41fa8}, !- Name
  {3c56c2eb-fbbc-422f-8c48-74001e7c363e}, !- Source Object
  3,                                      !- Outlet Port
  {5356e8e7-1f56-4e85-a36f-5fa8ca4d02be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9143231c-304a-498a-8e97-242e6a69286c}, !- Handle
  {d9af2b4f-0867-4614-9531-e0bbcca4b4a6}, !- Name
  {bc28193a-fcf8-4d4c-bd63-c616073ecd3f}, !- Source Object
  12,                                     !- Outlet Port
  {9d55c638-6cd9-4c63-9abd-fa4c8c046b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753ef0b7-036f-4a22-a526-ec91a1edc3ff}, !- Handle
  {46993898-6fe9-4739-8b2c-49d85783a391}, !- Name
  {9d55c638-6cd9-4c63-9abd-fa4c8c046b8b}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  75;                                     !- Inlet Port

OS:Connection,
  {ee8f7080-0395-4947-be72-d4f42170c8d3}, !- Handle
  {107dd654-c4c2-4739-bf99-fa733080052c}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  75,                                     !- Outlet Port
  {e27d998b-af3c-434c-b973-879eb3cd00d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c6c6239-3600-4694-87bf-9ce3eb5e2cf6}, !- Handle
  {a42ebaf2-25fd-482a-9233-d5594e5ebe61}, !- Name
  {e27d998b-af3c-434c-b973-879eb3cd00d6}, !- Source Object
  4,                                      !- Outlet Port
  {3c56c2eb-fbbc-422f-8c48-74001e7c363e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a98a2a17-5950-41f8-b0de-d1f3de2fe2f4}, !- Handle
  Coil Heating Electric 74,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a2632e19-d01d-478f-afa6-11b7c5237a14}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d325d2b-0954-4ec7-9b77-915b28f8c085}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf024540-1edc-4790-a991-8022fcb5f2d9}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f871fe7-7a93-4b4c-8cdd-795e3bfbd3f1}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f0d1e00-0d1a-41fc-a033-02aeb43e2074}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3a7510e7-40f2-4b43-8cde-a93d6c2a77ca}, !- Handle
  Coil Cooling DX Single Speed 75 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7249982957401,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1640754d-b899-4df2-accd-46e4a7ebfa49}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe0bf02a-e9bb-4f25-b453-b8c6fdc1ec5d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {87ebcac1-4130-47d7-b642-a8bcfffa4478}, !- Energy Input Ratio Function of Temperature Curve Name
  {25d77bdb-2f89-4639-8d3e-d98ffa8febc3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d5d10468-cfcf-46f2-9ac4-5f3236ed8766}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ae2da072-1392-4d28-b9ab-83fd169bc632}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ce98aa5-9432-4d78-aa85-eb7a04d34867}, !- Handle
  Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {87b0c7af-2fbd-43ee-b5f9-47591c3144fd}, !- Air Inlet Node Name
  {6239a7fc-e9bb-430e-97b6-27b7876d4050}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ae2da072-1392-4d28-b9ab-83fd169bc632}, !- Supply Air Fan Name
  {a98a2a17-5950-41f8-b0de-d1f3de2fe2f4}, !- Heating Coil Name
  {3a7510e7-40f2-4b43-8cde-a93d6c2a77ca}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6bc7d546-d58c-4552-b746-1395456d5698}, !- Handle
  Node 552,                               !- Name
  {1fc09a2b-183d-4ba1-b7cc-77c3306dd3fd}, !- Inlet Port
  {87b0c7af-2fbd-43ee-b5f9-47591c3144fd}; !- Outlet Port

OS:Connection,
  {1fc09a2b-183d-4ba1-b7cc-77c3306dd3fd}, !- Handle
  {3c5a8750-2ab6-4c3c-84d2-40eb004352a2}, !- Name
  {e0a3bf0e-cbf6-4ec0-ab63-fbc98763e9f5}, !- Source Object
  3,                                      !- Outlet Port
  {6bc7d546-d58c-4552-b746-1395456d5698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b0c7af-2fbd-43ee-b5f9-47591c3144fd}, !- Handle
  {fc5eebb0-a24a-4902-bb1c-7b3065e1ab8f}, !- Name
  {6bc7d546-d58c-4552-b746-1395456d5698}, !- Source Object
  3,                                      !- Outlet Port
  {6ce98aa5-9432-4d78-aa85-eb7a04d34867}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a1eb38a-1418-4f32-bcc6-37f0070a6dd6}, !- Handle
  Node 553,                               !- Name
  {6239a7fc-e9bb-430e-97b6-27b7876d4050}, !- Inlet Port
  {027f13ed-6b97-4517-975e-c1f89ad86aed}; !- Outlet Port

OS:Connection,
  {027f13ed-6b97-4517-975e-c1f89ad86aed}, !- Handle
  {e14e48b7-a3f2-4bb0-84de-ebc07211d55f}, !- Name
  {0a1eb38a-1418-4f32-bcc6-37f0070a6dd6}, !- Source Object
  3,                                      !- Outlet Port
  {5ca82261-43f6-40e1-a2f4-d30b924785a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6239a7fc-e9bb-430e-97b6-27b7876d4050}, !- Handle
  {ac41baf5-747d-40c8-9970-f67bf898ef4d}, !- Name
  {6ce98aa5-9432-4d78-aa85-eb7a04d34867}, !- Source Object
  4,                                      !- Outlet Port
  {0a1eb38a-1418-4f32-bcc6-37f0070a6dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d76dc9a8-2c7f-41a8-88fd-9ccbd17a1a62}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ed5661f3-9b73-4f1b-a9e4-33d0d7ba6777}, !- Water Inlet Node Name
  {014bf6de-e676-43c6-b10f-006d9348a4ae}; !- Water Outlet Node Name

OS:Node,
  {cd5046d1-d951-4b34-9761-b202b8f91963}, !- Handle
  Node 554,                               !- Name
  {6dfa46c2-dd59-474a-91ff-6256d365a867}, !- Inlet Port
  {ed5661f3-9b73-4f1b-a9e4-33d0d7ba6777}; !- Outlet Port

OS:Connection,
  {6dfa46c2-dd59-474a-91ff-6256d365a867}, !- Handle
  {73d46a0c-c901-4760-953e-71912fa7649e}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  77,                                     !- Outlet Port
  {cd5046d1-d951-4b34-9761-b202b8f91963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bae8243-76a8-4784-9309-a97a2ad4bbc6}, !- Handle
  Node 555,                               !- Name
  {014bf6de-e676-43c6-b10f-006d9348a4ae}, !- Inlet Port
  {bb8f6002-533d-4eb4-807f-de2436e5eb8c}; !- Outlet Port

OS:Connection,
  {ed5661f3-9b73-4f1b-a9e4-33d0d7ba6777}, !- Handle
  {ae227694-e301-4196-8219-ed99304c3e94}, !- Name
  {cd5046d1-d951-4b34-9761-b202b8f91963}, !- Source Object
  3,                                      !- Outlet Port
  {d76dc9a8-2c7f-41a8-88fd-9ccbd17a1a62}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {014bf6de-e676-43c6-b10f-006d9348a4ae}, !- Handle
  {f58e51ba-93d8-4542-a75d-dc0884d15f78}, !- Name
  {d76dc9a8-2c7f-41a8-88fd-9ccbd17a1a62}, !- Source Object
  10,                                     !- Outlet Port
  {4bae8243-76a8-4784-9309-a97a2ad4bbc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8f6002-533d-4eb4-807f-de2436e5eb8c}, !- Handle
  {df594ecd-9fe4-43f0-bca7-31227bf6d901}, !- Name
  {4bae8243-76a8-4784-9309-a97a2ad4bbc6}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {16dadca3-6e53-4df2-a2e7-707a899b52b3}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d76dc9a8-2c7f-41a8-88fd-9ccbd17a1a62}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cff2f283-eadf-46db-bdbe-da7547f7d6f9}, !- Handle
  Air Terminal Single Duct Uncontrolled 74, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {17ada1ac-fecf-48d6-b99f-b38eb2dbd8c4}, !- Inlet Air Node Name
  {93f69728-fe46-4c67-a996-1a959849b3ee}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4869df22-6e5f-4ddd-96b9-0d00d844abcc}, !- Handle
  Node 556,                               !- Name
  {93f69728-fe46-4c67-a996-1a959849b3ee}, !- Inlet Port
  {35dac6f8-f00e-4aaa-9574-12cdcd9fbcd3}; !- Outlet Port

OS:Node,
  {d75601bb-2c2b-46f2-a9df-ee1ab3961856}, !- Handle
  Node 557,                               !- Name
  {98908eba-3df6-4e1c-82b3-1c13107a414a}, !- Inlet Port
  {557d0a21-3e07-4264-a181-7dbec89e90a2}; !- Outlet Port

OS:Connection,
  {35dac6f8-f00e-4aaa-9574-12cdcd9fbcd3}, !- Handle
  {3c99a26a-9b35-45e3-b9a7-4238dc03c320}, !- Name
  {4869df22-6e5f-4ddd-96b9-0d00d844abcc}, !- Source Object
  3,                                      !- Outlet Port
  {5ca82261-43f6-40e1-a2f4-d30b924785a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {98908eba-3df6-4e1c-82b3-1c13107a414a}, !- Handle
  {90c959d3-21fb-43e2-bb9e-6671aba12613}, !- Name
  {b39debcb-c9df-47b2-8029-30dd1ca51b41}, !- Source Object
  12,                                     !- Outlet Port
  {d75601bb-2c2b-46f2-a9df-ee1ab3961856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557d0a21-3e07-4264-a181-7dbec89e90a2}, !- Handle
  {c092e2a9-aad4-4a16-a86c-130935220d53}, !- Name
  {d75601bb-2c2b-46f2-a9df-ee1ab3961856}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  76;                                     !- Inlet Port

OS:Connection,
  {17ada1ac-fecf-48d6-b99f-b38eb2dbd8c4}, !- Handle
  {d806d0e0-6e71-40d6-88af-622c3341fb9f}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  76,                                     !- Outlet Port
  {cff2f283-eadf-46db-bdbe-da7547f7d6f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93f69728-fe46-4c67-a996-1a959849b3ee}, !- Handle
  {a7bb751f-5ce9-462c-aac9-0e20564ec4a6}, !- Name
  {cff2f283-eadf-46db-bdbe-da7547f7d6f9}, !- Source Object
  4,                                      !- Outlet Port
  {4869df22-6e5f-4ddd-96b9-0d00d844abcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {99484cba-ba21-444d-b122-b1a9cea5e00b}, !- Handle
  Coil Heating Electric 75,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b659842c-4d92-46d9-ace0-9f16f4b9b450}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24ee1078-79f5-4ee1-9e5a-11526cfdb3ee}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f0897ce-47d9-40bb-ad2a-1392ae0ab985}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36b7674b-5b53-4b25-87c3-d822223f5c7b}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cb94058-8064-434a-a4fd-95b4de72c3a9}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a54e181b-02c8-4de1-9f58-1cfa59f2d8c4}, !- Handle
  Coil Cooling DX Single Speed 76 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68899322329293,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a94ef915-bd21-4b2e-ba46-a5e3003972ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {df3c4a98-2353-4075-a563-eae00c21385c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1af6a72f-addb-43ab-ad12-3993aff1bbe9}, !- Energy Input Ratio Function of Temperature Curve Name
  {8001b6e0-5105-40a1-9803-911c786b80aa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a2ef3960-cd95-4ef3-b5de-db11554dd0fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {26ca1d55-1fbe-4126-9a4b-c15f35b4a69a}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9d6049b4-3e4d-4dac-b6ba-ff65dda4ce17}, !- Handle
  Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {26bd799b-40fa-4ee9-856b-7a14618f2f18}, !- Air Inlet Node Name
  {c042a480-f8ce-4563-a506-8d203e6da416}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {26ca1d55-1fbe-4126-9a4b-c15f35b4a69a}, !- Supply Air Fan Name
  {99484cba-ba21-444d-b122-b1a9cea5e00b}, !- Heating Coil Name
  {a54e181b-02c8-4de1-9f58-1cfa59f2d8c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5110f712-b89b-40e8-be85-c2dc6dbe8838}, !- Handle
  Node 558,                               !- Name
  {a4b1585c-a139-4a8c-9483-dbc282113282}, !- Inlet Port
  {26bd799b-40fa-4ee9-856b-7a14618f2f18}; !- Outlet Port

OS:Connection,
  {a4b1585c-a139-4a8c-9483-dbc282113282}, !- Handle
  {72fa260e-e895-4fd9-baca-89f8bffc9111}, !- Name
  {3d0285ca-1b7a-4ea0-927e-fddccd564682}, !- Source Object
  3,                                      !- Outlet Port
  {5110f712-b89b-40e8-be85-c2dc6dbe8838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26bd799b-40fa-4ee9-856b-7a14618f2f18}, !- Handle
  {1c90d847-a36c-478e-8b15-eda323d65b3d}, !- Name
  {5110f712-b89b-40e8-be85-c2dc6dbe8838}, !- Source Object
  3,                                      !- Outlet Port
  {9d6049b4-3e4d-4dac-b6ba-ff65dda4ce17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3448b1b5-401c-4a31-86e1-6f18cb022243}, !- Handle
  Node 559,                               !- Name
  {c042a480-f8ce-4563-a506-8d203e6da416}, !- Inlet Port
  {1b82e1bc-6318-4acb-aacf-e2a42f2c7935}; !- Outlet Port

OS:Connection,
  {1b82e1bc-6318-4acb-aacf-e2a42f2c7935}, !- Handle
  {0f87bc16-e19b-42d2-9834-130fa256b75b}, !- Name
  {3448b1b5-401c-4a31-86e1-6f18cb022243}, !- Source Object
  3,                                      !- Outlet Port
  {17842c5e-20ef-4c76-9e09-bfbcf849ef1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c042a480-f8ce-4563-a506-8d203e6da416}, !- Handle
  {a803e3ff-cc6c-42fe-9b0b-2dfc5d238c46}, !- Name
  {9d6049b4-3e4d-4dac-b6ba-ff65dda4ce17}, !- Source Object
  4,                                      !- Outlet Port
  {3448b1b5-401c-4a31-86e1-6f18cb022243}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eab1c92c-8ddd-42f8-9da2-594dc7b2e24f}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6fea737c-00e2-4c7b-92ab-5a8803dd8ca3}, !- Water Inlet Node Name
  {ff5c8bfa-07dc-40be-b3b3-a9126edbcfd5}; !- Water Outlet Node Name

OS:Node,
  {2dd56d5a-ce2c-426c-b35d-1d76ec8b6591}, !- Handle
  Node 560,                               !- Name
  {314d6bf5-234f-4cac-9a33-27923eb27bf9}, !- Inlet Port
  {6fea737c-00e2-4c7b-92ab-5a8803dd8ca3}; !- Outlet Port

OS:Connection,
  {314d6bf5-234f-4cac-9a33-27923eb27bf9}, !- Handle
  {73e5a82b-0007-45ec-b319-a92726428d8b}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  78,                                     !- Outlet Port
  {2dd56d5a-ce2c-426c-b35d-1d76ec8b6591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17479c74-5313-426c-b1d0-102bc9e01199}, !- Handle
  Node 561,                               !- Name
  {ff5c8bfa-07dc-40be-b3b3-a9126edbcfd5}, !- Inlet Port
  {9d101b93-1abf-4e90-8aec-1a4d6e085457}; !- Outlet Port

OS:Connection,
  {6fea737c-00e2-4c7b-92ab-5a8803dd8ca3}, !- Handle
  {b183f296-e9f8-46d8-9cc1-255aea069f7f}, !- Name
  {2dd56d5a-ce2c-426c-b35d-1d76ec8b6591}, !- Source Object
  3,                                      !- Outlet Port
  {eab1c92c-8ddd-42f8-9da2-594dc7b2e24f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff5c8bfa-07dc-40be-b3b3-a9126edbcfd5}, !- Handle
  {0d766b75-6764-4f0a-b2ff-e2a1c3b2d542}, !- Name
  {eab1c92c-8ddd-42f8-9da2-594dc7b2e24f}, !- Source Object
  10,                                     !- Outlet Port
  {17479c74-5313-426c-b1d0-102bc9e01199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d101b93-1abf-4e90-8aec-1a4d6e085457}, !- Handle
  {65ab636f-5ae3-43a2-9069-47dae6bfe122}, !- Name
  {17479c74-5313-426c-b1d0-102bc9e01199}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f1b1c15e-0e2a-4b88-8321-540162cd53ad}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {eab1c92c-8ddd-42f8-9da2-594dc7b2e24f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3677135b-7602-4e4e-82af-c6b8c5c7b6f8}, !- Handle
  Air Terminal Single Duct Uncontrolled 75, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {203b9511-cbeb-4027-a7c0-a8014f5dc5af}, !- Inlet Air Node Name
  {adba73ef-13a5-4da4-83aa-83a6dd3b5cb2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9d8867c-9364-4cdc-aa0c-37fff0f95e59}, !- Handle
  Node 562,                               !- Name
  {adba73ef-13a5-4da4-83aa-83a6dd3b5cb2}, !- Inlet Port
  {9f4ffa07-9393-43ba-94c2-e42c9de93044}; !- Outlet Port

OS:Node,
  {41a1a735-2764-4ad9-bfa2-c466306b924f}, !- Handle
  Node 563,                               !- Name
  {e8220d04-2dc5-4bb0-9970-26d3d11942b3}, !- Inlet Port
  {1047b5d7-2e7d-4871-b72b-92f28aef0504}; !- Outlet Port

OS:Connection,
  {9f4ffa07-9393-43ba-94c2-e42c9de93044}, !- Handle
  {6b06ca71-c069-4807-b20a-105f6cce6d03}, !- Name
  {d9d8867c-9364-4cdc-aa0c-37fff0f95e59}, !- Source Object
  3,                                      !- Outlet Port
  {17842c5e-20ef-4c76-9e09-bfbcf849ef1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e8220d04-2dc5-4bb0-9970-26d3d11942b3}, !- Handle
  {697b2487-c68c-4a03-ba1f-ada47e5739b6}, !- Name
  {18c470ac-6087-44cb-9747-f5461cff94cc}, !- Source Object
  12,                                     !- Outlet Port
  {41a1a735-2764-4ad9-bfa2-c466306b924f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1047b5d7-2e7d-4871-b72b-92f28aef0504}, !- Handle
  {a7e35172-cb69-45a2-b90b-a95fc8ce4f3c}, !- Name
  {41a1a735-2764-4ad9-bfa2-c466306b924f}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  77;                                     !- Inlet Port

OS:Connection,
  {203b9511-cbeb-4027-a7c0-a8014f5dc5af}, !- Handle
  {d7ec5e9e-6c91-4979-9813-5b0e977c5fea}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  77,                                     !- Outlet Port
  {3677135b-7602-4e4e-82af-c6b8c5c7b6f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adba73ef-13a5-4da4-83aa-83a6dd3b5cb2}, !- Handle
  {73f7eb3c-01c5-4c2d-8614-91e77a12b72b}, !- Name
  {3677135b-7602-4e4e-82af-c6b8c5c7b6f8}, !- Source Object
  4,                                      !- Outlet Port
  {d9d8867c-9364-4cdc-aa0c-37fff0f95e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {99d4d485-07e0-4241-93d9-0bd8b3406e00}, !- Handle
  Coil Heating Electric 76,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4f3f9d22-b5d7-4869-baca-44f3fdc1164b}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7105bc63-a54c-4150-a283-f8d21803c07b}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4156efa-daf9-4e99-a037-78985d3e0c17}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0522452d-e3b6-44e4-9888-07522941a9bb}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {32f71082-93ee-454d-b21a-9cbeb57e3c67}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b7f7722-aebf-4f18-9a76-55643ecfcc9e}, !- Handle
  Coil Cooling DX Single Speed 77 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72517612754724,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {336e1faa-70f2-4047-b6d9-14bbe3573714}, !- Total Cooling Capacity Function of Temperature Curve Name
  {39ea116c-7912-487d-abe9-b0b33d2299a0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {33f12054-9b27-498f-9835-d988de708ed0}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5ceee96-0457-4770-beb6-7e869fb7cc81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {59fe9643-8b2f-45e7-962d-dcf0df9fa048}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c0cde9b5-a0ce-4ef1-9811-d94525bbcd68}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {483d5a55-5caa-4eb5-b9f1-c9e620cecc9e}, !- Handle
  Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {11ec5275-027d-4b19-ad93-68a761617cef}, !- Air Inlet Node Name
  {17d7b0f7-ca17-4059-ab92-1dee622eec1b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c0cde9b5-a0ce-4ef1-9811-d94525bbcd68}, !- Supply Air Fan Name
  {99d4d485-07e0-4241-93d9-0bd8b3406e00}, !- Heating Coil Name
  {6b7f7722-aebf-4f18-9a76-55643ecfcc9e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4188b920-4896-48fd-b02e-de529d93c5ed}, !- Handle
  Node 564,                               !- Name
  {63875237-d51c-480c-9e1f-545a446da1a7}, !- Inlet Port
  {11ec5275-027d-4b19-ad93-68a761617cef}; !- Outlet Port

OS:Connection,
  {63875237-d51c-480c-9e1f-545a446da1a7}, !- Handle
  {f7fc74d4-8c39-4e62-9d81-db36e9f4d1da}, !- Name
  {c6a66da7-264d-47b9-949f-1c92c0b7d8fa}, !- Source Object
  3,                                      !- Outlet Port
  {4188b920-4896-48fd-b02e-de529d93c5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ec5275-027d-4b19-ad93-68a761617cef}, !- Handle
  {a976ff5e-6cc3-4aa0-98a6-81b9db79f337}, !- Name
  {4188b920-4896-48fd-b02e-de529d93c5ed}, !- Source Object
  3,                                      !- Outlet Port
  {483d5a55-5caa-4eb5-b9f1-c9e620cecc9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dbb3d32-2a62-4843-ac67-335d19c6181e}, !- Handle
  Node 565,                               !- Name
  {17d7b0f7-ca17-4059-ab92-1dee622eec1b}, !- Inlet Port
  {4b74de92-7b34-49f1-a67c-57b69e447938}; !- Outlet Port

OS:Connection,
  {4b74de92-7b34-49f1-a67c-57b69e447938}, !- Handle
  {fcfe6bb7-c4f2-479b-a69b-f31963ea3a25}, !- Name
  {3dbb3d32-2a62-4843-ac67-335d19c6181e}, !- Source Object
  3,                                      !- Outlet Port
  {15f6977f-b62d-4b86-8ef5-044760548125}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d7b0f7-ca17-4059-ab92-1dee622eec1b}, !- Handle
  {9aa0a72f-fb71-4c5d-a495-c53ae04b123b}, !- Name
  {483d5a55-5caa-4eb5-b9f1-c9e620cecc9e}, !- Source Object
  4,                                      !- Outlet Port
  {3dbb3d32-2a62-4843-ac67-335d19c6181e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0e53af35-b52f-476f-bf03-aaf23950042b}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8a453fd6-65d0-436f-94c0-b05d4dfadae9}, !- Water Inlet Node Name
  {5219e2fc-bd7b-4bd5-9f9d-e895584f56c8}; !- Water Outlet Node Name

OS:Node,
  {0ca922eb-0378-467e-9cfa-d5287b0c7d43}, !- Handle
  Node 566,                               !- Name
  {eade5b21-9537-4877-ac8b-3423a8403cb6}, !- Inlet Port
  {8a453fd6-65d0-436f-94c0-b05d4dfadae9}; !- Outlet Port

OS:Connection,
  {eade5b21-9537-4877-ac8b-3423a8403cb6}, !- Handle
  {9000a4ff-45dc-4e5d-9c35-9355820d4f13}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  79,                                     !- Outlet Port
  {0ca922eb-0378-467e-9cfa-d5287b0c7d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8fa153c-181b-4947-b027-655e752e31c4}, !- Handle
  Node 567,                               !- Name
  {5219e2fc-bd7b-4bd5-9f9d-e895584f56c8}, !- Inlet Port
  {e350b22a-b412-4d1f-8d16-815fe85b16f7}; !- Outlet Port

OS:Connection,
  {8a453fd6-65d0-436f-94c0-b05d4dfadae9}, !- Handle
  {9edbb97c-b308-425f-9e0a-14e57666032e}, !- Name
  {0ca922eb-0378-467e-9cfa-d5287b0c7d43}, !- Source Object
  3,                                      !- Outlet Port
  {0e53af35-b52f-476f-bf03-aaf23950042b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5219e2fc-bd7b-4bd5-9f9d-e895584f56c8}, !- Handle
  {6e03591f-7605-4276-8c8b-61af908d3bc0}, !- Name
  {0e53af35-b52f-476f-bf03-aaf23950042b}, !- Source Object
  10,                                     !- Outlet Port
  {f8fa153c-181b-4947-b027-655e752e31c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e350b22a-b412-4d1f-8d16-815fe85b16f7}, !- Handle
  {b9907c64-b587-45ba-8d99-a0354fe0f7e6}, !- Name
  {f8fa153c-181b-4947-b027-655e752e31c4}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02270dc7-6a45-452f-a7ef-fa05e1b9368e}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {0e53af35-b52f-476f-bf03-aaf23950042b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {77deb1a5-edf9-402a-9f58-23c4a32f8b17}, !- Handle
  Air Terminal Single Duct Uncontrolled 76, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {98879004-dba9-4d6b-9068-4b41ac0712e3}, !- Inlet Air Node Name
  {b0466155-2d2c-467f-b766-1b44f733008b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d54ed0b-1cdf-498e-ab3a-43ac1d4c42e6}, !- Handle
  Node 568,                               !- Name
  {b0466155-2d2c-467f-b766-1b44f733008b}, !- Inlet Port
  {61a67032-2c51-48ad-9305-4334a7b59bf7}; !- Outlet Port

OS:Node,
  {4f43100b-c12e-4d16-80ef-c424a600b9fd}, !- Handle
  Node 569,                               !- Name
  {359dd72b-1a07-414f-a092-0cf9580ea95c}, !- Inlet Port
  {961de7dd-52f4-4b7a-bca8-29f5ebd94ada}; !- Outlet Port

OS:Connection,
  {61a67032-2c51-48ad-9305-4334a7b59bf7}, !- Handle
  {87384f64-c960-4adc-a776-408493824315}, !- Name
  {2d54ed0b-1cdf-498e-ab3a-43ac1d4c42e6}, !- Source Object
  3,                                      !- Outlet Port
  {15f6977f-b62d-4b86-8ef5-044760548125}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {359dd72b-1a07-414f-a092-0cf9580ea95c}, !- Handle
  {44de9377-abfd-49b5-83e6-8930bee5f6ed}, !- Name
  {7450b6d4-0f81-4fb0-98cf-682ac2a2894f}, !- Source Object
  12,                                     !- Outlet Port
  {4f43100b-c12e-4d16-80ef-c424a600b9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961de7dd-52f4-4b7a-bca8-29f5ebd94ada}, !- Handle
  {2e34879d-5c75-464b-bbea-d9a1c9fd8df6}, !- Name
  {4f43100b-c12e-4d16-80ef-c424a600b9fd}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  78;                                     !- Inlet Port

OS:Connection,
  {98879004-dba9-4d6b-9068-4b41ac0712e3}, !- Handle
  {e00211bc-8c4d-487b-9d94-47d6df744d2f}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  78,                                     !- Outlet Port
  {77deb1a5-edf9-402a-9f58-23c4a32f8b17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0466155-2d2c-467f-b766-1b44f733008b}, !- Handle
  {96871660-2550-4101-8aeb-89b9dd8fbb4d}, !- Name
  {77deb1a5-edf9-402a-9f58-23c4a32f8b17}, !- Source Object
  4,                                      !- Outlet Port
  {2d54ed0b-1cdf-498e-ab3a-43ac1d4c42e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {05251b0c-1b67-48fd-b1ae-5d0e4ba83d46}, !- Handle
  Coil Heating Electric 77,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {65a915d9-5fc0-45dd-8de5-285bfb58fd56}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6c5dac1-73db-4d50-9a94-8376ed1b314e}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fc7500c-8dc3-401f-93a7-9d37cfe34324}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2228a653-55b7-4468-a5c0-1ef0cbff5a4f}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3ed1d24-e06f-42ee-82df-8b94481a1075}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8e56e3c0-7363-489b-8c0e-5ea948e5194b}, !- Handle
  Coil Cooling DX Single Speed 78 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51812079705312,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf7ff4fc-050d-4bce-b5bd-83e2cfa7cb2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7df7ad9-c53c-40e0-a8b5-737c238c4d8c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {59721ddc-64af-4b98-a6eb-c7273c7b6da3}, !- Energy Input Ratio Function of Temperature Curve Name
  {8ebc509c-9742-4742-a187-ef983404bcc9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eab34f4d-ccc8-4de3-a23d-f61e68b5f49a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b9452e02-76ce-44b8-9ba6-26dd7abaf00e}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8416a696-5b0b-484e-bb33-223e07968823}, !- Handle
  Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2947f31a-66eb-402d-84ac-62c329eb460e}, !- Air Inlet Node Name
  {02f95ff1-58a7-434c-bdad-dbebae519911}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9452e02-76ce-44b8-9ba6-26dd7abaf00e}, !- Supply Air Fan Name
  {05251b0c-1b67-48fd-b1ae-5d0e4ba83d46}, !- Heating Coil Name
  {8e56e3c0-7363-489b-8c0e-5ea948e5194b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dfc2fb21-a8ce-4b23-9a4e-fb09296ac692}, !- Handle
  Node 570,                               !- Name
  {968b3107-23ed-4269-b352-e62bf015b4b5}, !- Inlet Port
  {2947f31a-66eb-402d-84ac-62c329eb460e}; !- Outlet Port

OS:Connection,
  {968b3107-23ed-4269-b352-e62bf015b4b5}, !- Handle
  {7ee56af3-3a74-4557-a131-6056d613ffbe}, !- Name
  {fc226b2e-0a20-43e4-8d58-c370066801ca}, !- Source Object
  3,                                      !- Outlet Port
  {dfc2fb21-a8ce-4b23-9a4e-fb09296ac692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2947f31a-66eb-402d-84ac-62c329eb460e}, !- Handle
  {e3adeb66-4a50-4699-ab33-af9a568a09f7}, !- Name
  {dfc2fb21-a8ce-4b23-9a4e-fb09296ac692}, !- Source Object
  3,                                      !- Outlet Port
  {8416a696-5b0b-484e-bb33-223e07968823}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f79b60f-1db8-4197-b5eb-e9b138703e42}, !- Handle
  Node 571,                               !- Name
  {02f95ff1-58a7-434c-bdad-dbebae519911}, !- Inlet Port
  {2bda4be3-12ee-4ed8-98c0-8e6ea65b596f}; !- Outlet Port

OS:Connection,
  {2bda4be3-12ee-4ed8-98c0-8e6ea65b596f}, !- Handle
  {ba275f2c-9fe0-459b-a9f5-cc8aa7ae6c55}, !- Name
  {9f79b60f-1db8-4197-b5eb-e9b138703e42}, !- Source Object
  3,                                      !- Outlet Port
  {00e7576d-b275-4aa4-93a7-13f93801455e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02f95ff1-58a7-434c-bdad-dbebae519911}, !- Handle
  {96672f91-2135-4a64-96a2-a1eb4f84229b}, !- Name
  {8416a696-5b0b-484e-bb33-223e07968823}, !- Source Object
  4,                                      !- Outlet Port
  {9f79b60f-1db8-4197-b5eb-e9b138703e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d7171825-1fdc-42f9-8b08-c0ed2b99e5ee}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e5ea1b89-b2f2-4afc-8e54-16e66b86e3d7}, !- Water Inlet Node Name
  {e10a1ebe-cf76-41f0-a898-82cc70d181ba}; !- Water Outlet Node Name

OS:Node,
  {aa0f4e55-a548-4748-ac2d-5aee2dddc900}, !- Handle
  Node 572,                               !- Name
  {66bd8718-124d-49a7-bf10-6edeb242bb0d}, !- Inlet Port
  {e5ea1b89-b2f2-4afc-8e54-16e66b86e3d7}; !- Outlet Port

OS:Connection,
  {66bd8718-124d-49a7-bf10-6edeb242bb0d}, !- Handle
  {0027cfd2-350c-41f3-8d05-51477160ef42}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  80,                                     !- Outlet Port
  {aa0f4e55-a548-4748-ac2d-5aee2dddc900}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e44434a4-c98a-4a6c-8c9e-187188fa6180}, !- Handle
  Node 573,                               !- Name
  {e10a1ebe-cf76-41f0-a898-82cc70d181ba}, !- Inlet Port
  {05d62634-1523-4ee6-84d4-14c15de7d886}; !- Outlet Port

OS:Connection,
  {e5ea1b89-b2f2-4afc-8e54-16e66b86e3d7}, !- Handle
  {4f7f0a24-0a94-4b70-bfae-911ea518bdf8}, !- Name
  {aa0f4e55-a548-4748-ac2d-5aee2dddc900}, !- Source Object
  3,                                      !- Outlet Port
  {d7171825-1fdc-42f9-8b08-c0ed2b99e5ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e10a1ebe-cf76-41f0-a898-82cc70d181ba}, !- Handle
  {367a6c04-9cf5-4deb-ba38-bc84d0f03315}, !- Name
  {d7171825-1fdc-42f9-8b08-c0ed2b99e5ee}, !- Source Object
  10,                                     !- Outlet Port
  {e44434a4-c98a-4a6c-8c9e-187188fa6180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d62634-1523-4ee6-84d4-14c15de7d886}, !- Handle
  {3c984a9f-e463-44f5-8175-b5f21ea58dde}, !- Name
  {e44434a4-c98a-4a6c-8c9e-187188fa6180}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72cad5f2-107b-4a00-8612-6e2931e443bb}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d7171825-1fdc-42f9-8b08-c0ed2b99e5ee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {418f41db-5726-4d34-a877-dc910e6e6f98}, !- Handle
  Air Terminal Single Duct Uncontrolled 77, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5fa9e838-8aa8-4eb5-bab3-fa43624546c2}, !- Inlet Air Node Name
  {29d80450-482f-4a2f-bce8-2decb9c61f58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e0a2fe7d-b63a-4e87-a999-1a346fbe51f9}, !- Handle
  Node 574,                               !- Name
  {29d80450-482f-4a2f-bce8-2decb9c61f58}, !- Inlet Port
  {9e57e6f2-b1e2-4be9-ae11-79a14832589a}; !- Outlet Port

OS:Node,
  {31d62c1f-9741-41bd-b6bf-97b8be3c9303}, !- Handle
  Node 575,                               !- Name
  {183f4032-0e50-4d5f-8919-d78068d2819d}, !- Inlet Port
  {4f06102f-7d77-49c3-88e5-107f229065b1}; !- Outlet Port

OS:Connection,
  {9e57e6f2-b1e2-4be9-ae11-79a14832589a}, !- Handle
  {ee3ec803-f33e-4307-a2a6-ba342a594bce}, !- Name
  {e0a2fe7d-b63a-4e87-a999-1a346fbe51f9}, !- Source Object
  3,                                      !- Outlet Port
  {00e7576d-b275-4aa4-93a7-13f93801455e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {183f4032-0e50-4d5f-8919-d78068d2819d}, !- Handle
  {2dc45617-9805-41ee-b7db-ccc3e04f23e9}, !- Name
  {e1ee2d1d-5d53-4de1-8e30-61518a0aa02c}, !- Source Object
  12,                                     !- Outlet Port
  {31d62c1f-9741-41bd-b6bf-97b8be3c9303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f06102f-7d77-49c3-88e5-107f229065b1}, !- Handle
  {59b293e8-a348-4ebf-a488-5ef5d63a4add}, !- Name
  {31d62c1f-9741-41bd-b6bf-97b8be3c9303}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  79;                                     !- Inlet Port

OS:Connection,
  {5fa9e838-8aa8-4eb5-bab3-fa43624546c2}, !- Handle
  {472ec4bf-ded3-486c-8360-4581dab403c0}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  79,                                     !- Outlet Port
  {418f41db-5726-4d34-a877-dc910e6e6f98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29d80450-482f-4a2f-bce8-2decb9c61f58}, !- Handle
  {224835f9-0733-45b9-9c5a-c25117b7b2d6}, !- Name
  {418f41db-5726-4d34-a877-dc910e6e6f98}, !- Source Object
  4,                                      !- Outlet Port
  {e0a2fe7d-b63a-4e87-a999-1a346fbe51f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b902c40e-73cd-4d63-8d71-c52e8752bf15}, !- Handle
  Coil Heating Electric 78,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {99721b4d-c88e-4427-8106-cd18b5737423}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ce7bee4-5e7e-470a-8a98-1228e7833800}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffa45825-3daa-47f9-9638-157ea7e02eea}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1de9454-7eb7-40c1-9c86-4ef7aa6020cb}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2126a9a0-588b-4f25-a423-7c0b4d08f2ee}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {59447865-b898-4a6a-b7a0-f5d1f1e8c8f6}, !- Handle
  Coil Cooling DX Single Speed 79 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45872804439865,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1739510d-8ba2-45c9-acd7-e4b2b6f4cc68}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5928f711-a872-48dd-8506-17302b1cb49b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f38987a1-56fe-4bab-96dd-2ae9e15aaf27}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1e7447f-7340-40c0-9ef2-866ee43304e8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fad4333e-0d49-45e9-a051-d06cf7d91b8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {21c08836-7d74-4e8c-a583-a92461878d6a}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {849cdad9-6f00-47e7-95e2-632bea75f635}, !- Handle
  Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f5ce5ca4-5046-4e70-a129-b14a9ba2c1e9}, !- Air Inlet Node Name
  {48570792-7705-4087-906e-5f75189a5f9f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21c08836-7d74-4e8c-a583-a92461878d6a}, !- Supply Air Fan Name
  {b902c40e-73cd-4d63-8d71-c52e8752bf15}, !- Heating Coil Name
  {59447865-b898-4a6a-b7a0-f5d1f1e8c8f6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e7cfe251-c983-4c81-8e23-30caffdb2f13}, !- Handle
  Node 576,                               !- Name
  {36a0ba77-47f8-46f2-9e50-658e51cd3880}, !- Inlet Port
  {f5ce5ca4-5046-4e70-a129-b14a9ba2c1e9}; !- Outlet Port

OS:Connection,
  {36a0ba77-47f8-46f2-9e50-658e51cd3880}, !- Handle
  {ca8cdeb4-3d25-4402-91a7-3b13ab712bad}, !- Name
  {e031d291-4679-407a-b067-bd6f0577b0a1}, !- Source Object
  3,                                      !- Outlet Port
  {e7cfe251-c983-4c81-8e23-30caffdb2f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ce5ca4-5046-4e70-a129-b14a9ba2c1e9}, !- Handle
  {39095996-d467-43ad-8e45-776ed02dfe66}, !- Name
  {e7cfe251-c983-4c81-8e23-30caffdb2f13}, !- Source Object
  3,                                      !- Outlet Port
  {849cdad9-6f00-47e7-95e2-632bea75f635}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5fbb541-cbac-4ec4-95f1-7e493dfdd280}, !- Handle
  Node 577,                               !- Name
  {48570792-7705-4087-906e-5f75189a5f9f}, !- Inlet Port
  {52fc047e-5811-43d9-9c96-ddbad483db54}; !- Outlet Port

OS:Connection,
  {52fc047e-5811-43d9-9c96-ddbad483db54}, !- Handle
  {6a3deab0-f2e5-4921-92f0-d7d716ee2f8d}, !- Name
  {a5fbb541-cbac-4ec4-95f1-7e493dfdd280}, !- Source Object
  3,                                      !- Outlet Port
  {2173c5b2-5103-4600-be68-aae0b087d48a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48570792-7705-4087-906e-5f75189a5f9f}, !- Handle
  {6b34e803-b9f1-4b61-9a12-e6a35b1be905}, !- Name
  {849cdad9-6f00-47e7-95e2-632bea75f635}, !- Source Object
  4,                                      !- Outlet Port
  {a5fbb541-cbac-4ec4-95f1-7e493dfdd280}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {90d9d6c3-5507-46a3-ab3f-96872275ada4}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {709debfe-2a6c-4342-8789-f9a5642e2d55}, !- Water Inlet Node Name
  {77fa6fae-c6dd-4748-8ca6-706d7f02cc62}; !- Water Outlet Node Name

OS:Node,
  {90de8ec5-f88f-44f1-b2e7-2429837863f4}, !- Handle
  Node 578,                               !- Name
  {2ec25854-9ca2-47ff-b073-71f81735de73}, !- Inlet Port
  {709debfe-2a6c-4342-8789-f9a5642e2d55}; !- Outlet Port

OS:Connection,
  {2ec25854-9ca2-47ff-b073-71f81735de73}, !- Handle
  {535c70c4-2dfb-467d-8ff8-1fe630681698}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  81,                                     !- Outlet Port
  {90de8ec5-f88f-44f1-b2e7-2429837863f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abca48fe-5751-4224-8e66-4441618b7502}, !- Handle
  Node 579,                               !- Name
  {77fa6fae-c6dd-4748-8ca6-706d7f02cc62}, !- Inlet Port
  {4f0ce619-c097-4888-b758-f4354b1dc9bd}; !- Outlet Port

OS:Connection,
  {709debfe-2a6c-4342-8789-f9a5642e2d55}, !- Handle
  {4f388708-0d94-44be-9546-fe2b181f0761}, !- Name
  {90de8ec5-f88f-44f1-b2e7-2429837863f4}, !- Source Object
  3,                                      !- Outlet Port
  {90d9d6c3-5507-46a3-ab3f-96872275ada4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {77fa6fae-c6dd-4748-8ca6-706d7f02cc62}, !- Handle
  {83787e1a-df63-4cbd-85f8-801911b40b91}, !- Name
  {90d9d6c3-5507-46a3-ab3f-96872275ada4}, !- Source Object
  10,                                     !- Outlet Port
  {abca48fe-5751-4224-8e66-4441618b7502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0ce619-c097-4888-b758-f4354b1dc9bd}, !- Handle
  {de4340ae-53f1-4cc2-9486-2dde63b9e207}, !- Name
  {abca48fe-5751-4224-8e66-4441618b7502}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3be8ab12-1792-433b-a60b-f1d275737b6b}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {90d9d6c3-5507-46a3-ab3f-96872275ada4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {46445bce-4ff2-47ac-9022-41cdb481581d}, !- Handle
  Air Terminal Single Duct Uncontrolled 78, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e956b411-0fec-432e-93dd-192bfec3f7d2}, !- Inlet Air Node Name
  {824a7c9d-36b9-4907-ace6-6b73816609e2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {608f2e2e-7df1-44b5-949d-c6e01040b28f}, !- Handle
  Node 580,                               !- Name
  {824a7c9d-36b9-4907-ace6-6b73816609e2}, !- Inlet Port
  {e25b4413-98f1-4751-9c3e-060f538eb240}; !- Outlet Port

OS:Node,
  {51ca1e12-7a69-4444-9791-6ec14435e527}, !- Handle
  Node 581,                               !- Name
  {027f7289-748e-4054-a0b4-e1ed67432ea4}, !- Inlet Port
  {f65c4b4e-c90e-453a-a5d1-08640ba021e7}; !- Outlet Port

OS:Connection,
  {e25b4413-98f1-4751-9c3e-060f538eb240}, !- Handle
  {693f97a0-5efc-469e-82cc-443be205c721}, !- Name
  {608f2e2e-7df1-44b5-949d-c6e01040b28f}, !- Source Object
  3,                                      !- Outlet Port
  {2173c5b2-5103-4600-be68-aae0b087d48a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {027f7289-748e-4054-a0b4-e1ed67432ea4}, !- Handle
  {04573207-d9f9-4d06-8709-2ca8294934af}, !- Name
  {4690ea5e-25c6-4f7c-8cf1-4e14b91a2ad4}, !- Source Object
  12,                                     !- Outlet Port
  {51ca1e12-7a69-4444-9791-6ec14435e527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65c4b4e-c90e-453a-a5d1-08640ba021e7}, !- Handle
  {60e38640-60d5-438e-bec3-c09d206b9ebb}, !- Name
  {51ca1e12-7a69-4444-9791-6ec14435e527}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  80;                                     !- Inlet Port

OS:Connection,
  {e956b411-0fec-432e-93dd-192bfec3f7d2}, !- Handle
  {caa772f5-f274-4b69-813d-c6c040509f40}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  80,                                     !- Outlet Port
  {46445bce-4ff2-47ac-9022-41cdb481581d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {824a7c9d-36b9-4907-ace6-6b73816609e2}, !- Handle
  {bafeb134-18e7-43db-b0a0-b33de59a32cc}, !- Name
  {46445bce-4ff2-47ac-9022-41cdb481581d}, !- Source Object
  4,                                      !- Outlet Port
  {608f2e2e-7df1-44b5-949d-c6e01040b28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {642a4d74-6136-495d-ac37-e2c7e2ae6e47}, !- Handle
  Coil Heating Electric 79,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7b6f4006-ca64-45d7-935d-6fce8bfa2ce2}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {712cae23-32d9-46d1-b494-b935b5adbd9e}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e814cc69-f298-4006-aeaa-4fd359be4087}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d43613d5-6334-4387-84fb-def5aec7e7b2}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac74a33b-4ee3-4de6-a239-b53d0f9bb160}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3e10635-3be8-402f-8e80-ec93b2a955fd}, !- Handle
  Coil Cooling DX Single Speed 80 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68217510862228,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7c4c1e7-6b5c-42f6-b990-2b4baf6d03bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4ebdb466-3a66-4dd0-b618-6ceb416d25df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {909fe5f9-757e-4e40-999a-1e9323d1297b}, !- Energy Input Ratio Function of Temperature Curve Name
  {da8108d7-b932-4c8e-a876-f0b28037c279}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {150e21a5-23aa-4f7d-802a-95ef24ed2315}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {15139d19-e922-4b40-9635-e40ce68eb7c0}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e55f5e88-1962-4237-9328-9aedf5c4e626}, !- Handle
  Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {44d303cf-1c35-4c4c-8ea8-cd63a0d5907a}, !- Air Inlet Node Name
  {29d3017c-48d1-4297-bb76-1b24867d6fbf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15139d19-e922-4b40-9635-e40ce68eb7c0}, !- Supply Air Fan Name
  {642a4d74-6136-495d-ac37-e2c7e2ae6e47}, !- Heating Coil Name
  {b3e10635-3be8-402f-8e80-ec93b2a955fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15270b73-465b-4b53-a552-cf96e9d4a568}, !- Handle
  Node 582,                               !- Name
  {c0c04312-8b73-44b1-8cd7-b69e0fa84b21}, !- Inlet Port
  {44d303cf-1c35-4c4c-8ea8-cd63a0d5907a}; !- Outlet Port

OS:Connection,
  {c0c04312-8b73-44b1-8cd7-b69e0fa84b21}, !- Handle
  {8240358d-27dc-4b8b-9537-5e0e054db64e}, !- Name
  {4292d739-c4fe-4db4-97a1-7e4ff8e54cf6}, !- Source Object
  3,                                      !- Outlet Port
  {15270b73-465b-4b53-a552-cf96e9d4a568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d303cf-1c35-4c4c-8ea8-cd63a0d5907a}, !- Handle
  {1c099813-a249-4d70-8fd3-cf19a292ee6d}, !- Name
  {15270b73-465b-4b53-a552-cf96e9d4a568}, !- Source Object
  3,                                      !- Outlet Port
  {e55f5e88-1962-4237-9328-9aedf5c4e626}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1329f463-d627-47e5-8989-56cc6f879073}, !- Handle
  Node 583,                               !- Name
  {29d3017c-48d1-4297-bb76-1b24867d6fbf}, !- Inlet Port
  {907cd64e-3d02-49ec-812d-abafbe320707}; !- Outlet Port

OS:Connection,
  {907cd64e-3d02-49ec-812d-abafbe320707}, !- Handle
  {cf77e3ce-4075-4212-b2de-805603d52799}, !- Name
  {1329f463-d627-47e5-8989-56cc6f879073}, !- Source Object
  3,                                      !- Outlet Port
  {b2668a29-a536-4b24-8d1a-bf8de46f7702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29d3017c-48d1-4297-bb76-1b24867d6fbf}, !- Handle
  {0b7f9d47-7a20-4ba9-ae37-0d2370369925}, !- Name
  {e55f5e88-1962-4237-9328-9aedf5c4e626}, !- Source Object
  4,                                      !- Outlet Port
  {1329f463-d627-47e5-8989-56cc6f879073}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {85f09752-f431-431c-ba6a-d94472cc9e02}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {aff53ddf-7980-46d3-b993-3a78291c6d7a}, !- Water Inlet Node Name
  {7e687f14-48fb-4d47-8ed1-5d7b36b3019e}; !- Water Outlet Node Name

OS:Node,
  {18e88dd6-63ed-47da-9053-8d8d2e1ba38c}, !- Handle
  Node 584,                               !- Name
  {e75ed854-ea12-4e4c-a34e-51a9970dffc1}, !- Inlet Port
  {aff53ddf-7980-46d3-b993-3a78291c6d7a}; !- Outlet Port

OS:Connection,
  {e75ed854-ea12-4e4c-a34e-51a9970dffc1}, !- Handle
  {c1f9e8d0-f74f-45a1-bfae-5758c565eb8d}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  82,                                     !- Outlet Port
  {18e88dd6-63ed-47da-9053-8d8d2e1ba38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee7dc42-0656-4050-8c21-ca1fa5ff94c7}, !- Handle
  Node 585,                               !- Name
  {7e687f14-48fb-4d47-8ed1-5d7b36b3019e}, !- Inlet Port
  {7a6b3ffd-e1b0-4051-b4e5-3d97863c427f}; !- Outlet Port

OS:Connection,
  {aff53ddf-7980-46d3-b993-3a78291c6d7a}, !- Handle
  {13fc33ca-f5e8-48da-b46e-fa3092fc74cf}, !- Name
  {18e88dd6-63ed-47da-9053-8d8d2e1ba38c}, !- Source Object
  3,                                      !- Outlet Port
  {85f09752-f431-431c-ba6a-d94472cc9e02}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e687f14-48fb-4d47-8ed1-5d7b36b3019e}, !- Handle
  {d3854a51-1af6-443c-b764-1f7ff35e28e6}, !- Name
  {85f09752-f431-431c-ba6a-d94472cc9e02}, !- Source Object
  10,                                     !- Outlet Port
  {3ee7dc42-0656-4050-8c21-ca1fa5ff94c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6b3ffd-e1b0-4051-b4e5-3d97863c427f}, !- Handle
  {272c4f3c-cf65-4d20-9f22-39d6c9d547b4}, !- Name
  {3ee7dc42-0656-4050-8c21-ca1fa5ff94c7}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a315e20f-e653-44d6-8126-999d10900106}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {85f09752-f431-431c-ba6a-d94472cc9e02}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {40054d19-d9d6-4b05-b2d2-7a842f72ebf2}, !- Handle
  Air Terminal Single Duct Uncontrolled 79, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {aee494cc-7b67-4c28-b97f-2f1c4e3ed9dd}, !- Inlet Air Node Name
  {28309814-2019-4c05-bb8b-b004ad183131}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b6106d2-6ef1-4f81-9895-059ac1904dc9}, !- Handle
  Node 586,                               !- Name
  {28309814-2019-4c05-bb8b-b004ad183131}, !- Inlet Port
  {8d3a9959-3403-426b-9640-afaee462edde}; !- Outlet Port

OS:Node,
  {041ba128-bb3a-49f2-ad32-f908c58bdc60}, !- Handle
  Node 587,                               !- Name
  {ee5ee88c-a96f-41a9-9840-186c86eb425e}, !- Inlet Port
  {550af4d6-10e9-400d-ab28-fd12690a3757}; !- Outlet Port

OS:Connection,
  {8d3a9959-3403-426b-9640-afaee462edde}, !- Handle
  {e9127c8c-a686-4671-8aea-c0c7efd5e75a}, !- Name
  {9b6106d2-6ef1-4f81-9895-059ac1904dc9}, !- Source Object
  3,                                      !- Outlet Port
  {b2668a29-a536-4b24-8d1a-bf8de46f7702}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ee5ee88c-a96f-41a9-9840-186c86eb425e}, !- Handle
  {a9eb4ad2-22c2-4c71-8433-a0010b5179af}, !- Name
  {a5744a27-b2e7-42b2-ab15-50bf5fd3fd2b}, !- Source Object
  12,                                     !- Outlet Port
  {041ba128-bb3a-49f2-ad32-f908c58bdc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550af4d6-10e9-400d-ab28-fd12690a3757}, !- Handle
  {366d7e73-2581-4f66-90bd-c06c3325e0cf}, !- Name
  {041ba128-bb3a-49f2-ad32-f908c58bdc60}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  81;                                     !- Inlet Port

OS:Connection,
  {aee494cc-7b67-4c28-b97f-2f1c4e3ed9dd}, !- Handle
  {916bb1e8-fe12-4896-9c0e-787de3a303de}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  81,                                     !- Outlet Port
  {40054d19-d9d6-4b05-b2d2-7a842f72ebf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28309814-2019-4c05-bb8b-b004ad183131}, !- Handle
  {ebabcf0f-f135-4211-9261-f373fdc37bcd}, !- Name
  {40054d19-d9d6-4b05-b2d2-7a842f72ebf2}, !- Source Object
  4,                                      !- Outlet Port
  {9b6106d2-6ef1-4f81-9895-059ac1904dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e71a3015-23a8-462d-8908-7b2d224fbc27}, !- Handle
  Coil Heating Electric 80,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9bb078bb-cd20-439d-9a8f-130acaacda6c}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc0d388f-60e0-4faa-b80e-952357a5b5b4}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7fd2330c-f3a5-4075-b7ba-003772db3099}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03fc5c23-4371-4fb6-b9ac-7179a6f1c61b}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5b9957f-cbb3-428e-9323-c0b88556a713}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {332a0fe8-b77c-4d04-8ad7-5df9c18de396}, !- Handle
  Coil Cooling DX Single Speed 81 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68837807719667,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2452d0b-5e66-41a0-b68f-133c1c0e07c0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7290c561-006f-4626-9b86-b9da2717cc97}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e901e050-6abd-40e4-a2f5-3327ff60220f}, !- Energy Input Ratio Function of Temperature Curve Name
  {288966cb-8779-41a0-8f12-bc1663a3609a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1a74a0f3-ce35-4a97-8417-e4e235d853bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3cae788b-03d8-4107-bc5e-7eff37c57d3e}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6e727ac3-3e27-4ca8-a026-dcf400f5829e}, !- Handle
  Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {95bab8bb-fd74-4e21-b1e6-488fca0b63c2}, !- Air Inlet Node Name
  {9b183224-ce4e-4558-98c9-f71bfddc2b8e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3cae788b-03d8-4107-bc5e-7eff37c57d3e}, !- Supply Air Fan Name
  {e71a3015-23a8-462d-8908-7b2d224fbc27}, !- Heating Coil Name
  {332a0fe8-b77c-4d04-8ad7-5df9c18de396}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8a93d87b-9fa2-40c9-9b2b-8fe9011a7c7f}, !- Handle
  Node 588,                               !- Name
  {20abd06a-4369-4882-af53-29811f52956c}, !- Inlet Port
  {95bab8bb-fd74-4e21-b1e6-488fca0b63c2}; !- Outlet Port

OS:Connection,
  {20abd06a-4369-4882-af53-29811f52956c}, !- Handle
  {599902cd-2182-43c9-9798-0954011cfa3e}, !- Name
  {f018698c-3e18-4280-9ce3-75fc07d012a8}, !- Source Object
  3,                                      !- Outlet Port
  {8a93d87b-9fa2-40c9-9b2b-8fe9011a7c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bab8bb-fd74-4e21-b1e6-488fca0b63c2}, !- Handle
  {c44de667-05bb-4e99-9f46-1db1f507bf68}, !- Name
  {8a93d87b-9fa2-40c9-9b2b-8fe9011a7c7f}, !- Source Object
  3,                                      !- Outlet Port
  {6e727ac3-3e27-4ca8-a026-dcf400f5829e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59d9b37f-5d54-4ad2-bd01-c6a3acd21f7a}, !- Handle
  Node 589,                               !- Name
  {9b183224-ce4e-4558-98c9-f71bfddc2b8e}, !- Inlet Port
  {62c8f5e0-e4a2-41f6-865d-16223c0eb39e}; !- Outlet Port

OS:Connection,
  {62c8f5e0-e4a2-41f6-865d-16223c0eb39e}, !- Handle
  {5083ac1b-d833-4c0d-a172-59669452dfc8}, !- Name
  {59d9b37f-5d54-4ad2-bd01-c6a3acd21f7a}, !- Source Object
  3,                                      !- Outlet Port
  {a92b4a27-17e3-41b9-807d-76a253ab1560}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b183224-ce4e-4558-98c9-f71bfddc2b8e}, !- Handle
  {f3e47d2b-51f5-4642-83e5-108cc77206c4}, !- Name
  {6e727ac3-3e27-4ca8-a026-dcf400f5829e}, !- Source Object
  4,                                      !- Outlet Port
  {59d9b37f-5d54-4ad2-bd01-c6a3acd21f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7191f245-53fd-4719-bc58-6cd50f1f3993}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {79108d55-69af-4112-8f3d-52b103172fb2}, !- Water Inlet Node Name
  {f0f750bc-bde3-4b95-b9dd-dd4ecf4c7276}; !- Water Outlet Node Name

OS:Node,
  {9e93fb0a-7e78-49a4-a519-8eae502a8eeb}, !- Handle
  Node 590,                               !- Name
  {5db50eeb-7ec4-4c5c-8f60-b7f87d3bda3f}, !- Inlet Port
  {79108d55-69af-4112-8f3d-52b103172fb2}; !- Outlet Port

OS:Connection,
  {5db50eeb-7ec4-4c5c-8f60-b7f87d3bda3f}, !- Handle
  {500ea65d-e09a-4726-9cfd-fe777e8955e4}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  83,                                     !- Outlet Port
  {9e93fb0a-7e78-49a4-a519-8eae502a8eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67d14ed2-7e30-48b5-a055-02f22111cb07}, !- Handle
  Node 591,                               !- Name
  {f0f750bc-bde3-4b95-b9dd-dd4ecf4c7276}, !- Inlet Port
  {458ff804-8585-4835-ab5d-58dabb10a5ea}; !- Outlet Port

OS:Connection,
  {79108d55-69af-4112-8f3d-52b103172fb2}, !- Handle
  {373b6cfe-c8d3-46a7-8846-07e1ff2ee964}, !- Name
  {9e93fb0a-7e78-49a4-a519-8eae502a8eeb}, !- Source Object
  3,                                      !- Outlet Port
  {7191f245-53fd-4719-bc58-6cd50f1f3993}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0f750bc-bde3-4b95-b9dd-dd4ecf4c7276}, !- Handle
  {65731f3e-92cd-4b98-8479-01e021622198}, !- Name
  {7191f245-53fd-4719-bc58-6cd50f1f3993}, !- Source Object
  10,                                     !- Outlet Port
  {67d14ed2-7e30-48b5-a055-02f22111cb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458ff804-8585-4835-ab5d-58dabb10a5ea}, !- Handle
  {da854122-67e9-4e3d-b558-a0cbe2ec3ce6}, !- Name
  {67d14ed2-7e30-48b5-a055-02f22111cb07}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c0cc873-5676-49e0-86bd-e4e9e204d28d}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7191f245-53fd-4719-bc58-6cd50f1f3993}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {974b0d36-11a4-4a5d-a890-b1515b62a324}, !- Handle
  Air Terminal Single Duct Uncontrolled 80, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f6c4ef5d-c59a-41cc-b28a-7b2ded754445}, !- Inlet Air Node Name
  {b1f1c21b-2b58-466a-9a90-64a913ad9d58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c08a0aa-8992-462d-b9f9-eed88d2f51e2}, !- Handle
  Node 592,                               !- Name
  {b1f1c21b-2b58-466a-9a90-64a913ad9d58}, !- Inlet Port
  {8aa962eb-1934-40a4-ac21-e59ca78c0f57}; !- Outlet Port

OS:Node,
  {380f72b5-3fb0-494f-80ef-34d9c403755b}, !- Handle
  Node 593,                               !- Name
  {1cd7b7d9-a9e4-4a5f-a4aa-a06daaba1702}, !- Inlet Port
  {c168ce77-b8d8-48aa-8a0e-29c4060eedc8}; !- Outlet Port

OS:Connection,
  {8aa962eb-1934-40a4-ac21-e59ca78c0f57}, !- Handle
  {b62a267e-f55e-4b55-bf5e-efbcc6b8b532}, !- Name
  {3c08a0aa-8992-462d-b9f9-eed88d2f51e2}, !- Source Object
  3,                                      !- Outlet Port
  {a92b4a27-17e3-41b9-807d-76a253ab1560}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1cd7b7d9-a9e4-4a5f-a4aa-a06daaba1702}, !- Handle
  {5621a71f-5b00-461a-831c-02eceb8456c4}, !- Name
  {5d2014cb-437b-4f51-8846-42d726c82cc8}, !- Source Object
  12,                                     !- Outlet Port
  {380f72b5-3fb0-494f-80ef-34d9c403755b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c168ce77-b8d8-48aa-8a0e-29c4060eedc8}, !- Handle
  {5d58aaa7-cc0c-4cbd-8a91-4f74d97178c5}, !- Name
  {380f72b5-3fb0-494f-80ef-34d9c403755b}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  82;                                     !- Inlet Port

OS:Connection,
  {f6c4ef5d-c59a-41cc-b28a-7b2ded754445}, !- Handle
  {0fb1a9d6-1944-4e03-b154-3f493018ba1f}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  82,                                     !- Outlet Port
  {974b0d36-11a4-4a5d-a890-b1515b62a324}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1f1c21b-2b58-466a-9a90-64a913ad9d58}, !- Handle
  {4b918d3d-7b68-4b71-b01c-47d581256a85}, !- Name
  {974b0d36-11a4-4a5d-a890-b1515b62a324}, !- Source Object
  4,                                      !- Outlet Port
  {3c08a0aa-8992-462d-b9f9-eed88d2f51e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d444b45d-c48a-4f17-ad97-6038824cd502}, !- Handle
  Coil Heating Electric 81,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6816c402-796a-4574-9137-b5132bc38371}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f390f46e-21b2-4082-935a-cebac55a39ae}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fafd2196-2c05-49ba-9b46-cc3f29a19169}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a509329-f93f-481a-b8a9-f8cbbfbff937}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ff32e44-9715-4574-a97f-df81c3691c2a}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {66c17aa7-279e-4cd5-8fe7-3e899aee691d}, !- Handle
  Coil Cooling DX Single Speed 82 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68014335903502,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23034a9a-0708-4a16-82da-5e77b9c8e91c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {654c453a-25b7-4b44-a60f-beb3ee7766f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7da3942-f461-45df-bc5b-ffdb84bc8d91}, !- Energy Input Ratio Function of Temperature Curve Name
  {770287da-ad78-4256-8dc1-cc950a7ee2a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dbc4c104-c2b5-4c59-bb63-317da84f4b36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {aa1971c2-51ad-4979-9170-5abecfd1db4c}, !- Handle
  Fan Constant Volume 82,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9215a6a6-caac-4453-8bf8-871621773965}, !- Handle
  Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {fab10c86-38dc-4c38-a6ce-88705fd98e21}, !- Air Inlet Node Name
  {71675c3d-a01b-413e-bdbd-362304d98d8a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aa1971c2-51ad-4979-9170-5abecfd1db4c}, !- Supply Air Fan Name
  {d444b45d-c48a-4f17-ad97-6038824cd502}, !- Heating Coil Name
  {66c17aa7-279e-4cd5-8fe7-3e899aee691d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4ecb4588-7d09-4ee0-b653-fd49fa9d815c}, !- Handle
  Node 594,                               !- Name
  {583971fa-9e81-4f82-98ae-9e5ec9b4ecc8}, !- Inlet Port
  {fab10c86-38dc-4c38-a6ce-88705fd98e21}; !- Outlet Port

OS:Connection,
  {583971fa-9e81-4f82-98ae-9e5ec9b4ecc8}, !- Handle
  {832faf2d-7319-4ffd-a1be-1d67fac2cad8}, !- Name
  {7e28d5d5-91a8-407f-a5f6-f6ce656fae0a}, !- Source Object
  3,                                      !- Outlet Port
  {4ecb4588-7d09-4ee0-b653-fd49fa9d815c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab10c86-38dc-4c38-a6ce-88705fd98e21}, !- Handle
  {1d34b3e5-610e-41d7-985b-b08e519639d6}, !- Name
  {4ecb4588-7d09-4ee0-b653-fd49fa9d815c}, !- Source Object
  3,                                      !- Outlet Port
  {9215a6a6-caac-4453-8bf8-871621773965}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6674f29f-0e69-4ecd-8860-32c53b606448}, !- Handle
  Node 595,                               !- Name
  {71675c3d-a01b-413e-bdbd-362304d98d8a}, !- Inlet Port
  {884b07e4-2ad4-4413-b76d-13e423c845df}; !- Outlet Port

OS:Connection,
  {884b07e4-2ad4-4413-b76d-13e423c845df}, !- Handle
  {a3c7582c-5a02-4691-b317-93532464e108}, !- Name
  {6674f29f-0e69-4ecd-8860-32c53b606448}, !- Source Object
  3,                                      !- Outlet Port
  {8ec33b84-c9ee-474e-9194-c5cd9acc4fd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71675c3d-a01b-413e-bdbd-362304d98d8a}, !- Handle
  {c1cbd915-a7c8-4fcc-ad69-337a09cf410d}, !- Name
  {9215a6a6-caac-4453-8bf8-871621773965}, !- Source Object
  4,                                      !- Outlet Port
  {6674f29f-0e69-4ecd-8860-32c53b606448}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02c0201f-6c50-4382-ad52-ba09e0ea9616}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {65229a65-42f9-49dc-be20-f0798c9a2c42}, !- Water Inlet Node Name
  {53ea660b-8ef0-45df-bf8c-5073f33330bd}; !- Water Outlet Node Name

OS:Node,
  {83fedced-59a6-493a-aa55-57deaa2173a5}, !- Handle
  Node 596,                               !- Name
  {b90eea3b-121c-4caa-b327-2db82630476e}, !- Inlet Port
  {65229a65-42f9-49dc-be20-f0798c9a2c42}; !- Outlet Port

OS:Connection,
  {b90eea3b-121c-4caa-b327-2db82630476e}, !- Handle
  {a034928f-549e-411c-82f6-09b131bbb880}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  84,                                     !- Outlet Port
  {83fedced-59a6-493a-aa55-57deaa2173a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6d1e2f9-fc3d-4f90-aa55-edd363cb5522}, !- Handle
  Node 597,                               !- Name
  {53ea660b-8ef0-45df-bf8c-5073f33330bd}, !- Inlet Port
  {5de1d0c0-2785-4a2b-9a52-31117eb5cee3}; !- Outlet Port

OS:Connection,
  {65229a65-42f9-49dc-be20-f0798c9a2c42}, !- Handle
  {57a5169d-6702-415b-857e-c2a89143cbdd}, !- Name
  {83fedced-59a6-493a-aa55-57deaa2173a5}, !- Source Object
  3,                                      !- Outlet Port
  {02c0201f-6c50-4382-ad52-ba09e0ea9616}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {53ea660b-8ef0-45df-bf8c-5073f33330bd}, !- Handle
  {a0f2d23c-b3bc-42f9-ac5e-411659eaf3fe}, !- Name
  {02c0201f-6c50-4382-ad52-ba09e0ea9616}, !- Source Object
  10,                                     !- Outlet Port
  {e6d1e2f9-fc3d-4f90-aa55-edd363cb5522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de1d0c0-2785-4a2b-9a52-31117eb5cee3}, !- Handle
  {698df93a-0fdb-4353-b891-62e74e5d80a5}, !- Name
  {e6d1e2f9-fc3d-4f90-aa55-edd363cb5522}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f2c0bb80-3928-4cfb-a48f-a7053411d402}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {02c0201f-6c50-4382-ad52-ba09e0ea9616}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0914094f-b595-46f5-a632-cc7ea015d6df}, !- Handle
  Air Terminal Single Duct Uncontrolled 81, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {6a79169e-a76d-4be4-9001-3da3dd4a1823}, !- Inlet Air Node Name
  {18da4319-67bc-4006-9404-90030dd81b31}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91800d66-2021-407c-a3fa-8487b6c60772}, !- Handle
  Node 598,                               !- Name
  {18da4319-67bc-4006-9404-90030dd81b31}, !- Inlet Port
  {1f756abf-1761-4b62-bf09-486890b74c28}; !- Outlet Port

OS:Node,
  {2c5749c4-0e03-41a5-a7b6-fe76baa7ba3f}, !- Handle
  Node 599,                               !- Name
  {9eb113d1-2acf-4ddb-9d5c-36421a52eb55}, !- Inlet Port
  {9343671b-8db6-4220-b9c2-0c10ad7eb981}; !- Outlet Port

OS:Connection,
  {1f756abf-1761-4b62-bf09-486890b74c28}, !- Handle
  {74d658a2-5214-4498-beca-9b1b85624a0e}, !- Name
  {91800d66-2021-407c-a3fa-8487b6c60772}, !- Source Object
  3,                                      !- Outlet Port
  {8ec33b84-c9ee-474e-9194-c5cd9acc4fd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9eb113d1-2acf-4ddb-9d5c-36421a52eb55}, !- Handle
  {bca00cdc-4d1f-4d86-8659-93caecc7bfa3}, !- Name
  {ea721edb-f4f2-4eaa-9d64-f85a8655d4f2}, !- Source Object
  12,                                     !- Outlet Port
  {2c5749c4-0e03-41a5-a7b6-fe76baa7ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9343671b-8db6-4220-b9c2-0c10ad7eb981}, !- Handle
  {24146450-bdac-419a-9d7c-a42ac4accd50}, !- Name
  {2c5749c4-0e03-41a5-a7b6-fe76baa7ba3f}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  83;                                     !- Inlet Port

OS:Connection,
  {6a79169e-a76d-4be4-9001-3da3dd4a1823}, !- Handle
  {f5f95c35-7290-4bff-8371-9c4457b5986c}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  83,                                     !- Outlet Port
  {0914094f-b595-46f5-a632-cc7ea015d6df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18da4319-67bc-4006-9404-90030dd81b31}, !- Handle
  {52f6b18f-224b-4da4-91a5-55371ed474a7}, !- Name
  {0914094f-b595-46f5-a632-cc7ea015d6df}, !- Source Object
  4,                                      !- Outlet Port
  {91800d66-2021-407c-a3fa-8487b6c60772}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88fb6d53-1a33-44cf-8fb2-a00862e6d741}, !- Handle
  Coil Heating Electric 82,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bc72636d-bbfd-4350-96cc-e6af1ae82dde}, !- Handle
  Curve Biquadratic 165,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdaf6efe-86c8-4508-8576-17b842caa630}, !- Handle
  Curve Quadratic 165,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa0d0333-4123-4521-9f82-ae7245d93abf}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f656bcdb-64e8-417a-a00e-88b714d4a9b0}, !- Handle
  Curve Quadratic 166,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8b39765-70fd-4a51-af16-c7b6a13fecbe}, !- Handle
  Curve Cubic 83,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9709ddb7-93f9-4e7d-b0ed-b83e56ad454e}, !- Handle
  Coil Cooling DX Single Speed 83 8kBtu/hr 10.8EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65035145136826,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c381698-cd6d-42e6-9294-8c8f7aef5e25}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33e3be59-57e9-41fa-ab8d-d89248ebb844}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f93a151-3150-406a-97c8-6c18ad8134ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {408eb4b6-8903-4410-9d61-66b806ddac33}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {92acc90d-8684-45e5-a6e3-4ec47de4256e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {09a7c94d-1393-463b-89d9-7001a0b9bd5d}, !- Handle
  Fan Constant Volume 83,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81deaa76-cbd0-40b4-ac98-52240c30f549}, !- Handle
  Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {03441180-5cca-46e2-9929-6bce477f661a}, !- Air Inlet Node Name
  {329ee4fb-9b6e-4033-b1a3-99c1bfd3fbff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09a7c94d-1393-463b-89d9-7001a0b9bd5d}, !- Supply Air Fan Name
  {88fb6d53-1a33-44cf-8fb2-a00862e6d741}, !- Heating Coil Name
  {9709ddb7-93f9-4e7d-b0ed-b83e56ad454e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed04e9f8-5d56-487e-902a-b7bb606d9345}, !- Handle
  Node 600,                               !- Name
  {a5591cd4-74de-4c17-887b-333a348f9a4f}, !- Inlet Port
  {03441180-5cca-46e2-9929-6bce477f661a}; !- Outlet Port

OS:Connection,
  {a5591cd4-74de-4c17-887b-333a348f9a4f}, !- Handle
  {b87dbc29-945f-47e8-8914-d6703a492eaa}, !- Name
  {73990ee9-3b42-45af-8b83-5bd492bdf81e}, !- Source Object
  3,                                      !- Outlet Port
  {ed04e9f8-5d56-487e-902a-b7bb606d9345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03441180-5cca-46e2-9929-6bce477f661a}, !- Handle
  {8cfaf1f6-474b-47da-8ee8-e27893e53a8d}, !- Name
  {ed04e9f8-5d56-487e-902a-b7bb606d9345}, !- Source Object
  3,                                      !- Outlet Port
  {81deaa76-cbd0-40b4-ac98-52240c30f549}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b82aa542-8cca-4985-9f4c-9c85e85ce4f0}, !- Handle
  Node 601,                               !- Name
  {329ee4fb-9b6e-4033-b1a3-99c1bfd3fbff}, !- Inlet Port
  {c460805e-6b7c-4c61-8c8c-ac279fb0bdd0}; !- Outlet Port

OS:Connection,
  {c460805e-6b7c-4c61-8c8c-ac279fb0bdd0}, !- Handle
  {31b0c5fe-f1c2-4a06-9c16-a84ef7bb550b}, !- Name
  {b82aa542-8cca-4985-9f4c-9c85e85ce4f0}, !- Source Object
  3,                                      !- Outlet Port
  {8868ba4b-9dbe-4e61-9f8d-68c87c6edd48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {329ee4fb-9b6e-4033-b1a3-99c1bfd3fbff}, !- Handle
  {19cbc39d-9c24-4433-b557-871cc389af7c}, !- Name
  {81deaa76-cbd0-40b4-ac98-52240c30f549}, !- Source Object
  4,                                      !- Outlet Port
  {b82aa542-8cca-4985-9f4c-9c85e85ce4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e566c1eb-5faf-4eab-8157-e3ae20f2818f}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9f683bab-2472-4ee9-a68f-bda2909dfc4b}, !- Water Inlet Node Name
  {a8c61a01-e07a-4a5d-a576-d55f29e39cf2}; !- Water Outlet Node Name

OS:Node,
  {d08cb767-0978-410b-a1be-fc8881986667}, !- Handle
  Node 602,                               !- Name
  {88aa4d53-4788-4d7f-8ecd-063459cb0bed}, !- Inlet Port
  {9f683bab-2472-4ee9-a68f-bda2909dfc4b}; !- Outlet Port

OS:Connection,
  {88aa4d53-4788-4d7f-8ecd-063459cb0bed}, !- Handle
  {f741661b-ac75-46a1-9f58-ebfeb1559a19}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  85,                                     !- Outlet Port
  {d08cb767-0978-410b-a1be-fc8881986667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd35daab-b4bc-4544-9c76-54d430351712}, !- Handle
  Node 603,                               !- Name
  {a8c61a01-e07a-4a5d-a576-d55f29e39cf2}, !- Inlet Port
  {794546df-8f0c-4425-bfc7-39f3267b6497}; !- Outlet Port

OS:Connection,
  {9f683bab-2472-4ee9-a68f-bda2909dfc4b}, !- Handle
  {64b9e620-747f-43d6-a5b9-2db30b125ad9}, !- Name
  {d08cb767-0978-410b-a1be-fc8881986667}, !- Source Object
  3,                                      !- Outlet Port
  {e566c1eb-5faf-4eab-8157-e3ae20f2818f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a8c61a01-e07a-4a5d-a576-d55f29e39cf2}, !- Handle
  {102007e1-4277-4df5-a9a2-d5a7c863bd97}, !- Name
  {e566c1eb-5faf-4eab-8157-e3ae20f2818f}, !- Source Object
  10,                                     !- Outlet Port
  {cd35daab-b4bc-4544-9c76-54d430351712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794546df-8f0c-4425-bfc7-39f3267b6497}, !- Handle
  {ea2027c2-993c-4247-afcb-817af6310e56}, !- Name
  {cd35daab-b4bc-4544-9c76-54d430351712}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96ff037a-bc3e-49dc-a830-bd28afab2de1}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {e566c1eb-5faf-4eab-8157-e3ae20f2818f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b10378fc-fa72-4e6f-b1f8-6ae65bd0a85b}, !- Handle
  Air Terminal Single Duct Uncontrolled 82, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {46191607-9fca-4f76-a51d-f2b2eaa87048}, !- Inlet Air Node Name
  {19a6c86e-f985-4996-b7ca-826f977e63f7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28f2a03b-c7bd-4076-9d7b-4ff7131bc702}, !- Handle
  Node 604,                               !- Name
  {19a6c86e-f985-4996-b7ca-826f977e63f7}, !- Inlet Port
  {b7314681-dff7-4960-bd59-02030bbe03ae}; !- Outlet Port

OS:Node,
  {13748456-92b1-4bcd-9c2f-63807a7ca981}, !- Handle
  Node 605,                               !- Name
  {1dafa382-b5a9-4f43-8c64-1c6696483022}, !- Inlet Port
  {cd7c96b8-8515-464c-8d7c-a55f65ac8d75}; !- Outlet Port

OS:Connection,
  {b7314681-dff7-4960-bd59-02030bbe03ae}, !- Handle
  {8e4f22c8-22dc-461c-8152-8bbff50f1b72}, !- Name
  {28f2a03b-c7bd-4076-9d7b-4ff7131bc702}, !- Source Object
  3,                                      !- Outlet Port
  {8868ba4b-9dbe-4e61-9f8d-68c87c6edd48}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1dafa382-b5a9-4f43-8c64-1c6696483022}, !- Handle
  {1e23e3a2-a3fd-45b9-bc48-570d471ee3a7}, !- Name
  {e2ba7562-f528-4af4-a9d8-27c9fd315eb9}, !- Source Object
  12,                                     !- Outlet Port
  {13748456-92b1-4bcd-9c2f-63807a7ca981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7c96b8-8515-464c-8d7c-a55f65ac8d75}, !- Handle
  {c26dbfb0-2bd9-43e4-826d-06f7a3e091ea}, !- Name
  {13748456-92b1-4bcd-9c2f-63807a7ca981}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  84;                                     !- Inlet Port

OS:Connection,
  {46191607-9fca-4f76-a51d-f2b2eaa87048}, !- Handle
  {d1d9209d-a338-4f84-ac07-61dd57125853}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  84,                                     !- Outlet Port
  {b10378fc-fa72-4e6f-b1f8-6ae65bd0a85b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19a6c86e-f985-4996-b7ca-826f977e63f7}, !- Handle
  {012c6956-021b-4dbb-82a7-38aca4a36b82}, !- Name
  {b10378fc-fa72-4e6f-b1f8-6ae65bd0a85b}, !- Source Object
  4,                                      !- Outlet Port
  {28f2a03b-c7bd-4076-9d7b-4ff7131bc702}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d867fb72-f0f4-4efd-bf7b-5e07321ae832}, !- Handle
  Coil Heating Electric 83,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f207020b-5827-45e7-b398-dbd36d8310cb}, !- Handle
  Curve Biquadratic 167,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25784492-2027-4150-811e-781afd8668d6}, !- Handle
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f254b525-281c-40d9-ab65-621a7e7ec2c2}, !- Handle
  Curve Biquadratic 168,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adf281fc-a4f1-447b-8945-1992704bbeb2}, !- Handle
  Curve Quadratic 168,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e6fd597-3daf-43f6-a6cd-143bdebd2100}, !- Handle
  Curve Cubic 84,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ee3cc8cf-3350-4c36-99e6-71cd1f9a2f72}, !- Handle
  Coil Cooling DX Single Speed 84 6kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72614295313565,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c23c724c-1c94-4889-887c-ad27ca1b7daf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2458e7e1-1d72-4aee-b5a9-5ad03104b704}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b2a900c-ca1d-435c-9f40-61ba140c93bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a2a1f57-beb7-4cc2-bece-b7428441f418}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de68f9fc-085f-417e-bc8b-86fb053a1c73}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {38431331-5af3-470e-a29a-51d0f48bc6e3}, !- Handle
  Fan Constant Volume 84,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d8e5421d-bcc7-4bf5-8ff7-c666e5a36917}, !- Handle
  Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7cfcdee8-31af-4456-9288-42f536748e26}, !- Air Inlet Node Name
  {c1496dd6-4b9d-457f-b38c-a82e6cb8aaec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {38431331-5af3-470e-a29a-51d0f48bc6e3}, !- Supply Air Fan Name
  {d867fb72-f0f4-4efd-bf7b-5e07321ae832}, !- Heating Coil Name
  {ee3cc8cf-3350-4c36-99e6-71cd1f9a2f72}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9daa1928-7c73-4776-b71f-a77c93555539}, !- Handle
  Node 606,                               !- Name
  {77e84f19-04dc-4fd7-87bb-ba532fc1487d}, !- Inlet Port
  {7cfcdee8-31af-4456-9288-42f536748e26}; !- Outlet Port

OS:Connection,
  {77e84f19-04dc-4fd7-87bb-ba532fc1487d}, !- Handle
  {992dd4de-93a4-4a14-a8d9-76de15a6b0a4}, !- Name
  {efdc94f8-599c-4830-8734-bc0e270fdf50}, !- Source Object
  3,                                      !- Outlet Port
  {9daa1928-7c73-4776-b71f-a77c93555539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfcdee8-31af-4456-9288-42f536748e26}, !- Handle
  {7481d20b-b55c-4463-9bdc-59a80418bc27}, !- Name
  {9daa1928-7c73-4776-b71f-a77c93555539}, !- Source Object
  3,                                      !- Outlet Port
  {d8e5421d-bcc7-4bf5-8ff7-c666e5a36917}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4077edfd-1cd1-4008-a17a-47313cd90683}, !- Handle
  Node 607,                               !- Name
  {c1496dd6-4b9d-457f-b38c-a82e6cb8aaec}, !- Inlet Port
  {4c8b9263-5a9b-477d-b951-55cb26c28618}; !- Outlet Port

OS:Connection,
  {4c8b9263-5a9b-477d-b951-55cb26c28618}, !- Handle
  {b2626eba-9c88-45ec-838e-a9a18dc11259}, !- Name
  {4077edfd-1cd1-4008-a17a-47313cd90683}, !- Source Object
  3,                                      !- Outlet Port
  {8d02ed47-7dee-42ca-80f7-5c130ab40159}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1496dd6-4b9d-457f-b38c-a82e6cb8aaec}, !- Handle
  {09a8bc2a-9ff1-4e05-a623-1536062a0147}, !- Name
  {d8e5421d-bcc7-4bf5-8ff7-c666e5a36917}, !- Source Object
  4,                                      !- Outlet Port
  {4077edfd-1cd1-4008-a17a-47313cd90683}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19d953dc-4a3e-422e-96a2-723821313eb0}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2530a037-c912-434b-adbe-e5fe47eead44}, !- Water Inlet Node Name
  {60f4c268-3398-405c-aa4d-d99b6ffe7e5e}; !- Water Outlet Node Name

OS:Node,
  {d50594f2-d0ec-4506-ade7-35a6aea85571}, !- Handle
  Node 608,                               !- Name
  {3ca25c26-7895-4b3e-9f28-a746981622d9}, !- Inlet Port
  {2530a037-c912-434b-adbe-e5fe47eead44}; !- Outlet Port

OS:Connection,
  {3ca25c26-7895-4b3e-9f28-a746981622d9}, !- Handle
  {a8b659ec-be01-4244-913d-f4a30094d800}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  86,                                     !- Outlet Port
  {d50594f2-d0ec-4506-ade7-35a6aea85571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f2a896d-2e9f-4978-a064-3c1b00e60ffa}, !- Handle
  Node 609,                               !- Name
  {60f4c268-3398-405c-aa4d-d99b6ffe7e5e}, !- Inlet Port
  {db173711-c069-4658-b1f6-e615d72eb028}; !- Outlet Port

OS:Connection,
  {2530a037-c912-434b-adbe-e5fe47eead44}, !- Handle
  {70428e43-e788-47f3-b9da-8d9953a0e643}, !- Name
  {d50594f2-d0ec-4506-ade7-35a6aea85571}, !- Source Object
  3,                                      !- Outlet Port
  {19d953dc-4a3e-422e-96a2-723821313eb0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {60f4c268-3398-405c-aa4d-d99b6ffe7e5e}, !- Handle
  {95debf81-7301-4b29-beb3-624a92886368}, !- Name
  {19d953dc-4a3e-422e-96a2-723821313eb0}, !- Source Object
  10,                                     !- Outlet Port
  {4f2a896d-2e9f-4978-a064-3c1b00e60ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db173711-c069-4658-b1f6-e615d72eb028}, !- Handle
  {72ccfd4a-c860-4c3c-81ca-1e53d966138d}, !- Name
  {4f2a896d-2e9f-4978-a064-3c1b00e60ffa}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82d7adb8-4d16-4ccf-8ff3-8e934f7b261d}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {19d953dc-4a3e-422e-96a2-723821313eb0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a010e68a-c154-4264-8175-08d9d4bafb9d}, !- Handle
  Air Terminal Single Duct Uncontrolled 83, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f0da749b-3f74-47e3-af36-9c67a0529740}, !- Inlet Air Node Name
  {df4f48b2-d1d0-48e7-a4d1-ab817b5cc3a6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7db856e5-d242-4b2b-9485-69140a3baebc}, !- Handle
  Node 610,                               !- Name
  {df4f48b2-d1d0-48e7-a4d1-ab817b5cc3a6}, !- Inlet Port
  {60067991-4a51-42ab-9dcf-a1f3511d6755}; !- Outlet Port

OS:Node,
  {6dfbb56a-fb21-4d0f-8d72-7e7e2d70ecba}, !- Handle
  Node 611,                               !- Name
  {6c6c216b-18e7-4716-b543-6fc0afe35bbc}, !- Inlet Port
  {24680bda-c06e-4593-86d0-e285409b3b1e}; !- Outlet Port

OS:Connection,
  {60067991-4a51-42ab-9dcf-a1f3511d6755}, !- Handle
  {63dbee6e-3b33-40ce-84ad-c7177d715a11}, !- Name
  {7db856e5-d242-4b2b-9485-69140a3baebc}, !- Source Object
  3,                                      !- Outlet Port
  {8d02ed47-7dee-42ca-80f7-5c130ab40159}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6c6c216b-18e7-4716-b543-6fc0afe35bbc}, !- Handle
  {70d23ebc-bdcc-4354-8b9d-cbdc95e9d560}, !- Name
  {e22d8c0d-cf18-41ae-bc81-e89936b0f558}, !- Source Object
  12,                                     !- Outlet Port
  {6dfbb56a-fb21-4d0f-8d72-7e7e2d70ecba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24680bda-c06e-4593-86d0-e285409b3b1e}, !- Handle
  {cb2e6980-0c5f-4cb8-869d-fbadc280fd2d}, !- Name
  {6dfbb56a-fb21-4d0f-8d72-7e7e2d70ecba}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  85;                                     !- Inlet Port

OS:Connection,
  {f0da749b-3f74-47e3-af36-9c67a0529740}, !- Handle
  {670743fc-cdd0-4a36-b98e-05af5bdc7222}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  85,                                     !- Outlet Port
  {a010e68a-c154-4264-8175-08d9d4bafb9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df4f48b2-d1d0-48e7-a4d1-ab817b5cc3a6}, !- Handle
  {a7df5455-80cb-4e33-b89b-c678732f8d55}, !- Name
  {a010e68a-c154-4264-8175-08d9d4bafb9d}, !- Source Object
  4,                                      !- Outlet Port
  {7db856e5-d242-4b2b-9485-69140a3baebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5573da94-857e-4e98-b53a-3f19e8592175}, !- Handle
  Coil Heating Electric 84,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {64a8335c-7a8b-45d0-88f1-849bb2160a51}, !- Handle
  Curve Biquadratic 169,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6dd0f92e-d72b-4087-878b-e776737e7dbe}, !- Handle
  Curve Quadratic 169,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ad53ed8-99d3-4ead-ac09-dce5397db6a5}, !- Handle
  Curve Biquadratic 170,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef02fd27-763a-4ace-9de3-02699d22f014}, !- Handle
  Curve Quadratic 170,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6868d96-3a44-41bf-a480-457f0ff4820d}, !- Handle
  Curve Cubic 85,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5e2e7e27-ab60-47c6-ac9a-699b3c44ea40}, !- Handle
  Coil Cooling DX Single Speed 85 6kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72611177178135,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f14887ff-5fca-4a92-8acb-8c7ba15fddb5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e29b121d-6f26-4ac1-a8f9-d94a97bc27df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7dc2b332-f2fc-4722-a80f-5d4a6cb78ead}, !- Energy Input Ratio Function of Temperature Curve Name
  {c8822ee4-b985-4438-ae96-ce532cd2432b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {04dbec76-a85a-49af-8360-f59c4da7d80c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2723746a-2dac-4d89-b44b-575b584433ff}, !- Handle
  Fan Constant Volume 85,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6c640c0e-0a85-48dd-940c-ea8e2b6ed0f6}, !- Handle
  Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {29e4cd1a-2589-4844-ad05-7f5c628b34c3}, !- Air Inlet Node Name
  {4ace9267-5ac6-431e-bbd2-004effd2af3d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2723746a-2dac-4d89-b44b-575b584433ff}, !- Supply Air Fan Name
  {5573da94-857e-4e98-b53a-3f19e8592175}, !- Heating Coil Name
  {5e2e7e27-ab60-47c6-ac9a-699b3c44ea40}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {31d48c45-8453-40a1-b0df-cddef8655ab1}, !- Handle
  Node 612,                               !- Name
  {2c28bcb7-70c0-4c46-9861-49990a82cf8b}, !- Inlet Port
  {29e4cd1a-2589-4844-ad05-7f5c628b34c3}; !- Outlet Port

OS:Connection,
  {2c28bcb7-70c0-4c46-9861-49990a82cf8b}, !- Handle
  {fbd67839-a615-4420-9cec-6502c7d0ce77}, !- Name
  {ccf19ee1-b746-436f-8b1a-46edf660d4dd}, !- Source Object
  3,                                      !- Outlet Port
  {31d48c45-8453-40a1-b0df-cddef8655ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e4cd1a-2589-4844-ad05-7f5c628b34c3}, !- Handle
  {a4140fec-1ff4-4cca-be8f-eeaed61680dd}, !- Name
  {31d48c45-8453-40a1-b0df-cddef8655ab1}, !- Source Object
  3,                                      !- Outlet Port
  {6c640c0e-0a85-48dd-940c-ea8e2b6ed0f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6dba11b-bef7-45ac-b04a-804aeca9bf4e}, !- Handle
  Node 613,                               !- Name
  {4ace9267-5ac6-431e-bbd2-004effd2af3d}, !- Inlet Port
  {999d52c5-02a3-4bed-87c4-bbc42e5e1343}; !- Outlet Port

OS:Connection,
  {999d52c5-02a3-4bed-87c4-bbc42e5e1343}, !- Handle
  {31db5725-a82f-4209-94cb-e87a627a3abd}, !- Name
  {d6dba11b-bef7-45ac-b04a-804aeca9bf4e}, !- Source Object
  3,                                      !- Outlet Port
  {ebc3466b-808a-4680-bbc2-5765e282ebeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ace9267-5ac6-431e-bbd2-004effd2af3d}, !- Handle
  {257eec3e-da7e-4638-87dc-ee458219faba}, !- Name
  {6c640c0e-0a85-48dd-940c-ea8e2b6ed0f6}, !- Source Object
  4,                                      !- Outlet Port
  {d6dba11b-bef7-45ac-b04a-804aeca9bf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f5718d7f-50f7-4233-80f3-778b068e69c8}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {31c4ddc0-402c-4ebf-aa1d-de8812d0c29a}, !- Water Inlet Node Name
  {abec94cb-893b-4c23-a244-08871a012fb2}; !- Water Outlet Node Name

OS:Node,
  {2f5fb1a9-20ce-430f-9310-4bbf42e577db}, !- Handle
  Node 614,                               !- Name
  {c4fe0b83-6661-47f1-8108-718442bbe9fc}, !- Inlet Port
  {31c4ddc0-402c-4ebf-aa1d-de8812d0c29a}; !- Outlet Port

OS:Connection,
  {c4fe0b83-6661-47f1-8108-718442bbe9fc}, !- Handle
  {dfa14bf6-17f1-4f64-a97e-4ec6cb496433}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  87,                                     !- Outlet Port
  {2f5fb1a9-20ce-430f-9310-4bbf42e577db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eb450f1-6c53-47bb-985d-fd2ff2c9698c}, !- Handle
  Node 615,                               !- Name
  {abec94cb-893b-4c23-a244-08871a012fb2}, !- Inlet Port
  {0659886b-59a6-4635-8262-0215ffa8cc6e}; !- Outlet Port

OS:Connection,
  {31c4ddc0-402c-4ebf-aa1d-de8812d0c29a}, !- Handle
  {079a62b5-531b-4407-9633-3d696716c866}, !- Name
  {2f5fb1a9-20ce-430f-9310-4bbf42e577db}, !- Source Object
  3,                                      !- Outlet Port
  {f5718d7f-50f7-4233-80f3-778b068e69c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {abec94cb-893b-4c23-a244-08871a012fb2}, !- Handle
  {b26737cd-7de8-44b5-ba52-926a6f3fc34d}, !- Name
  {f5718d7f-50f7-4233-80f3-778b068e69c8}, !- Source Object
  10,                                     !- Outlet Port
  {7eb450f1-6c53-47bb-985d-fd2ff2c9698c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0659886b-59a6-4635-8262-0215ffa8cc6e}, !- Handle
  {22042812-ee2f-40cd-80bd-2ff99a6c0205}, !- Name
  {7eb450f1-6c53-47bb-985d-fd2ff2c9698c}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e126508-6a29-4938-af38-96cb04a61b10}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f5718d7f-50f7-4233-80f3-778b068e69c8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6c6446e2-65c5-48bd-8952-67dae34973a7}, !- Handle
  Air Terminal Single Duct Uncontrolled 84, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f1e47d7a-675e-4997-8f50-22e4584fc348}, !- Inlet Air Node Name
  {0984e5e4-1253-45ec-823b-85f15116fdf2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d021515d-66fb-4243-90b0-1c9c09aa223c}, !- Handle
  Node 616,                               !- Name
  {0984e5e4-1253-45ec-823b-85f15116fdf2}, !- Inlet Port
  {6751ab96-2bc7-4da5-99dc-5c1ce7df9d32}; !- Outlet Port

OS:Node,
  {f732319f-73f7-4813-8156-72502b30e7b3}, !- Handle
  Node 617,                               !- Name
  {435c7e86-e559-4507-987b-c75c17e90a70}, !- Inlet Port
  {b6ba0b89-0174-4278-a093-c86dd9da485e}; !- Outlet Port

OS:Connection,
  {6751ab96-2bc7-4da5-99dc-5c1ce7df9d32}, !- Handle
  {e2882869-c932-4171-b91e-a54cac7d7e9c}, !- Name
  {d021515d-66fb-4243-90b0-1c9c09aa223c}, !- Source Object
  3,                                      !- Outlet Port
  {ebc3466b-808a-4680-bbc2-5765e282ebeb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {435c7e86-e559-4507-987b-c75c17e90a70}, !- Handle
  {80cb07c9-7dcf-41b8-baaf-3caa52fce6ad}, !- Name
  {c0e5a6db-0132-4045-9f34-42b996868e45}, !- Source Object
  12,                                     !- Outlet Port
  {f732319f-73f7-4813-8156-72502b30e7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ba0b89-0174-4278-a093-c86dd9da485e}, !- Handle
  {81cfc952-ae11-4b96-86e8-eddbf4826b63}, !- Name
  {f732319f-73f7-4813-8156-72502b30e7b3}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  86;                                     !- Inlet Port

OS:Connection,
  {f1e47d7a-675e-4997-8f50-22e4584fc348}, !- Handle
  {27d7d23f-7cf9-4b1a-a170-da4cb44a7636}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  86,                                     !- Outlet Port
  {6c6446e2-65c5-48bd-8952-67dae34973a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0984e5e4-1253-45ec-823b-85f15116fdf2}, !- Handle
  {39cf6c38-714d-4fa2-8066-9d14e1261278}, !- Name
  {6c6446e2-65c5-48bd-8952-67dae34973a7}, !- Source Object
  4,                                      !- Outlet Port
  {d021515d-66fb-4243-90b0-1c9c09aa223c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15585ff3-0bb0-4644-bb0e-18f3ee831382}, !- Handle
  Coil Heating Electric 85,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {586ffd6a-cf12-44f5-b845-41cd3f2073db}, !- Handle
  Curve Biquadratic 171,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a73966c-bfb9-423b-adc3-3b2aa0661a3b}, !- Handle
  Curve Quadratic 171,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e221d68-1b7f-49db-9282-d9f776220ce8}, !- Handle
  Curve Biquadratic 172,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42b75f1c-4c0d-4366-9624-d9f03890a56d}, !- Handle
  Curve Quadratic 172,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4873262b-7842-498e-af6b-e70243883ad7}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fb04ca86-bcf9-477e-9835-8e7f56341f6f}, !- Handle
  Coil Cooling DX Single Speed 86 5kBtu/hr 11.0EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72524014270172,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f5c6320-1b69-4cf0-8fc2-aa1537d9797f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7e289c06-1145-4287-8d83-ee74220e0377}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {95ff6aa7-f621-4f92-9275-8eee33635e18}, !- Energy Input Ratio Function of Temperature Curve Name
  {faa8523f-47f5-4532-b13c-39463b871bd6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4588855f-b8ae-4024-a6ed-bd54d22f3227}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {608a6d3c-6ff8-4802-bc66-509806621fe5}, !- Handle
  Fan Constant Volume 86,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {30150dcb-ef8f-43a5-bbdc-b627506e9e4b}, !- Handle
  Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {5320cdf8-d103-42cc-8b12-9e26e4233204}, !- Air Inlet Node Name
  {56b61c34-dc47-4477-91a3-60ff5e636bca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {608a6d3c-6ff8-4802-bc66-509806621fe5}, !- Supply Air Fan Name
  {15585ff3-0bb0-4644-bb0e-18f3ee831382}, !- Heating Coil Name
  {fb04ca86-bcf9-477e-9835-8e7f56341f6f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e56ed08a-e0d2-4e2d-b642-1bf53b1bfa07}, !- Handle
  Node 618,                               !- Name
  {1e4adad3-a062-4a24-8e64-9734b8722295}, !- Inlet Port
  {5320cdf8-d103-42cc-8b12-9e26e4233204}; !- Outlet Port

OS:Connection,
  {1e4adad3-a062-4a24-8e64-9734b8722295}, !- Handle
  {5d340229-5000-46a2-9ed6-7ec283bbbfe4}, !- Name
  {012c1642-7d30-406a-8d68-09f2c11bbc90}, !- Source Object
  3,                                      !- Outlet Port
  {e56ed08a-e0d2-4e2d-b642-1bf53b1bfa07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5320cdf8-d103-42cc-8b12-9e26e4233204}, !- Handle
  {21e2817f-0662-4fdf-8c22-59e76ecc805a}, !- Name
  {e56ed08a-e0d2-4e2d-b642-1bf53b1bfa07}, !- Source Object
  3,                                      !- Outlet Port
  {30150dcb-ef8f-43a5-bbdc-b627506e9e4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {789fae56-843f-41ac-8a10-52c47ca7a449}, !- Handle
  Node 619,                               !- Name
  {56b61c34-dc47-4477-91a3-60ff5e636bca}, !- Inlet Port
  {4e631251-0f4c-49f3-bc91-566cb90df942}; !- Outlet Port

OS:Connection,
  {4e631251-0f4c-49f3-bc91-566cb90df942}, !- Handle
  {3591ab7e-1897-42fb-bae9-5dfa1ae9977b}, !- Name
  {789fae56-843f-41ac-8a10-52c47ca7a449}, !- Source Object
  3,                                      !- Outlet Port
  {1813bfea-66b6-4006-8817-02a8ae35ab49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56b61c34-dc47-4477-91a3-60ff5e636bca}, !- Handle
  {f976f505-2bf7-4a73-a4f9-59ad9f0d137e}, !- Name
  {30150dcb-ef8f-43a5-bbdc-b627506e9e4b}, !- Source Object
  4,                                      !- Outlet Port
  {789fae56-843f-41ac-8a10-52c47ca7a449}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ace2ea0-c25d-4e5d-b6c1-46e652dcee3a}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ff7261a8-313d-46c8-8265-7c1bca36a738}, !- Water Inlet Node Name
  {b3ed9eee-7ce5-4482-9a27-ffd0cadb34ff}; !- Water Outlet Node Name

OS:Node,
  {cc364f96-2063-4899-b3ee-6162d45a7fca}, !- Handle
  Node 620,                               !- Name
  {2d54df1d-ac09-48b8-8cd5-698fc8f25467}, !- Inlet Port
  {ff7261a8-313d-46c8-8265-7c1bca36a738}; !- Outlet Port

OS:Connection,
  {2d54df1d-ac09-48b8-8cd5-698fc8f25467}, !- Handle
  {7385b9ce-8e1e-43e6-a851-a5cf01c1cb22}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  88,                                     !- Outlet Port
  {cc364f96-2063-4899-b3ee-6162d45a7fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f94fc4b-2a40-4cde-ae4c-d333b7e1e894}, !- Handle
  Node 621,                               !- Name
  {b3ed9eee-7ce5-4482-9a27-ffd0cadb34ff}, !- Inlet Port
  {f3785a12-fac2-45a8-be0c-151bcc849de2}; !- Outlet Port

OS:Connection,
  {ff7261a8-313d-46c8-8265-7c1bca36a738}, !- Handle
  {6f7b8e12-0e88-4386-bf3f-8e91883efe31}, !- Name
  {cc364f96-2063-4899-b3ee-6162d45a7fca}, !- Source Object
  3,                                      !- Outlet Port
  {7ace2ea0-c25d-4e5d-b6c1-46e652dcee3a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b3ed9eee-7ce5-4482-9a27-ffd0cadb34ff}, !- Handle
  {6d5c0c51-08b1-4648-b1e5-28689dd11c79}, !- Name
  {7ace2ea0-c25d-4e5d-b6c1-46e652dcee3a}, !- Source Object
  10,                                     !- Outlet Port
  {7f94fc4b-2a40-4cde-ae4c-d333b7e1e894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3785a12-fac2-45a8-be0c-151bcc849de2}, !- Handle
  {56fdda7d-15f5-48c2-bce4-5ed6c3aa11ec}, !- Name
  {7f94fc4b-2a40-4cde-ae4c-d333b7e1e894}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {832fad0b-117f-4c6a-b2c5-7bc3ec0b2ceb}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7ace2ea0-c25d-4e5d-b6c1-46e652dcee3a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a04360d9-3ae6-4434-a2d8-76a54c4aae19}, !- Handle
  Air Terminal Single Duct Uncontrolled 85, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {b314dbd1-365e-4ed1-ba5b-876a551a7198}, !- Inlet Air Node Name
  {24fbb128-a51f-470e-bad8-dbc8c2f47b61}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ab8b696-7f21-4c73-8675-9c0aeff5178d}, !- Handle
  Node 622,                               !- Name
  {24fbb128-a51f-470e-bad8-dbc8c2f47b61}, !- Inlet Port
  {56fbd048-3a39-41fa-9b40-b9e76b3bc93f}; !- Outlet Port

OS:Node,
  {5edf0db5-94d3-4ca8-bf30-c0b6f1b9a18f}, !- Handle
  Node 623,                               !- Name
  {0afab372-ec09-4685-b4f5-814f89d56060}, !- Inlet Port
  {2d6c4ddd-8c17-454b-b5bc-a2cdc361d3e1}; !- Outlet Port

OS:Connection,
  {56fbd048-3a39-41fa-9b40-b9e76b3bc93f}, !- Handle
  {c7c3ecca-28d8-4ad5-804f-40b1c6a56236}, !- Name
  {6ab8b696-7f21-4c73-8675-9c0aeff5178d}, !- Source Object
  3,                                      !- Outlet Port
  {1813bfea-66b6-4006-8817-02a8ae35ab49}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0afab372-ec09-4685-b4f5-814f89d56060}, !- Handle
  {c6eff90a-fd44-47f1-8c03-445611de1081}, !- Name
  {8adea9b1-2728-4b8d-b3de-29a1e9c6ef78}, !- Source Object
  12,                                     !- Outlet Port
  {5edf0db5-94d3-4ca8-bf30-c0b6f1b9a18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6c4ddd-8c17-454b-b5bc-a2cdc361d3e1}, !- Handle
  {fa7e724f-4957-48e3-8d29-57837207b2d7}, !- Name
  {5edf0db5-94d3-4ca8-bf30-c0b6f1b9a18f}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  87;                                     !- Inlet Port

OS:Connection,
  {b314dbd1-365e-4ed1-ba5b-876a551a7198}, !- Handle
  {1f2e4a31-8f40-4514-816f-6c1ee2b61355}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  87,                                     !- Outlet Port
  {a04360d9-3ae6-4434-a2d8-76a54c4aae19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24fbb128-a51f-470e-bad8-dbc8c2f47b61}, !- Handle
  {273f1be3-1561-4364-af66-c1a02158b159}, !- Name
  {a04360d9-3ae6-4434-a2d8-76a54c4aae19}, !- Source Object
  4,                                      !- Outlet Port
  {6ab8b696-7f21-4c73-8675-9c0aeff5178d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {781ad44c-c312-47fc-93c4-debc7b78fbb1}, !- Handle
  Coil Heating Electric 86,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {af621346-2a8d-4813-bcf1-c7d05a341f06}, !- Handle
  Curve Biquadratic 173,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb5e6db5-7eaa-4fda-b988-918e912f1821}, !- Handle
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd10bb94-22df-4fc4-9813-1ea5169ec299}, !- Handle
  Curve Biquadratic 174,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {393eb184-0e65-4478-b9ad-b1d2c07df9f2}, !- Handle
  Curve Quadratic 174,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84d5f551-2665-40b6-8f85-07813793c2ba}, !- Handle
  Curve Cubic 87,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {60445718-4748-422c-851a-1ac1663d81ba}, !- Handle
  Coil Cooling DX Single Speed 87 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6819749665271,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11dcef84-ae49-479e-9963-5bff4a91e31a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e3e66ece-2f39-4fa3-94ad-4993e33ddf81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb40bd04-dcca-48e6-a520-76081d6f889e}, !- Energy Input Ratio Function of Temperature Curve Name
  {76ad9bbd-9a04-4dd8-998b-ddee9dd4bd91}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {66e9cc84-c946-4f5e-80ce-df8ae2c02235}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6be2e6fd-86da-4ecf-b8e6-2f5f3e2a8789}, !- Handle
  Fan Constant Volume 87,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4560f2ba-421f-4f96-9908-0b95d1fbdee9}, !- Handle
  Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {f59f9437-be95-4d00-a0dc-ceddae0f4bac}, !- Air Inlet Node Name
  {09210bf9-f80e-4c78-bac7-b6254804dbde}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6be2e6fd-86da-4ecf-b8e6-2f5f3e2a8789}, !- Supply Air Fan Name
  {781ad44c-c312-47fc-93c4-debc7b78fbb1}, !- Heating Coil Name
  {60445718-4748-422c-851a-1ac1663d81ba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {40658e66-184e-4617-baed-c567663f9577}, !- Handle
  Node 624,                               !- Name
  {fa83645f-d153-4f2c-8a12-00c2ec3d0248}, !- Inlet Port
  {f59f9437-be95-4d00-a0dc-ceddae0f4bac}; !- Outlet Port

OS:Connection,
  {fa83645f-d153-4f2c-8a12-00c2ec3d0248}, !- Handle
  {ecb007be-ca69-4899-9482-f7c4c75e86e2}, !- Name
  {20a085e2-9f4a-48a3-ae72-8010b643244c}, !- Source Object
  3,                                      !- Outlet Port
  {40658e66-184e-4617-baed-c567663f9577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59f9437-be95-4d00-a0dc-ceddae0f4bac}, !- Handle
  {c671a399-abcc-4369-a1e0-45d42c795e93}, !- Name
  {40658e66-184e-4617-baed-c567663f9577}, !- Source Object
  3,                                      !- Outlet Port
  {4560f2ba-421f-4f96-9908-0b95d1fbdee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd28c1d4-9f8a-4339-9016-ec661a969ba2}, !- Handle
  Node 625,                               !- Name
  {09210bf9-f80e-4c78-bac7-b6254804dbde}, !- Inlet Port
  {f424d684-b890-48e8-acc7-34235733d047}; !- Outlet Port

OS:Connection,
  {f424d684-b890-48e8-acc7-34235733d047}, !- Handle
  {1e87fad3-d0fb-4d03-b054-eef3cb16436e}, !- Name
  {dd28c1d4-9f8a-4339-9016-ec661a969ba2}, !- Source Object
  3,                                      !- Outlet Port
  {54f19b2d-1f0e-4452-bc2e-41671d501cb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09210bf9-f80e-4c78-bac7-b6254804dbde}, !- Handle
  {e908951a-aefe-470e-858d-4e654fee74fc}, !- Name
  {4560f2ba-421f-4f96-9908-0b95d1fbdee9}, !- Source Object
  4,                                      !- Outlet Port
  {dd28c1d4-9f8a-4339-9016-ec661a969ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6e2aa0f-1e7b-4166-b58a-7bde6ba7b2fd}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {59b037ea-d0c5-429a-974e-0b3dffba3560}, !- Water Inlet Node Name
  {b4078581-e053-483e-84a9-f94f82c4bf66}; !- Water Outlet Node Name

OS:Node,
  {716072ae-29e6-4553-a526-f0dc721890ca}, !- Handle
  Node 626,                               !- Name
  {96043942-6ca1-444d-8774-d57fef3abed7}, !- Inlet Port
  {59b037ea-d0c5-429a-974e-0b3dffba3560}; !- Outlet Port

OS:Connection,
  {96043942-6ca1-444d-8774-d57fef3abed7}, !- Handle
  {834335d5-ba1c-4b15-b521-4ddf05f49993}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  89,                                     !- Outlet Port
  {716072ae-29e6-4553-a526-f0dc721890ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3be39bff-1df3-4ef0-8d66-f8145dc76d64}, !- Handle
  Node 627,                               !- Name
  {b4078581-e053-483e-84a9-f94f82c4bf66}, !- Inlet Port
  {393e3ff9-7953-4b32-bfd8-f683336cab09}; !- Outlet Port

OS:Connection,
  {59b037ea-d0c5-429a-974e-0b3dffba3560}, !- Handle
  {7505237f-2841-4232-ad0c-eae7a57821bf}, !- Name
  {716072ae-29e6-4553-a526-f0dc721890ca}, !- Source Object
  3,                                      !- Outlet Port
  {d6e2aa0f-1e7b-4166-b58a-7bde6ba7b2fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b4078581-e053-483e-84a9-f94f82c4bf66}, !- Handle
  {287be170-adbe-4599-af8d-07726337cb89}, !- Name
  {d6e2aa0f-1e7b-4166-b58a-7bde6ba7b2fd}, !- Source Object
  10,                                     !- Outlet Port
  {3be39bff-1df3-4ef0-8d66-f8145dc76d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393e3ff9-7953-4b32-bfd8-f683336cab09}, !- Handle
  {dce1c17e-3564-4f2b-bb30-e32cc32ee9c1}, !- Name
  {3be39bff-1df3-4ef0-8d66-f8145dc76d64}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {991b47e8-d90b-4801-8481-e10af9ea4cbf}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {d6e2aa0f-1e7b-4166-b58a-7bde6ba7b2fd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eeb5f10c-c2df-4dce-906f-326bee6dda86}, !- Handle
  Air Terminal Single Duct Uncontrolled 86, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {9a1b4981-9e6d-44c8-8aaa-70b9c89b3184}, !- Inlet Air Node Name
  {461f4745-d684-4a0f-b384-da62db30ac7d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e75eb95-6c5b-48f8-ae10-83f44aae706c}, !- Handle
  Node 628,                               !- Name
  {461f4745-d684-4a0f-b384-da62db30ac7d}, !- Inlet Port
  {b43ed3bf-83a6-466c-a731-80f0eb188208}; !- Outlet Port

OS:Node,
  {5a985b81-7a1e-4a2c-bd66-39b67c32af8c}, !- Handle
  Node 629,                               !- Name
  {a6960ad5-0819-4ec5-a39a-440f336174a6}, !- Inlet Port
  {d2f1201f-28c2-4169-8e7b-3732a13ea005}; !- Outlet Port

OS:Connection,
  {b43ed3bf-83a6-466c-a731-80f0eb188208}, !- Handle
  {07ba65cc-7b05-4a88-92c9-bc29e06c4d8d}, !- Name
  {1e75eb95-6c5b-48f8-ae10-83f44aae706c}, !- Source Object
  3,                                      !- Outlet Port
  {54f19b2d-1f0e-4452-bc2e-41671d501cb5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6960ad5-0819-4ec5-a39a-440f336174a6}, !- Handle
  {4309ada8-7739-4d01-8736-132a80f921f2}, !- Name
  {45713f67-cf41-4d8f-bf2d-65e36754ba87}, !- Source Object
  12,                                     !- Outlet Port
  {5a985b81-7a1e-4a2c-bd66-39b67c32af8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f1201f-28c2-4169-8e7b-3732a13ea005}, !- Handle
  {d235aed3-66c4-45d9-ad9e-0f61c083003c}, !- Name
  {5a985b81-7a1e-4a2c-bd66-39b67c32af8c}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  88;                                     !- Inlet Port

OS:Connection,
  {9a1b4981-9e6d-44c8-8aaa-70b9c89b3184}, !- Handle
  {92a2f83f-cba6-4f0a-9033-1bb422dea7cb}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  88,                                     !- Outlet Port
  {eeb5f10c-c2df-4dce-906f-326bee6dda86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {461f4745-d684-4a0f-b384-da62db30ac7d}, !- Handle
  {99916a44-b071-4f63-a49e-3fbd2005a793}, !- Name
  {eeb5f10c-c2df-4dce-906f-326bee6dda86}, !- Source Object
  4,                                      !- Outlet Port
  {1e75eb95-6c5b-48f8-ae10-83f44aae706c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8bf106f8-ee2c-490f-8dba-f013c48bc4d4}, !- Handle
  Coil Heating Electric 87,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a50e3051-1acb-4c70-b4cc-ddcd47b70364}, !- Handle
  Curve Biquadratic 175,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab1e3fc4-47ab-4843-b42d-d36b7f2a0a8e}, !- Handle
  Curve Quadratic 175,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70b5e059-f8ba-4def-b29d-54f28003baff}, !- Handle
  Curve Biquadratic 176,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d97fc928-ac53-4634-8a46-8f0a3ab3aaab}, !- Handle
  Curve Quadratic 176,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffbf75d5-7d0b-4a0b-a640-885df9107877}, !- Handle
  Curve Cubic 88,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ad9151be-ac38-41df-9dcd-80f8c2c55886}, !- Handle
  Coil Cooling DX Single Speed 88 10kBtu/hr 10.4EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52229676306679,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e29da2d-778e-4cad-a83d-000e305fb24b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {76c3d2f6-a5ad-430e-94bc-a722aa0399fc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c065bf8e-a323-4d60-9cc0-15b1112c343b}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6e8143a-f2b7-41db-967f-a5845d43e20e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3fceef55-0bb6-4eb4-b76f-0ee6148ce3d7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b0561f3f-f63e-4dfe-aa70-56ff46323f89}, !- Handle
  Fan Constant Volume 88,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96b13c71-e6b0-4488-acd5-e459ea8ccaac}, !- Handle
  Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {4136ebc5-7209-4b4f-a882-4e7a9a5db4ee}, !- Air Inlet Node Name
  {dac27515-a25b-415c-bb30-8acf29a6b77a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0561f3f-f63e-4dfe-aa70-56ff46323f89}, !- Supply Air Fan Name
  {8bf106f8-ee2c-490f-8dba-f013c48bc4d4}, !- Heating Coil Name
  {ad9151be-ac38-41df-9dcd-80f8c2c55886}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {591cedee-0955-45f9-9891-5365c3c1f006}, !- Handle
  Node 630,                               !- Name
  {98127120-de7f-4bf7-ab73-61ae50dec58d}, !- Inlet Port
  {4136ebc5-7209-4b4f-a882-4e7a9a5db4ee}; !- Outlet Port

OS:Connection,
  {98127120-de7f-4bf7-ab73-61ae50dec58d}, !- Handle
  {501d6598-1f1d-4908-b854-a1bd573c68b6}, !- Name
  {cbec1af0-1be2-4f4f-b096-2c4985ac18ff}, !- Source Object
  3,                                      !- Outlet Port
  {591cedee-0955-45f9-9891-5365c3c1f006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4136ebc5-7209-4b4f-a882-4e7a9a5db4ee}, !- Handle
  {cc7bec24-2e19-4c0c-86fd-95b42b0cfe34}, !- Name
  {591cedee-0955-45f9-9891-5365c3c1f006}, !- Source Object
  3,                                      !- Outlet Port
  {96b13c71-e6b0-4488-acd5-e459ea8ccaac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e967b6d-6751-4421-86dd-186f34dd70bd}, !- Handle
  Node 631,                               !- Name
  {dac27515-a25b-415c-bb30-8acf29a6b77a}, !- Inlet Port
  {fff732ec-463b-43e8-876d-df7c538fe6e7}; !- Outlet Port

OS:Connection,
  {fff732ec-463b-43e8-876d-df7c538fe6e7}, !- Handle
  {a89f6335-5f1b-47c3-8deb-fa83633917a3}, !- Name
  {8e967b6d-6751-4421-86dd-186f34dd70bd}, !- Source Object
  3,                                      !- Outlet Port
  {9a1f2f50-a822-4f6b-b715-65328ea51b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dac27515-a25b-415c-bb30-8acf29a6b77a}, !- Handle
  {357372a3-cce0-4b89-981b-3416e51f05b3}, !- Name
  {96b13c71-e6b0-4488-acd5-e459ea8ccaac}, !- Source Object
  4,                                      !- Outlet Port
  {8e967b6d-6751-4421-86dd-186f34dd70bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a5949e43-2d8f-4f6a-aba9-4bc5bdc87f7e}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc6c4da9-c2c8-477e-9513-274e4e62a32e}, !- Water Inlet Node Name
  {984e2f96-a2ae-4312-a6bb-45ba06ce0a45}; !- Water Outlet Node Name

OS:Node,
  {a70197ad-faa5-4514-bfdc-1e0d79972a77}, !- Handle
  Node 632,                               !- Name
  {1392d360-87ba-4d21-8e0c-8d033337998d}, !- Inlet Port
  {bc6c4da9-c2c8-477e-9513-274e4e62a32e}; !- Outlet Port

OS:Connection,
  {1392d360-87ba-4d21-8e0c-8d033337998d}, !- Handle
  {a70f8b90-ddd3-4f3a-9776-3aa0b8d32d17}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  90,                                     !- Outlet Port
  {a70197ad-faa5-4514-bfdc-1e0d79972a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9443493-1ab6-4fa0-b3e7-59a358693133}, !- Handle
  Node 633,                               !- Name
  {984e2f96-a2ae-4312-a6bb-45ba06ce0a45}, !- Inlet Port
  {c9557d09-7c1e-444b-9b04-4800eaaa4d43}; !- Outlet Port

OS:Connection,
  {bc6c4da9-c2c8-477e-9513-274e4e62a32e}, !- Handle
  {fbeeb5f4-bd0f-4734-b350-cd6d567ead77}, !- Name
  {a70197ad-faa5-4514-bfdc-1e0d79972a77}, !- Source Object
  3,                                      !- Outlet Port
  {a5949e43-2d8f-4f6a-aba9-4bc5bdc87f7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {984e2f96-a2ae-4312-a6bb-45ba06ce0a45}, !- Handle
  {0ff6136b-1c92-4be2-acc3-313a95262e30}, !- Name
  {a5949e43-2d8f-4f6a-aba9-4bc5bdc87f7e}, !- Source Object
  10,                                     !- Outlet Port
  {f9443493-1ab6-4fa0-b3e7-59a358693133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9557d09-7c1e-444b-9b04-4800eaaa4d43}, !- Handle
  {e2ce37fe-77b2-4740-96c7-e56616a7af6c}, !- Name
  {f9443493-1ab6-4fa0-b3e7-59a358693133}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {67403d88-76f4-419f-aee8-4ababb2664a0}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {a5949e43-2d8f-4f6a-aba9-4bc5bdc87f7e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {052d5b84-c4f4-443d-9ef9-12198ccc7c3f}, !- Handle
  Air Terminal Single Duct Uncontrolled 87, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {db7ae564-4b5f-4981-bec6-8a5dd589a347}, !- Inlet Air Node Name
  {6a7507e4-a99b-4301-a8de-cc3fc85768d0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c65db7bb-453a-4c71-9140-0d6eb0fd772e}, !- Handle
  Node 634,                               !- Name
  {6a7507e4-a99b-4301-a8de-cc3fc85768d0}, !- Inlet Port
  {41b0b35c-83b2-4713-8d17-63d81ccf6e50}; !- Outlet Port

OS:Node,
  {c73c63f0-06b1-4f0a-b963-cd574b7ba38f}, !- Handle
  Node 635,                               !- Name
  {328f4ba8-2358-49c7-acbc-c8895d78a569}, !- Inlet Port
  {731cfe8c-8298-445e-acc8-eeb6f8705d40}; !- Outlet Port

OS:Connection,
  {41b0b35c-83b2-4713-8d17-63d81ccf6e50}, !- Handle
  {e8485c1e-95b2-4818-924e-83f289b87e32}, !- Name
  {c65db7bb-453a-4c71-9140-0d6eb0fd772e}, !- Source Object
  3,                                      !- Outlet Port
  {9a1f2f50-a822-4f6b-b715-65328ea51b0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {328f4ba8-2358-49c7-acbc-c8895d78a569}, !- Handle
  {d8b4e0f9-6c98-403c-9572-758e13a2d687}, !- Name
  {e963dce9-cb92-45a1-89bc-e3068b9d2b9a}, !- Source Object
  12,                                     !- Outlet Port
  {c73c63f0-06b1-4f0a-b963-cd574b7ba38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731cfe8c-8298-445e-acc8-eeb6f8705d40}, !- Handle
  {bc66b464-6309-4ef2-9e40-c45eb6afeb59}, !- Name
  {c73c63f0-06b1-4f0a-b963-cd574b7ba38f}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  89;                                     !- Inlet Port

OS:Connection,
  {db7ae564-4b5f-4981-bec6-8a5dd589a347}, !- Handle
  {c86d2ca3-1093-4619-a38c-c7d0f6078d0b}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  89,                                     !- Outlet Port
  {052d5b84-c4f4-443d-9ef9-12198ccc7c3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a7507e4-a99b-4301-a8de-cc3fc85768d0}, !- Handle
  {431e97cb-f046-42be-ac4d-5de329ecabdb}, !- Name
  {052d5b84-c4f4-443d-9ef9-12198ccc7c3f}, !- Source Object
  4,                                      !- Outlet Port
  {c65db7bb-453a-4c71-9140-0d6eb0fd772e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {46bb413b-930d-47bf-b9f6-8449c72c89e1}, !- Handle
  Coil Heating Electric 88,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c2c09550-0cd9-447e-b93d-f2e872f31486}, !- Handle
  Curve Biquadratic 177,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c64a6b01-81e0-4730-bd16-2bb2080cb352}, !- Handle
  Curve Quadratic 177,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e0d9742-fe10-44d4-bddf-4dd2f862b272}, !- Handle
  Curve Biquadratic 178,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {535d8ff4-7f92-434e-af40-3a98c46c5d93}, !- Handle
  Curve Quadratic 178,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72516b79-14fe-46b7-9aa0-fb78520c24c3}, !- Handle
  Curve Cubic 89,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {76eadc3d-abc7-4b3f-8bbe-0154adde6097}, !- Handle
  Coil Cooling DX Single Speed 89 8kBtu/hr 10.9EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68805819416753,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {774a6ee6-d48f-43d1-9e41-f0e2d3eb9613}, !- Total Cooling Capacity Function of Temperature Curve Name
  {865ec3cc-d447-450a-8c94-63c37dc25acb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2feb3ae2-44b3-4eda-bba1-85629e0dfc27}, !- Energy Input Ratio Function of Temperature Curve Name
  {d0b675d8-6501-4a31-832a-2da7821e39be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf5eeb3e-40c2-4ee1-ae03-da252ecf239c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {47c2717b-84e7-4111-8d98-fca790dca4b2}, !- Handle
  Fan Constant Volume 89,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4de7ba31-4366-4864-8d08-e27447f66846}, !- Handle
  Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {de387efa-5062-452b-97c9-24c779356f50}, !- Air Inlet Node Name
  {b70bc12a-84d8-4aec-820d-3214ec694fec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {47c2717b-84e7-4111-8d98-fca790dca4b2}, !- Supply Air Fan Name
  {46bb413b-930d-47bf-b9f6-8449c72c89e1}, !- Heating Coil Name
  {76eadc3d-abc7-4b3f-8bbe-0154adde6097}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1ffdf4a-6547-44a8-a705-c46d21a263ca}, !- Handle
  Node 636,                               !- Name
  {dda1740c-303f-4242-b504-462589e473d7}, !- Inlet Port
  {de387efa-5062-452b-97c9-24c779356f50}; !- Outlet Port

OS:Connection,
  {dda1740c-303f-4242-b504-462589e473d7}, !- Handle
  {e5ccfd1c-71bf-4c20-97b5-3be0775631f8}, !- Name
  {abf4ad63-fc4e-4f05-9efa-eabc34771648}, !- Source Object
  3,                                      !- Outlet Port
  {e1ffdf4a-6547-44a8-a705-c46d21a263ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de387efa-5062-452b-97c9-24c779356f50}, !- Handle
  {ac536c25-f3d8-4004-b052-1964ff3b9079}, !- Name
  {e1ffdf4a-6547-44a8-a705-c46d21a263ca}, !- Source Object
  3,                                      !- Outlet Port
  {4de7ba31-4366-4864-8d08-e27447f66846}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ceea567e-3f9d-47ec-bc7b-d1c47260fa82}, !- Handle
  Node 637,                               !- Name
  {b70bc12a-84d8-4aec-820d-3214ec694fec}, !- Inlet Port
  {7db6a469-5678-4cc7-9800-6cc33fff586c}; !- Outlet Port

OS:Connection,
  {7db6a469-5678-4cc7-9800-6cc33fff586c}, !- Handle
  {12522083-83a6-4645-9943-60955fa3bfc2}, !- Name
  {ceea567e-3f9d-47ec-bc7b-d1c47260fa82}, !- Source Object
  3,                                      !- Outlet Port
  {d124a800-8f09-4ea1-86b1-3c3f44afb2c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b70bc12a-84d8-4aec-820d-3214ec694fec}, !- Handle
  {d0641574-6cc4-4508-af06-0d7a52417a70}, !- Name
  {4de7ba31-4366-4864-8d08-e27447f66846}, !- Source Object
  4,                                      !- Outlet Port
  {ceea567e-3f9d-47ec-bc7b-d1c47260fa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {504e3745-9f9b-43ea-b9a6-2f413f7662f0}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {40310f02-18e3-4fa0-bfa4-83cbd4a803d9}, !- Water Inlet Node Name
  {891984c4-3c6a-4210-87be-2f28bf63d9b2}; !- Water Outlet Node Name

OS:Node,
  {11f71075-e6ca-450b-a1b1-b254a4fb860a}, !- Handle
  Node 638,                               !- Name
  {5790451b-3b7f-4173-b430-7c2225e5300f}, !- Inlet Port
  {40310f02-18e3-4fa0-bfa4-83cbd4a803d9}; !- Outlet Port

OS:Connection,
  {5790451b-3b7f-4173-b430-7c2225e5300f}, !- Handle
  {795ea5c6-eedd-4b02-8121-92a706dc7557}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  91,                                     !- Outlet Port
  {11f71075-e6ca-450b-a1b1-b254a4fb860a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c684583e-fa95-40ec-809a-ce2ab86ac43f}, !- Handle
  Node 639,                               !- Name
  {891984c4-3c6a-4210-87be-2f28bf63d9b2}, !- Inlet Port
  {00317edc-d1b5-4383-9362-d513d8a7fb06}; !- Outlet Port

OS:Connection,
  {40310f02-18e3-4fa0-bfa4-83cbd4a803d9}, !- Handle
  {fbf1e67d-7d64-4088-8a9b-ccadc86370a7}, !- Name
  {11f71075-e6ca-450b-a1b1-b254a4fb860a}, !- Source Object
  3,                                      !- Outlet Port
  {504e3745-9f9b-43ea-b9a6-2f413f7662f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {891984c4-3c6a-4210-87be-2f28bf63d9b2}, !- Handle
  {9fa1c46f-e3a7-4dd0-bb07-c44c9d5cb41c}, !- Name
  {504e3745-9f9b-43ea-b9a6-2f413f7662f0}, !- Source Object
  10,                                     !- Outlet Port
  {c684583e-fa95-40ec-809a-ce2ab86ac43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00317edc-d1b5-4383-9362-d513d8a7fb06}, !- Handle
  {cb88ce66-8810-47a8-a55e-067e6b9315ee}, !- Name
  {c684583e-fa95-40ec-809a-ce2ab86ac43f}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da191013-e52d-4ed7-ad4a-75077af216c6}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {504e3745-9f9b-43ea-b9a6-2f413f7662f0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e599e924-15e6-4fbb-a8ea-5155be1a86c7}, !- Handle
  Air Terminal Single Duct Uncontrolled 88, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {790242bd-4a65-4f5b-a1b2-7003b273e778}, !- Inlet Air Node Name
  {2c94cc95-1c05-4218-ba99-61af7b81cf54}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3eb8dbe-374a-4472-a82a-8ac46ee96286}, !- Handle
  Node 640,                               !- Name
  {2c94cc95-1c05-4218-ba99-61af7b81cf54}, !- Inlet Port
  {1a19cb73-2410-4f61-9048-923e6242df36}; !- Outlet Port

OS:Node,
  {8594efa5-8ac2-462e-b2c5-2f563f7539da}, !- Handle
  Node 641,                               !- Name
  {ba4f1cc3-af5f-47a8-8ced-3deb651e39c3}, !- Inlet Port
  {040904d7-5660-4d45-b40a-27feec926eeb}; !- Outlet Port

OS:Connection,
  {1a19cb73-2410-4f61-9048-923e6242df36}, !- Handle
  {efcda056-0b16-46b4-9700-1beeecac6848}, !- Name
  {a3eb8dbe-374a-4472-a82a-8ac46ee96286}, !- Source Object
  3,                                      !- Outlet Port
  {d124a800-8f09-4ea1-86b1-3c3f44afb2c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ba4f1cc3-af5f-47a8-8ced-3deb651e39c3}, !- Handle
  {de8f08d9-a618-4f04-998c-6000cdd77f4f}, !- Name
  {f94fc9ca-eeff-4032-a5a8-e5044fca28f4}, !- Source Object
  12,                                     !- Outlet Port
  {8594efa5-8ac2-462e-b2c5-2f563f7539da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040904d7-5660-4d45-b40a-27feec926eeb}, !- Handle
  {dab1e2f5-0e83-4feb-bc35-fde16b4f3b91}, !- Name
  {8594efa5-8ac2-462e-b2c5-2f563f7539da}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  90;                                     !- Inlet Port

OS:Connection,
  {790242bd-4a65-4f5b-a1b2-7003b273e778}, !- Handle
  {3d65ceea-122e-452b-9707-f210162b354b}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  90,                                     !- Outlet Port
  {e599e924-15e6-4fbb-a8ea-5155be1a86c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c94cc95-1c05-4218-ba99-61af7b81cf54}, !- Handle
  {461561bd-5eb6-4e8c-8eff-0f2df7cf398a}, !- Name
  {e599e924-15e6-4fbb-a8ea-5155be1a86c7}, !- Source Object
  4,                                      !- Outlet Port
  {a3eb8dbe-374a-4472-a82a-8ac46ee96286}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f72a6b52-1e59-4335-87c6-c485447f5dbd}, !- Handle
  Coil Heating Electric 89,               !- Name
  {d3e69960-2574-4526-968d-82a2de58080d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {845381ee-b27b-48c5-969d-c81259b98a3e}, !- Handle
  Curve Biquadratic 179,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fab66d7-f0ff-4d5b-807b-8307965033ff}, !- Handle
  Curve Quadratic 179,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6dd0cd9-e50f-4939-b064-6279b41389ab}, !- Handle
  Curve Biquadratic 180,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8edc57e-a8cc-4a13-9dbe-80127f84845c}, !- Handle
  Curve Quadratic 180,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6a034dc-bac1-4ca1-b7c2-1bcbecb139bf}, !- Handle
  Curve Cubic 90,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2dda1a42-1381-4278-972b-b01bbc123ecb}, !- Handle
  Coil Cooling DX Single Speed 90 11kBtu/hr 10.2EER, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45178592814364,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fdddaa4f-6ef3-4e78-ba7e-b3f75cef55d9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7017952e-05a3-4d9c-b0cc-d58f06c6cdec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a1632ae-4b1a-4732-81c4-c05b0aa1408c}, !- Energy Input Ratio Function of Temperature Curve Name
  {bb7f9646-f396-46d5-a200-58df164fcd73}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4824ba6b-96e2-42e8-ad0c-f59bf2ffe75b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {82cb0d6e-6196-430e-a3ac-9eedec4cefad}, !- Handle
  Fan Constant Volume 90,                 !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3a8ac40d-03f9-4345-90f8-c88d620b08bf}, !- Handle
  Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {eb7b9187-30a7-4d31-81f4-142f2f88e026}, !- Air Inlet Node Name
  {97841ce1-d571-4286-a5f8-40cbc71652b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82cb0d6e-6196-430e-a3ac-9eedec4cefad}, !- Supply Air Fan Name
  {f72a6b52-1e59-4335-87c6-c485447f5dbd}, !- Heating Coil Name
  {2dda1a42-1381-4278-972b-b01bbc123ecb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {43f93b11-1bd7-4070-807d-28a30f9ee514}, !- Handle
  Node 642,                               !- Name
  {870315fe-fdea-41d7-abf3-741eb5d9ebc5}, !- Inlet Port
  {eb7b9187-30a7-4d31-81f4-142f2f88e026}; !- Outlet Port

OS:Connection,
  {870315fe-fdea-41d7-abf3-741eb5d9ebc5}, !- Handle
  {d356454c-493b-4d77-a46d-cb3a8ddc8259}, !- Name
  {70f8115d-644c-4fab-85af-74fbbcc3d7ae}, !- Source Object
  3,                                      !- Outlet Port
  {43f93b11-1bd7-4070-807d-28a30f9ee514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7b9187-30a7-4d31-81f4-142f2f88e026}, !- Handle
  {e073e5dd-f070-40b7-bb76-efeee7d4ce21}, !- Name
  {43f93b11-1bd7-4070-807d-28a30f9ee514}, !- Source Object
  3,                                      !- Outlet Port
  {3a8ac40d-03f9-4345-90f8-c88d620b08bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {430e17b1-7979-4e51-b19f-9eee2e73cc65}, !- Handle
  Node 643,                               !- Name
  {97841ce1-d571-4286-a5f8-40cbc71652b2}, !- Inlet Port
  {2d9bd1d2-aa73-4e0c-895c-9a432cff7d91}; !- Outlet Port

OS:Connection,
  {2d9bd1d2-aa73-4e0c-895c-9a432cff7d91}, !- Handle
  {4927d633-231c-453b-b71c-511c897c2cb0}, !- Name
  {430e17b1-7979-4e51-b19f-9eee2e73cc65}, !- Source Object
  3,                                      !- Outlet Port
  {2249ac0b-450a-4573-89ac-1648d4c5192d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97841ce1-d571-4286-a5f8-40cbc71652b2}, !- Handle
  {217cb520-c644-4087-afd2-383298c30aea}, !- Name
  {3a8ac40d-03f9-4345-90f8-c88d620b08bf}, !- Source Object
  4,                                      !- Outlet Port
  {430e17b1-7979-4e51-b19f-9eee2e73cc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2558c2bc-38c4-4e52-8895-f68c92314b39}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1bcbfbaf-521c-4e31-9d42-72092637a82f}, !- Water Inlet Node Name
  {643c3b2e-0fc0-4b35-8502-14bb3f98f0bd}; !- Water Outlet Node Name

OS:Node,
  {a1c71051-de58-4ede-b9a7-472b85c0b10f}, !- Handle
  Node 644,                               !- Name
  {38ed2a8f-abe5-41c2-ac9e-4ce0e0dc82d4}, !- Inlet Port
  {1bcbfbaf-521c-4e31-9d42-72092637a82f}; !- Outlet Port

OS:Connection,
  {38ed2a8f-abe5-41c2-ac9e-4ce0e0dc82d4}, !- Handle
  {d6c862a0-8d31-4e10-8426-f9af7c602f54}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  92,                                     !- Outlet Port
  {a1c71051-de58-4ede-b9a7-472b85c0b10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fdb4e0f-1e21-458a-b460-a10207d26c70}, !- Handle
  Node 645,                               !- Name
  {643c3b2e-0fc0-4b35-8502-14bb3f98f0bd}, !- Inlet Port
  {d8fe9c30-6e1a-463f-9b28-a59e17a46849}; !- Outlet Port

OS:Connection,
  {1bcbfbaf-521c-4e31-9d42-72092637a82f}, !- Handle
  {dcd82779-a2e7-4307-a42b-4da2b826c9a6}, !- Name
  {a1c71051-de58-4ede-b9a7-472b85c0b10f}, !- Source Object
  3,                                      !- Outlet Port
  {2558c2bc-38c4-4e52-8895-f68c92314b39}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {643c3b2e-0fc0-4b35-8502-14bb3f98f0bd}, !- Handle
  {8b8869b2-2e4b-465a-8c2e-f77ccd6ebf74}, !- Name
  {2558c2bc-38c4-4e52-8895-f68c92314b39}, !- Source Object
  10,                                     !- Outlet Port
  {0fdb4e0f-1e21-458a-b460-a10207d26c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fe9c30-6e1a-463f-9b28-a59e17a46849}, !- Handle
  {5864ca0f-c7e0-4a47-b391-fcfbd3c154e5}, !- Name
  {0fdb4e0f-1e21-458a-b460-a10207d26c70}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ff82ad61-7cc0-4872-8cce-73ac83eb9d98}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {2558c2bc-38c4-4e52-8895-f68c92314b39}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {472213a2-396a-49e2-97ca-184112cde0c9}, !- Handle
  Air Terminal Single Duct Uncontrolled 89, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {8b642470-5c46-4ca1-9ebe-1295aef43e70}, !- Inlet Air Node Name
  {b0d51427-b27f-4bd5-89ec-6493198f60dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2488fe1d-ddda-4378-931d-174aadc5e049}, !- Handle
  Node 646,                               !- Name
  {b0d51427-b27f-4bd5-89ec-6493198f60dd}, !- Inlet Port
  {11e0b54f-30d0-481a-8e36-a4e45872aebc}; !- Outlet Port

OS:Node,
  {b0c351b3-a735-4434-a978-571e799f5426}, !- Handle
  Node 647,                               !- Name
  {f64c8e8d-3d23-4a77-8619-489c1e999a51}, !- Inlet Port
  {4c674c7d-b139-410f-bffc-917ff9cada55}; !- Outlet Port

OS:Connection,
  {11e0b54f-30d0-481a-8e36-a4e45872aebc}, !- Handle
  {8dd28080-92e8-420e-b00c-ae1162e6814b}, !- Name
  {2488fe1d-ddda-4378-931d-174aadc5e049}, !- Source Object
  3,                                      !- Outlet Port
  {2249ac0b-450a-4573-89ac-1648d4c5192d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f64c8e8d-3d23-4a77-8619-489c1e999a51}, !- Handle
  {041db11e-9ccb-465d-adac-6185f1bc852d}, !- Name
  {49e6ff26-2b9a-4687-aa8a-fa7928e9f96e}, !- Source Object
  12,                                     !- Outlet Port
  {b0c351b3-a735-4434-a978-571e799f5426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c674c7d-b139-410f-bffc-917ff9cada55}, !- Handle
  {5c4ff073-df7c-46dd-bc2f-82448ce34cf4}, !- Name
  {b0c351b3-a735-4434-a978-571e799f5426}, !- Source Object
  3,                                      !- Outlet Port
  {e34f616e-2c97-4667-b81a-00604a11007b}, !- Target Object
  91;                                     !- Inlet Port

OS:Connection,
  {8b642470-5c46-4ca1-9ebe-1295aef43e70}, !- Handle
  {5b828f4d-c981-46f0-8012-b2179ccb4ab0}, !- Name
  {252c7d16-889b-4ee3-ab23-9d2cd1af31a3}, !- Source Object
  91,                                     !- Outlet Port
  {472213a2-396a-49e2-97ca-184112cde0c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d51427-b27f-4bd5-89ec-6493198f60dd}, !- Handle
  {87bd0d8d-b454-4ef7-bcfa-22f071176969}, !- Name
  {472213a2-396a-49e2-97ca-184112cde0c9}, !- Source Object
  4,                                      !- Outlet Port
  {2488fe1d-ddda-4378-931d-174aadc5e049}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d5f3c520-064d-450c-8212-c78a2042bf15}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3f489d75-e14e-4d5a-acb8-91a49ec0c082}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f2768b69-bc0b-4ee4-afc7-65d3336004e6}, !- Plant Side Inlet Node Name
  {e3fe26ea-d3d2-4fae-8c96-c82a551cb24f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9c3d8acb-bd2a-4fa5-927c-7877e0d81f63}, !- Demand Side Inlet Node Name
  {df75f426-1fd3-417c-8780-e7dc0d8f1ecb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {883997bc-b7f2-42b3-a81d-0f912ac2fac0}, !- Demand Mixer Name
  {48a3002f-fdec-4a3c-986b-0d42c5460e64}, !- Demand Splitter Name
  {6f638303-4839-458d-9908-da74ddcba36e}, !- Supply Mixer Name
  {cf73114b-96cc-49ce-80d8-e2b3560072c9}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8623c01a-9889-4f13-8161-9cec0f3f2c17}, !- Handle
  {d5f3c520-064d-450c-8212-c78a2042bf15}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {caf14c2d-ac84-4cb6-902b-b486cfc6d1e3}, !- Handle
  Node 648,                               !- Name
  {f2768b69-bc0b-4ee4-afc7-65d3336004e6}, !- Inlet Port
  {dfd76aff-f118-4e97-be3f-0e646d5ff3d4}; !- Outlet Port

OS:Node,
  {3f489d75-e14e-4d5a-acb8-91a49ec0c082}, !- Handle
  Node 649,                               !- Name
  {d2ffe39d-f0db-4e89-84f1-d4f4b0712051}, !- Inlet Port
  {e3fe26ea-d3d2-4fae-8c96-c82a551cb24f}; !- Outlet Port

OS:Node,
  {3a656b37-d511-45bd-b52c-a7b40ba63a52}, !- Handle
  Node 650,                               !- Name
  {07519916-ea42-441c-a618-06ba82667521}, !- Inlet Port
  {72d84b07-1ae9-4562-b8cc-afc9a62de1b3}; !- Outlet Port

OS:Connector:Mixer,
  {6f638303-4839-458d-9908-da74ddcba36e}, !- Handle
  Connector Mixer 3,                      !- Name
  {e0a21c54-1d7f-4453-97f1-dfe82bd91d9d}, !- Outlet Branch Name
  {758466ac-a054-49b4-bc20-ecd54f253972}, !- Inlet Branch Name 1
  {36b83acd-f7da-4e08-a724-66b3fdd3d68b}, !- Inlet Branch Name 2
  {7ad32c28-0e4b-4c5e-860a-cde9d93404f4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {cf73114b-96cc-49ce-80d8-e2b3560072c9}, !- Handle
  Connector Splitter 3,                   !- Name
  {40c2c739-f68d-4560-b9c5-9733fa3de3cd}, !- Inlet Branch Name
  {07519916-ea42-441c-a618-06ba82667521}, !- Outlet Branch Name 1
  {f7c964fb-5300-40f5-8ff5-73d35d9009d2}, !- Outlet Branch Name 2
  {d4fed110-9b8c-491e-a8e0-ef96d970e79d}; !- Outlet Branch Name 3

OS:Connection,
  {f2768b69-bc0b-4ee4-afc7-65d3336004e6}, !- Handle
  {3a37848f-883e-44e9-8e45-183b21876b4a}, !- Name
  {d5f3c520-064d-450c-8212-c78a2042bf15}, !- Source Object
  14,                                     !- Outlet Port
  {caf14c2d-ac84-4cb6-902b-b486cfc6d1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07519916-ea42-441c-a618-06ba82667521}, !- Handle
  {4cc8a451-6270-4057-8372-e5bf553454d5}, !- Name
  {cf73114b-96cc-49ce-80d8-e2b3560072c9}, !- Source Object
  3,                                      !- Outlet Port
  {3a656b37-d511-45bd-b52c-a7b40ba63a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fe26ea-d3d2-4fae-8c96-c82a551cb24f}, !- Handle
  {4854428c-9b38-4cc4-b9ad-5e911f03931a}, !- Name
  {3f489d75-e14e-4d5a-acb8-91a49ec0c082}, !- Source Object
  3,                                      !- Outlet Port
  {d5f3c520-064d-450c-8212-c78a2042bf15}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d8628672-eca4-4ba8-b398-0a361c5407cb}, !- Handle
  Node 651,                               !- Name
  {9c3d8acb-bd2a-4fa5-927c-7877e0d81f63}, !- Inlet Port
  {d98c7a38-d269-4140-ac8a-d193b5b229f8}; !- Outlet Port

OS:Node,
  {131570d9-35b2-4614-91a0-803290b1053b}, !- Handle
  Node 652,                               !- Name
  {4d424b37-1501-47f4-8951-401269273d13}, !- Inlet Port
  {df75f426-1fd3-417c-8780-e7dc0d8f1ecb}; !- Outlet Port

OS:Node,
  {5dbc3106-facc-4758-b7db-b12a811fcc13}, !- Handle
  Node 653,                               !- Name
  {cecb65ea-dde6-48f3-9e8d-b5ead0d28fec}, !- Inlet Port
  {0c08122a-626e-47b2-b866-038394b26a0e}; !- Outlet Port

OS:Connector:Mixer,
  {883997bc-b7f2-42b3-a81d-0f912ac2fac0}, !- Handle
  Connector Mixer 4,                      !- Name
  {4d424b37-1501-47f4-8951-401269273d13}, !- Outlet Branch Name
  {4879e644-cedb-4c36-97e0-74c4657bf85c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {48a3002f-fdec-4a3c-986b-0d42c5460e64}, !- Handle
  Connector Splitter 4,                   !- Name
  {d98c7a38-d269-4140-ac8a-d193b5b229f8}, !- Inlet Branch Name
  {cecb65ea-dde6-48f3-9e8d-b5ead0d28fec}; !- Outlet Branch Name 1

OS:Connection,
  {9c3d8acb-bd2a-4fa5-927c-7877e0d81f63}, !- Handle
  {886aa56b-410b-42d8-b591-2306837ae55c}, !- Name
  {d5f3c520-064d-450c-8212-c78a2042bf15}, !- Source Object
  17,                                     !- Outlet Port
  {d8628672-eca4-4ba8-b398-0a361c5407cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98c7a38-d269-4140-ac8a-d193b5b229f8}, !- Handle
  {48c45d60-74d0-496b-9bfd-91a9e06187ca}, !- Name
  {d8628672-eca4-4ba8-b398-0a361c5407cb}, !- Source Object
  3,                                      !- Outlet Port
  {48a3002f-fdec-4a3c-986b-0d42c5460e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecb65ea-dde6-48f3-9e8d-b5ead0d28fec}, !- Handle
  {8a98c30b-a32b-4b56-bcd2-c1f82deb3629}, !- Name
  {48a3002f-fdec-4a3c-986b-0d42c5460e64}, !- Source Object
  3,                                      !- Outlet Port
  {5dbc3106-facc-4758-b7db-b12a811fcc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d424b37-1501-47f4-8951-401269273d13}, !- Handle
  {aa892fcd-cb25-4d47-9f84-fe9ae9b1ab6e}, !- Name
  {883997bc-b7f2-42b3-a81d-0f912ac2fac0}, !- Source Object
  2,                                      !- Outlet Port
  {131570d9-35b2-4614-91a0-803290b1053b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df75f426-1fd3-417c-8780-e7dc0d8f1ecb}, !- Handle
  {f20cd96b-6e20-4330-adc2-43ca90c971b3}, !- Name
  {131570d9-35b2-4614-91a0-803290b1053b}, !- Source Object
  3,                                      !- Outlet Port
  {d5f3c520-064d-450c-8212-c78a2042bf15}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {2904e615-ed82-4e5e-8a7d-5e9d1687c5fd}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {dfd76aff-f118-4e97-be3f-0e646d5ff3d4}, !- Inlet Node Name
  {250d4458-6970-4845-9d70-df069f112b54}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {7b954cbd-d1ad-48a5-bd6a-8f3d48c221b2}, !- Handle
  Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton, !- Name
  4824.85138107525,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {fc30a209-ce27-4421-8eb8-31677b7d11a3}, !- Cooling Capacity Function of Temperature Curve Name
  {34d0c56a-fff7-4cfc-bc43-d922fa64aaa1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {1126ade5-45a0-45c1-a03e-ea848852ae37}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {72d84b07-1ae9-4562-b8cc-afc9a62de1b3}, !- Chilled Water Inlet Node Name
  {cb9aaf41-271d-4784-9833-ade5bb824981}, !- Chilled Water Outlet Node Name
  {681cdb7f-5045-41bb-8427-c2b51ec3be63}, !- Condenser Inlet Node Name
  {25680e74-adb2-4b98-802f-650f1c3ee09c}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6dcdc78e-313e-4d3c-b6d0-0e27d5394e94}, !- Handle
  Curve Biquadratic 181,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {53a82fe3-b5e4-4b99-9c9b-bc125bfe27d9}, !- Handle
  Curve Biquadratic 182,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49f9a591-033a-47f9-9821-984dffcaeecd}, !- Handle
  Curve Quadratic 181,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {23a0267f-d361-47ed-ab09-f78533913463}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b4348db9-c340-4210-acf6-cd34504d4827}, !- Cooling Capacity Function of Temperature Curve Name
  {d9e037d0-21ac-4e85-8d04-1d3a70bdd85e}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {d3892b89-140d-42bf-a7d7-d575f15e2e19}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {629502d4-0272-4dec-ba6c-917e38ac95ae}, !- Chilled Water Inlet Node Name
  {405e1ec5-ae86-4cac-977e-af477cb6bfc0}, !- Chilled Water Outlet Node Name
  {19c5c338-802b-43c4-9e35-0062bb6d2a18}, !- Condenser Inlet Node Name
  {34f5d0a7-20db-4ede-9cf1-a5947551dada}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ab6e79cb-ff18-4d02-82fa-e6bf441e39b7}, !- Handle
  Curve Biquadratic 183,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5c885bb4-93ad-47f1-a4b8-94ecd8f1075d}, !- Handle
  Curve Biquadratic 184,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53e0327a-fdea-443c-8608-12fdad9c1c96}, !- Handle
  Curve Quadratic 182,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {6f531a1b-5803-4d42-a549-61ed87086fb0}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2b319a30-fa1f-4550-9b92-6a052029c1df}, !- Inlet Node Name
  {39a46451-e155-48b5-adf5-9788b2401f16}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c6b69a70-4413-45bb-bf76-46cf30bf2f90}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e93db221-f356-4beb-b024-d513db84e05e}, !- Inlet Node Name
  {d2ffe39d-f0db-4e89-84f1-d4f4b0712051}; !- Outlet Node Name

OS:Node,
  {01835905-02da-43cd-af17-81d326fda68e}, !- Handle
  Node 654,                               !- Name
  {250d4458-6970-4845-9d70-df069f112b54}, !- Inlet Port
  {40c2c739-f68d-4560-b9c5-9733fa3de3cd}; !- Outlet Port

OS:Connection,
  {dfd76aff-f118-4e97-be3f-0e646d5ff3d4}, !- Handle
  {9b66557d-90fd-4135-b81f-14c76cebf228}, !- Name
  {caf14c2d-ac84-4cb6-902b-b486cfc6d1e3}, !- Source Object
  3,                                      !- Outlet Port
  {2904e615-ed82-4e5e-8a7d-5e9d1687c5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250d4458-6970-4845-9d70-df069f112b54}, !- Handle
  {ad3e7af1-8afb-42b9-a106-2f9cf27ab159}, !- Name
  {2904e615-ed82-4e5e-8a7d-5e9d1687c5fd}, !- Source Object
  3,                                      !- Outlet Port
  {01835905-02da-43cd-af17-81d326fda68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c2c739-f68d-4560-b9c5-9733fa3de3cd}, !- Handle
  {2b322921-755b-492e-bcfa-be846c7c99ae}, !- Name
  {01835905-02da-43cd-af17-81d326fda68e}, !- Source Object
  3,                                      !- Outlet Port
  {cf73114b-96cc-49ce-80d8-e2b3560072c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e29bdb6a-91aa-46f2-adf6-e223191016de}, !- Handle
  Node 655,                               !- Name
  {cb9aaf41-271d-4784-9833-ade5bb824981}, !- Inlet Port
  {758466ac-a054-49b4-bc20-ecd54f253972}; !- Outlet Port

OS:Connection,
  {72d84b07-1ae9-4562-b8cc-afc9a62de1b3}, !- Handle
  {498308ce-d313-45a6-9453-0dfc218f0bfa}, !- Name
  {3a656b37-d511-45bd-b52c-a7b40ba63a52}, !- Source Object
  3,                                      !- Outlet Port
  {7b954cbd-d1ad-48a5-bd6a-8f3d48c221b2}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {cb9aaf41-271d-4784-9833-ade5bb824981}, !- Handle
  {5d865fd6-2bca-4c48-bf2f-7c97a0e363c9}, !- Name
  {7b954cbd-d1ad-48a5-bd6a-8f3d48c221b2}, !- Source Object
  16,                                     !- Outlet Port
  {e29bdb6a-91aa-46f2-adf6-e223191016de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758466ac-a054-49b4-bc20-ecd54f253972}, !- Handle
  {0092efcc-f801-4c8b-a87e-58a39941bd12}, !- Name
  {e29bdb6a-91aa-46f2-adf6-e223191016de}, !- Source Object
  3,                                      !- Outlet Port
  {6f638303-4839-458d-9908-da74ddcba36e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0fc408d-69a1-4037-80f1-344462303a9f}, !- Handle
  Node 656,                               !- Name
  {f7c964fb-5300-40f5-8ff5-73d35d9009d2}, !- Inlet Port
  {629502d4-0272-4dec-ba6c-917e38ac95ae}; !- Outlet Port

OS:Connection,
  {f7c964fb-5300-40f5-8ff5-73d35d9009d2}, !- Handle
  {768883db-d7de-4b3f-9bc8-076f59c345dc}, !- Name
  {cf73114b-96cc-49ce-80d8-e2b3560072c9}, !- Source Object
  4,                                      !- Outlet Port
  {b0fc408d-69a1-4037-80f1-344462303a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {033d210e-7846-4e1d-9bea-d1b2a8abe109}, !- Handle
  Node 657,                               !- Name
  {405e1ec5-ae86-4cac-977e-af477cb6bfc0}, !- Inlet Port
  {36b83acd-f7da-4e08-a724-66b3fdd3d68b}; !- Outlet Port

OS:Connection,
  {629502d4-0272-4dec-ba6c-917e38ac95ae}, !- Handle
  {765700cd-1d4f-4845-ade4-1bdd4e1cb9c1}, !- Name
  {b0fc408d-69a1-4037-80f1-344462303a9f}, !- Source Object
  3,                                      !- Outlet Port
  {23a0267f-d361-47ed-ab09-f78533913463}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {405e1ec5-ae86-4cac-977e-af477cb6bfc0}, !- Handle
  {207544d5-f70b-4b41-b972-f2666452ef4d}, !- Name
  {23a0267f-d361-47ed-ab09-f78533913463}, !- Source Object
  16,                                     !- Outlet Port
  {033d210e-7846-4e1d-9bea-d1b2a8abe109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b83acd-f7da-4e08-a724-66b3fdd3d68b}, !- Handle
  {71b5e87d-b10f-4392-ba7d-551b653ac78b}, !- Name
  {033d210e-7846-4e1d-9bea-d1b2a8abe109}, !- Source Object
  3,                                      !- Outlet Port
  {6f638303-4839-458d-9908-da74ddcba36e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {18bb172c-ca89-4047-9ccb-3d46b857d4d8}, !- Handle
  Node 658,                               !- Name
  {d4fed110-9b8c-491e-a8e0-ef96d970e79d}, !- Inlet Port
  {2b319a30-fa1f-4550-9b92-6a052029c1df}; !- Outlet Port

OS:Connection,
  {d4fed110-9b8c-491e-a8e0-ef96d970e79d}, !- Handle
  {4e7b0dd0-a8d6-4c7e-babd-63b84dbdb574}, !- Name
  {cf73114b-96cc-49ce-80d8-e2b3560072c9}, !- Source Object
  5,                                      !- Outlet Port
  {18bb172c-ca89-4047-9ccb-3d46b857d4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {759d10ab-3290-4711-a523-7dbba25183cc}, !- Handle
  Node 659,                               !- Name
  {39a46451-e155-48b5-adf5-9788b2401f16}, !- Inlet Port
  {7ad32c28-0e4b-4c5e-860a-cde9d93404f4}; !- Outlet Port

OS:Connection,
  {2b319a30-fa1f-4550-9b92-6a052029c1df}, !- Handle
  {b0104a47-5bf2-43a5-aa40-f50c88fa3fab}, !- Name
  {18bb172c-ca89-4047-9ccb-3d46b857d4d8}, !- Source Object
  3,                                      !- Outlet Port
  {6f531a1b-5803-4d42-a549-61ed87086fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a46451-e155-48b5-adf5-9788b2401f16}, !- Handle
  {a13ad4fb-f91e-4c07-aa15-5327a7a02ef6}, !- Name
  {6f531a1b-5803-4d42-a549-61ed87086fb0}, !- Source Object
  3,                                      !- Outlet Port
  {759d10ab-3290-4711-a523-7dbba25183cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad32c28-0e4b-4c5e-860a-cde9d93404f4}, !- Handle
  {a23df9e1-befe-4dff-9ea8-9d1130da5fa1}, !- Name
  {759d10ab-3290-4711-a523-7dbba25183cc}, !- Source Object
  3,                                      !- Outlet Port
  {6f638303-4839-458d-9908-da74ddcba36e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9496d0e0-4f47-477c-b214-6ab2a68f03ff}, !- Handle
  Node 660,                               !- Name
  {e0a21c54-1d7f-4453-97f1-dfe82bd91d9d}, !- Inlet Port
  {e93db221-f356-4beb-b024-d513db84e05e}; !- Outlet Port

OS:Connection,
  {e0a21c54-1d7f-4453-97f1-dfe82bd91d9d}, !- Handle
  {4f4bb9e3-b44b-4751-a315-f04cddaeab48}, !- Name
  {6f638303-4839-458d-9908-da74ddcba36e}, !- Source Object
  2,                                      !- Outlet Port
  {9496d0e0-4f47-477c-b214-6ab2a68f03ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93db221-f356-4beb-b024-d513db84e05e}, !- Handle
  {cedac748-2f21-4fd4-bf0c-e8c71b0db136}, !- Name
  {9496d0e0-4f47-477c-b214-6ab2a68f03ff}, !- Source Object
  3,                                      !- Outlet Port
  {c6b69a70-4413-45bb-bf76-46cf30bf2f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ffe39d-f0db-4e89-84f1-d4f4b0712051}, !- Handle
  {119e17bb-8d71-4de3-a52a-fa7da763ee3f}, !- Name
  {c6b69a70-4413-45bb-bf76-46cf30bf2f90}, !- Source Object
  3,                                      !- Outlet Port
  {3f489d75-e14e-4d5a-acb8-91a49ec0c082}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1c782646-8b89-4b65-a619-908d34fe30a8}, !- Handle
  CHW Temp,                               !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  {c109d046-61a1-4752-bf66-fabecfdd511b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c109d046-61a1-4752-bf66-fabecfdd511b}, !- Handle
  Schedule Day 4,                         !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3a109de1-a777-4251-b368-7342eaac9b19}, !- Handle
  wkdCHW Temp,                            !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {39ce4278-c635-4be9-9d51-ec9ca37a8645}, !- Handle
  satCHW Temp,                            !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5804f24a-328f-4873-a2eb-c3e7eebde44f}, !- Handle
  sunCHW Temp,                            !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9753f151-ed61-440d-b6cb-54614f65ddca}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {1c782646-8b89-4b65-a619-908d34fe30a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed6eca7c-a3cd-4ed7-b87b-d635cc787572}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed6eca7c-a3cd-4ed7-b87b-d635cc787572}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b8686bad-69bb-4325-8e69-dd14ad6a7d46}, !- Handle
  satCHW Temprule,                        !- Name
  {1c782646-8b89-4b65-a619-908d34fe30a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c16c396-65df-4d84-8aef-2b011d2ccc7f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c16c396-65df-4d84-8aef-2b011d2ccc7f}, !- Handle
  satCHW Temp 1,                          !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {986c38f2-f16c-4757-bb88-02c8c77fd5ac}, !- Handle
  sunCHW Temprule,                        !- Name
  {1c782646-8b89-4b65-a619-908d34fe30a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a68028cd-9f18-49b0-91f6-17c9c48ae488}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a68028cd-9f18-49b0-91f6-17c9c48ae488}, !- Handle
  sunCHW Temp 1,                          !- Name
  {ba059db7-afaf-4d86-adb1-09e3bc1b55c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {0141d08e-e0c8-4051-ad58-2e171ec23cf3}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {1c782646-8b89-4b65-a619-908d34fe30a8}, !- Schedule Name
  {3f489d75-e14e-4d5a-acb8-91a49ec0c082}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {8b913ffc-48ad-448f-a8e2-a0c15e1b4431}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {06e36051-4207-413b-8824-14a6753d4457}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {456c020a-3e66-45bd-9529-56589c756f22}, !- Plant Side Inlet Node Name
  {57da8f83-bf1d-4eb1-bf5f-d077219375ea}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9639767a-7452-42a1-bf50-061e69b5a48b}, !- Demand Side Inlet Node Name
  {78a16234-35a0-4e25-8fc8-c43490f2e6b9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6a47689b-251b-47f9-bc5a-9f968d55c125}, !- Demand Mixer Name
  {ae3f6bdf-dbf4-4b81-90ec-b3f60a7b83b6}, !- Demand Splitter Name
  {d53c6510-a612-4023-bb74-7d7a026b6b6a}, !- Supply Mixer Name
  {1c920da3-1b8e-4fae-a0f8-49688da01ec5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8185cb67-ed44-4af3-8a1a-752ab8a4d541}, !- Handle
  {8b913ffc-48ad-448f-a8e2-a0c15e1b4431}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a28f4c30-9d03-44e2-8945-6e3ead46a39e}, !- Handle
  Node 661,                               !- Name
  {456c020a-3e66-45bd-9529-56589c756f22}, !- Inlet Port
  {7d6c0374-f3eb-4200-bfac-f6d038e781d6}; !- Outlet Port

OS:Node,
  {06e36051-4207-413b-8824-14a6753d4457}, !- Handle
  Node 662,                               !- Name
  {9439b2c1-18d8-4836-9b65-92e839f9a574}, !- Inlet Port
  {57da8f83-bf1d-4eb1-bf5f-d077219375ea}; !- Outlet Port

OS:Node,
  {77b3e556-41a3-40fc-80b6-295d9715869f}, !- Handle
  Node 663,                               !- Name
  {3d7d0bec-e771-44dc-83ba-9c98143efda3}, !- Inlet Port
  {baf12abb-126f-4905-aa4d-75ef3be13282}; !- Outlet Port

OS:Connector:Mixer,
  {d53c6510-a612-4023-bb74-7d7a026b6b6a}, !- Handle
  Connector Mixer 5,                      !- Name
  {b4a6e7d5-152b-41c8-a74a-b19e782bd8e5}, !- Outlet Branch Name
  {e8a374d9-e103-4021-8cba-b080b5ab27cc}, !- Inlet Branch Name 1
  {a8c08407-7894-45a7-96cc-52c4bae384f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1c920da3-1b8e-4fae-a0f8-49688da01ec5}, !- Handle
  Connector Splitter 5,                   !- Name
  {2fea79c1-da5d-413b-80fd-3e58b4815783}, !- Inlet Branch Name
  {3d7d0bec-e771-44dc-83ba-9c98143efda3}, !- Outlet Branch Name 1
  {3fd74983-f6d1-4cca-8124-a7c70f856dec}; !- Outlet Branch Name 2

OS:Connection,
  {456c020a-3e66-45bd-9529-56589c756f22}, !- Handle
  {0252baad-d199-4854-8295-fae58dd75192}, !- Name
  {8b913ffc-48ad-448f-a8e2-a0c15e1b4431}, !- Source Object
  14,                                     !- Outlet Port
  {a28f4c30-9d03-44e2-8945-6e3ead46a39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7d0bec-e771-44dc-83ba-9c98143efda3}, !- Handle
  {abef5368-6e7c-4cbb-a8e2-ee304ec6b34a}, !- Name
  {1c920da3-1b8e-4fae-a0f8-49688da01ec5}, !- Source Object
  3,                                      !- Outlet Port
  {77b3e556-41a3-40fc-80b6-295d9715869f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57da8f83-bf1d-4eb1-bf5f-d077219375ea}, !- Handle
  {d4948901-9b36-4f27-8c00-0017eeef2f7b}, !- Name
  {06e36051-4207-413b-8824-14a6753d4457}, !- Source Object
  3,                                      !- Outlet Port
  {8b913ffc-48ad-448f-a8e2-a0c15e1b4431}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e5da6b50-ba93-470c-b330-5abf4e8bce39}, !- Handle
  Node 664,                               !- Name
  {9639767a-7452-42a1-bf50-061e69b5a48b}, !- Inlet Port
  {11692d30-d524-4b5a-b503-aa1a5c989a51}; !- Outlet Port

OS:Node,
  {240ddc57-c4e6-404e-9fd3-f2e3e12989a0}, !- Handle
  Node 665,                               !- Name
  {45e0a3b7-f687-4c57-a920-66bfce5c7207}, !- Inlet Port
  {78a16234-35a0-4e25-8fc8-c43490f2e6b9}; !- Outlet Port

OS:Node,
  {7a674a31-57be-4a36-b001-f127f55c6d88}, !- Handle
  Node 666,                               !- Name
  {4487c58d-a8ed-40db-a9ed-573846e32bc2}, !- Inlet Port
  {681cdb7f-5045-41bb-8427-c2b51ec3be63}; !- Outlet Port

OS:Connector:Mixer,
  {6a47689b-251b-47f9-bc5a-9f968d55c125}, !- Handle
  Connector Mixer 6,                      !- Name
  {45e0a3b7-f687-4c57-a920-66bfce5c7207}, !- Outlet Branch Name
  {a5cd44ae-a41a-4cf1-95a6-f9878613611f}, !- Inlet Branch Name 1
  {4f1cf0bf-7000-4531-9d22-40ff43ab0700}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ae3f6bdf-dbf4-4b81-90ec-b3f60a7b83b6}, !- Handle
  Connector Splitter 6,                   !- Name
  {11692d30-d524-4b5a-b503-aa1a5c989a51}, !- Inlet Branch Name
  {4487c58d-a8ed-40db-a9ed-573846e32bc2}, !- Outlet Branch Name 1
  {68bbce03-22e7-44d1-b026-4d80a1ea56e0}; !- Outlet Branch Name 2

OS:Connection,
  {9639767a-7452-42a1-bf50-061e69b5a48b}, !- Handle
  {85c8d417-a512-421a-b357-4eca002b47bb}, !- Name
  {8b913ffc-48ad-448f-a8e2-a0c15e1b4431}, !- Source Object
  17,                                     !- Outlet Port
  {e5da6b50-ba93-470c-b330-5abf4e8bce39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11692d30-d524-4b5a-b503-aa1a5c989a51}, !- Handle
  {dee86719-2f75-46ba-af90-b52827e9632d}, !- Name
  {e5da6b50-ba93-470c-b330-5abf4e8bce39}, !- Source Object
  3,                                      !- Outlet Port
  {ae3f6bdf-dbf4-4b81-90ec-b3f60a7b83b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4487c58d-a8ed-40db-a9ed-573846e32bc2}, !- Handle
  {8277e0c9-2849-4ab6-8362-a2fd83240558}, !- Name
  {ae3f6bdf-dbf4-4b81-90ec-b3f60a7b83b6}, !- Source Object
  3,                                      !- Outlet Port
  {7a674a31-57be-4a36-b001-f127f55c6d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e0a3b7-f687-4c57-a920-66bfce5c7207}, !- Handle
  {04cc3514-3f52-41e9-ba77-f5c5f8548eb9}, !- Name
  {6a47689b-251b-47f9-bc5a-9f968d55c125}, !- Source Object
  2,                                      !- Outlet Port
  {240ddc57-c4e6-404e-9fd3-f2e3e12989a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a16234-35a0-4e25-8fc8-c43490f2e6b9}, !- Handle
  {f2a7c5c7-1dc0-4776-b2ad-80b8c9fb4bff}, !- Name
  {240ddc57-c4e6-404e-9fd3-f2e3e12989a0}, !- Source Object
  3,                                      !- Outlet Port
  {8b913ffc-48ad-448f-a8e2-a0c15e1b4431}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {2065f5bb-6758-48f8-9c48-1ed0333eca63}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {7d6c0374-f3eb-4200-bfac-f6d038e781d6}, !- Inlet Node Name
  {1bf23805-2be0-44e7-8a62-df3bc016467c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {2589ddda-f22f-4882-9971-9377a9f17696}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {baf12abb-126f-4905-aa4d-75ef3be13282}, !- Water Inlet Node Name
  {7842db51-0012-46b1-8a79-fcf35de668e9}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  88.4441764395568,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {4bfdc3e4-b342-46f1-8cad-4897e68c9b5c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6b3792a6-1531-4c8a-961f-233da5f4eb36}, !- Inlet Node Name
  {e22f59bb-7bcb-4f62-9d71-604873353e3d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d6580d4c-bd46-41e4-a40e-3a0ee05fd5da}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {aea8b49c-0be3-4901-a3e6-e3b26807e5a4}, !- Inlet Node Name
  {9439b2c1-18d8-4836-9b65-92e839f9a574}; !- Outlet Node Name

OS:Node,
  {fbec4f2c-4c18-49cc-8c42-d6188429fae8}, !- Handle
  Node 667,                               !- Name
  {1bf23805-2be0-44e7-8a62-df3bc016467c}, !- Inlet Port
  {2fea79c1-da5d-413b-80fd-3e58b4815783}; !- Outlet Port

OS:Connection,
  {7d6c0374-f3eb-4200-bfac-f6d038e781d6}, !- Handle
  {58726bd8-150a-4915-b406-7eeef4dcb26f}, !- Name
  {a28f4c30-9d03-44e2-8945-6e3ead46a39e}, !- Source Object
  3,                                      !- Outlet Port
  {2065f5bb-6758-48f8-9c48-1ed0333eca63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf23805-2be0-44e7-8a62-df3bc016467c}, !- Handle
  {9c8eb0ee-ebe5-48bb-9318-dece25de9d80}, !- Name
  {2065f5bb-6758-48f8-9c48-1ed0333eca63}, !- Source Object
  3,                                      !- Outlet Port
  {fbec4f2c-4c18-49cc-8c42-d6188429fae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fea79c1-da5d-413b-80fd-3e58b4815783}, !- Handle
  {a0764180-d3ab-4d4a-a6d1-3db965194558}, !- Name
  {fbec4f2c-4c18-49cc-8c42-d6188429fae8}, !- Source Object
  3,                                      !- Outlet Port
  {1c920da3-1b8e-4fae-a0f8-49688da01ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3da285c8-99c5-4e0b-bb28-1c961fa0a6e1}, !- Handle
  Node 668,                               !- Name
  {7842db51-0012-46b1-8a79-fcf35de668e9}, !- Inlet Port
  {e8a374d9-e103-4021-8cba-b080b5ab27cc}; !- Outlet Port

OS:Connection,
  {baf12abb-126f-4905-aa4d-75ef3be13282}, !- Handle
  {b74f9223-ba56-4386-84ae-b5d891b55c7a}, !- Name
  {77b3e556-41a3-40fc-80b6-295d9715869f}, !- Source Object
  3,                                      !- Outlet Port
  {2589ddda-f22f-4882-9971-9377a9f17696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7842db51-0012-46b1-8a79-fcf35de668e9}, !- Handle
  {1ea017c2-7a43-483f-a257-96e4a4efd764}, !- Name
  {2589ddda-f22f-4882-9971-9377a9f17696}, !- Source Object
  3,                                      !- Outlet Port
  {3da285c8-99c5-4e0b-bb28-1c961fa0a6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a374d9-e103-4021-8cba-b080b5ab27cc}, !- Handle
  {ef64a031-f041-41d8-b2e7-2f15fa5823f5}, !- Name
  {3da285c8-99c5-4e0b-bb28-1c961fa0a6e1}, !- Source Object
  3,                                      !- Outlet Port
  {d53c6510-a612-4023-bb74-7d7a026b6b6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69cafcb0-5fa9-4a32-8015-c1f12e9bc58d}, !- Handle
  Node 669,                               !- Name
  {3fd74983-f6d1-4cca-8124-a7c70f856dec}, !- Inlet Port
  {6b3792a6-1531-4c8a-961f-233da5f4eb36}; !- Outlet Port

OS:Connection,
  {3fd74983-f6d1-4cca-8124-a7c70f856dec}, !- Handle
  {c76ad0e4-56ae-4419-8698-ec12588dd21e}, !- Name
  {1c920da3-1b8e-4fae-a0f8-49688da01ec5}, !- Source Object
  4,                                      !- Outlet Port
  {69cafcb0-5fa9-4a32-8015-c1f12e9bc58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20480343-551e-4270-9033-2b329963273c}, !- Handle
  Node 670,                               !- Name
  {e22f59bb-7bcb-4f62-9d71-604873353e3d}, !- Inlet Port
  {a8c08407-7894-45a7-96cc-52c4bae384f4}; !- Outlet Port

OS:Connection,
  {6b3792a6-1531-4c8a-961f-233da5f4eb36}, !- Handle
  {91ac61ba-2ec4-4e52-b611-f7717abdfd4f}, !- Name
  {69cafcb0-5fa9-4a32-8015-c1f12e9bc58d}, !- Source Object
  3,                                      !- Outlet Port
  {4bfdc3e4-b342-46f1-8cad-4897e68c9b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22f59bb-7bcb-4f62-9d71-604873353e3d}, !- Handle
  {2f6d7dcf-6c51-4c0d-9868-d1b6f2805fa5}, !- Name
  {4bfdc3e4-b342-46f1-8cad-4897e68c9b5c}, !- Source Object
  3,                                      !- Outlet Port
  {20480343-551e-4270-9033-2b329963273c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c08407-7894-45a7-96cc-52c4bae384f4}, !- Handle
  {6dc79786-862c-4567-8f5d-b8a53324130b}, !- Name
  {20480343-551e-4270-9033-2b329963273c}, !- Source Object
  3,                                      !- Outlet Port
  {d53c6510-a612-4023-bb74-7d7a026b6b6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5b5b5310-a697-4899-9b43-bb2f3f482ea9}, !- Handle
  Node 671,                               !- Name
  {b4a6e7d5-152b-41c8-a74a-b19e782bd8e5}, !- Inlet Port
  {aea8b49c-0be3-4901-a3e6-e3b26807e5a4}; !- Outlet Port

OS:Connection,
  {b4a6e7d5-152b-41c8-a74a-b19e782bd8e5}, !- Handle
  {b57e59d3-beea-4e24-9b25-b2bc4dd941fc}, !- Name
  {d53c6510-a612-4023-bb74-7d7a026b6b6a}, !- Source Object
  2,                                      !- Outlet Port
  {5b5b5310-a697-4899-9b43-bb2f3f482ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea8b49c-0be3-4901-a3e6-e3b26807e5a4}, !- Handle
  {fff94d72-03b3-4cae-88da-0210116786eb}, !- Name
  {5b5b5310-a697-4899-9b43-bb2f3f482ea9}, !- Source Object
  3,                                      !- Outlet Port
  {d6580d4c-bd46-41e4-a40e-3a0ee05fd5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9439b2c1-18d8-4836-9b65-92e839f9a574}, !- Handle
  {6f9b2b7f-d22c-49b8-b8d4-840e47ac2a28}, !- Name
  {d6580d4c-bd46-41e4-a40e-3a0ee05fd5da}, !- Source Object
  3,                                      !- Outlet Port
  {06e36051-4207-413b-8824-14a6753d4457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23ce39e3-e571-4946-972e-ddffc8d94296}, !- Handle
  Node 672,                               !- Name
  {25680e74-adb2-4b98-802f-650f1c3ee09c}, !- Inlet Port
  {a5cd44ae-a41a-4cf1-95a6-f9878613611f}; !- Outlet Port

OS:Connection,
  {681cdb7f-5045-41bb-8427-c2b51ec3be63}, !- Handle
  {71d1663e-9724-45d8-a506-7299e0bebd53}, !- Name
  {7a674a31-57be-4a36-b001-f127f55c6d88}, !- Source Object
  3,                                      !- Outlet Port
  {7b954cbd-d1ad-48a5-bd6a-8f3d48c221b2}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {25680e74-adb2-4b98-802f-650f1c3ee09c}, !- Handle
  {9bbc6d82-abb2-4f54-9f37-e5a6e5d9eca4}, !- Name
  {7b954cbd-d1ad-48a5-bd6a-8f3d48c221b2}, !- Source Object
  18,                                     !- Outlet Port
  {23ce39e3-e571-4946-972e-ddffc8d94296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cd44ae-a41a-4cf1-95a6-f9878613611f}, !- Handle
  {80fed038-5514-4185-8cd5-a6fe9a5a0ace}, !- Name
  {23ce39e3-e571-4946-972e-ddffc8d94296}, !- Source Object
  3,                                      !- Outlet Port
  {6a47689b-251b-47f9-bc5a-9f968d55c125}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd2dd40c-2153-495c-9fea-efe7ff695c9e}, !- Handle
  Node 673,                               !- Name
  {68bbce03-22e7-44d1-b026-4d80a1ea56e0}, !- Inlet Port
  {19c5c338-802b-43c4-9e35-0062bb6d2a18}; !- Outlet Port

OS:Connection,
  {68bbce03-22e7-44d1-b026-4d80a1ea56e0}, !- Handle
  {26bdaa94-1cec-45dc-94b3-858d2fc2b1a8}, !- Name
  {ae3f6bdf-dbf4-4b81-90ec-b3f60a7b83b6}, !- Source Object
  4,                                      !- Outlet Port
  {bd2dd40c-2153-495c-9fea-efe7ff695c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74692bcf-b1fa-4c53-a8f1-ffdf4d143d06}, !- Handle
  Node 674,                               !- Name
  {34f5d0a7-20db-4ede-9cf1-a5947551dada}, !- Inlet Port
  {4f1cf0bf-7000-4531-9d22-40ff43ab0700}; !- Outlet Port

OS:Connection,
  {19c5c338-802b-43c4-9e35-0062bb6d2a18}, !- Handle
  {287c5a73-4e5d-4440-86d5-84439cb18efb}, !- Name
  {bd2dd40c-2153-495c-9fea-efe7ff695c9e}, !- Source Object
  3,                                      !- Outlet Port
  {23a0267f-d361-47ed-ab09-f78533913463}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {34f5d0a7-20db-4ede-9cf1-a5947551dada}, !- Handle
  {e6fb6e1c-4cae-4ebc-903d-953d49df2d50}, !- Name
  {23a0267f-d361-47ed-ab09-f78533913463}, !- Source Object
  18,                                     !- Outlet Port
  {74692bcf-b1fa-4c53-a8f1-ffdf4d143d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1cf0bf-7000-4531-9d22-40ff43ab0700}, !- Handle
  {f92c7005-2e79-4721-a7ac-d5d20fcba5ed}, !- Name
  {74692bcf-b1fa-4c53-a8f1-ffdf4d143d06}, !- Source Object
  3,                                      !- Outlet Port
  {6a47689b-251b-47f9-bc5a-9f968d55c125}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {abb75117-362a-420a-a2f6-116273b4d197}, !- Handle
  CW Temp,                                !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  {29afb293-edb6-4791-a3fe-1488aac9b2fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29afb293-edb6-4791-a3fe-1488aac9b2fb}, !- Handle
  Schedule Day 5,                         !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
