  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ef8e4049-10e3-4e92-9fbb-38b0e1d15260}, !- Handle
  wkdCW Temp,                             !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {113c8bed-046e-43db-95cc-97ae181a9f88}, !- Handle
  satCW Temp,                             !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {623f34c3-e992-474f-aa86-10acd198fcc9}, !- Handle
  sunCW Temp,                             !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b0ac5064-d235-4d7a-86a9-28bcc5046ac3}, !- Handle
  wkdCW Temp rule,                        !- Name
  {abb75117-362a-420a-a2f6-116273b4d197}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b6f347e-203d-49f0-9796-bfa3138875bb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b6f347e-203d-49f0-9796-bfa3138875bb}, !- Handle
  wkdCW Temp 1,                           !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {bab453f6-18e2-4ad6-912c-819c3c2cdcc1}, !- Handle
  satCW Temprule,                         !- Name
  {abb75117-362a-420a-a2f6-116273b4d197}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2f1e85f-45d0-420a-85af-4be4128a304e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2f1e85f-45d0-420a-85af-4be4128a304e}, !- Handle
  satCW Temp 1,                           !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a5ebd14e-ebfa-4568-8ecc-88da5c519707}, !- Handle
  sunCW Temprule,                         !- Name
  {abb75117-362a-420a-a2f6-116273b4d197}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {499f442c-2aa8-409f-af7a-67cb1ce9d359}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {499f442c-2aa8-409f-af7a-67cb1ce9d359}, !- Handle
  sunCW Temp 1,                           !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {76d97d52-fd61-401a-b5af-cbc449ca3a1d}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {abb75117-362a-420a-a2f6-116273b4d197}, !- Schedule Name
  {06e36051-4207-413b-8824-14a6753d4457}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e2118332-5464-4c97-a751-d9021f1cb1a2}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Availability Schedule
  {e91d27da-f8f9-4088-921a-79e0cf26eb2e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d72a6412-01ac-438b-a3f3-f1f3ef8c2a31}, !- Supply Side Inlet Node Name
  {4f96561a-9211-4029-82a3-d22aa56114bc}, !- Demand Side Outlet Node Name
  {414feea3-d4fb-4ed4-be94-4020e2f52fe4}, !- Demand Side Inlet Node A
  {b310141c-be60-47bc-bc5e-67a340cd113b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9a922e56-6574-4d54-8563-a43b42f64adb}, !- Demand Mixer Name
  {9ab5ece6-1010-4da7-9cdf-08bccb73d140}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93582956-bfef-4028-8867-b72791e7de96}, !- Handle
  Node 675,                               !- Name
  {d72a6412-01ac-438b-a3f3-f1f3ef8c2a31}, !- Inlet Port
  {bb9bbe41-37a9-4ed4-abe3-ad9d932923f0}; !- Outlet Port

OS:Node,
  {557d32c9-7a89-413d-bf57-dbbdeb61103a}, !- Handle
  Node 676,                               !- Name
  {18fdebbb-9e12-407b-b876-0cec73734514}, !- Inlet Port
  {b310141c-be60-47bc-bc5e-67a340cd113b}; !- Outlet Port

OS:Connection,
  {d72a6412-01ac-438b-a3f3-f1f3ef8c2a31}, !- Handle
  {cf83af09-ae7c-4671-b57c-0e74527552dc}, !- Name
  {e2118332-5464-4c97-a751-d9021f1cb1a2}, !- Source Object
  8,                                      !- Outlet Port
  {93582956-bfef-4028-8867-b72791e7de96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b310141c-be60-47bc-bc5e-67a340cd113b}, !- Handle
  {a0f4a1f2-02e1-41af-945d-8a88ed7a9062}, !- Name
  {557d32c9-7a89-413d-bf57-dbbdeb61103a}, !- Source Object
  3,                                      !- Outlet Port
  {e2118332-5464-4c97-a751-d9021f1cb1a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {29f471b0-dae7-4553-96a3-3b51654e8e50}, !- Handle
  Node 677,                               !- Name
  {414feea3-d4fb-4ed4-be94-4020e2f52fe4}, !- Inlet Port
  {f206a85c-3b1f-47a6-9662-77b78bc60368}; !- Outlet Port

OS:Node,
  {5e1071db-f44d-461b-a7b1-7f90423c934e}, !- Handle
  Node 678,                               !- Name
  {167a4e55-b949-4ac9-828b-67ca9863c0cf}, !- Inlet Port
  {4f96561a-9211-4029-82a3-d22aa56114bc}; !- Outlet Port

OS:Node,
  {e1dc5647-d3c1-4d7b-a306-79072b2b9a07}, !- Handle
  Node 679,                               !- Name
  {eedca572-e5f6-40eb-a8d4-d347ab941f7f}, !- Inlet Port
  {7dc037fd-ee43-4d7a-b7e8-9133c4aac291}; !- Outlet Port

OS:Connection,
  {414feea3-d4fb-4ed4-be94-4020e2f52fe4}, !- Handle
  {00fb272e-7d90-478b-bbfb-254be345ecd8}, !- Name
  {e2118332-5464-4c97-a751-d9021f1cb1a2}, !- Source Object
  10,                                     !- Outlet Port
  {29f471b0-dae7-4553-96a3-3b51654e8e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f96561a-9211-4029-82a3-d22aa56114bc}, !- Handle
  {1b5c1a40-592a-4c13-9b29-38d1734ff781}, !- Name
  {5e1071db-f44d-461b-a7b1-7f90423c934e}, !- Source Object
  3,                                      !- Outlet Port
  {e2118332-5464-4c97-a751-d9021f1cb1a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ab5ece6-1010-4da7-9cdf-08bccb73d140}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f206a85c-3b1f-47a6-9662-77b78bc60368}, !- Inlet Node Name
  {171e6939-d78a-44ee-a958-72bb69c9ea59}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9a922e56-6574-4d54-8563-a43b42f64adb}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {167a4e55-b949-4ac9-828b-67ca9863c0cf}, !- Outlet Node Name
  {f37cb470-7dae-44cb-9131-64da039fa1d8}; !- Inlet Node Name 1

OS:Connection,
  {f206a85c-3b1f-47a6-9662-77b78bc60368}, !- Handle
  {fd76f2ca-bdb2-44c2-bc28-139e7fbb8d27}, !- Name
  {29f471b0-dae7-4553-96a3-3b51654e8e50}, !- Source Object
  3,                                      !- Outlet Port
  {9ab5ece6-1010-4da7-9cdf-08bccb73d140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167a4e55-b949-4ac9-828b-67ca9863c0cf}, !- Handle
  {c89c502f-7e71-4c08-8e17-37907a52b310}, !- Name
  {9a922e56-6574-4d54-8563-a43b42f64adb}, !- Source Object
  2,                                      !- Outlet Port
  {5e1071db-f44d-461b-a7b1-7f90423c934e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ed5951e-3fe1-4595-9b32-fb0d48124b48}, !- Handle
  {e2118332-5464-4c97-a751-d9021f1cb1a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {9a84bbc4-c71f-4fc7-ac38-bbd829cae43c}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {625150a2-f9c1-4e7c-b56c-c6ff078aae83}, !- Air Inlet Node Name
  {18fdebbb-9e12-407b-b876-0cec73734514}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {972df68b-ee09-4899-b0a8-9b6c88268ec4}, !- Handle
  Coil Heating Water 2,                   !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1467af75-439d-405a-9636-14c650860ea6}, !- Water Inlet Node Name
  {d7356392-eb87-4996-a0cf-2002d2a1f8f1}, !- Water Outlet Node Name
  {52adb483-30bb-48a2-9707-273c71ef0891}, !- Air Inlet Node Name
  {aea9824f-4bc2-4ab2-a719-7c53ef66995f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a453492-6c3c-4a10-919e-7cf169fc3fd3}, !- Handle
  Node 680,                               !- Name
  {d1892397-6d9a-4c65-bc66-68b45e7b2388}, !- Inlet Port
  {1467af75-439d-405a-9636-14c650860ea6}; !- Outlet Port

OS:Connection,
  {d1892397-6d9a-4c65-bc66-68b45e7b2388}, !- Handle
  {a3b7e5c1-c53b-4808-9437-7dcae679d506}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  93,                                     !- Outlet Port
  {5a453492-6c3c-4a10-919e-7cf169fc3fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {897e4129-38ed-4fe8-b485-27ddd81c5b3d}, !- Handle
  Node 681,                               !- Name
  {d7356392-eb87-4996-a0cf-2002d2a1f8f1}, !- Inlet Port
  {ee1d7c56-78db-4bb9-953e-00e8e3985d36}; !- Outlet Port

OS:Connection,
  {1467af75-439d-405a-9636-14c650860ea6}, !- Handle
  {b414a318-4cd1-4b17-8b5f-9e1d29c6f2e6}, !- Name
  {5a453492-6c3c-4a10-919e-7cf169fc3fd3}, !- Source Object
  3,                                      !- Outlet Port
  {972df68b-ee09-4899-b0a8-9b6c88268ec4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7356392-eb87-4996-a0cf-2002d2a1f8f1}, !- Handle
  {9050223e-e357-4ce8-8517-b28bf7a91712}, !- Name
  {972df68b-ee09-4899-b0a8-9b6c88268ec4}, !- Source Object
  6,                                      !- Outlet Port
  {897e4129-38ed-4fe8-b485-27ddd81c5b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1d7c56-78db-4bb9-953e-00e8e3985d36}, !- Handle
  {5c6188b9-8b82-4184-af1f-1c28e8ccce98}, !- Name
  {897e4129-38ed-4fe8-b485-27ddd81c5b3d}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  93;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {869eb0b9-2158-4945-90f5-c92c89dc2c1d}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0c08122a-626e-47b2-b866-038394b26a0e}, !- Water Inlet Node Name
  {cff01b2b-3545-4365-95bb-6b3508d537fd}, !- Water Outlet Node Name
  {f3590e6a-8840-49a5-a81b-e8ebc3a0cd89}, !- Air Inlet Node Name
  {8c04891e-0bb3-45e1-a90c-a9177d0528ab}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7b0c875d-23bd-4f50-80d8-3b40701ea502}, !- Handle
  Node 682,                               !- Name
  {cff01b2b-3545-4365-95bb-6b3508d537fd}, !- Inlet Port
  {4879e644-cedb-4c36-97e0-74c4657bf85c}; !- Outlet Port

OS:Connection,
  {0c08122a-626e-47b2-b866-038394b26a0e}, !- Handle
  {47365975-4463-4681-bfc0-6ee7455d9476}, !- Name
  {5dbc3106-facc-4758-b7db-b12a811fcc13}, !- Source Object
  3,                                      !- Outlet Port
  {869eb0b9-2158-4945-90f5-c92c89dc2c1d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cff01b2b-3545-4365-95bb-6b3508d537fd}, !- Handle
  {1598eba8-480b-47e2-bb1f-251e9ed711ff}, !- Name
  {869eb0b9-2158-4945-90f5-c92c89dc2c1d}, !- Source Object
  11,                                     !- Outlet Port
  {7b0c875d-23bd-4f50-80d8-3b40701ea502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4879e644-cedb-4c36-97e0-74c4657bf85c}, !- Handle
  {fe5140da-e731-4f40-80e8-4971eb986f45}, !- Name
  {7b0c875d-23bd-4f50-80d8-3b40701ea502}, !- Source Object
  3,                                      !- Outlet Port
  {883997bc-b7f2-42b3-a81d-0f912ac2fac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5b25dd6a-8f5c-4276-a7a0-37c2ccf0cbe8}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83f60b96-1c43-46db-a770-e502e0007ae9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {83f60b96-1c43-46db-a770-e502e0007ae9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {778ab7c4-504e-4f56-96be-f052d392ce28}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {5b25dd6a-8f5c-4276-a7a0-37c2ccf0cbe8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {68580d23-6811-4885-9d2d-79ff2ba698ec}, !- Mixed Air Node Name
  {b606f36c-e140-45ec-a41e-7cf9b36e57c0}, !- Outdoor Air Stream Node Name
  {23bd9196-8665-4093-a4f1-4f99ea874b9b}, !- Relief Air Stream Node Name
  {bb9bbe41-37a9-4ed4-abe3-ad9d932923f0}; !- Return Air Stream Node Name

OS:Node,
  {4ae73754-57bb-4b86-b0c8-268e9bdefc5c}, !- Handle
  Node 683,                               !- Name
  ,                                       !- Inlet Port
  {b606f36c-e140-45ec-a41e-7cf9b36e57c0}; !- Outlet Port

OS:Connection,
  {b606f36c-e140-45ec-a41e-7cf9b36e57c0}, !- Handle
  {f1516ff9-610c-4099-9569-dab4c6491821}, !- Name
  {4ae73754-57bb-4b86-b0c8-268e9bdefc5c}, !- Source Object
  3,                                      !- Outlet Port
  {778ab7c4-504e-4f56-96be-f052d392ce28}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86cbaa82-00b2-4ae3-b9ad-04b7034e40f5}, !- Handle
  Node 684,                               !- Name
  {23bd9196-8665-4093-a4f1-4f99ea874b9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23bd9196-8665-4093-a4f1-4f99ea874b9b}, !- Handle
  {03773f77-7d81-4646-b321-fb67b0ed4770}, !- Name
  {778ab7c4-504e-4f56-96be-f052d392ce28}, !- Source Object
  7,                                      !- Outlet Port
  {86cbaa82-00b2-4ae3-b9ad-04b7034e40f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fdebbb-9e12-407b-b876-0cec73734514}, !- Handle
  {3c3d90bb-6b18-4dfc-ba65-bd2f98004044}, !- Name
  {9a84bbc4-c71f-4fc7-ac38-bbd829cae43c}, !- Source Object
  17,                                     !- Outlet Port
  {557d32c9-7a89-413d-bf57-dbbdeb61103a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5903a862-dcdc-4a90-ac30-e4e526a5c4ef}, !- Handle
  Node 685,                               !- Name
  {aea9824f-4bc2-4ab2-a719-7c53ef66995f}, !- Inlet Port
  {625150a2-f9c1-4e7c-b56c-c6ff078aae83}; !- Outlet Port

OS:Connection,
  {aea9824f-4bc2-4ab2-a719-7c53ef66995f}, !- Handle
  {0a7375ac-9224-4899-96f5-06efdf11fbce}, !- Name
  {972df68b-ee09-4899-b0a8-9b6c88268ec4}, !- Source Object
  8,                                      !- Outlet Port
  {5903a862-dcdc-4a90-ac30-e4e526a5c4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625150a2-f9c1-4e7c-b56c-c6ff078aae83}, !- Handle
  {7668a5fb-fb07-4e97-860d-ba173c5df75c}, !- Name
  {5903a862-dcdc-4a90-ac30-e4e526a5c4ef}, !- Source Object
  3,                                      !- Outlet Port
  {9a84bbc4-c71f-4fc7-ac38-bbd829cae43c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3873fdba-80e7-451f-866b-5dc926e65fc8}, !- Handle
  Controller Water Coil 2,                !- Name
  {972df68b-ee09-4899-b0a8-9b6c88268ec4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e945ee15-8615-4b3d-9eeb-40d2bbcd7149}, !- Handle
  Node 686,                               !- Name
  {8c04891e-0bb3-45e1-a90c-a9177d0528ab}, !- Inlet Port
  {52adb483-30bb-48a2-9707-273c71ef0891}; !- Outlet Port

OS:Connection,
  {8c04891e-0bb3-45e1-a90c-a9177d0528ab}, !- Handle
  {75121801-c7d0-444a-abd5-f1a8b6a112c4}, !- Name
  {869eb0b9-2158-4945-90f5-c92c89dc2c1d}, !- Source Object
  13,                                     !- Outlet Port
  {e945ee15-8615-4b3d-9eeb-40d2bbcd7149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52adb483-30bb-48a2-9707-273c71ef0891}, !- Handle
  {8d619de8-fbec-4ff7-bead-266c87f9c22b}, !- Name
  {e945ee15-8615-4b3d-9eeb-40d2bbcd7149}, !- Source Object
  3,                                      !- Outlet Port
  {972df68b-ee09-4899-b0a8-9b6c88268ec4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c53110a7-00b0-4921-8d1a-48ee9d1b94cc}, !- Handle
  Controller Water Coil 3,                !- Name
  {869eb0b9-2158-4945-90f5-c92c89dc2c1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7ee21769-9bee-42bd-a6bf-aa3f52088d84}, !- Handle
  Node 687,                               !- Name
  {68580d23-6811-4885-9d2d-79ff2ba698ec}, !- Inlet Port
  {f3590e6a-8840-49a5-a81b-e8ebc3a0cd89}; !- Outlet Port

OS:Connection,
  {bb9bbe41-37a9-4ed4-abe3-ad9d932923f0}, !- Handle
  {2219fcd6-e155-44b0-a754-b85f8214bc52}, !- Name
  {93582956-bfef-4028-8867-b72791e7de96}, !- Source Object
  3,                                      !- Outlet Port
  {778ab7c4-504e-4f56-96be-f052d392ce28}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {68580d23-6811-4885-9d2d-79ff2ba698ec}, !- Handle
  {ed379f31-5554-48d7-9929-377b1f637246}, !- Name
  {778ab7c4-504e-4f56-96be-f052d392ce28}, !- Source Object
  5,                                      !- Outlet Port
  {7ee21769-9bee-42bd-a6bf-aa3f52088d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3590e6a-8840-49a5-a81b-e8ebc3a0cd89}, !- Handle
  {f37c22f4-0d4d-4996-9432-d8d03c8a1fe3}, !- Name
  {7ee21769-9bee-42bd-a6bf-aa3f52088d84}, !- Source Object
  3,                                      !- Outlet Port
  {869eb0b9-2158-4945-90f5-c92c89dc2c1d}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {95386005-2944-4732-b926-13db9ca6e5b0}, !- Handle
  Supply Air Temp,                        !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  {39f70436-e978-40f2-8fae-817fcc248159}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39f70436-e978-40f2-8fae-817fcc248159}, !- Handle
  Supply Air Temp Default,                !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5c9c764c-7558-4e0b-987b-8359c33c1c78}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {95386005-2944-4732-b926-13db9ca6e5b0}, !- Schedule Name
  {557d32c9-7a89-413d-bf57-dbbdeb61103a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ce8f3240-3255-42b0-a48b-42d68ac5161d}, !- Handle
  Coil Heating Water 3,                   !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8b4c9143-6a27-4609-bc37-bc24eaeb8161}, !- Water Inlet Node Name
  {d51be719-c23e-4f8f-9536-2de05deea679}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e6778be-63dd-4b8f-9edf-bd0bd6c50c04}, !- Handle
  Node 688,                               !- Name
  {c68d0ab8-f545-4a6b-95d3-9c094ca48dde}, !- Inlet Port
  {8b4c9143-6a27-4609-bc37-bc24eaeb8161}; !- Outlet Port

OS:Connection,
  {c68d0ab8-f545-4a6b-95d3-9c094ca48dde}, !- Handle
  {f3743037-b4a7-44ba-ad03-6dd6c1909fc9}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  94,                                     !- Outlet Port
  {4e6778be-63dd-4b8f-9edf-bd0bd6c50c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4db7abc-5a2f-41e4-ab45-cd5728c6b2f6}, !- Handle
  Node 689,                               !- Name
  {d51be719-c23e-4f8f-9536-2de05deea679}, !- Inlet Port
  {31d8d1f7-aabe-4b5d-9364-e54dcde6f641}; !- Outlet Port

OS:Connection,
  {8b4c9143-6a27-4609-bc37-bc24eaeb8161}, !- Handle
  {d8dfb1ad-f7d5-4943-82a0-2acc4107faa6}, !- Name
  {4e6778be-63dd-4b8f-9edf-bd0bd6c50c04}, !- Source Object
  3,                                      !- Outlet Port
  {ce8f3240-3255-42b0-a48b-42d68ac5161d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d51be719-c23e-4f8f-9536-2de05deea679}, !- Handle
  {4d0c256f-28ee-4c4b-b47f-9f2304445aa7}, !- Name
  {ce8f3240-3255-42b0-a48b-42d68ac5161d}, !- Source Object
  6,                                      !- Outlet Port
  {e4db7abc-5a2f-41e4-ab45-cd5728c6b2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d8d1f7-aabe-4b5d-9364-e54dcde6f641}, !- Handle
  {25bc74da-e336-42e1-8893-dc0be0e0952f}, !- Name
  {e4db7abc-5a2f-41e4-ab45-cd5728c6b2f6}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1ca8cd0-a9aa-4b09-a167-0525b572f3b4}, !- Handle
  Controller Water Coil 4,                !- Name
  {ce8f3240-3255-42b0-a48b-42d68ac5161d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d64b8ab-e30f-4a3d-9a61-1497932d335a}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {7b812fbf-d2ed-4cfc-bec9-0cc42ad1b2cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.17649736656,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce8f3240-3255-42b0-a48b-42d68ac5161d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eedca572-e5f6-40eb-a8d4-d347ab941f7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a8c736c-9276-43d3-b52c-aea7cf797c54}, !- Handle
  Node 690,                               !- Name
  {61e74398-47d7-4e08-9cfe-7436dddd11e4}, !- Inlet Port
  {f37cb470-7dae-44cb-9131-64da039fa1d8}; !- Outlet Port

OS:Connection,
  {7dc037fd-ee43-4d7a-b7e8-9133c4aac291}, !- Handle
  {9cf7f070-b250-445f-8187-2b57bf5addc8}, !- Name
  {e1dc5647-d3c1-4d7b-a306-79072b2b9a07}, !- Source Object
  3,                                      !- Outlet Port
  {eac7e78f-ebe5-4df3-980a-595871b0d2c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61e74398-47d7-4e08-9cfe-7436dddd11e4}, !- Handle
  {ae4fe140-5fe7-4280-9726-339d3ea2bdb5}, !- Name
  {dfb55160-c172-41b9-92d8-1bb962b5cc5e}, !- Source Object
  12,                                     !- Outlet Port
  {8a8c736c-9276-43d3-b52c-aea7cf797c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37cb470-7dae-44cb-9131-64da039fa1d8}, !- Handle
  {76905b3d-b850-4092-a937-a284f7de0d3a}, !- Name
  {8a8c736c-9276-43d3-b52c-aea7cf797c54}, !- Source Object
  3,                                      !- Outlet Port
  {9a922e56-6574-4d54-8563-a43b42f64adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a17a30e-fcf4-404f-ac54-a7b08893edd9}, !- Handle
  Node 691,                               !- Name
  {171e6939-d78a-44ee-a958-72bb69c9ea59}, !- Inlet Port
  {7b812fbf-d2ed-4cfc-bec9-0cc42ad1b2cf}; !- Outlet Port

OS:Connection,
  {171e6939-d78a-44ee-a958-72bb69c9ea59}, !- Handle
  {6334a2ff-181a-4ee6-8213-d80063f2f112}, !- Name
  {9ab5ece6-1010-4da7-9cdf-08bccb73d140}, !- Source Object
  3,                                      !- Outlet Port
  {4a17a30e-fcf4-404f-ac54-a7b08893edd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b812fbf-d2ed-4cfc-bec9-0cc42ad1b2cf}, !- Handle
  {9b5c0d7b-9d2d-4bae-b0ac-c1d1e33083b9}, !- Name
  {4a17a30e-fcf4-404f-ac54-a7b08893edd9}, !- Source Object
  3,                                      !- Outlet Port
  {8d64b8ab-e30f-4a3d-9a61-1497932d335a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eedca572-e5f6-40eb-a8d4-d347ab941f7f}, !- Handle
  {6edcca73-aaef-4d56-a788-f80c276145ea}, !- Name
  {8d64b8ab-e30f-4a3d-9a61-1497932d335a}, !- Source Object
  12,                                     !- Outlet Port
  {e1dc5647-d3c1-4d7b-a306-79072b2b9a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99835055-5fc7-420b-b04e-7f3722bc25a9}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e38532cc-7c92-4d2f-b924-8d5ef19bb1ff}, !- Water Inlet Node Name
  {30651605-2716-4642-ae23-524956176fb7}; !- Water Outlet Node Name

OS:Node,
  {e5602c9b-41f7-44df-bae1-bb8af04f3a90}, !- Handle
  Node 692,                               !- Name
  {f1d8db17-4178-44fb-988e-396882863d8c}, !- Inlet Port
  {e38532cc-7c92-4d2f-b924-8d5ef19bb1ff}; !- Outlet Port

OS:Connection,
  {f1d8db17-4178-44fb-988e-396882863d8c}, !- Handle
  {442b0ca2-3350-4b4a-a945-34f35c987535}, !- Name
  {2f9d1b38-0a67-44d2-9ef9-f82bf55678e9}, !- Source Object
  95,                                     !- Outlet Port
  {e5602c9b-41f7-44df-bae1-bb8af04f3a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9341113-18a3-432b-8496-ad24ac02f518}, !- Handle
  Node 693,                               !- Name
  {30651605-2716-4642-ae23-524956176fb7}, !- Inlet Port
  {9c5abba4-4af7-46fb-bfb9-60e7cbf67651}; !- Outlet Port

OS:Connection,
  {e38532cc-7c92-4d2f-b924-8d5ef19bb1ff}, !- Handle
  {e174775a-8a71-4c81-9aa4-10f29f3a21c2}, !- Name
  {e5602c9b-41f7-44df-bae1-bb8af04f3a90}, !- Source Object
  3,                                      !- Outlet Port
  {99835055-5fc7-420b-b04e-7f3722bc25a9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {30651605-2716-4642-ae23-524956176fb7}, !- Handle
  {c943b7fa-fd46-4041-94d6-e8941477a080}, !- Name
  {99835055-5fc7-420b-b04e-7f3722bc25a9}, !- Source Object
  10,                                     !- Outlet Port
  {c9341113-18a3-432b-8496-ad24ac02f518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5abba4-4af7-46fb-bfb9-60e7cbf67651}, !- Handle
  {774300ec-8c57-4b3f-b3d1-911ef284157c}, !- Name
  {c9341113-18a3-432b-8496-ad24ac02f518}, !- Source Object
  3,                                      !- Outlet Port
  {d82aa68c-6256-41c3-880d-bce2c77e0537}, !- Target Object
  95;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1eb17db-1807-4fce-9bf9-4827071a515f}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {a2ba6a86-cd5d-43c6-b895-2f4cdff81ae6}, !- Availability Schedule Name
  {99835055-5fc7-420b-b04e-7f3722bc25a9}; !- Heating Coil Name

OS:PlantLoop,
  {94bcc470-2660-4283-93fc-ef47ee3ec664}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea7c0d05-c579-4c72-99f2-22675ad4f66a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4d14eca7-f14d-4a07-8e17-77d526ed7ef1}, !- Plant Side Inlet Node Name
  {6a884a20-7d41-44f6-9c67-3671dddf0790}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1908005e-5d7a-43bd-887f-31351399ac69}, !- Demand Side Inlet Node Name
  {8acffb41-53b2-4839-9bbc-f9571398e172}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Demand Mixer Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Demand Splitter Name
  {a053fc5f-09be-47a8-95f2-ce10f577207c}, !- Supply Mixer Name
  {60cb04db-eb82-4e33-b151-bc558a15dc22}; !- Supply Splitter Name

OS:Sizing:Plant,
  {ab49e52d-37ad-4de3-9000-c6bf6986f77e}, !- Handle
  {94bcc470-2660-4283-93fc-ef47ee3ec664}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {bde8b93e-3e09-4d2f-993b-e65f326b9bf5}, !- Handle
  Node 694,                               !- Name
  {4d14eca7-f14d-4a07-8e17-77d526ed7ef1}, !- Inlet Port
  {cc452f1f-1971-4d07-a687-f3477b49dcb4}; !- Outlet Port

OS:Node,
  {ea7c0d05-c579-4c72-99f2-22675ad4f66a}, !- Handle
  Node 695,                               !- Name
  {0e1b091c-2465-45d7-baaa-995d1a03423a}, !- Inlet Port
  {6a884a20-7d41-44f6-9c67-3671dddf0790}; !- Outlet Port

OS:Node,
  {d127135a-f164-4ce9-aa04-1856eb1b6c64}, !- Handle
  Node 696,                               !- Name
  {a43f7bfc-f8e9-47bb-b8a7-940c4d49c270}, !- Inlet Port
  {38319a90-5aa3-4651-8814-3cdcc0ca2b17}; !- Outlet Port

OS:Connector:Mixer,
  {a053fc5f-09be-47a8-95f2-ce10f577207c}, !- Handle
  Connector Mixer 7,                      !- Name
  {765be5e4-51da-486a-90ec-e180a457da17}, !- Outlet Branch Name
  {02a3ed0c-c96b-4994-b284-1d6d3fda29d0}, !- Inlet Branch Name 1
  {44f77c34-8807-4c1f-b48c-2662d702f982}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60cb04db-eb82-4e33-b151-bc558a15dc22}, !- Handle
  Connector Splitter 7,                   !- Name
  {63760799-8d20-47f6-8d1c-8f25f2060e4a}, !- Inlet Branch Name
  {a43f7bfc-f8e9-47bb-b8a7-940c4d49c270}, !- Outlet Branch Name 1
  {b748c9e7-bb92-44e4-b87d-ce1d1abc6168}; !- Outlet Branch Name 2

OS:Connection,
  {4d14eca7-f14d-4a07-8e17-77d526ed7ef1}, !- Handle
  {4bd1c331-7593-403a-9394-e5e2cb31102b}, !- Name
  {94bcc470-2660-4283-93fc-ef47ee3ec664}, !- Source Object
  14,                                     !- Outlet Port
  {bde8b93e-3e09-4d2f-993b-e65f326b9bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43f7bfc-f8e9-47bb-b8a7-940c4d49c270}, !- Handle
  {1fa20506-38da-4d6c-95a7-c6257e457e58}, !- Name
  {60cb04db-eb82-4e33-b151-bc558a15dc22}, !- Source Object
  3,                                      !- Outlet Port
  {d127135a-f164-4ce9-aa04-1856eb1b6c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a884a20-7d41-44f6-9c67-3671dddf0790}, !- Handle
  {24c056be-26c7-4996-af76-8107370cb828}, !- Name
  {ea7c0d05-c579-4c72-99f2-22675ad4f66a}, !- Source Object
  3,                                      !- Outlet Port
  {94bcc470-2660-4283-93fc-ef47ee3ec664}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {be4335a8-3fbc-4d94-bbde-fb6134530c8c}, !- Handle
  Node 697,                               !- Name
  {1908005e-5d7a-43bd-887f-31351399ac69}, !- Inlet Port
  {79196392-b38c-4fa2-8245-7b223ee578c8}; !- Outlet Port

OS:Node,
  {05a59963-4132-4666-b0d7-0992f2f256c6}, !- Handle
  Node 698,                               !- Name
  {d05c5d74-d4c4-4d28-b2a5-ba6e840adf15}, !- Inlet Port
  {8acffb41-53b2-4839-9bbc-f9571398e172}; !- Outlet Port

OS:Node,
  {276b8f09-5d5d-4066-bf5b-490d72d83bf4}, !- Handle
  Node 699,                               !- Name
  {52c521a2-4454-4f60-8f61-fbecbb3a430c}, !- Inlet Port
  {4c09cc9c-60fc-487f-be6b-0f466dc71dff}; !- Outlet Port

OS:Connector:Mixer,
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Handle
  Connector Mixer 8,                      !- Name
  {7fdb7a70-420e-4f37-a617-5f3f1c5ed5da}, !- Outlet Branch Name
  {49fd63ca-2112-4105-a49a-be73274ef052}, !- Inlet Branch Name 1
  {b23dca89-07c9-4133-bb57-dfa54d0d8222}, !- Inlet Branch Name 2
  {760ddb30-0f7c-446e-a746-61d9ef379e8c}, !- Inlet Branch Name 3
  {f1f384c6-a63c-40c5-a3c9-8e15a403f3de}, !- Inlet Branch Name 4
  {6e765783-1d37-4cb2-a5f9-ef97d2bb959a}, !- Inlet Branch Name 5
  {be3bb1cc-6a35-4843-bea8-cb80bff956f0}, !- Inlet Branch Name 6
  {b0551dc5-fa96-41f3-b329-3daf868c15c3}, !- Inlet Branch Name 7
  {0fc2be1d-5540-4030-9ecf-4fc6d9bbbd79}, !- Inlet Branch Name 8
  {18faf8ca-9a89-49a2-ae25-79ab826bb34d}, !- Inlet Branch Name 9
  {cd389373-a546-488f-a668-2422747e30b0}, !- Inlet Branch Name 10
  {430ce6d7-c986-4de8-a074-0d9e7e227c14}, !- Inlet Branch Name 11
  {8a23fd21-e50a-4b9c-840a-9bfb92b62daf}, !- Inlet Branch Name 12
  {22f226ca-6037-4750-9799-f8bfbf30464e}, !- Inlet Branch Name 13
  {1628f29e-68a2-4486-81cd-e09c184bcfa8}, !- Inlet Branch Name 14
  {d7ec52d3-a4ed-49dc-bd0f-8b63701a9e5f}, !- Inlet Branch Name 15
  {8d204c9f-5941-4a5b-9d82-9814d25cd019}, !- Inlet Branch Name 16
  {c93c7149-a490-4156-92be-dbb312891944}, !- Inlet Branch Name 17
  {4c17df63-5c35-4621-a60a-ef64fdf4724a}, !- Inlet Branch Name 18
  {f4781733-8fdf-4549-a7ea-232321757f6e}, !- Inlet Branch Name 19
  {41a88dec-780b-495b-bea4-1eaea6b175cf}, !- Inlet Branch Name 20
  {553ca8a0-845f-4fd2-8617-286a0b030dfd}, !- Inlet Branch Name 21
  {db53ada5-183c-4362-b0f6-26dd114bf76c}, !- Inlet Branch Name 22
  {3f906b2a-70d6-4ec6-8474-23bfbe038665}, !- Inlet Branch Name 23
  {2ac7c358-0467-4091-932c-10ee34e2730e}, !- Inlet Branch Name 24
  {50479218-1eaf-47cf-9a2e-d3b1fc324fee}, !- Inlet Branch Name 25
  {e7829b55-3a35-4c1e-a279-00cf6b7fe77c}, !- Inlet Branch Name 26
  {1373fb4f-bc1f-49ff-aba0-aed4b7828f64}, !- Inlet Branch Name 27
  {14925977-3979-448a-8a46-6ab142f8b6ed}, !- Inlet Branch Name 28
  {8aa6201c-bbdd-43de-a8d9-a37838c3c85e}, !- Inlet Branch Name 29
  {a2026044-7e67-4262-8d12-ee0e0249c04f}, !- Inlet Branch Name 30
  {4d669bb7-a441-46b8-93d6-f500b7a6453b}, !- Inlet Branch Name 31
  {0148d5cd-7779-4e60-93c1-646193e651ed}, !- Inlet Branch Name 32
  {ab954a28-32a7-4d08-9072-8179bc34bb7a}, !- Inlet Branch Name 33
  {87717aa7-ed29-4d1c-8142-f9a98411507f}, !- Inlet Branch Name 34
  {d7810822-0dd2-4873-9e20-27bfa1e821e6}, !- Inlet Branch Name 35
  {7d56c30c-9712-491d-9c0b-7a0159d46dd9}, !- Inlet Branch Name 36
  {808b3e94-d87b-4385-af07-a9ab00240e0a}, !- Inlet Branch Name 37
  {c3861c5f-c8cc-42fa-b957-ff61261590cb}, !- Inlet Branch Name 38
  {53553e83-7caa-42f0-a634-da24e7ecccda}, !- Inlet Branch Name 39
  {a5cf2c9b-b0f2-40a3-b2bf-6193a03af37c}, !- Inlet Branch Name 40
  {33f04e9d-77e3-4b5d-9d9d-ec532328666d}, !- Inlet Branch Name 41
  {f5fb32f4-5033-4397-b585-b4463ef2f75f}, !- Inlet Branch Name 42
  {036b499a-ed8f-4e97-bd1d-57e7eaa3c176}, !- Inlet Branch Name 43
  {8f232355-ceca-4ebd-963d-17c4cfa3b2ce}, !- Inlet Branch Name 44
  {e5adfcf2-819e-4bae-85ba-10d11d59d238}, !- Inlet Branch Name 45
  {d48b05a5-05b6-4da1-bb28-14bb1a8523ee}, !- Inlet Branch Name 46
  {794c16bf-89b7-4f2d-bf2c-2090d586dde5}, !- Inlet Branch Name 47
  {50be894a-acf8-4295-ad4d-6378c5f3e455}, !- Inlet Branch Name 48
  {8e31d1a2-6d66-4f56-8516-3f901595e49f}, !- Inlet Branch Name 49
  {0d2c40de-4066-414f-a81c-b9cb5d150456}, !- Inlet Branch Name 50
  {39474d52-7628-4247-9c71-422c48dcb365}, !- Inlet Branch Name 51
  {ead9d675-171a-4e43-ba0e-aa53d72686ca}, !- Inlet Branch Name 52
  {84d47538-7668-49db-bd5f-bbb88e7eeaba}, !- Inlet Branch Name 53
  {c2deecf1-b352-4abf-906f-056fea537632}, !- Inlet Branch Name 54
  {086e184b-9a8b-4d12-a04a-31dd2ebe0066}, !- Inlet Branch Name 55
  {f3770e9f-0048-4cfa-a10f-c43047ce934e}, !- Inlet Branch Name 56
  {7e283bb1-4667-4008-8b5e-eae2862a1d6f}, !- Inlet Branch Name 57
  {4a6f5bf6-e70b-43cd-a730-de628fdd35ab}, !- Inlet Branch Name 58
  {8721d62e-6d12-43b9-95d9-b0544ddd52bb}, !- Inlet Branch Name 59
  {a9f78757-bf5e-47da-8338-cc54750816dc}, !- Inlet Branch Name 60
  {4706d65b-b70f-4492-a1bc-2ce75c6ceac1}, !- Inlet Branch Name 61
  {10887032-fed8-42a7-9757-1ed57b3794ed}, !- Inlet Branch Name 62
  {128ccba9-5e6e-4a1b-ba71-a05e7c63fa10}, !- Inlet Branch Name 63
  {f731ef29-69fe-4f22-9fb4-689113c1b255}, !- Inlet Branch Name 64
  {10df5b71-f4f0-4323-bd41-735e2240ae81}, !- Inlet Branch Name 65
  {79a159d5-3ee5-4d90-b514-ca9768c3004a}, !- Inlet Branch Name 66
  {796c81d8-b6a5-4183-be80-a628493248a1}, !- Inlet Branch Name 67
  {b7ae0c5d-7c29-4011-9fec-0c68c5e6509b}, !- Inlet Branch Name 68
  {1c3d866f-2492-4eaa-87c5-c37e673bdcc2}, !- Inlet Branch Name 69
  {03018570-1f7e-4968-990a-96922e312689}, !- Inlet Branch Name 70
  {950d0213-1977-476c-a465-e2f8a3d1f785}, !- Inlet Branch Name 71
  {05f9d97c-8b74-41b2-94c1-b104755d78e5}, !- Inlet Branch Name 72
  {da6aee88-c513-4bb4-b23e-ab6a3abd7d57}, !- Inlet Branch Name 73
  {0347fb9f-1a14-4b00-a86d-8eaf40a27a6e}, !- Inlet Branch Name 74
  {9be6138e-14e4-4b7c-80b8-2b7a47113b5f}, !- Inlet Branch Name 75
  {f0fe17a6-c13e-40da-87d4-108dca6abef2}, !- Inlet Branch Name 76
  {8c85e4b7-fd9c-4bde-a51a-a59f5e93112a}, !- Inlet Branch Name 77
  {a969d353-9be5-4bb5-bf58-ebf652e3649e}, !- Inlet Branch Name 78
  {24d11d23-a33e-474f-b9f1-2d399372ce3a}, !- Inlet Branch Name 79
  {77552761-c57c-47de-8e1f-427dad8560d0}, !- Inlet Branch Name 80
  {30342076-86fc-41ad-8a36-248c15642af0}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Handle
  Connector Splitter 8,                   !- Name
  {092e54f4-72b7-4768-87e1-e16b58d30981}, !- Inlet Branch Name
  {52c521a2-4454-4f60-8f61-fbecbb3a430c}, !- Outlet Branch Name 1
  {b93c64b2-84d9-425e-ac75-2625c79e7efd}, !- Outlet Branch Name 2
  {189876a7-0f69-4af2-b15a-2b63629a1d8d}, !- Outlet Branch Name 3
  {19fe3267-e91b-4221-950f-0add5868cbdf}, !- Outlet Branch Name 4
  {efa5ff30-fad3-47b4-88c8-d28a65c56c7c}, !- Outlet Branch Name 5
  {f9e00258-4869-45b8-afbd-8e711feda434}, !- Outlet Branch Name 6
  {860c5ebd-1762-49fd-8480-b615112e3290}, !- Outlet Branch Name 7
  {27f3d280-e579-42e6-b2da-103b8df12272}, !- Outlet Branch Name 8
  {ab7ec45b-1634-4866-8505-5f6f15499722}, !- Outlet Branch Name 9
  {b6e092ec-9155-4f7d-8dd5-8b745c5dbced}, !- Outlet Branch Name 10
  {9bc2437a-ffd4-4c1b-95cc-f517429e8e29}, !- Outlet Branch Name 11
  {84639feb-abf3-4eea-a91e-af2f0e95c02b}, !- Outlet Branch Name 12
  {d4c39fd6-7baa-4f38-aa4f-9e070f8fb782}, !- Outlet Branch Name 13
  {fa3c2083-4baf-4679-ac64-ab17f03cb5ad}, !- Outlet Branch Name 14
  {803df952-db3d-4a7e-bb73-04483f58d881}, !- Outlet Branch Name 15
  {6066e006-21bb-4b76-98cd-56783b79bb01}, !- Outlet Branch Name 16
  {92b07b17-e5c9-4e48-be88-b296fbd82215}, !- Outlet Branch Name 17
  {e3dbb157-9cce-4e6a-9b0c-cd085c4e3814}, !- Outlet Branch Name 18
  {462e96ab-7967-4e4c-9256-a7f841af9eef}, !- Outlet Branch Name 19
  {176a04c7-0ae4-45eb-b736-bf1c51e82150}, !- Outlet Branch Name 20
  {e73daa9b-1f49-4352-a9df-51fba1d7a251}, !- Outlet Branch Name 21
  {1d63841a-5313-4ec6-8a06-c5ac8e5fe260}, !- Outlet Branch Name 22
  {da7fca60-0da1-4564-bd9c-d66bcc32b2eb}, !- Outlet Branch Name 23
  {e6e71216-a670-493a-95b1-b768f45fd3a6}, !- Outlet Branch Name 24
  {cb00da5b-1f91-4c72-bfe7-1c9482c92a02}, !- Outlet Branch Name 25
  {d54a9a85-1526-4eb0-9cd2-b3690bf03cbc}, !- Outlet Branch Name 26
  {f41cd49a-8e1c-44e6-8a5b-d417020e589d}, !- Outlet Branch Name 27
  {c912347a-6d4f-4c74-acc3-7699f310a644}, !- Outlet Branch Name 28
  {4796f98f-bd5a-487c-845f-efbcd9ae1b44}, !- Outlet Branch Name 29
  {32324188-c3a0-4bb2-8c3d-aff22f9256d4}, !- Outlet Branch Name 30
  {031fc755-1632-4f1a-ae21-50c2e4d81a84}, !- Outlet Branch Name 31
  {ab22c6f8-aef9-48f9-85be-aa48756832d0}, !- Outlet Branch Name 32
  {a4d362bc-4c1d-4b08-9a88-34f6d44855a8}, !- Outlet Branch Name 33
  {42fc7dc8-49b5-4f24-a05e-23b2792254bd}, !- Outlet Branch Name 34
  {eb422f69-93fd-45de-a4d1-46c77ca1bc46}, !- Outlet Branch Name 35
  {d2386d67-4ae4-41f7-847a-6458368fa8a6}, !- Outlet Branch Name 36
  {8fdd47c7-4829-44af-90c1-29e0b4dbfcb9}, !- Outlet Branch Name 37
  {3c0ac2d3-9468-4211-8fd0-7f5cb61ee927}, !- Outlet Branch Name 38
  {143d0084-916c-45fa-8acd-b65497f86a29}, !- Outlet Branch Name 39
  {ca4e7790-44b9-4bc8-8ca5-0f48c646c29d}, !- Outlet Branch Name 40
  {38c1c80e-d247-455e-b51b-07183db583d9}, !- Outlet Branch Name 41
  {20506833-f4b2-4ca3-b4fe-ac2a3b9e9043}, !- Outlet Branch Name 42
  {ac856884-69c8-43c9-a02f-37aa6d528f60}, !- Outlet Branch Name 43
  {2eb2b186-c5a5-4c78-875c-c114a4e7102a}, !- Outlet Branch Name 44
  {fcbac67c-7f7e-48cc-8bc3-169655ffe8a8}, !- Outlet Branch Name 45
  {3fdd9a34-fb65-4268-a53d-53f2b9a83350}, !- Outlet Branch Name 46
  {d003a096-efa8-4bd0-8e62-33ffc4910806}, !- Outlet Branch Name 47
  {0d976939-302d-4144-acbf-e282c50f4f87}, !- Outlet Branch Name 48
  {393a2a7f-0b5f-4928-9563-e50e04b9da19}, !- Outlet Branch Name 49
  {0d8e7881-81a4-43bb-8738-8cb34976066f}, !- Outlet Branch Name 50
  {e042d3ef-2c08-438e-88f6-486e4b228d56}, !- Outlet Branch Name 51
  {13840a0a-df9e-402d-aa3f-ca93a6e3059e}, !- Outlet Branch Name 52
  {0c132a6f-a5c7-476e-9afe-591796c8816d}, !- Outlet Branch Name 53
  {880c931f-05c1-4c8b-8302-d159406a43de}, !- Outlet Branch Name 54
  {b35f8d9a-432e-45ad-bdce-4d69b4e01977}, !- Outlet Branch Name 55
  {70da1f28-91b0-4763-bc72-7b8e0493b15d}, !- Outlet Branch Name 56
  {07458ba2-779d-48e8-a67f-929b08536eb9}, !- Outlet Branch Name 57
  {cbf5c04f-9e4c-4549-b7d2-9f741c82bd9d}, !- Outlet Branch Name 58
  {88a8a255-7fa2-4a24-af86-1ec9ce20d9c7}, !- Outlet Branch Name 59
  {e893ff08-5157-427e-8764-88ea8472a9c1}, !- Outlet Branch Name 60
  {4a43992c-4eeb-4696-a6ef-9b145e8e36d0}, !- Outlet Branch Name 61
  {0348974b-8d2d-4677-96eb-5d1aa7e085f0}, !- Outlet Branch Name 62
  {f1a0166f-b8e0-4494-b322-d1c225050b8e}, !- Outlet Branch Name 63
  {a2d595dc-615b-4a25-aa47-63d573c071b3}, !- Outlet Branch Name 64
  {fa70c7d2-767c-4806-9877-e8fd13fba47c}, !- Outlet Branch Name 65
  {02c39cfc-2ae3-4f0f-ae39-7ae10bfd5b22}, !- Outlet Branch Name 66
  {c367bc40-536b-43ca-b532-0ab3a9e1e60c}, !- Outlet Branch Name 67
  {20002d16-c2c1-4697-a2aa-5fc319c4652a}, !- Outlet Branch Name 68
  {306f68df-ca02-4525-8469-843a598bef67}, !- Outlet Branch Name 69
  {b6cc18ba-c678-41a3-add8-d1968e99aa06}, !- Outlet Branch Name 70
  {38d401bb-1c47-4290-93a5-fa4005064f85}, !- Outlet Branch Name 71
  {08a91203-51b7-4d4a-80cb-300e4e485624}, !- Outlet Branch Name 72
  {a86fd945-2459-4eb9-a32f-e78dfbb25003}, !- Outlet Branch Name 73
  {450931c7-93f2-4914-832e-5698716a9eea}, !- Outlet Branch Name 74
  {971b1965-4791-4dca-922b-8b5fd9619838}, !- Outlet Branch Name 75
  {da667b6a-2263-45e6-a051-cb1a8736f5f5}, !- Outlet Branch Name 76
  {7a71c2f3-4d64-49d6-a95e-11194b9c93fd}, !- Outlet Branch Name 77
  {f9fd1113-f957-4d6f-b56b-f0f914d9a9ef}, !- Outlet Branch Name 78
  {ed934d4b-639e-4243-98dc-1e7d70a567a9}, !- Outlet Branch Name 79
  {a48e0339-b6e7-44a2-833e-fa2651998b76}, !- Outlet Branch Name 80
  {de8c97b3-1b2d-4a20-bee3-b10fac6aa1a8}; !- Outlet Branch Name 81

OS:Connection,
  {1908005e-5d7a-43bd-887f-31351399ac69}, !- Handle
  {6f5d403f-b2d8-4e8f-9bcb-865b7c09a694}, !- Name
  {94bcc470-2660-4283-93fc-ef47ee3ec664}, !- Source Object
  17,                                     !- Outlet Port
  {be4335a8-3fbc-4d94-bbde-fb6134530c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c521a2-4454-4f60-8f61-fbecbb3a430c}, !- Handle
  {8b8574b9-9897-4a96-980d-e9b8c8cc0aa1}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  3,                                      !- Outlet Port
  {276b8f09-5d5d-4066-bf5b-490d72d83bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acffb41-53b2-4839-9bbc-f9571398e172}, !- Handle
  {65f4dbd2-3351-407a-9b7a-ebd9f9006b77}, !- Name
  {05a59963-4132-4666-b0d7-0992f2f256c6}, !- Source Object
  3,                                      !- Outlet Port
  {94bcc470-2660-4283-93fc-ef47ee3ec664}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {00f4de06-8417-4031-9f8f-698ebc37fe80}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {58b81f2d-02ff-4ba7-81ca-aa5472cd8ed4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {00f4de06-8417-4031-9f8f-698ebc37fe80}, !- Schedule Type Limits Name
  {46061df3-c4af-40b7-a9f2-125207ea1114}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46061df3-c4af-40b7-a9f2-125207ea1114}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {00f4de06-8417-4031-9f8f-698ebc37fe80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {15f9892c-46a5-417c-a317-af9ec44a6e8b}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {58b81f2d-02ff-4ba7-81ca-aa5472cd8ed4}, !- Schedule Name
  {ea7c0d05-c579-4c72-99f2-22675ad4f66a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3686cd0a-2970-4c2c-8693-6de564316170}, !- Handle
  Service Water Loop Pump,                !- Name
  {cc452f1f-1971-4d07-a687-f3477b49dcb4}, !- Inlet Node Name
  {74d0b17a-b48d-4521-9287-e289dbfbe091}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {f7282759-93be-4bdd-98d7-6e2cd1ea9293}, !- Handle
  Node 700,                               !- Name
  {74d0b17a-b48d-4521-9287-e289dbfbe091}, !- Inlet Port
  {63760799-8d20-47f6-8d1c-8f25f2060e4a}; !- Outlet Port

OS:Connection,
  {cc452f1f-1971-4d07-a687-f3477b49dcb4}, !- Handle
  {c02436bf-b7d2-4148-9621-8bf8acad7fba}, !- Name
  {bde8b93e-3e09-4d2f-993b-e65f326b9bf5}, !- Source Object
  3,                                      !- Outlet Port
  {3686cd0a-2970-4c2c-8693-6de564316170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d0b17a-b48d-4521-9287-e289dbfbe091}, !- Handle
  {4684204b-866a-4d75-b52e-29e7a583741f}, !- Name
  {3686cd0a-2970-4c2c-8693-6de564316170}, !- Source Object
  3,                                      !- Outlet Port
  {f7282759-93be-4bdd-98d7-6e2cd1ea9293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63760799-8d20-47f6-8d1c-8f25f2060e4a}, !- Handle
  {89dad222-1139-4333-a9b4-3033e820419b}, !- Name
  {f7282759-93be-4bdd-98d7-6e2cd1ea9293}, !- Source Object
  3,                                      !- Outlet Port
  {60cb04db-eb82-4e33-b151-bc558a15dc22}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1f88a07b-6108-4005-8513-a7bfd3b66ee0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {15972063-d7ec-40fe-a1e6-f627e0ac5f48}, !- Handle
  600.0gal NaturalGas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {58b81f2d-02ff-4ba7-81ca-aa5472cd8ed4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {80663269-50c0-48da-94c2-cdaa3cf55952}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {af0a1186-3b58-4a58-9a32-8491f8a3a086}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {38319a90-5aa3-4651-8814-3cdcc0ca2b17}, !- Use Side Inlet Node Name
  {786eed0e-8054-42b4-bf73-d9b17ec323c2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {fffde478-b1a8-4d2f-8fde-ae25b7f99da5}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  {ba449d96-8bc4-45fd-8054-b9a07318a965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba449d96-8bc4-45fd-8054-b9a07318a965}, !- Handle
  Schedule Day 6,                         !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1983308-af1c-4b6c-a1d4-803a6569d3aa}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  {885985e4-c733-4405-8667-59d301362f6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {885985e4-c733-4405-8667-59d301362f6b}, !- Handle
  Schedule Day 7,                         !- Name
  {a222e738-8227-4b42-b015-08ff1721cb99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {af0a1186-3b58-4a58-9a32-8491f8a3a086}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {1f88a07b-6108-4005-8513-a7bfd3b66ee0}, !- Schedule Type Limits Name
  {49292606-29d0-4873-91d2-e628d6e5f331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49292606-29d0-4873-91d2-e628d6e5f331}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {1f88a07b-6108-4005-8513-a7bfd3b66ee0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {084be591-fea1-47c9-8b25-5e7d1bf3df7d}, !- Handle
  Node 701,                               !- Name
  {786eed0e-8054-42b4-bf73-d9b17ec323c2}, !- Inlet Port
  {02a3ed0c-c96b-4994-b284-1d6d3fda29d0}; !- Outlet Port

OS:Connection,
  {38319a90-5aa3-4651-8814-3cdcc0ca2b17}, !- Handle
  {f2b999f3-10d7-4ec7-b77c-b971a773eb80}, !- Name
  {d127135a-f164-4ce9-aa04-1856eb1b6c64}, !- Source Object
  3,                                      !- Outlet Port
  {15972063-d7ec-40fe-a1e6-f627e0ac5f48}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {786eed0e-8054-42b4-bf73-d9b17ec323c2}, !- Handle
  {f71ba8f6-3f06-4de6-b2c3-c82b5420103c}, !- Name
  {15972063-d7ec-40fe-a1e6-f627e0ac5f48}, !- Source Object
  32,                                     !- Outlet Port
  {084be591-fea1-47c9-8b25-5e7d1bf3df7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a3ed0c-c96b-4994-b284-1d6d3fda29d0}, !- Handle
  {6b25ecca-c9fb-4b6e-8d84-7ddead11039a}, !- Name
  {084be591-fea1-47c9-8b25-5e7d1bf3df7d}, !- Source Object
  3,                                      !- Outlet Port
  {a053fc5f-09be-47a8-95f2-ce10f577207c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fff99818-53cb-41fa-82bd-736638fe5fec}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6e901a11-1459-4a26-8477-47d40a1e7639}, !- Inlet Node Name
  {5115a3f8-38c0-4a45-8c52-7b73391e688f}; !- Outlet Node Name

OS:Node,
  {717b9613-c68e-4b89-91db-43c56cffad6b}, !- Handle
  Node 702,                               !- Name
  {b748c9e7-bb92-44e4-b87d-ce1d1abc6168}, !- Inlet Port
  {6e901a11-1459-4a26-8477-47d40a1e7639}; !- Outlet Port

OS:Connection,
  {b748c9e7-bb92-44e4-b87d-ce1d1abc6168}, !- Handle
  {69caa027-4d40-4bb3-bf0c-9433101c18f7}, !- Name
  {60cb04db-eb82-4e33-b151-bc558a15dc22}, !- Source Object
  4,                                      !- Outlet Port
  {717b9613-c68e-4b89-91db-43c56cffad6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc370f82-9982-4e19-8714-b3668b251044}, !- Handle
  Node 703,                               !- Name
  {5115a3f8-38c0-4a45-8c52-7b73391e688f}, !- Inlet Port
  {44f77c34-8807-4c1f-b48c-2662d702f982}; !- Outlet Port

OS:Connection,
  {6e901a11-1459-4a26-8477-47d40a1e7639}, !- Handle
  {020b93f6-5508-4919-91f6-4efbc22371e7}, !- Name
  {717b9613-c68e-4b89-91db-43c56cffad6b}, !- Source Object
  3,                                      !- Outlet Port
  {fff99818-53cb-41fa-82bd-736638fe5fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5115a3f8-38c0-4a45-8c52-7b73391e688f}, !- Handle
  {e1a059df-97e9-4f8d-aee8-8cc435dbc15f}, !- Name
  {fff99818-53cb-41fa-82bd-736638fe5fec}, !- Source Object
  3,                                      !- Outlet Port
  {dc370f82-9982-4e19-8714-b3668b251044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f77c34-8807-4c1f-b48c-2662d702f982}, !- Handle
  {0c2f26ac-1290-4a60-8057-9fcfbda5bdb8}, !- Name
  {dc370f82-9982-4e19-8714-b3668b251044}, !- Source Object
  3,                                      !- Outlet Port
  {a053fc5f-09be-47a8-95f2-ce10f577207c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {55972a54-d4f8-47da-bfca-02a3982b47b3}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4c09cc9c-60fc-487f-be6b-0f466dc71dff}, !- Inlet Node Name
  {48a503a4-8f2e-4811-b0cd-58a433f739ef}; !- Outlet Node Name

OS:Node,
  {a9e3f15b-72ab-4c3e-a11e-c1d5e5b9bfaa}, !- Handle
  Node 704,                               !- Name
  {48a503a4-8f2e-4811-b0cd-58a433f739ef}, !- Inlet Port
  {49fd63ca-2112-4105-a49a-be73274ef052}; !- Outlet Port

OS:Connection,
  {4c09cc9c-60fc-487f-be6b-0f466dc71dff}, !- Handle
  {0179132e-18ad-4394-b8c5-9df32490c651}, !- Name
  {276b8f09-5d5d-4066-bf5b-490d72d83bf4}, !- Source Object
  3,                                      !- Outlet Port
  {55972a54-d4f8-47da-bfca-02a3982b47b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a503a4-8f2e-4811-b0cd-58a433f739ef}, !- Handle
  {516dda77-d4a8-4ec9-a00f-dddb4fed8d37}, !- Name
  {55972a54-d4f8-47da-bfca-02a3982b47b3}, !- Source Object
  3,                                      !- Outlet Port
  {a9e3f15b-72ab-4c3e-a11e-c1d5e5b9bfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fd63ca-2112-4105-a49a-be73274ef052}, !- Handle
  {9f1fb19a-1685-4726-8ac2-47afcb12dd71}, !- Name
  {a9e3f15b-72ab-4c3e-a11e-c1d5e5b9bfaa}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59114b75-6b3e-4eeb-8500-2f6147fc5d1f}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {226ca652-5502-44f3-9744-8574a21cea41}, !- Inlet Node Name
  {0e1b091c-2465-45d7-baaa-995d1a03423a}; !- Outlet Node Name

OS:Node,
  {e260b84d-d55c-41a6-ae16-c77b7aa85117}, !- Handle
  Node 705,                               !- Name
  {765be5e4-51da-486a-90ec-e180a457da17}, !- Inlet Port
  {226ca652-5502-44f3-9744-8574a21cea41}; !- Outlet Port

OS:Connection,
  {765be5e4-51da-486a-90ec-e180a457da17}, !- Handle
  {83845618-acf5-455d-be49-a1a0bb63ea30}, !- Name
  {a053fc5f-09be-47a8-95f2-ce10f577207c}, !- Source Object
  2,                                      !- Outlet Port
  {e260b84d-d55c-41a6-ae16-c77b7aa85117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226ca652-5502-44f3-9744-8574a21cea41}, !- Handle
  {8621b77e-8f78-41f4-92cf-3e7199391917}, !- Name
  {e260b84d-d55c-41a6-ae16-c77b7aa85117}, !- Source Object
  3,                                      !- Outlet Port
  {59114b75-6b3e-4eeb-8500-2f6147fc5d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1b091c-2465-45d7-baaa-995d1a03423a}, !- Handle
  {f9d284fc-b06f-48ef-82ac-8d461f065253}, !- Name
  {59114b75-6b3e-4eeb-8500-2f6147fc5d1f}, !- Source Object
  3,                                      !- Outlet Port
  {ea7c0d05-c579-4c72-99f2-22675ad4f66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98f9c25f-5555-40aa-9e2a-706bd63765fa}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {79196392-b38c-4fa2-8245-7b223ee578c8}, !- Inlet Node Name
  {ed1b13fd-fe06-448f-8b63-f033b895dec9}; !- Outlet Node Name

OS:Node,
  {83fd6444-7f49-45ce-815e-62d269383fcd}, !- Handle
  Node 706,                               !- Name
  {ed1b13fd-fe06-448f-8b63-f033b895dec9}, !- Inlet Port
  {092e54f4-72b7-4768-87e1-e16b58d30981}; !- Outlet Port

OS:Connection,
  {79196392-b38c-4fa2-8245-7b223ee578c8}, !- Handle
  {410d94c8-b85b-4b92-a645-5229110a4a97}, !- Name
  {be4335a8-3fbc-4d94-bbde-fb6134530c8c}, !- Source Object
  3,                                      !- Outlet Port
  {98f9c25f-5555-40aa-9e2a-706bd63765fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1b13fd-fe06-448f-8b63-f033b895dec9}, !- Handle
  {10719e88-084a-4d34-b475-abf1bd62323f}, !- Name
  {98f9c25f-5555-40aa-9e2a-706bd63765fa}, !- Source Object
  3,                                      !- Outlet Port
  {83fd6444-7f49-45ce-815e-62d269383fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092e54f4-72b7-4768-87e1-e16b58d30981}, !- Handle
  {b96085ba-2221-4af2-8140-7f23548119f3}, !- Name
  {83fd6444-7f49-45ce-815e-62d269383fcd}, !- Source Object
  3,                                      !- Outlet Port
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2fa6c82e-d900-420f-ab9d-7a44ef61c805}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {597354d8-6656-4d54-ad0a-df99af98520b}, !- Inlet Node Name
  {d05c5d74-d4c4-4d28-b2a5-ba6e840adf15}; !- Outlet Node Name

OS:Node,
  {81b02712-a975-49d1-abce-ba539128d27f}, !- Handle
  Node 707,                               !- Name
  {7fdb7a70-420e-4f37-a617-5f3f1c5ed5da}, !- Inlet Port
  {597354d8-6656-4d54-ad0a-df99af98520b}; !- Outlet Port

OS:Connection,
  {7fdb7a70-420e-4f37-a617-5f3f1c5ed5da}, !- Handle
  {37c19b5e-0d24-4f3d-8bb6-92eaf49db438}, !- Name
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Source Object
  2,                                      !- Outlet Port
  {81b02712-a975-49d1-abce-ba539128d27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597354d8-6656-4d54-ad0a-df99af98520b}, !- Handle
  {e5d810a8-c65b-460b-9835-afbe824f7d58}, !- Name
  {81b02712-a975-49d1-abce-ba539128d27f}, !- Source Object
  3,                                      !- Outlet Port
  {2fa6c82e-d900-420f-ab9d-7a44ef61c805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05c5d74-d4c4-4d28-b2a5-ba6e840adf15}, !- Handle
  {4de2f956-56d5-4f9c-9da4-fca26692eec6}, !- Name
  {2fa6c82e-d900-420f-ab9d-7a44ef61c805}, !- Source Object
  3,                                      !- Outlet Port
  {05a59963-4132-4666-b0d7-0992f2f256c6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ca8d95b0-fb66-4cbe-b234-2e2899c6b510}, !- Handle
  Water Use Connections 1,                !- Name
  {94b26fe0-0d22-44a8-8672-377b02636e0a}, !- Inlet Node Name
  {f46aaa40-cd61-4f08-a352-54de012d6d84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a36c673-a911-49a0-87d1-40559c387571}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {565f8173-32cf-4145-a476-7683ebb5075c}, !- Handle
  Office Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.13621669717e-06,                      !- Peak Flow Rate {m3/s}
  {8e1e7947-ecbc-4d13-94fa-657e7b216435}, !- Target Temperature Schedule Name
  {29be23f5-d7ad-4da8-aa85-a01d65123c65}, !- Sensible Fraction Schedule Name
  {4b76655e-3639-4da7-9a96-c60d7f150ad2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29be23f5-d7ad-4da8-aa85-a01d65123c65}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {597d1e66-c721-4e52-8cc8-521347fe0a99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {597d1e66-c721-4e52-8cc8-521347fe0a99}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b76655e-3639-4da7-9a96-c60d7f150ad2}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {eda60421-42d1-4f22-9399-b1c846b225a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eda60421-42d1-4f22-9399-b1c846b225a9}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e1e7947-ecbc-4d13-94fa-657e7b216435}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {50cd8020-80bb-4dcf-97a1-50204e413d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50cd8020-80bb-4dcf-97a1-50204e413d0f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a36c673-a911-49a0-87d1-40559c387571}, !- Handle
  Office Service Water Use 0.03gal/min,   !- Name
  {565f8173-32cf-4145-a476-7683ebb5075c}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {4a19ac39-6788-4ea1-87e7-af055898e063}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a19ac39-6788-4ea1-87e7-af055898e063}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {65543651-5fbb-4d4b-97d4-d00e635e3866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65543651-5fbb-4d4b-97d4-d00e635e3866}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {9fa82cfe-73ba-49ab-9123-ea9b4aaf9fe0}, !- Handle
  Schedule Rule 32,                       !- Name
  {4a19ac39-6788-4ea1-87e7-af055898e063}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41374aaf-a4d4-41ff-9417-94bb0657296e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41374aaf-a4d4-41ff-9417-94bb0657296e}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bea6bcce-9288-4b0a-bfbe-32803e954d21}, !- Handle
  Schedule Rule 33,                       !- Name
  {4a19ac39-6788-4ea1-87e7-af055898e063}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01291a0b-cd5a-4bea-93fa-5999a5041964}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01291a0b-cd5a-4bea-93fa-5999a5041964}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {80a5f803-7d4d-4540-9159-d1e7178f44c5}, !- Handle
  Schedule Rule 34,                       !- Name
  {4a19ac39-6788-4ea1-87e7-af055898e063}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8b1f2b1-044a-4d93-9f7f-d2c2cba28927}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8b1f2b1-044a-4d93-9f7f-d2c2cba28927}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {59585805-9da4-4055-9cec-9e801adfb108}, !- Handle
  Node 708,                               !- Name
  {b93c64b2-84d9-425e-ac75-2625c79e7efd}, !- Inlet Port
  {94b26fe0-0d22-44a8-8672-377b02636e0a}; !- Outlet Port

OS:Connection,
  {b93c64b2-84d9-425e-ac75-2625c79e7efd}, !- Handle
  {b4f3d47b-58ec-4a8d-ae20-6e6844976943}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  4,                                      !- Outlet Port
  {59585805-9da4-4055-9cec-9e801adfb108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46bfe7c4-9e07-4027-b101-c49717c2b96d}, !- Handle
  Node 709,                               !- Name
  {f46aaa40-cd61-4f08-a352-54de012d6d84}, !- Inlet Port
  {b23dca89-07c9-4133-bb57-dfa54d0d8222}; !- Outlet Port

OS:Connection,
  {94b26fe0-0d22-44a8-8672-377b02636e0a}, !- Handle
  {1d5cb016-5c9f-4de0-953b-95522a620db9}, !- Name
  {59585805-9da4-4055-9cec-9e801adfb108}, !- Source Object
  3,                                      !- Outlet Port
  {ca8d95b0-fb66-4cbe-b234-2e2899c6b510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46aaa40-cd61-4f08-a352-54de012d6d84}, !- Handle
  {2e185e79-77fb-4e85-8526-c0f60f9d5278}, !- Name
  {ca8d95b0-fb66-4cbe-b234-2e2899c6b510}, !- Source Object
  3,                                      !- Outlet Port
  {46bfe7c4-9e07-4027-b101-c49717c2b96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23dca89-07c9-4133-bb57-dfa54d0d8222}, !- Handle
  {0acc16e4-62a1-40f4-a05e-7ab35c07469b}, !- Name
  {46bfe7c4-9e07-4027-b101-c49717c2b96d}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ed6a7dc9-bd30-4e20-8c02-dcc78874aa8f}, !- Handle
  Water Use Connections 2,                !- Name
  {97cb420d-f6ac-44f4-9052-ab628b712058}, !- Inlet Node Name
  {fde3ba02-2b44-4496-a1c8-0595c107a847}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {401b69dc-e6bf-40a3-a8fe-3cea3afbd416}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b840e82b-bc3a-4966-b816-e19c4bf13080}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {293abd05-f684-41dc-a3ca-ce299e77b8a9}, !- Target Temperature Schedule Name
  {e51cd5aa-ab4b-4e84-97c1-437fef9bad19}, !- Sensible Fraction Schedule Name
  {82f4d039-5281-4c55-8bc9-bbebfe048d40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e51cd5aa-ab4b-4e84-97c1-437fef9bad19}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ad6ab40e-6971-4ef7-ba96-124f17945b63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad6ab40e-6971-4ef7-ba96-124f17945b63}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82f4d039-5281-4c55-8bc9-bbebfe048d40}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4c518e6b-da92-4820-b496-7953020451a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c518e6b-da92-4820-b496-7953020451a4}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {293abd05-f684-41dc-a3ca-ce299e77b8a9}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fa61ad31-e100-415f-9ed9-720a9bc8f61d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa61ad31-e100-415f-9ed9-720a9bc8f61d}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {401b69dc-e6bf-40a3-a8fe-3cea3afbd416}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {b840e82b-bc3a-4966-b816-e19c4bf13080}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {310f532b-1fd5-413e-a43d-28039487bc89}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {89213737-dcb2-45d6-a253-3b41c44f3d40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89213737-dcb2-45d6-a253-3b41c44f3d40}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {9b6d579a-1b93-4094-aafa-182018063bbe}, !- Handle
  Schedule Rule 35,                       !- Name
  {310f532b-1fd5-413e-a43d-28039487bc89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f42cd43-4203-4116-a6c8-a9650a61b72f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f42cd43-4203-4116-a6c8-a9650a61b72f}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {28722287-3286-4a4d-bf90-31105cc292a7}, !- Handle
  Schedule Rule 36,                       !- Name
  {310f532b-1fd5-413e-a43d-28039487bc89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72800103-607d-4a0f-9290-121949c897a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72800103-607d-4a0f-9290-121949c897a5}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2e291f14-0b56-4efc-983b-8bb7a77d6e16}, !- Handle
  Schedule Rule 37,                       !- Name
  {310f532b-1fd5-413e-a43d-28039487bc89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca922d37-5dfd-45c4-8590-96fa94900228}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca922d37-5dfd-45c4-8590-96fa94900228}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {a4cf1681-fd7a-4778-ac12-22701f600c5b}, !- Handle
  Node 710,                               !- Name
  {189876a7-0f69-4af2-b15a-2b63629a1d8d}, !- Inlet Port
  {97cb420d-f6ac-44f4-9052-ab628b712058}; !- Outlet Port

OS:Connection,
  {189876a7-0f69-4af2-b15a-2b63629a1d8d}, !- Handle
  {e2d2409a-7e10-470a-a94e-49e7885e9e41}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  5,                                      !- Outlet Port
  {a4cf1681-fd7a-4778-ac12-22701f600c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72c71c6d-7d01-481d-9ac5-d7858910b0de}, !- Handle
  Node 711,                               !- Name
  {fde3ba02-2b44-4496-a1c8-0595c107a847}, !- Inlet Port
  {760ddb30-0f7c-446e-a746-61d9ef379e8c}; !- Outlet Port

OS:Connection,
  {97cb420d-f6ac-44f4-9052-ab628b712058}, !- Handle
  {5cb5b8f5-20c7-43dc-8f23-15775a9026ed}, !- Name
  {a4cf1681-fd7a-4778-ac12-22701f600c5b}, !- Source Object
  3,                                      !- Outlet Port
  {ed6a7dc9-bd30-4e20-8c02-dcc78874aa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde3ba02-2b44-4496-a1c8-0595c107a847}, !- Handle
  {b39c8cd1-d3a9-434d-a904-171953a0a53f}, !- Name
  {ed6a7dc9-bd30-4e20-8c02-dcc78874aa8f}, !- Source Object
  3,                                      !- Outlet Port
  {72c71c6d-7d01-481d-9ac5-d7858910b0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760ddb30-0f7c-446e-a746-61d9ef379e8c}, !- Handle
  {a7337753-2f77-4add-a573-9f9dd59e29e4}, !- Name
  {72c71c6d-7d01-481d-9ac5-d7858910b0de}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8f7e506e-e443-4c1c-97b8-f64683754b38}, !- Handle
  Water Use Connections 3,                !- Name
  {37a770f7-965d-458b-ae3e-54aa1402e20a}, !- Inlet Node Name
  {66c3da5f-a8d3-45fd-8b11-269d98d10cf6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2635c28c-c7db-4b01-97a1-1e52e4523ec7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ef00884-1cde-4ee7-b057-dc95d55ca4eb}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c69fd8ba-bede-4031-b767-309b527f5ae7}, !- Target Temperature Schedule Name
  {7a0f3dc1-68ac-4224-b9a8-3ee74bdf510d}, !- Sensible Fraction Schedule Name
  {3f7a0539-07a7-41b1-abc4-e398134d078d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a0f3dc1-68ac-4224-b9a8-3ee74bdf510d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1debf145-305f-4cd6-bbde-2c87bf80b87e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1debf145-305f-4cd6-bbde-2c87bf80b87e}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f7a0539-07a7-41b1-abc4-e398134d078d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcbd3775-85f0-4a2c-9678-502d12a5520a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcbd3775-85f0-4a2c-9678-502d12a5520a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c69fd8ba-bede-4031-b767-309b527f5ae7}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {296f6e27-76d9-4e52-b5f5-5ab17d549668}; !- Default Day Schedule Name

OS:Schedule:Day,
  {296f6e27-76d9-4e52-b5f5-5ab17d549668}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2635c28c-c7db-4b01-97a1-1e52e4523ec7}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {8ef00884-1cde-4ee7-b057-dc95d55ca4eb}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {152f122d-723d-4ffe-8250-2dd00a27d44e}, !- Handle
  Node 712,                               !- Name
  {19fe3267-e91b-4221-950f-0add5868cbdf}, !- Inlet Port
  {37a770f7-965d-458b-ae3e-54aa1402e20a}; !- Outlet Port

OS:Connection,
  {19fe3267-e91b-4221-950f-0add5868cbdf}, !- Handle
  {1ae52e88-c290-425e-9ee6-e6e225ef1e68}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  6,                                      !- Outlet Port
  {152f122d-723d-4ffe-8250-2dd00a27d44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92e10e18-871a-48f1-b221-f846b9a6aa47}, !- Handle
  Node 713,                               !- Name
  {66c3da5f-a8d3-45fd-8b11-269d98d10cf6}, !- Inlet Port
  {f1f384c6-a63c-40c5-a3c9-8e15a403f3de}; !- Outlet Port

OS:Connection,
  {37a770f7-965d-458b-ae3e-54aa1402e20a}, !- Handle
  {c516e4dd-8071-41fa-ba1d-f0c30062447f}, !- Name
  {152f122d-723d-4ffe-8250-2dd00a27d44e}, !- Source Object
  3,                                      !- Outlet Port
  {8f7e506e-e443-4c1c-97b8-f64683754b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c3da5f-a8d3-45fd-8b11-269d98d10cf6}, !- Handle
  {3a8750c3-febe-497e-b0bc-1f592e022062}, !- Name
  {8f7e506e-e443-4c1c-97b8-f64683754b38}, !- Source Object
  3,                                      !- Outlet Port
  {92e10e18-871a-48f1-b221-f846b9a6aa47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f384c6-a63c-40c5-a3c9-8e15a403f3de}, !- Handle
  {1bc8d35e-cf63-4cc5-98d6-b450f0fa494c}, !- Name
  {92e10e18-871a-48f1-b221-f846b9a6aa47}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96220e65-2e21-4d3f-a640-7e910fc8f281}, !- Handle
  Water Use Connections 4,                !- Name
  {3cfab4e3-a143-4aa6-bc55-5cc5c3026cad}, !- Inlet Node Name
  {d811f98f-a831-434b-8f0b-14ff310c296a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5385f3a9-5bfa-46cf-98c8-7568b345c139}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2fdc53f3-17b5-4cf1-abe5-99bcba2fd945}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {53839d5d-6fd5-44a7-99c1-bad708bfc211}, !- Target Temperature Schedule Name
  {156180b3-8a38-4954-999e-43e9a5069ec8}, !- Sensible Fraction Schedule Name
  {e97f54a0-cdbb-426f-a588-9d0ec05b8141}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {156180b3-8a38-4954-999e-43e9a5069ec8}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af4ab732-c5d7-4220-9e82-d5353b015632}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af4ab732-c5d7-4220-9e82-d5353b015632}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e97f54a0-cdbb-426f-a588-9d0ec05b8141}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1498591-5555-4904-800a-d26ac49e70ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1498591-5555-4904-800a-d26ac49e70ca}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53839d5d-6fd5-44a7-99c1-bad708bfc211}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {999cf861-a8b6-4862-b7dc-464421c380e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {999cf861-a8b6-4862-b7dc-464421c380e5}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5385f3a9-5bfa-46cf-98c8-7568b345c139}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {2fdc53f3-17b5-4cf1-abe5-99bcba2fd945}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fcb380ee-9fd3-4fb5-a5bb-f198d0580ba0}, !- Handle
  Node 714,                               !- Name
  {efa5ff30-fad3-47b4-88c8-d28a65c56c7c}, !- Inlet Port
  {3cfab4e3-a143-4aa6-bc55-5cc5c3026cad}; !- Outlet Port

OS:Connection,
  {efa5ff30-fad3-47b4-88c8-d28a65c56c7c}, !- Handle
  {44e948f7-3d7b-4f3c-9f0a-78d495a2d3ba}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  7,                                      !- Outlet Port
  {fcb380ee-9fd3-4fb5-a5bb-f198d0580ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {626809e6-5e3d-4f2d-acd9-5733f623e612}, !- Handle
  Node 715,                               !- Name
  {d811f98f-a831-434b-8f0b-14ff310c296a}, !- Inlet Port
  {6e765783-1d37-4cb2-a5f9-ef97d2bb959a}; !- Outlet Port

OS:Connection,
  {3cfab4e3-a143-4aa6-bc55-5cc5c3026cad}, !- Handle
  {bd697290-5cfd-4192-81c7-34dcc359dcad}, !- Name
  {fcb380ee-9fd3-4fb5-a5bb-f198d0580ba0}, !- Source Object
  3,                                      !- Outlet Port
  {96220e65-2e21-4d3f-a640-7e910fc8f281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d811f98f-a831-434b-8f0b-14ff310c296a}, !- Handle
  {496bb4e0-9254-49e8-a3ff-72b20e340921}, !- Name
  {96220e65-2e21-4d3f-a640-7e910fc8f281}, !- Source Object
  3,                                      !- Outlet Port
  {626809e6-5e3d-4f2d-acd9-5733f623e612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e765783-1d37-4cb2-a5f9-ef97d2bb959a}, !- Handle
  {a23a4262-e536-4322-a70e-07e28c381696}, !- Name
  {626809e6-5e3d-4f2d-acd9-5733f623e612}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {254881eb-d229-4e99-8651-13325a571bb1}, !- Handle
  Water Use Connections 5,                !- Name
  {90355aff-46bb-4610-a9ff-e4a8f26e4339}, !- Inlet Node Name
  {8283694b-7be1-4faf-83ca-d5a064bb622b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f303044-a395-499e-a09d-270181262abe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a081a7d7-6ea0-4982-9863-448038e922da}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6ba11885-1230-4cd2-a185-0b8ed12c376d}, !- Target Temperature Schedule Name
  {7e83ab50-fa3a-4a22-bc74-3ae04ac34bd3}, !- Sensible Fraction Schedule Name
  {e86fa45f-d9f2-4b88-8e69-4262004b0815}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e83ab50-fa3a-4a22-bc74-3ae04ac34bd3}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {828c38fd-aa80-4a90-ba36-a5ee23605d6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {828c38fd-aa80-4a90-ba36-a5ee23605d6f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e86fa45f-d9f2-4b88-8e69-4262004b0815}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43c2cbf5-1b73-4201-bfba-ab343d183152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43c2cbf5-1b73-4201-bfba-ab343d183152}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ba11885-1230-4cd2-a185-0b8ed12c376d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {afeadd75-fe1b-4190-9308-1670a3da8b16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afeadd75-fe1b-4190-9308-1670a3da8b16}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f303044-a395-499e-a09d-270181262abe}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {a081a7d7-6ea0-4982-9863-448038e922da}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3911e309-b7f8-4c5b-a681-09941c9df136}, !- Handle
  Node 716,                               !- Name
  {f9e00258-4869-45b8-afbd-8e711feda434}, !- Inlet Port
  {90355aff-46bb-4610-a9ff-e4a8f26e4339}; !- Outlet Port

OS:Connection,
  {f9e00258-4869-45b8-afbd-8e711feda434}, !- Handle
  {f3797190-c360-4d2a-9867-7e4490062867}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  8,                                      !- Outlet Port
  {3911e309-b7f8-4c5b-a681-09941c9df136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edb504c2-557b-4217-9182-c32d31c39a34}, !- Handle
  Node 717,                               !- Name
  {8283694b-7be1-4faf-83ca-d5a064bb622b}, !- Inlet Port
  {be3bb1cc-6a35-4843-bea8-cb80bff956f0}; !- Outlet Port

OS:Connection,
  {90355aff-46bb-4610-a9ff-e4a8f26e4339}, !- Handle
  {ee9243a4-053a-4e2b-bd32-b830fc27e3be}, !- Name
  {3911e309-b7f8-4c5b-a681-09941c9df136}, !- Source Object
  3,                                      !- Outlet Port
  {254881eb-d229-4e99-8651-13325a571bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8283694b-7be1-4faf-83ca-d5a064bb622b}, !- Handle
  {9ea2df8c-317e-484f-a479-f85a663a7591}, !- Name
  {254881eb-d229-4e99-8651-13325a571bb1}, !- Source Object
  3,                                      !- Outlet Port
  {edb504c2-557b-4217-9182-c32d31c39a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3bb1cc-6a35-4843-bea8-cb80bff956f0}, !- Handle
  {6b0040eb-6b2e-46e4-af58-21473deaf316}, !- Name
  {edb504c2-557b-4217-9182-c32d31c39a34}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8062b4a3-1866-4130-b8c6-cb4de690fe77}, !- Handle
  Water Use Connections 6,                !- Name
  {26876afb-cc6c-414d-bb1e-707564f99760}, !- Inlet Node Name
  {c8915222-e0e0-4db1-af01-22d315f59015}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4f672bb-696a-4757-bcee-5f1a6a7a84a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60de71f2-f1d0-4970-a8a6-03f278c79e09}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {83c5b975-eba9-4894-9334-9fded9fe1eae}, !- Target Temperature Schedule Name
  {388bbc17-dabc-494b-a3b9-96c518f95977}, !- Sensible Fraction Schedule Name
  {b96e4828-55cd-4411-9963-214c5e41656b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {388bbc17-dabc-494b-a3b9-96c518f95977}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c485837d-c70f-40fe-bccb-a8a85a3e1e49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c485837d-c70f-40fe-bccb-a8a85a3e1e49}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b96e4828-55cd-4411-9963-214c5e41656b}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f24c253e-1ac2-459d-83da-96b58e26862c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f24c253e-1ac2-459d-83da-96b58e26862c}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83c5b975-eba9-4894-9334-9fded9fe1eae}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {813398bf-7a61-489f-bdfc-ebc7d6bfd65a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {813398bf-7a61-489f-bdfc-ebc7d6bfd65a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4f672bb-696a-4757-bcee-5f1a6a7a84a3}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {60de71f2-f1d0-4970-a8a6-03f278c79e09}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40c9be54-e909-4b4d-9dbc-dae1310a00fb}, !- Handle
  Node 718,                               !- Name
  {860c5ebd-1762-49fd-8480-b615112e3290}, !- Inlet Port
  {26876afb-cc6c-414d-bb1e-707564f99760}; !- Outlet Port

OS:Connection,
  {860c5ebd-1762-49fd-8480-b615112e3290}, !- Handle
  {9a145913-94f1-401c-92f4-61d91ef5050e}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  9,                                      !- Outlet Port
  {40c9be54-e909-4b4d-9dbc-dae1310a00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e1069fa-42ee-48a3-8bbf-617e4d9abb42}, !- Handle
  Node 719,                               !- Name
  {c8915222-e0e0-4db1-af01-22d315f59015}, !- Inlet Port
  {b0551dc5-fa96-41f3-b329-3daf868c15c3}; !- Outlet Port

OS:Connection,
  {26876afb-cc6c-414d-bb1e-707564f99760}, !- Handle
  {df613492-2bb8-4278-94b4-a346e64d8773}, !- Name
  {40c9be54-e909-4b4d-9dbc-dae1310a00fb}, !- Source Object
  3,                                      !- Outlet Port
  {8062b4a3-1866-4130-b8c6-cb4de690fe77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8915222-e0e0-4db1-af01-22d315f59015}, !- Handle
  {9fccda1b-a84b-4615-9f56-9d43fb5a4371}, !- Name
  {8062b4a3-1866-4130-b8c6-cb4de690fe77}, !- Source Object
  3,                                      !- Outlet Port
  {7e1069fa-42ee-48a3-8bbf-617e4d9abb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0551dc5-fa96-41f3-b329-3daf868c15c3}, !- Handle
  {39f51ee1-26f3-4cb0-8d7a-5d2949111590}, !- Name
  {7e1069fa-42ee-48a3-8bbf-617e4d9abb42}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e0a88a1c-ee87-4321-988e-ff43f0ba5a05}, !- Handle
  Water Use Connections 7,                !- Name
  {bd9ff196-95b3-457b-9597-cbbf4ed1e28e}, !- Inlet Node Name
  {2e769679-56d8-41f4-b3f4-a0d53ac6481a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f21b3036-7988-4be9-91c2-ac88ac7c5d04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65f7bde0-a1ae-4e1c-8521-7351188b5f1b}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {754f7c8f-eece-467a-a05f-1385d6b6d710}, !- Target Temperature Schedule Name
  {c0b0ae1d-1112-4b6c-91f2-ad42d4dcecbf}, !- Sensible Fraction Schedule Name
  {f859c291-1e21-4801-9259-59a331c1c394}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0b0ae1d-1112-4b6c-91f2-ad42d4dcecbf}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e8863fd-7c2b-4880-a1b7-5a75e89d3cd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e8863fd-7c2b-4880-a1b7-5a75e89d3cd4}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f859c291-1e21-4801-9259-59a331c1c394}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9503612a-f12d-4fc6-b663-449bf7a5449b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9503612a-f12d-4fc6-b663-449bf7a5449b}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {754f7c8f-eece-467a-a05f-1385d6b6d710}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {989c6f56-78ae-4f9f-b406-1fcd7f085475}; !- Default Day Schedule Name

OS:Schedule:Day,
  {989c6f56-78ae-4f9f-b406-1fcd7f085475}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f21b3036-7988-4be9-91c2-ac88ac7c5d04}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {65f7bde0-a1ae-4e1c-8521-7351188b5f1b}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30dcd047-6fe8-4ba4-82c1-aed97abcb68e}, !- Handle
  Node 720,                               !- Name
  {27f3d280-e579-42e6-b2da-103b8df12272}, !- Inlet Port
  {bd9ff196-95b3-457b-9597-cbbf4ed1e28e}; !- Outlet Port

OS:Connection,
  {27f3d280-e579-42e6-b2da-103b8df12272}, !- Handle
  {152e2177-5e5c-4003-a59b-fa52b847be94}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  10,                                     !- Outlet Port
  {30dcd047-6fe8-4ba4-82c1-aed97abcb68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3849f1f0-919e-49e0-aae8-861af88726fe}, !- Handle
  Node 721,                               !- Name
  {2e769679-56d8-41f4-b3f4-a0d53ac6481a}, !- Inlet Port
  {0fc2be1d-5540-4030-9ecf-4fc6d9bbbd79}; !- Outlet Port

OS:Connection,
  {bd9ff196-95b3-457b-9597-cbbf4ed1e28e}, !- Handle
  {e3049e3e-821e-4161-b070-9a641fea2e79}, !- Name
  {30dcd047-6fe8-4ba4-82c1-aed97abcb68e}, !- Source Object
  3,                                      !- Outlet Port
  {e0a88a1c-ee87-4321-988e-ff43f0ba5a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e769679-56d8-41f4-b3f4-a0d53ac6481a}, !- Handle
  {16cd8a9f-7f39-4896-a827-8e7ce9c2c4d8}, !- Name
  {e0a88a1c-ee87-4321-988e-ff43f0ba5a05}, !- Source Object
  3,                                      !- Outlet Port
  {3849f1f0-919e-49e0-aae8-861af88726fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc2be1d-5540-4030-9ecf-4fc6d9bbbd79}, !- Handle
  {b1495430-0acd-4ea5-994a-6865e23956ee}, !- Name
  {3849f1f0-919e-49e0-aae8-861af88726fe}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fbae818-d5d0-438b-9ade-3994b78aeadb}, !- Handle
  Water Use Connections 8,                !- Name
  {61e3cc6c-23a2-4d9d-93f2-34955222c2a2}, !- Inlet Node Name
  {96040d3c-31bc-444b-a1d0-75e83da25943}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d839597a-a1f4-4f44-b76d-96504fba6fb3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ae15621-cf78-4a7e-ae56-a1e4887530ae}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {85972e5f-d939-4ef6-a426-b7a3d3b1df6e}, !- Target Temperature Schedule Name
  {e804cd5f-69cb-40f6-b825-4f6d757da388}, !- Sensible Fraction Schedule Name
  {c865caea-f4a8-4bd5-8ad3-3e1e8c1d182f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e804cd5f-69cb-40f6-b825-4f6d757da388}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dd6e759-1698-4b10-8a7b-6d23fb7ab5a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dd6e759-1698-4b10-8a7b-6d23fb7ab5a5}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c865caea-f4a8-4bd5-8ad3-3e1e8c1d182f}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3185b3e4-1c94-49f8-97bc-27322be3d470}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3185b3e4-1c94-49f8-97bc-27322be3d470}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {85972e5f-d939-4ef6-a426-b7a3d3b1df6e}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00810294-e23b-4a5c-b4c1-04f50785120e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00810294-e23b-4a5c-b4c1-04f50785120e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d839597a-a1f4-4f44-b76d-96504fba6fb3}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {8ae15621-cf78-4a7e-ae56-a1e4887530ae}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40276d7e-bc23-4950-adc2-0bf0f55e5f2c}, !- Handle
  Node 722,                               !- Name
  {ab7ec45b-1634-4866-8505-5f6f15499722}, !- Inlet Port
  {61e3cc6c-23a2-4d9d-93f2-34955222c2a2}; !- Outlet Port

OS:Connection,
  {ab7ec45b-1634-4866-8505-5f6f15499722}, !- Handle
  {09cedb7d-e33e-488a-9d95-1dbf20c669ec}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  11,                                     !- Outlet Port
  {40276d7e-bc23-4950-adc2-0bf0f55e5f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd34d3b3-f206-4499-95ce-4afcca18878f}, !- Handle
  Node 723,                               !- Name
  {96040d3c-31bc-444b-a1d0-75e83da25943}, !- Inlet Port
  {18faf8ca-9a89-49a2-ae25-79ab826bb34d}; !- Outlet Port

OS:Connection,
  {61e3cc6c-23a2-4d9d-93f2-34955222c2a2}, !- Handle
  {9a558168-b5f9-408a-b9f6-87a4c55db5a3}, !- Name
  {40276d7e-bc23-4950-adc2-0bf0f55e5f2c}, !- Source Object
  3,                                      !- Outlet Port
  {4fbae818-d5d0-438b-9ade-3994b78aeadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96040d3c-31bc-444b-a1d0-75e83da25943}, !- Handle
  {6bd35c11-75b6-4864-9253-635fe86b526e}, !- Name
  {4fbae818-d5d0-438b-9ade-3994b78aeadb}, !- Source Object
  3,                                      !- Outlet Port
  {bd34d3b3-f206-4499-95ce-4afcca18878f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18faf8ca-9a89-49a2-ae25-79ab826bb34d}, !- Handle
  {b106f8d1-89ac-483e-b274-fe0c6f25ae54}, !- Name
  {bd34d3b3-f206-4499-95ce-4afcca18878f}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {206bac11-c7cd-4e93-a15b-b9aa8c0c2f93}, !- Handle
  Water Use Connections 9,                !- Name
  {8c80d3bc-4c96-4474-8b5a-5c91869adb9b}, !- Inlet Node Name
  {c00e0e0f-a059-49b6-9564-c6b83a84eebf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6593a22-2c7b-43cb-97f4-42f5455f5e94}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {969d11f9-c286-4146-add7-7b5a07520390}, !- Handle
  F2 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {89931deb-5093-48c4-8a7b-c3584dbdad75}, !- Target Temperature Schedule Name
  {f0851daf-8592-40a1-b7de-ea7e6236b633}, !- Sensible Fraction Schedule Name
  {7cfd58d1-7258-4035-a346-840b4582481e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0851daf-8592-40a1-b7de-ea7e6236b633}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d628f15d-a4ac-43dd-82d1-b2dcf8c0e626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d628f15d-a4ac-43dd-82d1-b2dcf8c0e626}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cfd58d1-7258-4035-a346-840b4582481e}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c72c4f2b-c437-4667-8ebe-f32d999ac73c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c72c4f2b-c437-4667-8ebe-f32d999ac73c}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {89931deb-5093-48c4-8a7b-c3584dbdad75}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d4f1196-e00c-4dcf-9ff8-d2652633cbfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d4f1196-e00c-4dcf-9ff8-d2652633cbfb}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6593a22-2c7b-43cb-97f4-42f5455f5e94}, !- Handle
  F2 sw apartment Service Water Use 0.06gal/min, !- Name
  {969d11f9-c286-4146-add7-7b5a07520390}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e811b857-027b-472e-a0c5-1cffe660fdc3}, !- Handle
  Node 724,                               !- Name
  {b6e092ec-9155-4f7d-8dd5-8b745c5dbced}, !- Inlet Port
  {8c80d3bc-4c96-4474-8b5a-5c91869adb9b}; !- Outlet Port

OS:Connection,
  {b6e092ec-9155-4f7d-8dd5-8b745c5dbced}, !- Handle
  {382b1219-1a30-4c03-9eac-53efca0220a7}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  12,                                     !- Outlet Port
  {e811b857-027b-472e-a0c5-1cffe660fdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43fd0f39-116c-4f87-b1bd-dd3a6fd8dd5a}, !- Handle
  Node 725,                               !- Name
  {c00e0e0f-a059-49b6-9564-c6b83a84eebf}, !- Inlet Port
  {cd389373-a546-488f-a668-2422747e30b0}; !- Outlet Port

OS:Connection,
  {8c80d3bc-4c96-4474-8b5a-5c91869adb9b}, !- Handle
  {3dce48af-36e2-40b1-bbbb-558c807f19d6}, !- Name
  {e811b857-027b-472e-a0c5-1cffe660fdc3}, !- Source Object
  3,                                      !- Outlet Port
  {206bac11-c7cd-4e93-a15b-b9aa8c0c2f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00e0e0f-a059-49b6-9564-c6b83a84eebf}, !- Handle
  {bf540ce9-7e8a-4ce2-9353-47885b8f589e}, !- Name
  {206bac11-c7cd-4e93-a15b-b9aa8c0c2f93}, !- Source Object
  3,                                      !- Outlet Port
  {43fd0f39-116c-4f87-b1bd-dd3a6fd8dd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd389373-a546-488f-a668-2422747e30b0}, !- Handle
  {cbeb23a1-beac-48e6-a6f5-b8c5b6702831}, !- Name
  {43fd0f39-116c-4f87-b1bd-dd3a6fd8dd5a}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0e9afafe-9d2f-4069-8913-bce7b1484f88}, !- Handle
  Water Use Connections 10,               !- Name
  {53477a87-0623-4f30-a851-33d770552228}, !- Inlet Node Name
  {c0683def-c333-44c3-ad5d-394cb137210a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af3576a4-43d1-46ac-be6c-1d32d5bfb332}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2cd928c-13df-447c-8a1b-1a16ed8fdc5d}, !- Handle
  F2 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6bb9c1cd-d69b-4ca7-8eda-2f4eaf25f353}, !- Target Temperature Schedule Name
  {df0ae24c-a225-40fd-a002-74b36f0268e6}, !- Sensible Fraction Schedule Name
  {76f4ea87-1beb-4856-a7d6-4d4aeeae0c59}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df0ae24c-a225-40fd-a002-74b36f0268e6}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3073c1b7-b55c-4d0f-94d7-d007319e05b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3073c1b7-b55c-4d0f-94d7-d007319e05b3}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76f4ea87-1beb-4856-a7d6-4d4aeeae0c59}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b307bb6d-a769-4838-a2fc-9e72c480544b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b307bb6d-a769-4838-a2fc-9e72c480544b}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bb9c1cd-d69b-4ca7-8eda-2f4eaf25f353}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee62dee4-b383-4d1d-a072-4ac77555e8fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee62dee4-b383-4d1d-a072-4ac77555e8fe}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {af3576a4-43d1-46ac-be6c-1d32d5bfb332}, !- Handle
  F2 nw apartment Service Water Use 0.06gal/min, !- Name
  {d2cd928c-13df-447c-8a1b-1a16ed8fdc5d}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60fbf921-932d-4300-91e5-845e2f7c558b}, !- Handle
  Node 726,                               !- Name
  {9bc2437a-ffd4-4c1b-95cc-f517429e8e29}, !- Inlet Port
  {53477a87-0623-4f30-a851-33d770552228}; !- Outlet Port

OS:Connection,
  {9bc2437a-ffd4-4c1b-95cc-f517429e8e29}, !- Handle
  {f186cdd3-8b78-4c80-9d28-d5fe29b248ad}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  13,                                     !- Outlet Port
  {60fbf921-932d-4300-91e5-845e2f7c558b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06d68250-706c-4857-a9dd-424983122537}, !- Handle
  Node 727,                               !- Name
  {c0683def-c333-44c3-ad5d-394cb137210a}, !- Inlet Port
  {430ce6d7-c986-4de8-a074-0d9e7e227c14}; !- Outlet Port

OS:Connection,
  {53477a87-0623-4f30-a851-33d770552228}, !- Handle
  {ba3f70e7-1889-4c32-9f4e-1fd56d63bb5e}, !- Name
  {60fbf921-932d-4300-91e5-845e2f7c558b}, !- Source Object
  3,                                      !- Outlet Port
  {0e9afafe-9d2f-4069-8913-bce7b1484f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0683def-c333-44c3-ad5d-394cb137210a}, !- Handle
  {c51a3aee-31a7-4838-aebb-3d9bfb1f4202}, !- Name
  {0e9afafe-9d2f-4069-8913-bce7b1484f88}, !- Source Object
  3,                                      !- Outlet Port
  {06d68250-706c-4857-a9dd-424983122537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430ce6d7-c986-4de8-a074-0d9e7e227c14}, !- Handle
  {6fa96621-05f9-4926-9c0b-c339bbd14a21}, !- Name
  {06d68250-706c-4857-a9dd-424983122537}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9caf3383-245d-4f91-9ff5-1e8fb7d6c429}, !- Handle
  Water Use Connections 11,               !- Name
  {78fb4ae6-b233-40db-bbee-7bccdd6ebcfb}, !- Inlet Node Name
  {2d70df22-ee60-49a4-968e-7fa127aea4af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9de68da-2bde-4eac-8e7a-e05df0acf9e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7cc16c4-6845-44b8-b752-04b0f5189cb0}, !- Handle
  F2 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {735bafe1-dc98-466e-b686-44aae9eb711e}, !- Target Temperature Schedule Name
  {d399928b-b61a-4695-a437-5aad20572bf5}, !- Sensible Fraction Schedule Name
  {525f61a8-d701-4198-87c5-6774d666c546}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d399928b-b61a-4695-a437-5aad20572bf5}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90bb5dcd-bd10-45f3-a1b0-49643ba7d385}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90bb5dcd-bd10-45f3-a1b0-49643ba7d385}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {525f61a8-d701-4198-87c5-6774d666c546}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94376282-4cf5-4a6e-9300-e5fc4d0c4649}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94376282-4cf5-4a6e-9300-e5fc4d0c4649}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {735bafe1-dc98-466e-b686-44aae9eb711e}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f12b0b7-72d9-4a17-9107-9ade59fb62c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f12b0b7-72d9-4a17-9107-9ade59fb62c6}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9de68da-2bde-4eac-8e7a-e05df0acf9e8}, !- Handle
  F2 se apartment Service Water Use 0.06gal/min, !- Name
  {a7cc16c4-6845-44b8-b752-04b0f5189cb0}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efe7b570-6dd7-4026-b983-6c30fce0d590}, !- Handle
  Node 728,                               !- Name
  {84639feb-abf3-4eea-a91e-af2f0e95c02b}, !- Inlet Port
  {78fb4ae6-b233-40db-bbee-7bccdd6ebcfb}; !- Outlet Port

OS:Connection,
  {84639feb-abf3-4eea-a91e-af2f0e95c02b}, !- Handle
  {7c9534b4-3169-4182-8651-73bff245adca}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  14,                                     !- Outlet Port
  {efe7b570-6dd7-4026-b983-6c30fce0d590}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46340e9e-33f6-4f0d-9161-0e728e6fa93e}, !- Handle
  Node 729,                               !- Name
  {2d70df22-ee60-49a4-968e-7fa127aea4af}, !- Inlet Port
  {8a23fd21-e50a-4b9c-840a-9bfb92b62daf}; !- Outlet Port

OS:Connection,
  {78fb4ae6-b233-40db-bbee-7bccdd6ebcfb}, !- Handle
  {2dc91fd1-c42b-4125-8d9a-ae5a8e83f40a}, !- Name
  {efe7b570-6dd7-4026-b983-6c30fce0d590}, !- Source Object
  3,                                      !- Outlet Port
  {9caf3383-245d-4f91-9ff5-1e8fb7d6c429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d70df22-ee60-49a4-968e-7fa127aea4af}, !- Handle
  {e84b8667-18e3-45dd-b659-17f3a5ae0d4e}, !- Name
  {9caf3383-245d-4f91-9ff5-1e8fb7d6c429}, !- Source Object
  3,                                      !- Outlet Port
  {46340e9e-33f6-4f0d-9161-0e728e6fa93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a23fd21-e50a-4b9c-840a-9bfb92b62daf}, !- Handle
  {687eb5b4-8dcd-4cf1-a63b-45c7bcd9ae2d}, !- Name
  {46340e9e-33f6-4f0d-9161-0e728e6fa93e}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d405b1fa-d12c-4f42-8a84-8d02e45498cb}, !- Handle
  Water Use Connections 12,               !- Name
  {dc1adf6f-55c8-4527-95ed-29d819fba0d1}, !- Inlet Node Name
  {c954b42f-2269-4d4b-8cb4-ee9daf5a389d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7cb2a5b4-9014-4e84-8438-4dca7d3d7d4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6521894-7408-410a-bc39-92e356b8c43a}, !- Handle
  F2 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b47e8ece-0c07-4104-a9b1-fcd0af7e7349}, !- Target Temperature Schedule Name
  {a313220e-acff-4c9f-a396-f36ce7c2ce74}, !- Sensible Fraction Schedule Name
  {b4a0332d-af06-422b-97d8-942b156a4920}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a313220e-acff-4c9f-a396-f36ce7c2ce74}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {393cd0e1-6b93-4218-91b0-0203f8992d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {393cd0e1-6b93-4218-91b0-0203f8992d9a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4a0332d-af06-422b-97d8-942b156a4920}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0fd9fee-9c89-465d-b17f-fe05997c6225}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0fd9fee-9c89-465d-b17f-fe05997c6225}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47e8ece-0c07-4104-a9b1-fcd0af7e7349}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf9c648b-ca85-4883-b315-6a4fabce1b5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf9c648b-ca85-4883-b315-6a4fabce1b5c}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7cb2a5b4-9014-4e84-8438-4dca7d3d7d4c}, !- Handle
  F2 ne apartment Service Water Use 0.06gal/min, !- Name
  {d6521894-7408-410a-bc39-92e356b8c43a}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f4b838b-9051-44e9-b60d-6141369355c5}, !- Handle
  Node 730,                               !- Name
  {d4c39fd6-7baa-4f38-aa4f-9e070f8fb782}, !- Inlet Port
  {dc1adf6f-55c8-4527-95ed-29d819fba0d1}; !- Outlet Port

OS:Connection,
  {d4c39fd6-7baa-4f38-aa4f-9e070f8fb782}, !- Handle
  {9695f78c-4bbb-48bd-b633-088e070da1ab}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  15,                                     !- Outlet Port
  {9f4b838b-9051-44e9-b60d-6141369355c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdea48f3-ad5d-47ca-bb7e-14a8c0547e31}, !- Handle
  Node 731,                               !- Name
  {c954b42f-2269-4d4b-8cb4-ee9daf5a389d}, !- Inlet Port
  {22f226ca-6037-4750-9799-f8bfbf30464e}; !- Outlet Port

OS:Connection,
  {dc1adf6f-55c8-4527-95ed-29d819fba0d1}, !- Handle
  {4ffefdfe-9ec3-405e-99e2-8f9c3cd04a96}, !- Name
  {9f4b838b-9051-44e9-b60d-6141369355c5}, !- Source Object
  3,                                      !- Outlet Port
  {d405b1fa-d12c-4f42-8a84-8d02e45498cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c954b42f-2269-4d4b-8cb4-ee9daf5a389d}, !- Handle
  {b4027d48-791e-475e-a8a7-59b78405a4fa}, !- Name
  {d405b1fa-d12c-4f42-8a84-8d02e45498cb}, !- Source Object
  3,                                      !- Outlet Port
  {fdea48f3-ad5d-47ca-bb7e-14a8c0547e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f226ca-6037-4750-9799-f8bfbf30464e}, !- Handle
  {d0c17407-4308-4ec4-8a04-7bec11c60bdf}, !- Name
  {fdea48f3-ad5d-47ca-bb7e-14a8c0547e31}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f4cf8cc8-723e-4289-94ff-2b0c57859e07}, !- Handle
  Water Use Connections 13,               !- Name
  {8be7aa56-db66-4c1b-a07b-9f84004d4364}, !- Inlet Node Name
  {cd4d2969-c9e9-4cd7-b377-bba7ba9e2534}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53d0f848-aa0e-48be-85a2-d65563a8de06}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5130148-3931-4fa6-bd8b-9a5490858aa0}, !- Handle
  F2 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {31471709-c814-48b6-bab8-1b87055811f6}, !- Target Temperature Schedule Name
  {0d39e582-57aa-414b-9233-e34c33991b03}, !- Sensible Fraction Schedule Name
  {bf9e70d0-f7f0-40b2-b42f-f158de823e01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d39e582-57aa-414b-9233-e34c33991b03}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c3c4ce5-241c-4406-8ca4-8dbab1e73416}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3c4ce5-241c-4406-8ca4-8dbab1e73416}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf9e70d0-f7f0-40b2-b42f-f158de823e01}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24bdbd34-ce1f-486a-aa7e-08a1636f1864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24bdbd34-ce1f-486a-aa7e-08a1636f1864}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {31471709-c814-48b6-bab8-1b87055811f6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c525fcb-291d-474a-9f5f-438f22d2eda2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c525fcb-291d-474a-9f5f-438f22d2eda2}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {53d0f848-aa0e-48be-85a2-d65563a8de06}, !- Handle
  F2 n1 apartment Service Water Use 0.06gal/min, !- Name
  {e5130148-3931-4fa6-bd8b-9a5490858aa0}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ec9180e-f6b1-468f-b81b-d6915bb090ee}, !- Handle
  Node 732,                               !- Name
  {fa3c2083-4baf-4679-ac64-ab17f03cb5ad}, !- Inlet Port
  {8be7aa56-db66-4c1b-a07b-9f84004d4364}; !- Outlet Port

OS:Connection,
  {fa3c2083-4baf-4679-ac64-ab17f03cb5ad}, !- Handle
  {a04116e5-fa7f-4a06-9ab1-2f3838145da9}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  16,                                     !- Outlet Port
  {4ec9180e-f6b1-468f-b81b-d6915bb090ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {561588c6-f921-4880-882c-df7db3f211a5}, !- Handle
  Node 733,                               !- Name
  {cd4d2969-c9e9-4cd7-b377-bba7ba9e2534}, !- Inlet Port
  {1628f29e-68a2-4486-81cd-e09c184bcfa8}; !- Outlet Port

OS:Connection,
  {8be7aa56-db66-4c1b-a07b-9f84004d4364}, !- Handle
  {c6fd4a97-ee55-45f3-8eeb-0424be1499b2}, !- Name
  {4ec9180e-f6b1-468f-b81b-d6915bb090ee}, !- Source Object
  3,                                      !- Outlet Port
  {f4cf8cc8-723e-4289-94ff-2b0c57859e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4d2969-c9e9-4cd7-b377-bba7ba9e2534}, !- Handle
  {104f0166-edf7-436d-9b7f-484d070b2b2a}, !- Name
  {f4cf8cc8-723e-4289-94ff-2b0c57859e07}, !- Source Object
  3,                                      !- Outlet Port
  {561588c6-f921-4880-882c-df7db3f211a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1628f29e-68a2-4486-81cd-e09c184bcfa8}, !- Handle
  {d68eaa83-dfa3-4537-b3fb-ec92a7512d37}, !- Name
  {561588c6-f921-4880-882c-df7db3f211a5}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e4005b1-40f3-4417-9c3d-43f5f8752b3d}, !- Handle
  Water Use Connections 14,               !- Name
  {7c132930-fa21-48b0-88cf-5aafe9aaa110}, !- Inlet Node Name
  {ba1816f8-aefd-4db5-b1d3-c335b51f18e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d60732b8-7ffa-4a80-b2d6-4e03ba092a4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73d09a9d-39ef-4035-8b90-6a2f82daa229}, !- Handle
  F2 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1af47f01-ec1f-43ee-a7bf-b3c37edbdec5}, !- Target Temperature Schedule Name
  {9bdb1bf5-51c5-4c91-a510-703464d12bf1}, !- Sensible Fraction Schedule Name
  {fa27a0b3-56ce-41b2-a74c-571332bef840}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bdb1bf5-51c5-4c91-a510-703464d12bf1}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63aaece1-11a4-4816-bea6-6cfc71427fce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63aaece1-11a4-4816-bea6-6cfc71427fce}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa27a0b3-56ce-41b2-a74c-571332bef840}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3be39b04-7adc-4c0b-a047-46688b839b02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3be39b04-7adc-4c0b-a047-46688b839b02}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1af47f01-ec1f-43ee-a7bf-b3c37edbdec5}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1818a0de-a0e2-49ec-b739-adca49949657}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1818a0de-a0e2-49ec-b739-adca49949657}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d60732b8-7ffa-4a80-b2d6-4e03ba092a4c}, !- Handle
  F2 n2 apartment Service Water Use 0.06gal/min, !- Name
  {73d09a9d-39ef-4035-8b90-6a2f82daa229}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5282280f-6209-41af-9070-d8fa90d51820}, !- Handle
  Node 734,                               !- Name
  {803df952-db3d-4a7e-bb73-04483f58d881}, !- Inlet Port
  {7c132930-fa21-48b0-88cf-5aafe9aaa110}; !- Outlet Port

OS:Connection,
  {803df952-db3d-4a7e-bb73-04483f58d881}, !- Handle
  {baae5e6e-b94e-47dd-b76f-bb1e9be558c1}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  17,                                     !- Outlet Port
  {5282280f-6209-41af-9070-d8fa90d51820}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57d02f6f-a932-4ce0-9199-67f6d8d1a91c}, !- Handle
  Node 735,                               !- Name
  {ba1816f8-aefd-4db5-b1d3-c335b51f18e5}, !- Inlet Port
  {d7ec52d3-a4ed-49dc-bd0f-8b63701a9e5f}; !- Outlet Port

OS:Connection,
  {7c132930-fa21-48b0-88cf-5aafe9aaa110}, !- Handle
  {173efed9-3407-44e1-b943-73914076e60d}, !- Name
  {5282280f-6209-41af-9070-d8fa90d51820}, !- Source Object
  3,                                      !- Outlet Port
  {3e4005b1-40f3-4417-9c3d-43f5f8752b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1816f8-aefd-4db5-b1d3-c335b51f18e5}, !- Handle
  {9f191874-d154-4467-a660-5a56e038abea}, !- Name
  {3e4005b1-40f3-4417-9c3d-43f5f8752b3d}, !- Source Object
  3,                                      !- Outlet Port
  {57d02f6f-a932-4ce0-9199-67f6d8d1a91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ec52d3-a4ed-49dc-bd0f-8b63701a9e5f}, !- Handle
  {ca7c5d8c-4ebc-4339-9feb-aa6c00e22224}, !- Name
  {57d02f6f-a932-4ce0-9199-67f6d8d1a91c}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {257f4402-f8f9-40aa-95de-58437bb544ae}, !- Handle
  Water Use Connections 15,               !- Name
  {1fb62349-be72-475a-aa89-f15ec9a94061}, !- Inlet Node Name
  {4d351401-f6a2-45c7-867a-d97e8ba654bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4256384-a875-4027-89ff-70e8709b35fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cabf3c0-55f9-4778-83cd-a711fe735658}, !- Handle
  F2 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {95d8969b-a1a4-4b65-8a21-9b34120eabc9}, !- Target Temperature Schedule Name
  {d0dff0c5-384e-4901-8825-160fb20114d1}, !- Sensible Fraction Schedule Name
  {d5434664-dc78-45eb-b8b2-73fcea4feef3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d0dff0c5-384e-4901-8825-160fb20114d1}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {558d1821-cce3-4c97-9d25-8999e64040fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {558d1821-cce3-4c97-9d25-8999e64040fa}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5434664-dc78-45eb-b8b2-73fcea4feef3}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {232ee402-f675-4ade-acdc-0f4a7ae1cf42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {232ee402-f675-4ade-acdc-0f4a7ae1cf42}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {95d8969b-a1a4-4b65-8a21-9b34120eabc9}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71435a83-fae3-4a1c-a4de-3bb5cc701ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71435a83-fae3-4a1c-a4de-3bb5cc701ded}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4256384-a875-4027-89ff-70e8709b35fc}, !- Handle
  F2 s1 apartment Service Water Use 0.06gal/min, !- Name
  {3cabf3c0-55f9-4778-83cd-a711fe735658}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d12200de-f839-4053-9d7d-e3596917e5f1}, !- Handle
  Node 736,                               !- Name
  {6066e006-21bb-4b76-98cd-56783b79bb01}, !- Inlet Port
  {1fb62349-be72-475a-aa89-f15ec9a94061}; !- Outlet Port

OS:Connection,
  {6066e006-21bb-4b76-98cd-56783b79bb01}, !- Handle
  {00d0375d-758a-4d80-ab66-ab09e4b3413b}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  18,                                     !- Outlet Port
  {d12200de-f839-4053-9d7d-e3596917e5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22f5af9a-7883-4054-a57f-9aa4c4aeafe2}, !- Handle
  Node 737,                               !- Name
  {4d351401-f6a2-45c7-867a-d97e8ba654bf}, !- Inlet Port
  {8d204c9f-5941-4a5b-9d82-9814d25cd019}; !- Outlet Port

OS:Connection,
  {1fb62349-be72-475a-aa89-f15ec9a94061}, !- Handle
  {6fc49969-53c0-408c-a49e-35a9eef5753d}, !- Name
  {d12200de-f839-4053-9d7d-e3596917e5f1}, !- Source Object
  3,                                      !- Outlet Port
  {257f4402-f8f9-40aa-95de-58437bb544ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d351401-f6a2-45c7-867a-d97e8ba654bf}, !- Handle
  {adce363a-8514-408f-bd65-03df9ebf3c1f}, !- Name
  {257f4402-f8f9-40aa-95de-58437bb544ae}, !- Source Object
  3,                                      !- Outlet Port
  {22f5af9a-7883-4054-a57f-9aa4c4aeafe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d204c9f-5941-4a5b-9d82-9814d25cd019}, !- Handle
  {5670cb19-0646-4c5d-8a2c-d350eadb3182}, !- Name
  {22f5af9a-7883-4054-a57f-9aa4c4aeafe2}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1a0e6a4f-b759-4119-85b6-4170981d5a77}, !- Handle
  Water Use Connections 16,               !- Name
  {14a9990f-2bf4-4fec-9dea-a7ea06eb097c}, !- Inlet Node Name
  {97a2a7ac-30f6-4343-8eb1-5657d1a91785}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1ae6886-2f67-43da-8982-8a6b09cfd5a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f906fc91-d155-479e-9687-7f313bce48da}, !- Handle
  F2 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5baacf88-6aa4-4b99-976a-d62eccfd7538}, !- Target Temperature Schedule Name
  {3db68d6d-451a-44ef-a501-941f3ee95d39}, !- Sensible Fraction Schedule Name
  {947b49e9-4c66-4824-b969-c6db6a7bd9cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3db68d6d-451a-44ef-a501-941f3ee95d39}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72c120bd-2cb5-47e5-8f41-1f5464381c6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c120bd-2cb5-47e5-8f41-1f5464381c6e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {947b49e9-4c66-4824-b969-c6db6a7bd9cc}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a46ed8b9-43e8-4c00-a41f-d5b8823d045c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a46ed8b9-43e8-4c00-a41f-d5b8823d045c}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5baacf88-6aa4-4b99-976a-d62eccfd7538}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76b4637d-8df4-40a1-8180-cb87ad5ef890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76b4637d-8df4-40a1-8180-cb87ad5ef890}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1ae6886-2f67-43da-8982-8a6b09cfd5a5}, !- Handle
  F2 s2 apartment Service Water Use 0.06gal/min, !- Name
  {f906fc91-d155-479e-9687-7f313bce48da}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7415355-f102-47ac-be92-0081d642c717}, !- Handle
  Node 738,                               !- Name
  {92b07b17-e5c9-4e48-be88-b296fbd82215}, !- Inlet Port
  {14a9990f-2bf4-4fec-9dea-a7ea06eb097c}; !- Outlet Port

OS:Connection,
  {92b07b17-e5c9-4e48-be88-b296fbd82215}, !- Handle
  {d1b8d3c7-94fb-434a-9102-0bdbf410300b}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  19,                                     !- Outlet Port
  {a7415355-f102-47ac-be92-0081d642c717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48b7e557-14e4-42c1-a1a5-9acb72a1e08b}, !- Handle
  Node 739,                               !- Name
  {97a2a7ac-30f6-4343-8eb1-5657d1a91785}, !- Inlet Port
  {c93c7149-a490-4156-92be-dbb312891944}; !- Outlet Port

OS:Connection,
  {14a9990f-2bf4-4fec-9dea-a7ea06eb097c}, !- Handle
  {361c94e5-207a-4d5d-b1bc-5f15e8cc376f}, !- Name
  {a7415355-f102-47ac-be92-0081d642c717}, !- Source Object
  3,                                      !- Outlet Port
  {1a0e6a4f-b759-4119-85b6-4170981d5a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a2a7ac-30f6-4343-8eb1-5657d1a91785}, !- Handle
  {e7ee86cf-6566-480f-bf66-814d783392c3}, !- Name
  {1a0e6a4f-b759-4119-85b6-4170981d5a77}, !- Source Object
  3,                                      !- Outlet Port
  {48b7e557-14e4-42c1-a1a5-9acb72a1e08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93c7149-a490-4156-92be-dbb312891944}, !- Handle
  {e4e97dbb-2ee8-4cf3-935a-5de297a1f31d}, !- Name
  {48b7e557-14e4-42c1-a1a5-9acb72a1e08b}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {987b5286-ab31-4f95-95aa-238722ea8c48}, !- Handle
  Water Use Connections 17,               !- Name
  {63c4b745-5fd9-4a1b-afbd-8011e8f7a102}, !- Inlet Node Name
  {85d05f25-ea7d-4f3e-86bc-4b6acd5a9a44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a55029f-ec9e-496c-9f0d-15fd5992ba2c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02d0f0fd-f95a-4e59-a6e6-0f2d8c646940}, !- Handle
  F3 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2a478f9f-1fc6-4715-9ded-dd63b316d3b9}, !- Target Temperature Schedule Name
  {59e0ca07-34eb-4c1a-b753-f4b0c3d7a0fa}, !- Sensible Fraction Schedule Name
  {2ad677d4-cfad-49ee-a681-3895d43093df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59e0ca07-34eb-4c1a-b753-f4b0c3d7a0fa}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f53c0f5-cc53-419d-9bd6-a382b9ce110a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f53c0f5-cc53-419d-9bd6-a382b9ce110a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ad677d4-cfad-49ee-a681-3895d43093df}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {914d1a77-d1bc-426b-b461-1fc041828575}; !- Default Day Schedule Name

OS:Schedule:Day,
  {914d1a77-d1bc-426b-b461-1fc041828575}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a478f9f-1fc6-4715-9ded-dd63b316d3b9}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e67a56d-4540-492d-89c6-1b082968cc9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e67a56d-4540-492d-89c6-1b082968cc9a}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a55029f-ec9e-496c-9f0d-15fd5992ba2c}, !- Handle
  F3 sw apartment Service Water Use 0.06gal/min, !- Name
  {02d0f0fd-f95a-4e59-a6e6-0f2d8c646940}, !- Water Use Equipment Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e25df84-8c5e-4b3d-8fac-4a8792ae7231}, !- Handle
  Node 740,                               !- Name
  {e3dbb157-9cce-4e6a-9b0c-cd085c4e3814}, !- Inlet Port
  {63c4b745-5fd9-4a1b-afbd-8011e8f7a102}; !- Outlet Port

OS:Connection,
  {e3dbb157-9cce-4e6a-9b0c-cd085c4e3814}, !- Handle
  {afd0e058-7d28-4bcf-96ea-6260851a698a}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  20,                                     !- Outlet Port
  {3e25df84-8c5e-4b3d-8fac-4a8792ae7231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c422d758-9b36-47f3-b4d8-84dbc8b07130}, !- Handle
  Node 741,                               !- Name
  {85d05f25-ea7d-4f3e-86bc-4b6acd5a9a44}, !- Inlet Port
  {4c17df63-5c35-4621-a60a-ef64fdf4724a}; !- Outlet Port

OS:Connection,
  {63c4b745-5fd9-4a1b-afbd-8011e8f7a102}, !- Handle
  {38aa05c8-bb11-4803-8c37-bb31a87854c6}, !- Name
  {3e25df84-8c5e-4b3d-8fac-4a8792ae7231}, !- Source Object
  3,                                      !- Outlet Port
  {987b5286-ab31-4f95-95aa-238722ea8c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d05f25-ea7d-4f3e-86bc-4b6acd5a9a44}, !- Handle
  {3e4e7ae1-d867-4893-b7a9-4c8ea4e521e8}, !- Name
  {987b5286-ab31-4f95-95aa-238722ea8c48}, !- Source Object
  3,                                      !- Outlet Port
  {c422d758-9b36-47f3-b4d8-84dbc8b07130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c17df63-5c35-4621-a60a-ef64fdf4724a}, !- Handle
  {074c2b76-1274-4985-8d2b-b0d37d5f4c25}, !- Name
  {c422d758-9b36-47f3-b4d8-84dbc8b07130}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3d7fdd98-2901-46ad-b383-4d8f97aeb03e}, !- Handle
  Water Use Connections 18,               !- Name
  {a634dc03-d681-4b69-b348-c676f0bc18a5}, !- Inlet Node Name
  {053850a3-9c78-4ba5-9ac5-093a1e95a9f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9579b6b-c84a-4873-8667-c043fb23a059}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f954ea17-4817-4ae3-a5c1-70f3e9563ed7}, !- Handle
  F3 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9cc585da-e695-495e-a48e-f8427c2b2c5e}, !- Target Temperature Schedule Name
  {501da6ee-42e8-4053-bd25-f60a14532ea6}, !- Sensible Fraction Schedule Name
  {617e1557-0d10-4d8d-acdc-6507fc2655a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {501da6ee-42e8-4053-bd25-f60a14532ea6}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a71ca81-3bad-4ef2-9f9e-324ba6f5c421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a71ca81-3bad-4ef2-9f9e-324ba6f5c421}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {617e1557-0d10-4d8d-acdc-6507fc2655a4}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5ab2958-456e-4f01-9df4-e4b7e0188f4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5ab2958-456e-4f01-9df4-e4b7e0188f4e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cc585da-e695-495e-a48e-f8427c2b2c5e}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c4638fe-2099-4333-bac6-441254a1acb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c4638fe-2099-4333-bac6-441254a1acb6}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9579b6b-c84a-4873-8667-c043fb23a059}, !- Handle
  F3 nw apartment Service Water Use 0.06gal/min, !- Name
  {f954ea17-4817-4ae3-a5c1-70f3e9563ed7}, !- Water Use Equipment Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9dfac542-addd-46b5-95e3-7a1a07942ed7}, !- Handle
  Node 742,                               !- Name
  {462e96ab-7967-4e4c-9256-a7f841af9eef}, !- Inlet Port
  {a634dc03-d681-4b69-b348-c676f0bc18a5}; !- Outlet Port

OS:Connection,
  {462e96ab-7967-4e4c-9256-a7f841af9eef}, !- Handle
  {bd86b661-daf1-4fe0-996e-565b7c338946}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  21,                                     !- Outlet Port
  {9dfac542-addd-46b5-95e3-7a1a07942ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d2ab6e8-25c5-4436-a0d9-5a79f48a5762}, !- Handle
  Node 743,                               !- Name
  {053850a3-9c78-4ba5-9ac5-093a1e95a9f0}, !- Inlet Port
  {f4781733-8fdf-4549-a7ea-232321757f6e}; !- Outlet Port

OS:Connection,
  {a634dc03-d681-4b69-b348-c676f0bc18a5}, !- Handle
  {fa7685a5-1cc9-4460-b3e6-b13c540f10ca}, !- Name
  {9dfac542-addd-46b5-95e3-7a1a07942ed7}, !- Source Object
  3,                                      !- Outlet Port
  {3d7fdd98-2901-46ad-b383-4d8f97aeb03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053850a3-9c78-4ba5-9ac5-093a1e95a9f0}, !- Handle
  {461b5cf1-49fb-44b9-bc83-8ee29c835668}, !- Name
  {3d7fdd98-2901-46ad-b383-4d8f97aeb03e}, !- Source Object
  3,                                      !- Outlet Port
  {0d2ab6e8-25c5-4436-a0d9-5a79f48a5762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4781733-8fdf-4549-a7ea-232321757f6e}, !- Handle
  {a0bf5724-e718-40bb-ba74-43e2c153bd5c}, !- Name
  {0d2ab6e8-25c5-4436-a0d9-5a79f48a5762}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f2ba3f91-d7c6-4509-b72d-305447c17ffa}, !- Handle
  Water Use Connections 19,               !- Name
  {034eabb7-ed8b-4018-ba6b-f415a84b072c}, !- Inlet Node Name
  {d367de87-68ca-4b3e-ad75-4b95c1407f08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ebab0c92-a277-40b6-aa14-fe60c9f63b03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a25af015-4565-4cb3-a741-e1c809e606f8}, !- Handle
  F3 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {177d7550-21a8-420e-a8b6-4e198d819d53}, !- Target Temperature Schedule Name
  {7d4d65c5-97a2-4bcb-97e0-459f8143c6b6}, !- Sensible Fraction Schedule Name
  {6882bb87-94dc-45cc-903c-c9949127807a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d4d65c5-97a2-4bcb-97e0-459f8143c6b6}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37a7ee42-9dd1-49d6-b36b-6721ccb123fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37a7ee42-9dd1-49d6-b36b-6721ccb123fa}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6882bb87-94dc-45cc-903c-c9949127807a}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59b44d56-db16-40a4-ab2f-aa85a6761e56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59b44d56-db16-40a4-ab2f-aa85a6761e56}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {177d7550-21a8-420e-a8b6-4e198d819d53}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a732b2d9-c097-4ad3-80f9-5e12c43bf227}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a732b2d9-c097-4ad3-80f9-5e12c43bf227}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ebab0c92-a277-40b6-aa14-fe60c9f63b03}, !- Handle
  F3 se apartment Service Water Use 0.06gal/min, !- Name
  {a25af015-4565-4cb3-a741-e1c809e606f8}, !- Water Use Equipment Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {821d9f56-ea07-44be-8aa2-1ae5c3c96333}, !- Handle
  Node 744,                               !- Name
  {176a04c7-0ae4-45eb-b736-bf1c51e82150}, !- Inlet Port
  {034eabb7-ed8b-4018-ba6b-f415a84b072c}; !- Outlet Port

OS:Connection,
  {176a04c7-0ae4-45eb-b736-bf1c51e82150}, !- Handle
  {cab7c47a-fa1e-4345-93cf-74e43ebf3747}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  22,                                     !- Outlet Port
  {821d9f56-ea07-44be-8aa2-1ae5c3c96333}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7cfc527-3db9-47f2-9325-3027305d3121}, !- Handle
  Node 745,                               !- Name
  {d367de87-68ca-4b3e-ad75-4b95c1407f08}, !- Inlet Port
  {41a88dec-780b-495b-bea4-1eaea6b175cf}; !- Outlet Port

OS:Connection,
  {034eabb7-ed8b-4018-ba6b-f415a84b072c}, !- Handle
  {421b1bf7-f57c-404d-859d-da0663a2e5c9}, !- Name
  {821d9f56-ea07-44be-8aa2-1ae5c3c96333}, !- Source Object
  3,                                      !- Outlet Port
  {f2ba3f91-d7c6-4509-b72d-305447c17ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d367de87-68ca-4b3e-ad75-4b95c1407f08}, !- Handle
  {daee4d59-0cfc-4333-bfd3-723be770165b}, !- Name
  {f2ba3f91-d7c6-4509-b72d-305447c17ffa}, !- Source Object
  3,                                      !- Outlet Port
  {c7cfc527-3db9-47f2-9325-3027305d3121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a88dec-780b-495b-bea4-1eaea6b175cf}, !- Handle
  {15c62e17-56e8-4104-a6b6-9d776ad72065}, !- Name
  {c7cfc527-3db9-47f2-9325-3027305d3121}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7fde98da-3780-4e63-98f4-3d4b656f7447}, !- Handle
  Water Use Connections 20,               !- Name
  {6fb68e63-cdb7-426c-a7ec-eb56a409288a}, !- Inlet Node Name
  {28d89bef-3dea-455b-a8fd-73bfd3c50e8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a2cb4b-4dc6-4bb2-a458-ce55f9abcd78}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f21ad8ae-14c9-46e7-bfdb-e48a99e6348b}, !- Handle
  F3 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9420f65a-215a-4c70-a708-965920a67fa8}, !- Target Temperature Schedule Name
  {c8a541f1-a636-4ad4-bedb-45c2588a6ab3}, !- Sensible Fraction Schedule Name
  {0e554c3d-b3bb-4c09-9f63-2ce3fb95fcf5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8a541f1-a636-4ad4-bedb-45c2588a6ab3}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6943d59-c1cf-4a58-9262-39ca0bd3b2d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6943d59-c1cf-4a58-9262-39ca0bd3b2d0}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e554c3d-b3bb-4c09-9f63-2ce3fb95fcf5}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8a71f24-b995-4141-82af-df2ec23b31fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8a71f24-b995-4141-82af-df2ec23b31fb}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9420f65a-215a-4c70-a708-965920a67fa8}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ec1c7e9-1dfa-4e3a-b6eb-38eef1bf0fa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ec1c7e9-1dfa-4e3a-b6eb-38eef1bf0fa0}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82a2cb4b-4dc6-4bb2-a458-ce55f9abcd78}, !- Handle
  F3 ne apartment Service Water Use 0.06gal/min, !- Name
  {f21ad8ae-14c9-46e7-bfdb-e48a99e6348b}, !- Water Use Equipment Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c5caea2-d2c1-42a8-9486-88a2f1c5d5ec}, !- Handle
  Node 746,                               !- Name
  {e73daa9b-1f49-4352-a9df-51fba1d7a251}, !- Inlet Port
  {6fb68e63-cdb7-426c-a7ec-eb56a409288a}; !- Outlet Port

OS:Connection,
  {e73daa9b-1f49-4352-a9df-51fba1d7a251}, !- Handle
  {e7c7636c-46b3-44da-888c-c62dc03e570d}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  23,                                     !- Outlet Port
  {0c5caea2-d2c1-42a8-9486-88a2f1c5d5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a18f473-751f-42e2-9561-09928428dbaa}, !- Handle
  Node 747,                               !- Name
  {28d89bef-3dea-455b-a8fd-73bfd3c50e8b}, !- Inlet Port
  {553ca8a0-845f-4fd2-8617-286a0b030dfd}; !- Outlet Port

OS:Connection,
  {6fb68e63-cdb7-426c-a7ec-eb56a409288a}, !- Handle
  {726adec5-0343-4785-aa02-1cf88a47001f}, !- Name
  {0c5caea2-d2c1-42a8-9486-88a2f1c5d5ec}, !- Source Object
  3,                                      !- Outlet Port
  {7fde98da-3780-4e63-98f4-3d4b656f7447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d89bef-3dea-455b-a8fd-73bfd3c50e8b}, !- Handle
  {430d0654-2bd5-4126-a0f4-4847daeb5c8f}, !- Name
  {7fde98da-3780-4e63-98f4-3d4b656f7447}, !- Source Object
  3,                                      !- Outlet Port
  {0a18f473-751f-42e2-9561-09928428dbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553ca8a0-845f-4fd2-8617-286a0b030dfd}, !- Handle
  {ca1dd446-c0e6-4247-a923-52c3c324363d}, !- Name
  {0a18f473-751f-42e2-9561-09928428dbaa}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {df952409-28f2-4a3f-a12f-71f5d313aa5d}, !- Handle
  Water Use Connections 21,               !- Name
  {1b5b927b-d2e9-4fa8-9255-b385f9412503}, !- Inlet Node Name
  {9bfda123-56a0-4048-ac56-c9512853200f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b02fad2c-42a8-4006-8219-b218610e62b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0956c039-fb4e-417e-896a-d4d17617485d}, !- Handle
  F3 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {21b0342f-d7f6-4348-9164-35a39d29392f}, !- Target Temperature Schedule Name
  {e04bfffc-4f4c-4147-bb1b-6aad5321c66a}, !- Sensible Fraction Schedule Name
  {e1b33b00-e1b8-4ed6-b2b6-2d402002acff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e04bfffc-4f4c-4147-bb1b-6aad5321c66a}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4f214d7-f640-4cd9-aa8e-9a3c45ff85d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4f214d7-f640-4cd9-aa8e-9a3c45ff85d7}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1b33b00-e1b8-4ed6-b2b6-2d402002acff}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91488694-49a9-407e-bab3-e901df9f1da6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91488694-49a9-407e-bab3-e901df9f1da6}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21b0342f-d7f6-4348-9164-35a39d29392f}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eb57c0a-67c8-405e-b28f-398a86e11aff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eb57c0a-67c8-405e-b28f-398a86e11aff}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b02fad2c-42a8-4006-8219-b218610e62b8}, !- Handle
  F3 n1 apartment Service Water Use 0.06gal/min, !- Name
  {0956c039-fb4e-417e-896a-d4d17617485d}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e4330b6-f9af-42c5-a2fb-02af07211774}, !- Handle
  Node 748,                               !- Name
  {1d63841a-5313-4ec6-8a06-c5ac8e5fe260}, !- Inlet Port
  {1b5b927b-d2e9-4fa8-9255-b385f9412503}; !- Outlet Port

OS:Connection,
  {1d63841a-5313-4ec6-8a06-c5ac8e5fe260}, !- Handle
  {e8ea9279-a4a9-4ce2-84f4-7e1cb152a1f2}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  24,                                     !- Outlet Port
  {7e4330b6-f9af-42c5-a2fb-02af07211774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51f99192-9469-4be9-b4b5-d2c93d6de782}, !- Handle
  Node 749,                               !- Name
  {9bfda123-56a0-4048-ac56-c9512853200f}, !- Inlet Port
  {db53ada5-183c-4362-b0f6-26dd114bf76c}; !- Outlet Port

OS:Connection,
  {1b5b927b-d2e9-4fa8-9255-b385f9412503}, !- Handle
  {f76f5b4c-4633-4480-82c1-0014dda616ce}, !- Name
  {7e4330b6-f9af-42c5-a2fb-02af07211774}, !- Source Object
  3,                                      !- Outlet Port
  {df952409-28f2-4a3f-a12f-71f5d313aa5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfda123-56a0-4048-ac56-c9512853200f}, !- Handle
  {ea1c2ad7-7e20-465e-a2bb-21fbe5534100}, !- Name
  {df952409-28f2-4a3f-a12f-71f5d313aa5d}, !- Source Object
  3,                                      !- Outlet Port
  {51f99192-9469-4be9-b4b5-d2c93d6de782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db53ada5-183c-4362-b0f6-26dd114bf76c}, !- Handle
  {a056d6da-275a-42b7-bea8-bf0740644646}, !- Name
  {51f99192-9469-4be9-b4b5-d2c93d6de782}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c863a1d-c467-42c2-85da-f744c111e428}, !- Handle
  Water Use Connections 22,               !- Name
  {c91f1e6e-f72e-4cb4-85a2-45930bc65e7c}, !- Inlet Node Name
  {72c2035a-9088-4632-83d0-cf2711177e46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5b3d8d5-68c1-4737-9adc-d33c7b6dda88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f50ead3-ed46-43d2-a5d2-e9587a8e957e}, !- Handle
  F3 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3ef8d808-b5b7-40b6-bdfd-57ec6bebbead}, !- Target Temperature Schedule Name
  {f0a850b8-5f15-4f9f-92e2-72e6a9fb76a6}, !- Sensible Fraction Schedule Name
  {1795ed76-3c11-4e7f-8d0c-97c4e90a9266}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0a850b8-5f15-4f9f-92e2-72e6a9fb76a6}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a967a47f-6c71-483d-a3e5-2de301a4c6db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a967a47f-6c71-483d-a3e5-2de301a4c6db}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1795ed76-3c11-4e7f-8d0c-97c4e90a9266}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c06d622e-aa87-4f32-82ad-303b86cb0640}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c06d622e-aa87-4f32-82ad-303b86cb0640}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ef8d808-b5b7-40b6-bdfd-57ec6bebbead}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d09bd90-32bf-47e1-9ec8-e1aff30b4f1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d09bd90-32bf-47e1-9ec8-e1aff30b4f1b}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5b3d8d5-68c1-4737-9adc-d33c7b6dda88}, !- Handle
  F3 n2 apartment Service Water Use 0.06gal/min, !- Name
  {1f50ead3-ed46-43d2-a5d2-e9587a8e957e}, !- Water Use Equipment Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e342cf2-44e3-4efb-8ff5-98f0deb0b823}, !- Handle
  Node 750,                               !- Name
  {da7fca60-0da1-4564-bd9c-d66bcc32b2eb}, !- Inlet Port
  {c91f1e6e-f72e-4cb4-85a2-45930bc65e7c}; !- Outlet Port

OS:Connection,
  {da7fca60-0da1-4564-bd9c-d66bcc32b2eb}, !- Handle
  {131ac6db-087b-43ca-9ac4-44589fe83030}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  25,                                     !- Outlet Port
  {7e342cf2-44e3-4efb-8ff5-98f0deb0b823}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8117fa91-b87a-4070-8e03-14f4ff5915ab}, !- Handle
  Node 751,                               !- Name
  {72c2035a-9088-4632-83d0-cf2711177e46}, !- Inlet Port
  {3f906b2a-70d6-4ec6-8474-23bfbe038665}; !- Outlet Port

OS:Connection,
  {c91f1e6e-f72e-4cb4-85a2-45930bc65e7c}, !- Handle
  {05cd58b6-38b2-4da6-ad40-0233f5f79f5e}, !- Name
  {7e342cf2-44e3-4efb-8ff5-98f0deb0b823}, !- Source Object
  3,                                      !- Outlet Port
  {7c863a1d-c467-42c2-85da-f744c111e428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c2035a-9088-4632-83d0-cf2711177e46}, !- Handle
  {1121bb91-53bd-4ff2-8afb-554612bf2b19}, !- Name
  {7c863a1d-c467-42c2-85da-f744c111e428}, !- Source Object
  3,                                      !- Outlet Port
  {8117fa91-b87a-4070-8e03-14f4ff5915ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f906b2a-70d6-4ec6-8474-23bfbe038665}, !- Handle
  {f5aa18c5-b37f-46e6-920a-89970d95bed1}, !- Name
  {8117fa91-b87a-4070-8e03-14f4ff5915ab}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ed6eae2e-94af-44c4-97a2-142f61a0e080}, !- Handle
  Water Use Connections 23,               !- Name
  {741de522-8e6c-4031-bf35-b8f06c26ad5e}, !- Inlet Node Name
  {e5ab66ee-3f0a-4b47-acc1-45c19a801b28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4984b452-6949-4bf3-b6f2-c1aa462c237c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ba1b5a5-85fd-4282-aa54-4e404d2b815a}, !- Handle
  F3 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {18ed013f-6b35-4f99-9e4f-d8d4224a02bf}, !- Target Temperature Schedule Name
  {9c152acd-0b76-409b-ac9c-1a263b1611a3}, !- Sensible Fraction Schedule Name
  {5f8cf8fb-ef9f-4ed7-9160-e479ac53f8dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c152acd-0b76-409b-ac9c-1a263b1611a3}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0f5f59a-ea6c-4e3d-bc3d-f89dfe6a2bc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0f5f59a-ea6c-4e3d-bc3d-f89dfe6a2bc7}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f8cf8fb-ef9f-4ed7-9160-e479ac53f8dd}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ab5f3f3-1498-4525-a47b-d8ac64838c08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ab5f3f3-1498-4525-a47b-d8ac64838c08}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18ed013f-6b35-4f99-9e4f-d8d4224a02bf}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5117996-6185-4df3-853b-6caef21a70a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5117996-6185-4df3-853b-6caef21a70a5}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4984b452-6949-4bf3-b6f2-c1aa462c237c}, !- Handle
  F3 s1 apartment Service Water Use 0.06gal/min, !- Name
  {7ba1b5a5-85fd-4282-aa54-4e404d2b815a}, !- Water Use Equipment Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f6ec012-231c-4e7e-8cfd-e784370f30dc}, !- Handle
  Node 752,                               !- Name
  {e6e71216-a670-493a-95b1-b768f45fd3a6}, !- Inlet Port
  {741de522-8e6c-4031-bf35-b8f06c26ad5e}; !- Outlet Port

OS:Connection,
  {e6e71216-a670-493a-95b1-b768f45fd3a6}, !- Handle
  {5886d647-ae98-4cdc-9f92-4a6ffe15597a}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  26,                                     !- Outlet Port
  {2f6ec012-231c-4e7e-8cfd-e784370f30dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f6260e2-e2d9-43a1-990c-9361e0bc821d}, !- Handle
  Node 753,                               !- Name
  {e5ab66ee-3f0a-4b47-acc1-45c19a801b28}, !- Inlet Port
  {2ac7c358-0467-4091-932c-10ee34e2730e}; !- Outlet Port

OS:Connection,
  {741de522-8e6c-4031-bf35-b8f06c26ad5e}, !- Handle
  {3ec678aa-1690-434a-ab07-582b26035e62}, !- Name
  {2f6ec012-231c-4e7e-8cfd-e784370f30dc}, !- Source Object
  3,                                      !- Outlet Port
  {ed6eae2e-94af-44c4-97a2-142f61a0e080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ab66ee-3f0a-4b47-acc1-45c19a801b28}, !- Handle
  {dcb6a96f-87a2-4d9d-937c-b61c7677eb1a}, !- Name
  {ed6eae2e-94af-44c4-97a2-142f61a0e080}, !- Source Object
  3,                                      !- Outlet Port
  {4f6260e2-e2d9-43a1-990c-9361e0bc821d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac7c358-0467-4091-932c-10ee34e2730e}, !- Handle
  {8a2ad43c-42de-4e7a-ace6-ca7097f5dddc}, !- Name
  {4f6260e2-e2d9-43a1-990c-9361e0bc821d}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32718460-83ca-46a0-a8df-d7d68ec396b2}, !- Handle
  Water Use Connections 24,               !- Name
  {7393689d-d708-4345-8d93-3d89491bffd8}, !- Inlet Node Name
  {f4aef5c8-b0f3-491e-8ff0-e8ed0815bc8c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ec5700d-9a10-4e65-bf3a-d5b5d161b759}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c11d9160-6734-4b38-b3f8-8f5672cb2f63}, !- Handle
  F3 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e493c692-8e18-4489-9191-33efb37d3f74}, !- Target Temperature Schedule Name
  {e90d3046-8d43-4e70-ba07-23fdf4d8dbb8}, !- Sensible Fraction Schedule Name
  {4a8fc6a4-6f80-4574-81f3-4e3be7fadaf9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e90d3046-8d43-4e70-ba07-23fdf4d8dbb8}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73bc7128-6c43-4e71-b142-3300f2aece1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73bc7128-6c43-4e71-b142-3300f2aece1c}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a8fc6a4-6f80-4574-81f3-4e3be7fadaf9}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acab0962-32fa-4b91-9b92-d9b67d2b7439}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acab0962-32fa-4b91-9b92-d9b67d2b7439}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e493c692-8e18-4489-9191-33efb37d3f74}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a97a9e4c-a458-443c-837b-0435e6cdbada}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a97a9e4c-a458-443c-837b-0435e6cdbada}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ec5700d-9a10-4e65-bf3a-d5b5d161b759}, !- Handle
  F3 s2 apartment Service Water Use 0.06gal/min, !- Name
  {c11d9160-6734-4b38-b3f8-8f5672cb2f63}, !- Water Use Equipment Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {009c29f0-e844-4e15-8de6-57fdaf983839}, !- Handle
  Node 754,                               !- Name
  {cb00da5b-1f91-4c72-bfe7-1c9482c92a02}, !- Inlet Port
  {7393689d-d708-4345-8d93-3d89491bffd8}; !- Outlet Port

OS:Connection,
  {cb00da5b-1f91-4c72-bfe7-1c9482c92a02}, !- Handle
  {52aefa6d-d84e-4ab7-a280-b7f941492d5a}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  27,                                     !- Outlet Port
  {009c29f0-e844-4e15-8de6-57fdaf983839}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df9353a5-23b9-4cf1-aa46-d519bd8f1de3}, !- Handle
  Node 755,                               !- Name
  {f4aef5c8-b0f3-491e-8ff0-e8ed0815bc8c}, !- Inlet Port
  {50479218-1eaf-47cf-9a2e-d3b1fc324fee}; !- Outlet Port

OS:Connection,
  {7393689d-d708-4345-8d93-3d89491bffd8}, !- Handle
  {dc98e483-5857-431b-a5a2-f477f77ff8f6}, !- Name
  {009c29f0-e844-4e15-8de6-57fdaf983839}, !- Source Object
  3,                                      !- Outlet Port
  {32718460-83ca-46a0-a8df-d7d68ec396b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4aef5c8-b0f3-491e-8ff0-e8ed0815bc8c}, !- Handle
  {603c7e9f-7c55-45e0-b391-49b38e329490}, !- Name
  {32718460-83ca-46a0-a8df-d7d68ec396b2}, !- Source Object
  3,                                      !- Outlet Port
  {df9353a5-23b9-4cf1-aa46-d519bd8f1de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50479218-1eaf-47cf-9a2e-d3b1fc324fee}, !- Handle
  {30c331f0-7029-42ad-af7c-465ce2182b66}, !- Name
  {df9353a5-23b9-4cf1-aa46-d519bd8f1de3}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {568e9f50-71b3-45f1-8f6c-13fffae273b2}, !- Handle
  Water Use Connections 25,               !- Name
  {87f4c5de-309c-4f0f-a22c-ceab73ca2e3a}, !- Inlet Node Name
  {baa3a1ab-9846-40ba-b928-9b71dda7011a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c3d601d-74ab-4c93-899f-964847a643cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e30edf83-de3d-42ca-a8cc-40a6d0c84d29}, !- Handle
  F4 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {74929e62-e6fa-4a9a-95bc-abf5a52bc260}, !- Target Temperature Schedule Name
  {8ef5ba33-29fc-4917-9307-5f18c653173d}, !- Sensible Fraction Schedule Name
  {f1ee9aac-302b-46f6-8ef0-01ad291b9ec0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ef5ba33-29fc-4917-9307-5f18c653173d}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4346b103-2537-4bca-880e-f067b90140c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4346b103-2537-4bca-880e-f067b90140c2}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1ee9aac-302b-46f6-8ef0-01ad291b9ec0}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7996f68-910b-42e5-94a9-5c00c1cac491}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7996f68-910b-42e5-94a9-5c00c1cac491}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74929e62-e6fa-4a9a-95bc-abf5a52bc260}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e4e6c96-acbf-4583-96a1-2273d758b64a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e4e6c96-acbf-4583-96a1-2273d758b64a}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c3d601d-74ab-4c93-899f-964847a643cc}, !- Handle
  F4 sw apartment Service Water Use 0.06gal/min, !- Name
  {e30edf83-de3d-42ca-a8cc-40a6d0c84d29}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {202620b9-c88d-4cce-9029-511fe3c6d64b}, !- Handle
  Node 756,                               !- Name
  {d54a9a85-1526-4eb0-9cd2-b3690bf03cbc}, !- Inlet Port
  {87f4c5de-309c-4f0f-a22c-ceab73ca2e3a}; !- Outlet Port

OS:Connection,
  {d54a9a85-1526-4eb0-9cd2-b3690bf03cbc}, !- Handle
  {b0ceb86f-697a-4a0c-b9b8-c99f549ec781}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  28,                                     !- Outlet Port
  {202620b9-c88d-4cce-9029-511fe3c6d64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f00d1d57-9eed-4de9-add7-90d661a4b98e}, !- Handle
  Node 757,                               !- Name
  {baa3a1ab-9846-40ba-b928-9b71dda7011a}, !- Inlet Port
  {e7829b55-3a35-4c1e-a279-00cf6b7fe77c}; !- Outlet Port

OS:Connection,
  {87f4c5de-309c-4f0f-a22c-ceab73ca2e3a}, !- Handle
  {0d7f0c5d-bad6-45db-be70-8c9e39e44ba2}, !- Name
  {202620b9-c88d-4cce-9029-511fe3c6d64b}, !- Source Object
  3,                                      !- Outlet Port
  {568e9f50-71b3-45f1-8f6c-13fffae273b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa3a1ab-9846-40ba-b928-9b71dda7011a}, !- Handle
  {ac6e7774-5165-412f-9da1-71de46b9b436}, !- Name
  {568e9f50-71b3-45f1-8f6c-13fffae273b2}, !- Source Object
  3,                                      !- Outlet Port
  {f00d1d57-9eed-4de9-add7-90d661a4b98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7829b55-3a35-4c1e-a279-00cf6b7fe77c}, !- Handle
  {bb48aa5c-ff5a-457d-bcfc-fd55c0b03e08}, !- Name
  {f00d1d57-9eed-4de9-add7-90d661a4b98e}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b8447c9a-2199-4b9c-a741-b2a19d07c28f}, !- Handle
  Water Use Connections 26,               !- Name
  {5d741789-119c-438e-a56f-925d8528ca73}, !- Inlet Node Name
  {180ec108-fd16-49a1-bb61-f7d33377d967}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f35e175b-4b71-4919-896d-3efafdda9797}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04b9ce58-1eb3-4a84-9240-cfdf2acad9b0}, !- Handle
  F4 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {bb5347a8-1a98-4f54-9cb0-e6b2d0762ef1}, !- Target Temperature Schedule Name
  {fcd29b57-b63f-4a28-a9e5-1de16548280e}, !- Sensible Fraction Schedule Name
  {e08497f5-1390-467b-a954-8841619c444a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcd29b57-b63f-4a28-a9e5-1de16548280e}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e59c1a88-d3dc-4956-9861-818a80bbb2ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e59c1a88-d3dc-4956-9861-818a80bbb2ed}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e08497f5-1390-467b-a954-8841619c444a}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff5c1c11-462a-4294-b7c8-19507fd43983}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff5c1c11-462a-4294-b7c8-19507fd43983}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb5347a8-1a98-4f54-9cb0-e6b2d0762ef1}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d734eb3-c2ce-4a43-a95e-ebf678d3e467}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d734eb3-c2ce-4a43-a95e-ebf678d3e467}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f35e175b-4b71-4919-896d-3efafdda9797}, !- Handle
  F4 nw apartment Service Water Use 0.06gal/min, !- Name
  {04b9ce58-1eb3-4a84-9240-cfdf2acad9b0}, !- Water Use Equipment Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a73c2b32-a332-4a81-a7e4-08522a5cd1e5}, !- Handle
  Node 758,                               !- Name
  {f41cd49a-8e1c-44e6-8a5b-d417020e589d}, !- Inlet Port
  {5d741789-119c-438e-a56f-925d8528ca73}; !- Outlet Port

OS:Connection,
  {f41cd49a-8e1c-44e6-8a5b-d417020e589d}, !- Handle
  {66c422ac-13bc-40d3-a382-1db755d3bceb}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  29,                                     !- Outlet Port
  {a73c2b32-a332-4a81-a7e4-08522a5cd1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f21fbbc5-4500-466f-b18c-25e055d587ed}, !- Handle
  Node 759,                               !- Name
  {180ec108-fd16-49a1-bb61-f7d33377d967}, !- Inlet Port
  {1373fb4f-bc1f-49ff-aba0-aed4b7828f64}; !- Outlet Port

OS:Connection,
  {5d741789-119c-438e-a56f-925d8528ca73}, !- Handle
  {b104361e-3bb0-43cb-b358-d216f164181b}, !- Name
  {a73c2b32-a332-4a81-a7e4-08522a5cd1e5}, !- Source Object
  3,                                      !- Outlet Port
  {b8447c9a-2199-4b9c-a741-b2a19d07c28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180ec108-fd16-49a1-bb61-f7d33377d967}, !- Handle
  {6fb970b6-60e9-40fc-832b-87bb9c8a88c9}, !- Name
  {b8447c9a-2199-4b9c-a741-b2a19d07c28f}, !- Source Object
  3,                                      !- Outlet Port
  {f21fbbc5-4500-466f-b18c-25e055d587ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1373fb4f-bc1f-49ff-aba0-aed4b7828f64}, !- Handle
  {fa94ad63-c5a3-4a86-bf97-60a1e7134744}, !- Name
  {f21fbbc5-4500-466f-b18c-25e055d587ed}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ef69c01-b3f4-4e72-a3ab-be277c5d95be}, !- Handle
  Water Use Connections 27,               !- Name
  {54eb2e49-d7dd-442f-ad7c-1495b07e6c1c}, !- Inlet Node Name
  {7d238e18-232b-47d1-8bd8-c4d68a21adee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f44b96fd-6414-428d-a523-c6aa5cb90d94}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5e9b70d-406b-4e6c-a815-a11656dbe236}, !- Handle
  F4 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {045eb5a4-0ccf-44b9-9983-5e4315037f2c}, !- Target Temperature Schedule Name
  {a7800675-f204-4c30-be49-6b7646ed08c1}, !- Sensible Fraction Schedule Name
  {46401034-6031-41aa-aad2-436d96583f89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7800675-f204-4c30-be49-6b7646ed08c1}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c004091d-f439-4ab5-a040-b91dd19b20c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c004091d-f439-4ab5-a040-b91dd19b20c4}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46401034-6031-41aa-aad2-436d96583f89}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b703cfb8-f1c3-401c-b209-e5ce12b0efb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b703cfb8-f1c3-401c-b209-e5ce12b0efb5}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {045eb5a4-0ccf-44b9-9983-5e4315037f2c}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67fbf4f0-1164-402b-b297-295a0439cc79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67fbf4f0-1164-402b-b297-295a0439cc79}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f44b96fd-6414-428d-a523-c6aa5cb90d94}, !- Handle
  F4 se apartment Service Water Use 0.06gal/min, !- Name
  {f5e9b70d-406b-4e6c-a815-a11656dbe236}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cafdfb0-0976-4883-a99f-476d4730e830}, !- Handle
  Node 760,                               !- Name
  {c912347a-6d4f-4c74-acc3-7699f310a644}, !- Inlet Port
  {54eb2e49-d7dd-442f-ad7c-1495b07e6c1c}; !- Outlet Port

OS:Connection,
  {c912347a-6d4f-4c74-acc3-7699f310a644}, !- Handle
  {9bb10e59-ae7d-4485-9888-34ccc4cd4767}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  30,                                     !- Outlet Port
  {7cafdfb0-0976-4883-a99f-476d4730e830}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afbe5a48-7bb7-455e-8e82-fcc908b75547}, !- Handle
  Node 761,                               !- Name
  {7d238e18-232b-47d1-8bd8-c4d68a21adee}, !- Inlet Port
  {14925977-3979-448a-8a46-6ab142f8b6ed}; !- Outlet Port

OS:Connection,
  {54eb2e49-d7dd-442f-ad7c-1495b07e6c1c}, !- Handle
  {68682495-c676-4e9c-9c60-62cf28c1f051}, !- Name
  {7cafdfb0-0976-4883-a99f-476d4730e830}, !- Source Object
  3,                                      !- Outlet Port
  {8ef69c01-b3f4-4e72-a3ab-be277c5d95be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d238e18-232b-47d1-8bd8-c4d68a21adee}, !- Handle
  {1d43b61d-4fc5-483b-91b0-3da680ef44ed}, !- Name
  {8ef69c01-b3f4-4e72-a3ab-be277c5d95be}, !- Source Object
  3,                                      !- Outlet Port
  {afbe5a48-7bb7-455e-8e82-fcc908b75547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14925977-3979-448a-8a46-6ab142f8b6ed}, !- Handle
  {2dbabd80-aef1-4f55-acc2-b7d684a05221}, !- Name
  {afbe5a48-7bb7-455e-8e82-fcc908b75547}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bb235f75-5097-4cfd-9771-972cc886035b}, !- Handle
  Water Use Connections 28,               !- Name
  {16dacf91-6bb2-4634-b1bd-c79f121c135e}, !- Inlet Node Name
  {4de175b2-aab5-4274-a6d6-c0a21620ce78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ea98a0c-9e7c-4b40-b17d-0dd33519e9ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eceb53e1-3316-4a98-9417-1de4d14123bb}, !- Handle
  F4 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c027b539-07f5-4db4-8df0-6f3f274eb01e}, !- Target Temperature Schedule Name
  {f42e14e9-2cb4-4c4f-976f-a9a226d75ae0}, !- Sensible Fraction Schedule Name
  {286e5aa6-2d56-4d28-a68b-be784e74ca38}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f42e14e9-2cb4-4c4f-976f-a9a226d75ae0}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7404c9c7-3961-455e-a2f8-381f1b273022}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7404c9c7-3961-455e-a2f8-381f1b273022}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {286e5aa6-2d56-4d28-a68b-be784e74ca38}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98fe074b-e05b-4675-b4b1-1fa8a1e9aa60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98fe074b-e05b-4675-b4b1-1fa8a1e9aa60}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c027b539-07f5-4db4-8df0-6f3f274eb01e}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6bd5db2-b45b-445c-85a4-6d610ece6b87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6bd5db2-b45b-445c-85a4-6d610ece6b87}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ea98a0c-9e7c-4b40-b17d-0dd33519e9ec}, !- Handle
  F4 ne apartment Service Water Use 0.06gal/min, !- Name
  {eceb53e1-3316-4a98-9417-1de4d14123bb}, !- Water Use Equipment Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8bc01f7b-640b-4921-a51b-a23d79aba289}, !- Handle
  Node 762,                               !- Name
  {4796f98f-bd5a-487c-845f-efbcd9ae1b44}, !- Inlet Port
  {16dacf91-6bb2-4634-b1bd-c79f121c135e}; !- Outlet Port

OS:Connection,
  {4796f98f-bd5a-487c-845f-efbcd9ae1b44}, !- Handle
  {4017319e-26a9-4778-a036-b8307b7c9bd6}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  31,                                     !- Outlet Port
  {8bc01f7b-640b-4921-a51b-a23d79aba289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13b0bf73-a912-4b60-86e8-bc464788ae26}, !- Handle
  Node 763,                               !- Name
  {4de175b2-aab5-4274-a6d6-c0a21620ce78}, !- Inlet Port
  {8aa6201c-bbdd-43de-a8d9-a37838c3c85e}; !- Outlet Port

OS:Connection,
  {16dacf91-6bb2-4634-b1bd-c79f121c135e}, !- Handle
  {795440ca-25cd-447c-ae96-4bcd381b3c7d}, !- Name
  {8bc01f7b-640b-4921-a51b-a23d79aba289}, !- Source Object
  3,                                      !- Outlet Port
  {bb235f75-5097-4cfd-9771-972cc886035b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de175b2-aab5-4274-a6d6-c0a21620ce78}, !- Handle
  {c9d12bc2-9eae-4cb3-a09e-baa41079bb1a}, !- Name
  {bb235f75-5097-4cfd-9771-972cc886035b}, !- Source Object
  3,                                      !- Outlet Port
  {13b0bf73-a912-4b60-86e8-bc464788ae26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa6201c-bbdd-43de-a8d9-a37838c3c85e}, !- Handle
  {a7a07d16-d420-4e90-83ba-2668e83a0aca}, !- Name
  {13b0bf73-a912-4b60-86e8-bc464788ae26}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9442e040-357a-43e4-87d2-394d862af8c4}, !- Handle
  Water Use Connections 29,               !- Name
  {35e1dd53-179f-4d20-b866-761fbb0d22c1}, !- Inlet Node Name
  {85a0992f-a051-40ee-a910-6c927bfbfe19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ccc1d394-7e58-4ae2-affc-126ace44b56b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c65c15e-c8b4-4385-8679-4520615476b6}, !- Handle
  F4 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {56623f55-a884-4ab2-833d-82fe4c4bbad1}, !- Target Temperature Schedule Name
  {94de5aca-745c-45fd-afcb-84f6acac34d5}, !- Sensible Fraction Schedule Name
  {153799de-b862-4046-ac53-cf8d48b36497}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {94de5aca-745c-45fd-afcb-84f6acac34d5}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fcd055f-7a79-4796-9671-24e98145e0f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fcd055f-7a79-4796-9671-24e98145e0f7}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {153799de-b862-4046-ac53-cf8d48b36497}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4d81b4e-0ed4-4d88-9067-0bf573d3bf86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4d81b4e-0ed4-4d88-9067-0bf573d3bf86}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56623f55-a884-4ab2-833d-82fe4c4bbad1}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8f90f80-fa2e-4fd1-9aa8-7c31efccec9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8f90f80-fa2e-4fd1-9aa8-7c31efccec9e}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ccc1d394-7e58-4ae2-affc-126ace44b56b}, !- Handle
  F4 n1 apartment Service Water Use 0.06gal/min, !- Name
  {7c65c15e-c8b4-4385-8679-4520615476b6}, !- Water Use Equipment Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a5c8928-724a-4e93-8f6d-c5838c0999b5}, !- Handle
  Node 764,                               !- Name
  {32324188-c3a0-4bb2-8c3d-aff22f9256d4}, !- Inlet Port
  {35e1dd53-179f-4d20-b866-761fbb0d22c1}; !- Outlet Port

OS:Connection,
  {32324188-c3a0-4bb2-8c3d-aff22f9256d4}, !- Handle
  {632f2490-6efc-4f6d-9d26-58fde0fda0df}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  32,                                     !- Outlet Port
  {9a5c8928-724a-4e93-8f6d-c5838c0999b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecc47b17-aa84-4463-b9aa-b1fc7226e7a2}, !- Handle
  Node 765,                               !- Name
  {85a0992f-a051-40ee-a910-6c927bfbfe19}, !- Inlet Port
  {a2026044-7e67-4262-8d12-ee0e0249c04f}; !- Outlet Port

OS:Connection,
  {35e1dd53-179f-4d20-b866-761fbb0d22c1}, !- Handle
  {44d53971-480e-4053-a65f-051adb44b151}, !- Name
  {9a5c8928-724a-4e93-8f6d-c5838c0999b5}, !- Source Object
  3,                                      !- Outlet Port
  {9442e040-357a-43e4-87d2-394d862af8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a0992f-a051-40ee-a910-6c927bfbfe19}, !- Handle
  {b7d9cc8d-9ced-4b48-bc3b-8b9f0d9d1223}, !- Name
  {9442e040-357a-43e4-87d2-394d862af8c4}, !- Source Object
  3,                                      !- Outlet Port
  {ecc47b17-aa84-4463-b9aa-b1fc7226e7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2026044-7e67-4262-8d12-ee0e0249c04f}, !- Handle
  {1301f4a9-3722-4269-ae63-767bdd142ad3}, !- Name
  {ecc47b17-aa84-4463-b9aa-b1fc7226e7a2}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8e8fa9dc-4a37-4799-ab64-927c5a906a3b}, !- Handle
  Water Use Connections 30,               !- Name
  {ef2f8db6-dee0-4ac2-822f-c78db66c3866}, !- Inlet Node Name
  {94bf4e25-143f-466f-9c60-d964b0e0494a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6787c151-61e1-4721-a19a-3cbbb980e9df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3580a3f8-8307-480a-a297-50362a53189a}, !- Handle
  F4 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1ccfdb0a-772c-4284-9080-e38bd54b3f79}, !- Target Temperature Schedule Name
  {0cc48a3f-ddb2-446a-a612-38096f5ef388}, !- Sensible Fraction Schedule Name
  {abeea21e-8c02-4396-b2e7-0d7ebb26141b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cc48a3f-ddb2-446a-a612-38096f5ef388}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01f2957c-11a6-47e8-a642-610026829865}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01f2957c-11a6-47e8-a642-610026829865}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abeea21e-8c02-4396-b2e7-0d7ebb26141b}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80867cb4-9c28-4aad-9f83-15ac37fad40f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80867cb4-9c28-4aad-9f83-15ac37fad40f}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ccfdb0a-772c-4284-9080-e38bd54b3f79}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e132e27-e983-49f2-9af1-6c890f93c834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e132e27-e983-49f2-9af1-6c890f93c834}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6787c151-61e1-4721-a19a-3cbbb980e9df}, !- Handle
  F4 n2 apartment Service Water Use 0.06gal/min, !- Name
  {3580a3f8-8307-480a-a297-50362a53189a}, !- Water Use Equipment Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4784f42-7a34-49c5-8036-4853c7906fe6}, !- Handle
  Node 766,                               !- Name
  {031fc755-1632-4f1a-ae21-50c2e4d81a84}, !- Inlet Port
  {ef2f8db6-dee0-4ac2-822f-c78db66c3866}; !- Outlet Port

OS:Connection,
  {031fc755-1632-4f1a-ae21-50c2e4d81a84}, !- Handle
  {b818f884-094c-4efe-bdde-06c79102a500}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  33,                                     !- Outlet Port
  {c4784f42-7a34-49c5-8036-4853c7906fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {815eea4d-21c6-4624-ad4d-ca1ceed7e267}, !- Handle
  Node 767,                               !- Name
  {94bf4e25-143f-466f-9c60-d964b0e0494a}, !- Inlet Port
  {4d669bb7-a441-46b8-93d6-f500b7a6453b}; !- Outlet Port

OS:Connection,
  {ef2f8db6-dee0-4ac2-822f-c78db66c3866}, !- Handle
  {8edd0089-1b18-4dcc-b39c-fc49a4510e77}, !- Name
  {c4784f42-7a34-49c5-8036-4853c7906fe6}, !- Source Object
  3,                                      !- Outlet Port
  {8e8fa9dc-4a37-4799-ab64-927c5a906a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bf4e25-143f-466f-9c60-d964b0e0494a}, !- Handle
  {1302dd76-f1b1-41ee-9805-ad1fbe5ce78d}, !- Name
  {8e8fa9dc-4a37-4799-ab64-927c5a906a3b}, !- Source Object
  3,                                      !- Outlet Port
  {815eea4d-21c6-4624-ad4d-ca1ceed7e267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d669bb7-a441-46b8-93d6-f500b7a6453b}, !- Handle
  {f64a2ed6-eb42-4a83-86e6-078ac07405e6}, !- Name
  {815eea4d-21c6-4624-ad4d-ca1ceed7e267}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aad60050-d658-4df6-ae09-c7441d901389}, !- Handle
  Water Use Connections 31,               !- Name
  {ada9f2e1-a3ff-4cbf-975e-4a29d90c5202}, !- Inlet Node Name
  {ff82ebd0-cd88-476f-92a5-fca3c2e06702}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0e83cf2-7cb8-4de0-8375-32e46b2646d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08c64700-1aac-4bba-85cf-da52ef854602}, !- Handle
  F4 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4b5db318-cfee-4232-b8dc-026edf3292ad}, !- Target Temperature Schedule Name
  {404d2a84-6ce2-4040-9e57-754776b6492a}, !- Sensible Fraction Schedule Name
  {cc550662-8ad1-4392-bb6d-b2f0affa8cd9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {404d2a84-6ce2-4040-9e57-754776b6492a}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67eca424-54b4-4f71-8db8-733204107576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67eca424-54b4-4f71-8db8-733204107576}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc550662-8ad1-4392-bb6d-b2f0affa8cd9}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ab467d7-b50d-439f-b631-436cab0bc0da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ab467d7-b50d-439f-b631-436cab0bc0da}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b5db318-cfee-4232-b8dc-026edf3292ad}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ad8d615-9ad7-4ea6-8a3a-9bedc6fe14a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ad8d615-9ad7-4ea6-8a3a-9bedc6fe14a1}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0e83cf2-7cb8-4de0-8375-32e46b2646d1}, !- Handle
  F4 s1 apartment Service Water Use 0.06gal/min, !- Name
  {08c64700-1aac-4bba-85cf-da52ef854602}, !- Water Use Equipment Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eed3250d-8cb5-4ee6-891d-1a9015d45d2c}, !- Handle
  Node 768,                               !- Name
  {ab22c6f8-aef9-48f9-85be-aa48756832d0}, !- Inlet Port
  {ada9f2e1-a3ff-4cbf-975e-4a29d90c5202}; !- Outlet Port

OS:Connection,
  {ab22c6f8-aef9-48f9-85be-aa48756832d0}, !- Handle
  {eaee3b8d-51b3-4357-a025-97fefd50fb98}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  34,                                     !- Outlet Port
  {eed3250d-8cb5-4ee6-891d-1a9015d45d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b9e5be4-b77c-41d4-ae58-64d7ba51f716}, !- Handle
  Node 769,                               !- Name
  {ff82ebd0-cd88-476f-92a5-fca3c2e06702}, !- Inlet Port
  {0148d5cd-7779-4e60-93c1-646193e651ed}; !- Outlet Port

OS:Connection,
  {ada9f2e1-a3ff-4cbf-975e-4a29d90c5202}, !- Handle
  {c62f96cd-91fe-48b8-b2e4-1a2d8c54904d}, !- Name
  {eed3250d-8cb5-4ee6-891d-1a9015d45d2c}, !- Source Object
  3,                                      !- Outlet Port
  {aad60050-d658-4df6-ae09-c7441d901389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff82ebd0-cd88-476f-92a5-fca3c2e06702}, !- Handle
  {afae79b2-72e6-4c38-8fb2-ddca170b1996}, !- Name
  {aad60050-d658-4df6-ae09-c7441d901389}, !- Source Object
  3,                                      !- Outlet Port
  {8b9e5be4-b77c-41d4-ae58-64d7ba51f716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0148d5cd-7779-4e60-93c1-646193e651ed}, !- Handle
  {0241235a-f09a-46f4-a487-f82b65f1617e}, !- Name
  {8b9e5be4-b77c-41d4-ae58-64d7ba51f716}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3dd94017-fdfa-4882-bacd-c46058237576}, !- Handle
  Water Use Connections 32,               !- Name
  {9804cea8-a712-4f87-b4d5-0b7bbf8cf377}, !- Inlet Node Name
  {f3619010-5a1d-4cc7-887f-04b3f8da7270}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d64d29cb-5905-4045-9c52-9f66ff67e0a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c74f1eae-5f4c-4736-b6e9-9f46b5747228}, !- Handle
  F4 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7705cf3d-8420-419d-8851-a37d884d6f2a}, !- Target Temperature Schedule Name
  {9bd004b3-eab5-4b62-99de-00e364e00a1c}, !- Sensible Fraction Schedule Name
  {a93b88d8-b7e2-46a5-8a70-3f196b37551f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bd004b3-eab5-4b62-99de-00e364e00a1c}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ae9b19d-2004-4d83-8340-343792c79e45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ae9b19d-2004-4d83-8340-343792c79e45}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a93b88d8-b7e2-46a5-8a70-3f196b37551f}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa58fb22-0f6f-4f14-bd30-f363cc9f36cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa58fb22-0f6f-4f14-bd30-f363cc9f36cb}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7705cf3d-8420-419d-8851-a37d884d6f2a}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a737bb9a-a9e6-455c-86df-0f9d435c9ffc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a737bb9a-a9e6-455c-86df-0f9d435c9ffc}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d64d29cb-5905-4045-9c52-9f66ff67e0a9}, !- Handle
  F4 s2 apartment Service Water Use 0.06gal/min, !- Name
  {c74f1eae-5f4c-4736-b6e9-9f46b5747228}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17b657ab-7497-4b16-93b9-c0a6e1f9de9f}, !- Handle
  Node 770,                               !- Name
  {a4d362bc-4c1d-4b08-9a88-34f6d44855a8}, !- Inlet Port
  {9804cea8-a712-4f87-b4d5-0b7bbf8cf377}; !- Outlet Port

OS:Connection,
  {a4d362bc-4c1d-4b08-9a88-34f6d44855a8}, !- Handle
  {1abecded-1561-40db-bc24-a69c591a009b}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  35,                                     !- Outlet Port
  {17b657ab-7497-4b16-93b9-c0a6e1f9de9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99b3212b-154d-4c5d-9509-1291c57525a5}, !- Handle
  Node 771,                               !- Name
  {f3619010-5a1d-4cc7-887f-04b3f8da7270}, !- Inlet Port
  {ab954a28-32a7-4d08-9072-8179bc34bb7a}; !- Outlet Port

OS:Connection,
  {9804cea8-a712-4f87-b4d5-0b7bbf8cf377}, !- Handle
  {0b8cc77c-1772-4d3c-93d1-e1e40edfae5b}, !- Name
  {17b657ab-7497-4b16-93b9-c0a6e1f9de9f}, !- Source Object
  3,                                      !- Outlet Port
  {3dd94017-fdfa-4882-bacd-c46058237576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3619010-5a1d-4cc7-887f-04b3f8da7270}, !- Handle
  {385be947-6608-4e49-8ad6-f775e3d4b853}, !- Name
  {3dd94017-fdfa-4882-bacd-c46058237576}, !- Source Object
  3,                                      !- Outlet Port
  {99b3212b-154d-4c5d-9509-1291c57525a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab954a28-32a7-4d08-9072-8179bc34bb7a}, !- Handle
  {d88876b8-81c4-40d3-ad06-45f064c31823}, !- Name
  {99b3212b-154d-4c5d-9509-1291c57525a5}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fec66b77-181d-4752-8de4-ddd4a8811316}, !- Handle
  Water Use Connections 33,               !- Name
  {1a826ed1-b9ea-488e-8243-d7f153f5048d}, !- Inlet Node Name
  {a18dc3db-aba7-4f82-9897-32294eadae39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76fee284-523e-40f9-83e4-acf9cc47a13a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {466a1b3f-b134-4297-9157-deed218e9010}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b4f1bc81-5ec0-462e-a1e6-55aecfd69e0f}, !- Target Temperature Schedule Name
  {6d1c713e-2258-4169-9e18-0527f349ef80}, !- Sensible Fraction Schedule Name
  {4551e7ad-e2cf-40ea-a1f1-d766cd861668}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d1c713e-2258-4169-9e18-0527f349ef80}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0533a4c-f1cc-41f2-97b3-d132bdfe063c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0533a4c-f1cc-41f2-97b3-d132bdfe063c}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4551e7ad-e2cf-40ea-a1f1-d766cd861668}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a09c1fc1-ae08-4d40-9aa4-2daef4ff70fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a09c1fc1-ae08-4d40-9aa4-2daef4ff70fc}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4f1bc81-5ec0-462e-a1e6-55aecfd69e0f}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f34df468-b5d3-484d-b8ce-70d5e23d321b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f34df468-b5d3-484d-b8ce-70d5e23d321b}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76fee284-523e-40f9-83e4-acf9cc47a13a}, !- Handle
  M sw apartment Service Water Use 0.06gal/min, !- Name
  {466a1b3f-b134-4297-9157-deed218e9010}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {966f5f03-4266-47d8-a5e0-14928da7717f}, !- Handle
  Node 772,                               !- Name
  {42fc7dc8-49b5-4f24-a05e-23b2792254bd}, !- Inlet Port
  {1a826ed1-b9ea-488e-8243-d7f153f5048d}; !- Outlet Port

OS:Connection,
  {42fc7dc8-49b5-4f24-a05e-23b2792254bd}, !- Handle
  {7f40906f-8113-4aab-a6aa-eddb306863a7}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  36,                                     !- Outlet Port
  {966f5f03-4266-47d8-a5e0-14928da7717f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1af423fa-3192-41d3-a4b5-b570519cad03}, !- Handle
  Node 773,                               !- Name
  {a18dc3db-aba7-4f82-9897-32294eadae39}, !- Inlet Port
  {87717aa7-ed29-4d1c-8142-f9a98411507f}; !- Outlet Port

OS:Connection,
  {1a826ed1-b9ea-488e-8243-d7f153f5048d}, !- Handle
  {84a86793-5e38-494b-b996-285a444e7ae0}, !- Name
  {966f5f03-4266-47d8-a5e0-14928da7717f}, !- Source Object
  3,                                      !- Outlet Port
  {fec66b77-181d-4752-8de4-ddd4a8811316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18dc3db-aba7-4f82-9897-32294eadae39}, !- Handle
  {1bf1f68e-90d7-4c9f-905b-0302d2b4ab48}, !- Name
  {fec66b77-181d-4752-8de4-ddd4a8811316}, !- Source Object
  3,                                      !- Outlet Port
  {1af423fa-3192-41d3-a4b5-b570519cad03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87717aa7-ed29-4d1c-8142-f9a98411507f}, !- Handle
  {22af74a5-599e-4d31-80ec-06604b0127fe}, !- Name
  {1af423fa-3192-41d3-a4b5-b570519cad03}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec221e5b-2a98-4db4-a225-56ec9e442c21}, !- Handle
  Water Use Connections 34,               !- Name
  {24e9983a-0d36-4e09-a5c5-cd8db13d041c}, !- Inlet Node Name
  {1392781f-0a0e-4491-910e-51a2f8c1b925}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac35db11-c3a3-4094-ba27-5172e9a7b50c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f4b37bf-9b9c-4edb-88e8-67e3c42e731b}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6cbc0d4d-27d7-4730-97ed-d38c618ce788}, !- Target Temperature Schedule Name
  {9bec4bad-d5f5-4209-a195-7008380b00cf}, !- Sensible Fraction Schedule Name
  {a74e1cd4-1cc2-4660-8552-b798e0aef5f6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bec4bad-d5f5-4209-a195-7008380b00cf}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1121fae6-a666-40b0-ac31-4672691c0e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1121fae6-a666-40b0-ac31-4672691c0e6a}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a74e1cd4-1cc2-4660-8552-b798e0aef5f6}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d9d6102-e454-45d4-bf91-0a980ed789e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d9d6102-e454-45d4-bf91-0a980ed789e4}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cbc0d4d-27d7-4730-97ed-d38c618ce788}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {693da4c0-206d-42e8-9634-c9f214e8f066}; !- Default Day Schedule Name

OS:Schedule:Day,
  {693da4c0-206d-42e8-9634-c9f214e8f066}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac35db11-c3a3-4094-ba27-5172e9a7b50c}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {6f4b37bf-9b9c-4edb-88e8-67e3c42e731b}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0c17972-aa92-4d78-9bfe-8435d591318d}, !- Handle
  Node 774,                               !- Name
  {eb422f69-93fd-45de-a4d1-46c77ca1bc46}, !- Inlet Port
  {24e9983a-0d36-4e09-a5c5-cd8db13d041c}; !- Outlet Port

OS:Connection,
  {eb422f69-93fd-45de-a4d1-46c77ca1bc46}, !- Handle
  {944c79f9-a30d-44d6-97a2-fff6b77ebda7}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  37,                                     !- Outlet Port
  {c0c17972-aa92-4d78-9bfe-8435d591318d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d2ad171-2abf-41d7-b54f-9efefc467970}, !- Handle
  Node 775,                               !- Name
  {1392781f-0a0e-4491-910e-51a2f8c1b925}, !- Inlet Port
  {d7810822-0dd2-4873-9e20-27bfa1e821e6}; !- Outlet Port

OS:Connection,
  {24e9983a-0d36-4e09-a5c5-cd8db13d041c}, !- Handle
  {9f9243ea-bc24-4cce-a6c5-ef86fe94d8ab}, !- Name
  {c0c17972-aa92-4d78-9bfe-8435d591318d}, !- Source Object
  3,                                      !- Outlet Port
  {ec221e5b-2a98-4db4-a225-56ec9e442c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1392781f-0a0e-4491-910e-51a2f8c1b925}, !- Handle
  {cbb89f07-8d8b-4d37-aaed-6e8f334bae24}, !- Name
  {ec221e5b-2a98-4db4-a225-56ec9e442c21}, !- Source Object
  3,                                      !- Outlet Port
  {8d2ad171-2abf-41d7-b54f-9efefc467970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7810822-0dd2-4873-9e20-27bfa1e821e6}, !- Handle
  {67366f15-7337-4565-aa42-3c6ff16c4617}, !- Name
  {8d2ad171-2abf-41d7-b54f-9efefc467970}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f475b38e-d2d4-4f9c-ad74-b565e9fae6e6}, !- Handle
  Water Use Connections 35,               !- Name
  {2605cc3d-0da4-463f-8306-646d388e4d9e}, !- Inlet Node Name
  {00fff9ef-b204-48c7-aa04-539a060b7d10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0691e7c-24d0-44ad-9734-a02e094bba11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afd2a66b-08dc-4a27-ba3a-c409ebc46902}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ee6d8352-dd06-4a3d-80dd-a4e5c358b110}, !- Target Temperature Schedule Name
  {4405995e-d33f-495d-bbce-55ded296c347}, !- Sensible Fraction Schedule Name
  {307e6347-1b7d-4da2-bd87-ec8d6d8ced93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4405995e-d33f-495d-bbce-55ded296c347}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b33820ce-655c-43cb-9fd6-28a7894c183f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b33820ce-655c-43cb-9fd6-28a7894c183f}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {307e6347-1b7d-4da2-bd87-ec8d6d8ced93}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16223565-2516-402c-867f-1ec248084c65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16223565-2516-402c-867f-1ec248084c65}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee6d8352-dd06-4a3d-80dd-a4e5c358b110}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {450b2d2f-1b96-4e8f-9b61-bf14f0fa9801}; !- Default Day Schedule Name

OS:Schedule:Day,
  {450b2d2f-1b96-4e8f-9b61-bf14f0fa9801}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0691e7c-24d0-44ad-9734-a02e094bba11}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {afd2a66b-08dc-4a27-ba3a-c409ebc46902}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5293e253-0ac7-4b8c-a885-f1901317d0b1}, !- Handle
  Node 776,                               !- Name
  {d2386d67-4ae4-41f7-847a-6458368fa8a6}, !- Inlet Port
  {2605cc3d-0da4-463f-8306-646d388e4d9e}; !- Outlet Port

OS:Connection,
  {d2386d67-4ae4-41f7-847a-6458368fa8a6}, !- Handle
  {b4f2892d-913b-4b2a-a6c7-9c7bbcbd2e9f}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  38,                                     !- Outlet Port
  {5293e253-0ac7-4b8c-a885-f1901317d0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3deb6af-7c57-485e-bd9f-5ad8a51e7185}, !- Handle
  Node 777,                               !- Name
  {00fff9ef-b204-48c7-aa04-539a060b7d10}, !- Inlet Port
  {7d56c30c-9712-491d-9c0b-7a0159d46dd9}; !- Outlet Port

OS:Connection,
  {2605cc3d-0da4-463f-8306-646d388e4d9e}, !- Handle
  {38d26039-33c0-4761-8ee9-ef1015f2f5d7}, !- Name
  {5293e253-0ac7-4b8c-a885-f1901317d0b1}, !- Source Object
  3,                                      !- Outlet Port
  {f475b38e-d2d4-4f9c-ad74-b565e9fae6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fff9ef-b204-48c7-aa04-539a060b7d10}, !- Handle
  {5eb627c8-1914-4cd1-90a3-ff48cb0048ac}, !- Name
  {f475b38e-d2d4-4f9c-ad74-b565e9fae6e6}, !- Source Object
  3,                                      !- Outlet Port
  {f3deb6af-7c57-485e-bd9f-5ad8a51e7185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d56c30c-9712-491d-9c0b-7a0159d46dd9}, !- Handle
  {a58ea0f6-3cb7-4b87-b961-4a6ead32709c}, !- Name
  {f3deb6af-7c57-485e-bd9f-5ad8a51e7185}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ea77899-b8d4-411a-9c62-163c7614ef3f}, !- Handle
  Water Use Connections 36,               !- Name
  {81802b3c-d5a0-4cd2-a484-c634fb851c54}, !- Inlet Node Name
  {f7da9682-060d-4f4a-a444-7a30cbc8f1c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27190b63-b572-4020-a695-2835c603ca53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5556fa6d-6e12-4f29-82f2-eed0654612af}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {538de5ce-0c61-4e55-bd29-f8e627c520c3}, !- Target Temperature Schedule Name
  {bf5557ac-0ba1-4464-9700-4260637cd914}, !- Sensible Fraction Schedule Name
  {e9fc4857-5651-4164-8bb0-54aa7d21c533}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf5557ac-0ba1-4464-9700-4260637cd914}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {22111b53-fe70-4407-9e2a-1fab9f06fb46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22111b53-fe70-4407-9e2a-1fab9f06fb46}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9fc4857-5651-4164-8bb0-54aa7d21c533}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ddd3d2c6-9aa7-4d7f-9dc8-fcb45a580ba7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddd3d2c6-9aa7-4d7f-9dc8-fcb45a580ba7}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {538de5ce-0c61-4e55-bd29-f8e627c520c3}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {870dd325-7187-4f79-9f16-f48b0faf0b87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {870dd325-7187-4f79-9f16-f48b0faf0b87}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27190b63-b572-4020-a695-2835c603ca53}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {5556fa6d-6e12-4f29-82f2-eed0654612af}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad4329f1-2a74-4369-a9ed-002b7f97f5e1}, !- Handle
  Node 778,                               !- Name
  {8fdd47c7-4829-44af-90c1-29e0b4dbfcb9}, !- Inlet Port
  {81802b3c-d5a0-4cd2-a484-c634fb851c54}; !- Outlet Port

OS:Connection,
  {8fdd47c7-4829-44af-90c1-29e0b4dbfcb9}, !- Handle
  {70c1e954-e3f4-4e58-9e01-1d168a7ea359}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  39,                                     !- Outlet Port
  {ad4329f1-2a74-4369-a9ed-002b7f97f5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {467e64e5-6884-402c-8435-007276c61a4a}, !- Handle
  Node 779,                               !- Name
  {f7da9682-060d-4f4a-a444-7a30cbc8f1c6}, !- Inlet Port
  {808b3e94-d87b-4385-af07-a9ab00240e0a}; !- Outlet Port

OS:Connection,
  {81802b3c-d5a0-4cd2-a484-c634fb851c54}, !- Handle
  {9e33f062-ea02-4d5e-a679-d478759f3302}, !- Name
  {ad4329f1-2a74-4369-a9ed-002b7f97f5e1}, !- Source Object
  3,                                      !- Outlet Port
  {1ea77899-b8d4-411a-9c62-163c7614ef3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7da9682-060d-4f4a-a444-7a30cbc8f1c6}, !- Handle
  {26f58748-a717-40ca-a828-29b6d0e90be7}, !- Name
  {1ea77899-b8d4-411a-9c62-163c7614ef3f}, !- Source Object
  3,                                      !- Outlet Port
  {467e64e5-6884-402c-8435-007276c61a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808b3e94-d87b-4385-af07-a9ab00240e0a}, !- Handle
  {aa6190c6-7619-487f-9870-211430366c94}, !- Name
  {467e64e5-6884-402c-8435-007276c61a4a}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4be69636-a4c8-4601-b5a3-971ae94cfbe6}, !- Handle
  Water Use Connections 37,               !- Name
  {eb7aabd0-2b4e-4583-8358-6f197a68f677}, !- Inlet Node Name
  {ec77f69a-2819-40d0-8c40-95c9c2464862}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8d9898d-6637-4374-a313-028ea59be589}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd67a55b-ef39-4a60-ae5e-e6aa109eb403}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {27ec0dbc-75c3-434e-878c-07d35acb6df3}, !- Target Temperature Schedule Name
  {8d8422b3-cc81-4e6a-866f-6c8c5d6b2a34}, !- Sensible Fraction Schedule Name
  {037706e1-fc9f-41c5-8e28-9169f12bca2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d8422b3-cc81-4e6a-866f-6c8c5d6b2a34}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9ecc4ec-efd5-4e2b-9c1b-af7abe27bfa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9ecc4ec-efd5-4e2b-9c1b-af7abe27bfa4}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {037706e1-fc9f-41c5-8e28-9169f12bca2e}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3b7f226-1a77-47a2-acbe-71ba406c2e75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3b7f226-1a77-47a2-acbe-71ba406c2e75}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27ec0dbc-75c3-434e-878c-07d35acb6df3}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44218644-2bf6-4296-9af3-5162b7fdc9c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44218644-2bf6-4296-9af3-5162b7fdc9c1}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8d9898d-6637-4374-a313-028ea59be589}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {cd67a55b-ef39-4a60-ae5e-e6aa109eb403}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8bbb60bd-9eb4-4272-a394-55b8f5c3c937}, !- Handle
  Node 780,                               !- Name
  {3c0ac2d3-9468-4211-8fd0-7f5cb61ee927}, !- Inlet Port
  {eb7aabd0-2b4e-4583-8358-6f197a68f677}; !- Outlet Port

OS:Connection,
  {3c0ac2d3-9468-4211-8fd0-7f5cb61ee927}, !- Handle
  {a3e39832-633a-4425-bf0b-98cac7c3389e}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  40,                                     !- Outlet Port
  {8bbb60bd-9eb4-4272-a394-55b8f5c3c937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {013e680a-408b-4213-b82e-e212b3119223}, !- Handle
  Node 781,                               !- Name
  {ec77f69a-2819-40d0-8c40-95c9c2464862}, !- Inlet Port
  {c3861c5f-c8cc-42fa-b957-ff61261590cb}; !- Outlet Port

OS:Connection,
  {eb7aabd0-2b4e-4583-8358-6f197a68f677}, !- Handle
  {cfd2b5be-7b51-4d00-8de2-d45f9ace91e6}, !- Name
  {8bbb60bd-9eb4-4272-a394-55b8f5c3c937}, !- Source Object
  3,                                      !- Outlet Port
  {4be69636-a4c8-4601-b5a3-971ae94cfbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec77f69a-2819-40d0-8c40-95c9c2464862}, !- Handle
  {40b36505-a416-4a35-a932-55bc7a1ef8af}, !- Name
  {4be69636-a4c8-4601-b5a3-971ae94cfbe6}, !- Source Object
  3,                                      !- Outlet Port
  {013e680a-408b-4213-b82e-e212b3119223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3861c5f-c8cc-42fa-b957-ff61261590cb}, !- Handle
  {aa5e5302-61a5-4cd6-b049-8397590c557c}, !- Name
  {013e680a-408b-4213-b82e-e212b3119223}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5b3ce9a8-1d23-4de8-94bf-8dd68af64bf8}, !- Handle
  Water Use Connections 38,               !- Name
  {9486ba22-19fa-4c56-bc9f-21f20483babe}, !- Inlet Node Name
  {227c9d5c-3498-4d71-893a-a948ebecf450}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f26979e9-2890-4773-b923-c4dc62f2689d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {961dba22-554a-4ad6-8fea-810b638521b6}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {988dd9b9-9bad-434b-a889-a2e5b543f61f}, !- Target Temperature Schedule Name
  {93fad5fa-b64d-42d9-99b9-df647cf25957}, !- Sensible Fraction Schedule Name
  {c2634e21-a26f-42f9-8cd5-f04dc1745c63}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93fad5fa-b64d-42d9-99b9-df647cf25957}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4274ef0-f689-4ae6-8539-235f1a5454b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4274ef0-f689-4ae6-8539-235f1a5454b9}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2634e21-a26f-42f9-8cd5-f04dc1745c63}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {985a9795-5410-4354-b073-82daefae1fec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {985a9795-5410-4354-b073-82daefae1fec}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {988dd9b9-9bad-434b-a889-a2e5b543f61f}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c258312-1767-4de6-b412-6bb0a779cac5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c258312-1767-4de6-b412-6bb0a779cac5}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f26979e9-2890-4773-b923-c4dc62f2689d}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {961dba22-554a-4ad6-8fea-810b638521b6}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb4303a6-313e-4956-a52b-e69a5e80e867}, !- Handle
  Node 782,                               !- Name
  {143d0084-916c-45fa-8acd-b65497f86a29}, !- Inlet Port
  {9486ba22-19fa-4c56-bc9f-21f20483babe}; !- Outlet Port

OS:Connection,
  {143d0084-916c-45fa-8acd-b65497f86a29}, !- Handle
  {e5b47011-285b-4407-b29a-26b1f3406b27}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  41,                                     !- Outlet Port
  {cb4303a6-313e-4956-a52b-e69a5e80e867}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb091756-2e27-415e-97ed-2bfbdb6bee1c}, !- Handle
  Node 783,                               !- Name
  {227c9d5c-3498-4d71-893a-a948ebecf450}, !- Inlet Port
  {53553e83-7caa-42f0-a634-da24e7ecccda}; !- Outlet Port

OS:Connection,
  {9486ba22-19fa-4c56-bc9f-21f20483babe}, !- Handle
  {9360571b-ed9c-4ca5-afce-0047fc4b9902}, !- Name
  {cb4303a6-313e-4956-a52b-e69a5e80e867}, !- Source Object
  3,                                      !- Outlet Port
  {5b3ce9a8-1d23-4de8-94bf-8dd68af64bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227c9d5c-3498-4d71-893a-a948ebecf450}, !- Handle
  {9ce32177-ccab-474a-8ed0-f8f094b904a8}, !- Name
  {5b3ce9a8-1d23-4de8-94bf-8dd68af64bf8}, !- Source Object
  3,                                      !- Outlet Port
  {bb091756-2e27-415e-97ed-2bfbdb6bee1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53553e83-7caa-42f0-a634-da24e7ecccda}, !- Handle
  {a827a827-77c6-4246-bd9b-005800c2f918}, !- Name
  {bb091756-2e27-415e-97ed-2bfbdb6bee1c}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1815019e-0b86-4bb7-a47b-2c16c78fdc4a}, !- Handle
  Water Use Connections 39,               !- Name
  {ab33f508-ff58-46af-95d0-4da1cbc3a126}, !- Inlet Node Name
  {df61b582-8fee-458c-8347-15e501ce0477}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc575ce7-957a-42b0-b4c9-32a0e32ba902}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9d7117d-4670-47a5-af85-3975463bb26a}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {caea3a64-6023-49f5-852d-68189cad096c}, !- Target Temperature Schedule Name
  {f19d2b34-04b0-4d6b-abcb-785b1f671b0d}, !- Sensible Fraction Schedule Name
  {a37d3c6c-959a-44dc-90dc-f1ace33c75c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f19d2b34-04b0-4d6b-abcb-785b1f671b0d}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3962c4b7-152e-4e4e-8c1a-723c719ebfe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3962c4b7-152e-4e4e-8c1a-723c719ebfe7}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a37d3c6c-959a-44dc-90dc-f1ace33c75c7}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {813d9a11-a808-4bd8-9996-7975f422ec86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {813d9a11-a808-4bd8-9996-7975f422ec86}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {caea3a64-6023-49f5-852d-68189cad096c}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb92f5c8-efdd-41be-80ac-aa719ac51f21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb92f5c8-efdd-41be-80ac-aa719ac51f21}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc575ce7-957a-42b0-b4c9-32a0e32ba902}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {e9d7117d-4670-47a5-af85-3975463bb26a}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b35df265-7aea-455c-9769-628bfa5b9206}, !- Handle
  Node 784,                               !- Name
  {ca4e7790-44b9-4bc8-8ca5-0f48c646c29d}, !- Inlet Port
  {ab33f508-ff58-46af-95d0-4da1cbc3a126}; !- Outlet Port

OS:Connection,
  {ca4e7790-44b9-4bc8-8ca5-0f48c646c29d}, !- Handle
  {e69ae87e-9035-48c0-9bba-f742768042fe}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  42,                                     !- Outlet Port
  {b35df265-7aea-455c-9769-628bfa5b9206}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f5cf67f-1469-495f-abe0-78aea3da46e4}, !- Handle
  Node 785,                               !- Name
  {df61b582-8fee-458c-8347-15e501ce0477}, !- Inlet Port
  {a5cf2c9b-b0f2-40a3-b2bf-6193a03af37c}; !- Outlet Port

OS:Connection,
  {ab33f508-ff58-46af-95d0-4da1cbc3a126}, !- Handle
  {5e94e7d7-9535-432a-a234-3ca0713db3a7}, !- Name
  {b35df265-7aea-455c-9769-628bfa5b9206}, !- Source Object
  3,                                      !- Outlet Port
  {1815019e-0b86-4bb7-a47b-2c16c78fdc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df61b582-8fee-458c-8347-15e501ce0477}, !- Handle
  {ddbb907b-5527-4c69-b6f4-8a5771984282}, !- Name
  {1815019e-0b86-4bb7-a47b-2c16c78fdc4a}, !- Source Object
  3,                                      !- Outlet Port
  {9f5cf67f-1469-495f-abe0-78aea3da46e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cf2c9b-b0f2-40a3-b2bf-6193a03af37c}, !- Handle
  {9cb012be-b83c-4c38-be83-5c21775f6d7d}, !- Name
  {9f5cf67f-1469-495f-abe0-78aea3da46e4}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7cc1618-fc97-4643-b083-619a6998bf72}, !- Handle
  Water Use Connections 40,               !- Name
  {70e5ddd8-19a7-4823-b449-de2e7604ee11}, !- Inlet Node Name
  {60bd6cf4-5752-4087-9a28-068afe01e328}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ba440ca-2559-411c-b952-9b4b00391c79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {514dd5de-4864-4857-8d06-614b3451c9f9}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {458841f9-2d9d-4b8d-9a9a-4ea9f9bc3126}, !- Target Temperature Schedule Name
  {3f722d52-c0e2-4c67-b788-c324a994edcd}, !- Sensible Fraction Schedule Name
  {fbb53f71-f4c0-4833-8780-db810688196c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3f722d52-c0e2-4c67-b788-c324a994edcd}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5a420931-f2f9-4b5f-b851-62c52e8aed99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a420931-f2f9-4b5f-b851-62c52e8aed99}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbb53f71-f4c0-4833-8780-db810688196c}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efb9a71c-342e-4cd0-a34f-768aeded9b9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efb9a71c-342e-4cd0-a34f-768aeded9b9a}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {458841f9-2d9d-4b8d-9a9a-4ea9f9bc3126}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e3b7e0c-ca54-4bf1-bd6e-e179702f35b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e3b7e0c-ca54-4bf1-bd6e-e179702f35b2}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2ba440ca-2559-411c-b952-9b4b00391c79}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {514dd5de-4864-4857-8d06-614b3451c9f9}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc65624e-18c8-4369-8fd5-7a180a103257}, !- Handle
  Node 786,                               !- Name
  {38c1c80e-d247-455e-b51b-07183db583d9}, !- Inlet Port
  {70e5ddd8-19a7-4823-b449-de2e7604ee11}; !- Outlet Port

OS:Connection,
  {38c1c80e-d247-455e-b51b-07183db583d9}, !- Handle
  {3c9a30dc-ccb4-4f5f-829d-158e39413fbb}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  43,                                     !- Outlet Port
  {bc65624e-18c8-4369-8fd5-7a180a103257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37a158f8-1c2c-424a-943b-2f2ff074a971}, !- Handle
  Node 787,                               !- Name
  {60bd6cf4-5752-4087-9a28-068afe01e328}, !- Inlet Port
  {33f04e9d-77e3-4b5d-9d9d-ec532328666d}; !- Outlet Port

OS:Connection,
  {70e5ddd8-19a7-4823-b449-de2e7604ee11}, !- Handle
  {85e19725-f483-441d-9c9a-4e6c67966bad}, !- Name
  {bc65624e-18c8-4369-8fd5-7a180a103257}, !- Source Object
  3,                                      !- Outlet Port
  {a7cc1618-fc97-4643-b083-619a6998bf72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bd6cf4-5752-4087-9a28-068afe01e328}, !- Handle
  {80796ca1-ac76-498b-9edf-d5080247f9e2}, !- Name
  {a7cc1618-fc97-4643-b083-619a6998bf72}, !- Source Object
  3,                                      !- Outlet Port
  {37a158f8-1c2c-424a-943b-2f2ff074a971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f04e9d-77e3-4b5d-9d9d-ec532328666d}, !- Handle
  {ff27ed79-2eca-497d-ac43-0136dc7d4bed}, !- Name
  {37a158f8-1c2c-424a-943b-2f2ff074a971}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e561e5df-b077-44cf-89d8-5c004b262419}, !- Handle
  Water Use Connections 41,               !- Name
  {e5a7b468-b43a-4a4a-8219-6f0fc92a0648}, !- Inlet Node Name
  {963e45fe-7b80-4291-adda-fafb1ca466f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbf92cc0-f822-49d4-a631-103cbf4ead8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b66e862-7133-4f4d-a3e9-95accc1cc295}, !- Handle
  F6 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8888885e-5bf6-4cb6-b80c-e656fbf78867}, !- Target Temperature Schedule Name
  {fd097cbc-c0aa-4f59-915a-778d108e77af}, !- Sensible Fraction Schedule Name
  {8b2094ef-0e8b-4752-8cf5-d72b944be4f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd097cbc-c0aa-4f59-915a-778d108e77af}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d442c7f4-6abe-428b-bcce-c0dd81637a2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d442c7f4-6abe-428b-bcce-c0dd81637a2a}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b2094ef-0e8b-4752-8cf5-d72b944be4f2}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e93b023-79f1-49d7-ac59-87f0e12dc8ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e93b023-79f1-49d7-ac59-87f0e12dc8ea}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8888885e-5bf6-4cb6-b80c-e656fbf78867}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d29dddc-0139-485d-a9f0-247ad62093bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d29dddc-0139-485d-a9f0-247ad62093bb}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbf92cc0-f822-49d4-a631-103cbf4ead8f}, !- Handle
  F6 sw apartment Service Water Use 0.06gal/min, !- Name
  {5b66e862-7133-4f4d-a3e9-95accc1cc295}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c33d9902-c1a3-4aa6-9ea8-3b002525b8fd}, !- Handle
  Node 788,                               !- Name
  {20506833-f4b2-4ca3-b4fe-ac2a3b9e9043}, !- Inlet Port
  {e5a7b468-b43a-4a4a-8219-6f0fc92a0648}; !- Outlet Port

OS:Connection,
  {20506833-f4b2-4ca3-b4fe-ac2a3b9e9043}, !- Handle
  {21507aa8-059c-4ec7-acc8-8e8871665864}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  44,                                     !- Outlet Port
  {c33d9902-c1a3-4aa6-9ea8-3b002525b8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05a4207a-90b2-4f4b-a090-fdbfdde001db}, !- Handle
  Node 789,                               !- Name
  {963e45fe-7b80-4291-adda-fafb1ca466f1}, !- Inlet Port
  {f5fb32f4-5033-4397-b585-b4463ef2f75f}; !- Outlet Port

OS:Connection,
  {e5a7b468-b43a-4a4a-8219-6f0fc92a0648}, !- Handle
  {d797b20b-5dda-410a-8337-bace8c4902d0}, !- Name
  {c33d9902-c1a3-4aa6-9ea8-3b002525b8fd}, !- Source Object
  3,                                      !- Outlet Port
  {e561e5df-b077-44cf-89d8-5c004b262419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963e45fe-7b80-4291-adda-fafb1ca466f1}, !- Handle
  {c7ada724-89f6-49e2-a387-28ff10719911}, !- Name
  {e561e5df-b077-44cf-89d8-5c004b262419}, !- Source Object
  3,                                      !- Outlet Port
  {05a4207a-90b2-4f4b-a090-fdbfdde001db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fb32f4-5033-4397-b585-b4463ef2f75f}, !- Handle
  {8c55804b-016e-422d-9e79-230e632ebf7a}, !- Name
  {05a4207a-90b2-4f4b-a090-fdbfdde001db}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab6705e3-240c-4629-b884-6a59558493f5}, !- Handle
  Water Use Connections 42,               !- Name
  {dffbfa94-1d67-4200-93ef-6c232030b2ec}, !- Inlet Node Name
  {9d7c7510-33ca-47ce-af02-583fdaa99b59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ef11fb4-ef73-4fd8-bcdc-fb25b41b54c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f2f338f-9754-4e5e-ba45-73f9e9dec7bc}, !- Handle
  F6 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f9f59669-aead-4818-9a9a-0a07d7b5d481}, !- Target Temperature Schedule Name
  {813dc68c-8730-47ef-9f9c-7dc44bb71642}, !- Sensible Fraction Schedule Name
  {011a3c8a-f972-4900-9568-880486cb870b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {813dc68c-8730-47ef-9f9c-7dc44bb71642}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61dfa496-6ea1-4850-abeb-2852ede28c34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61dfa496-6ea1-4850-abeb-2852ede28c34}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {011a3c8a-f972-4900-9568-880486cb870b}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {310a3074-7ca0-4624-a450-6202fdeed38a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {310a3074-7ca0-4624-a450-6202fdeed38a}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9f59669-aead-4818-9a9a-0a07d7b5d481}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13f54ad4-1a60-4f2f-b397-87c728a9c678}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13f54ad4-1a60-4f2f-b397-87c728a9c678}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ef11fb4-ef73-4fd8-bcdc-fb25b41b54c4}, !- Handle
  F6 nw apartment Service Water Use 0.06gal/min, !- Name
  {0f2f338f-9754-4e5e-ba45-73f9e9dec7bc}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13e68473-e2cd-4188-9e63-66dff84c1f0d}, !- Handle
  Node 790,                               !- Name
  {ac856884-69c8-43c9-a02f-37aa6d528f60}, !- Inlet Port
  {dffbfa94-1d67-4200-93ef-6c232030b2ec}; !- Outlet Port

OS:Connection,
  {ac856884-69c8-43c9-a02f-37aa6d528f60}, !- Handle
  {6d1f80a4-f561-4a52-9bce-d024c2124365}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  45,                                     !- Outlet Port
  {13e68473-e2cd-4188-9e63-66dff84c1f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5b8dfa0-cd5f-4b01-84b8-028496de6594}, !- Handle
  Node 791,                               !- Name
  {9d7c7510-33ca-47ce-af02-583fdaa99b59}, !- Inlet Port
  {036b499a-ed8f-4e97-bd1d-57e7eaa3c176}; !- Outlet Port

OS:Connection,
  {dffbfa94-1d67-4200-93ef-6c232030b2ec}, !- Handle
  {3866a867-867f-4fcb-a371-4c7f19bb7256}, !- Name
  {13e68473-e2cd-4188-9e63-66dff84c1f0d}, !- Source Object
  3,                                      !- Outlet Port
  {ab6705e3-240c-4629-b884-6a59558493f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7c7510-33ca-47ce-af02-583fdaa99b59}, !- Handle
  {80ff712b-c28a-4820-b7dd-5e8f66485508}, !- Name
  {ab6705e3-240c-4629-b884-6a59558493f5}, !- Source Object
  3,                                      !- Outlet Port
  {c5b8dfa0-cd5f-4b01-84b8-028496de6594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036b499a-ed8f-4e97-bd1d-57e7eaa3c176}, !- Handle
  {a44fdf11-257a-4ce0-bfc3-d15bc732e71f}, !- Name
  {c5b8dfa0-cd5f-4b01-84b8-028496de6594}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ca301e53-219c-419d-9806-b6eb8a8862e1}, !- Handle
  Water Use Connections 43,               !- Name
  {900d7c94-26bc-41c8-a58a-8c06827069c4}, !- Inlet Node Name
  {66250ffa-1d16-4717-8ad3-35f3b9f4f713}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7db093ac-5e4d-4183-b7cd-d191d8cef509}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f908de82-4014-4a6a-b36b-2616f2a13f3c}, !- Handle
  F6 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4a2dc156-b0d1-4b35-8b52-98e5e219e621}, !- Target Temperature Schedule Name
  {1fda4360-a6c7-4b45-a0d2-f9f0ac7d92be}, !- Sensible Fraction Schedule Name
  {e6ace4ce-bbc6-416a-88c7-224058c53c7e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fda4360-a6c7-4b45-a0d2-f9f0ac7d92be}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1d4591a-31e7-4fa5-8ecb-f671449cdf8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1d4591a-31e7-4fa5-8ecb-f671449cdf8a}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6ace4ce-bbc6-416a-88c7-224058c53c7e}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6afe9226-5e79-4152-9308-662b0884105b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6afe9226-5e79-4152-9308-662b0884105b}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a2dc156-b0d1-4b35-8b52-98e5e219e621}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9371da56-ea29-4a2b-b12e-04e03cc8eba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9371da56-ea29-4a2b-b12e-04e03cc8eba0}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7db093ac-5e4d-4183-b7cd-d191d8cef509}, !- Handle
  F6 se apartment Service Water Use 0.06gal/min, !- Name
  {f908de82-4014-4a6a-b36b-2616f2a13f3c}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {faa04522-6be8-4435-928d-d862d10cd85c}, !- Handle
  Node 792,                               !- Name
  {2eb2b186-c5a5-4c78-875c-c114a4e7102a}, !- Inlet Port
  {900d7c94-26bc-41c8-a58a-8c06827069c4}; !- Outlet Port

OS:Connection,
  {2eb2b186-c5a5-4c78-875c-c114a4e7102a}, !- Handle
  {a8665eec-c3fe-49b1-a28a-5562bb49c623}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  46,                                     !- Outlet Port
  {faa04522-6be8-4435-928d-d862d10cd85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7c6a6a7-bea3-42e3-8906-8511f4773b80}, !- Handle
  Node 793,                               !- Name
  {66250ffa-1d16-4717-8ad3-35f3b9f4f713}, !- Inlet Port
  {8f232355-ceca-4ebd-963d-17c4cfa3b2ce}; !- Outlet Port

OS:Connection,
  {900d7c94-26bc-41c8-a58a-8c06827069c4}, !- Handle
  {ed29bdc5-c088-40b7-a701-eaefe75cb06a}, !- Name
  {faa04522-6be8-4435-928d-d862d10cd85c}, !- Source Object
  3,                                      !- Outlet Port
  {ca301e53-219c-419d-9806-b6eb8a8862e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66250ffa-1d16-4717-8ad3-35f3b9f4f713}, !- Handle
  {556d68e6-ddb6-4421-a2ef-c28c64707de6}, !- Name
  {ca301e53-219c-419d-9806-b6eb8a8862e1}, !- Source Object
  3,                                      !- Outlet Port
  {a7c6a6a7-bea3-42e3-8906-8511f4773b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f232355-ceca-4ebd-963d-17c4cfa3b2ce}, !- Handle
  {6423df6c-e16a-4305-8a87-29b77b5ac115}, !- Name
  {a7c6a6a7-bea3-42e3-8906-8511f4773b80}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {988fce65-f844-45c8-833c-9706cc41ec01}, !- Handle
  Water Use Connections 44,               !- Name
  {6bccd246-175c-4f43-a44d-ebe639af7eb8}, !- Inlet Node Name
  {98909d89-035b-4eae-85ad-c7d49210e321}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {206199b2-7d1b-488c-84c6-a21c10776f88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ecbbc05-881c-4536-a5a2-fb6257dc8e58}, !- Handle
  F6 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {88a3d522-7657-4445-a1b7-106f650ffcda}, !- Target Temperature Schedule Name
  {f945981d-9521-490c-8d0e-ac3a3a437efe}, !- Sensible Fraction Schedule Name
  {3e3081a1-2309-47f7-add7-1d2f6560832e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f945981d-9521-490c-8d0e-ac3a3a437efe}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4542e2e0-6362-4018-b33b-25aa19a7b5e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4542e2e0-6362-4018-b33b-25aa19a7b5e7}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3081a1-2309-47f7-add7-1d2f6560832e}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e9ac7c05-3cc2-4a35-9a6e-084917b7a0ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9ac7c05-3cc2-4a35-9a6e-084917b7a0ca}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88a3d522-7657-4445-a1b7-106f650ffcda}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97559f81-43f9-4f3f-9047-03ee65cf6fdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97559f81-43f9-4f3f-9047-03ee65cf6fdf}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {206199b2-7d1b-488c-84c6-a21c10776f88}, !- Handle
  F6 ne apartment Service Water Use 0.06gal/min, !- Name
  {4ecbbc05-881c-4536-a5a2-fb6257dc8e58}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2ac06bd-797f-4bc3-a63a-66450cd055e8}, !- Handle
  Node 794,                               !- Name
  {fcbac67c-7f7e-48cc-8bc3-169655ffe8a8}, !- Inlet Port
  {6bccd246-175c-4f43-a44d-ebe639af7eb8}; !- Outlet Port

OS:Connection,
  {fcbac67c-7f7e-48cc-8bc3-169655ffe8a8}, !- Handle
  {66b8d4f2-995c-4163-97e9-d8aea8d54762}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  47,                                     !- Outlet Port
  {a2ac06bd-797f-4bc3-a63a-66450cd055e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fda21e0-e031-4839-9300-28637430a38c}, !- Handle
  Node 795,                               !- Name
  {98909d89-035b-4eae-85ad-c7d49210e321}, !- Inlet Port
  {e5adfcf2-819e-4bae-85ba-10d11d59d238}; !- Outlet Port

OS:Connection,
  {6bccd246-175c-4f43-a44d-ebe639af7eb8}, !- Handle
  {8fb4a816-f509-4bc1-bf11-4c05cd411c97}, !- Name
  {a2ac06bd-797f-4bc3-a63a-66450cd055e8}, !- Source Object
  3,                                      !- Outlet Port
  {988fce65-f844-45c8-833c-9706cc41ec01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98909d89-035b-4eae-85ad-c7d49210e321}, !- Handle
  {98d2aa66-8c47-42db-8bb6-682c1df7ad30}, !- Name
  {988fce65-f844-45c8-833c-9706cc41ec01}, !- Source Object
  3,                                      !- Outlet Port
  {3fda21e0-e031-4839-9300-28637430a38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5adfcf2-819e-4bae-85ba-10d11d59d238}, !- Handle
  {64fe5ff9-a291-4669-9f44-51d006f61f18}, !- Name
  {3fda21e0-e031-4839-9300-28637430a38c}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7814e72-7145-4b19-be6d-ed6b816c3793}, !- Handle
  Water Use Connections 45,               !- Name
  {f7a33f3a-857b-4a27-95bb-e0b0419a3a6b}, !- Inlet Node Name
  {92b22f32-2002-4cfa-ba07-0b088e0a24e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90d86fb1-4b0a-4a63-8c15-8daf4212cb8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5fb8dae-8ed2-46aa-a48b-ca38471214cc}, !- Handle
  F6 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d8bdf2c4-497f-4467-8414-cc0dc8b9c823}, !- Target Temperature Schedule Name
  {c6e99318-3cd1-4792-8594-852b64a53128}, !- Sensible Fraction Schedule Name
  {9dbdb651-2ac4-43c9-9d2c-e9828c4d5785}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6e99318-3cd1-4792-8594-852b64a53128}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6131cc84-a73a-47c1-af5a-5d3a10022d5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6131cc84-a73a-47c1-af5a-5d3a10022d5b}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dbdb651-2ac4-43c9-9d2c-e9828c4d5785}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a724b340-6a85-422d-b055-3b2c4ffa5135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a724b340-6a85-422d-b055-3b2c4ffa5135}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8bdf2c4-497f-4467-8414-cc0dc8b9c823}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ec46675-50f2-410c-b9f5-10e1456fc270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ec46675-50f2-410c-b9f5-10e1456fc270}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {90d86fb1-4b0a-4a63-8c15-8daf4212cb8f}, !- Handle
  F6 n1 apartment Service Water Use 0.06gal/min, !- Name
  {a5fb8dae-8ed2-46aa-a48b-ca38471214cc}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {88dd753f-6ceb-4550-aadf-82c11385abd8}, !- Handle
  Node 796,                               !- Name
  {3fdd9a34-fb65-4268-a53d-53f2b9a83350}, !- Inlet Port
  {f7a33f3a-857b-4a27-95bb-e0b0419a3a6b}; !- Outlet Port

OS:Connection,
  {3fdd9a34-fb65-4268-a53d-53f2b9a83350}, !- Handle
  {7b8a6ed0-1561-4e03-b809-0e6ec745a27b}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  48,                                     !- Outlet Port
  {88dd753f-6ceb-4550-aadf-82c11385abd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10f31cef-59ec-4e37-9d96-33d5d7016e45}, !- Handle
  Node 797,                               !- Name
  {92b22f32-2002-4cfa-ba07-0b088e0a24e5}, !- Inlet Port
  {d48b05a5-05b6-4da1-bb28-14bb1a8523ee}; !- Outlet Port

OS:Connection,
  {f7a33f3a-857b-4a27-95bb-e0b0419a3a6b}, !- Handle
  {9503fa64-4395-4974-a3c9-73c53f684bf0}, !- Name
  {88dd753f-6ceb-4550-aadf-82c11385abd8}, !- Source Object
  3,                                      !- Outlet Port
  {a7814e72-7145-4b19-be6d-ed6b816c3793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b22f32-2002-4cfa-ba07-0b088e0a24e5}, !- Handle
  {d4ff3ab2-2f53-4afa-b02f-bb643cfe4c42}, !- Name
  {a7814e72-7145-4b19-be6d-ed6b816c3793}, !- Source Object
  3,                                      !- Outlet Port
  {10f31cef-59ec-4e37-9d96-33d5d7016e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48b05a5-05b6-4da1-bb28-14bb1a8523ee}, !- Handle
  {1aefbba0-d3e2-4252-aec4-5d9d150bf63a}, !- Name
  {10f31cef-59ec-4e37-9d96-33d5d7016e45}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0e56f66-c55d-41db-88a3-78b1964412bd}, !- Handle
  Water Use Connections 46,               !- Name
  {d9715e84-7f14-41da-9f16-5541798d2f96}, !- Inlet Node Name
  {6c9e2245-eec7-43ab-af73-084359a9724c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af534867-d2b3-48ac-912c-7b9cdb976172}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e1daba0-74d0-4d3f-ba3e-1a0fb95aa7fc}, !- Handle
  F6 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4a44b027-81ff-4f36-8462-33530e28a7ec}, !- Target Temperature Schedule Name
  {bb4dd126-2cd0-4865-bf3c-dc6160220e68}, !- Sensible Fraction Schedule Name
  {ef8e407e-9c09-4b24-8093-115a41ff9ec5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb4dd126-2cd0-4865-bf3c-dc6160220e68}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40ac3efd-1f9a-4fad-b001-0c9857425b5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40ac3efd-1f9a-4fad-b001-0c9857425b5e}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef8e407e-9c09-4b24-8093-115a41ff9ec5}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9e0e0ab-6567-4085-88cb-aa5d99e883f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9e0e0ab-6567-4085-88cb-aa5d99e883f3}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a44b027-81ff-4f36-8462-33530e28a7ec}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1667655-f6b7-4e36-bbee-a84d3772d549}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1667655-f6b7-4e36-bbee-a84d3772d549}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {af534867-d2b3-48ac-912c-7b9cdb976172}, !- Handle
  F6 n2 apartment Service Water Use 0.06gal/min, !- Name
  {6e1daba0-74d0-4d3f-ba3e-1a0fb95aa7fc}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {929a661d-fc8b-4c03-a557-860f1f94c2ff}, !- Handle
  Node 798,                               !- Name
  {d003a096-efa8-4bd0-8e62-33ffc4910806}, !- Inlet Port
  {d9715e84-7f14-41da-9f16-5541798d2f96}; !- Outlet Port

OS:Connection,
  {d003a096-efa8-4bd0-8e62-33ffc4910806}, !- Handle
  {8dbfb744-3495-41b8-bc76-857214b87932}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  49,                                     !- Outlet Port
  {929a661d-fc8b-4c03-a557-860f1f94c2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44ac74a3-b086-48f0-bf3b-ca4006e94352}, !- Handle
  Node 799,                               !- Name
  {6c9e2245-eec7-43ab-af73-084359a9724c}, !- Inlet Port
  {794c16bf-89b7-4f2d-bf2c-2090d586dde5}; !- Outlet Port

OS:Connection,
  {d9715e84-7f14-41da-9f16-5541798d2f96}, !- Handle
  {4d760468-2839-40bf-bc72-97aaea41e9a7}, !- Name
  {929a661d-fc8b-4c03-a557-860f1f94c2ff}, !- Source Object
  3,                                      !- Outlet Port
  {a0e56f66-c55d-41db-88a3-78b1964412bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9e2245-eec7-43ab-af73-084359a9724c}, !- Handle
  {f9eb01a8-12e1-4403-b639-6c461d185abf}, !- Name
  {a0e56f66-c55d-41db-88a3-78b1964412bd}, !- Source Object
  3,                                      !- Outlet Port
  {44ac74a3-b086-48f0-bf3b-ca4006e94352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794c16bf-89b7-4f2d-bf2c-2090d586dde5}, !- Handle
  {24f7b1d0-1dd5-4ad4-9afe-a3c518f95985}, !- Name
  {44ac74a3-b086-48f0-bf3b-ca4006e94352}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ae50de4-c7ea-4f4a-a249-4bbb87caa39a}, !- Handle
  Water Use Connections 47,               !- Name
  {70056d48-b41f-40d6-a18a-ce881ba38a9c}, !- Inlet Node Name
  {c7b66ada-c2b4-48f8-b4ba-ebfad7e8efd4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72461640-7cb3-4454-ae75-cd9381804a12}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {488c2e82-0b45-47d8-a400-8c2051e9e178}, !- Handle
  F6 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b59ab2da-b88a-4c6a-b1b1-eb63fea6304f}, !- Target Temperature Schedule Name
  {0d12ef54-e5cd-4e1f-9651-701671ec5baa}, !- Sensible Fraction Schedule Name
  {9d090d1e-e5cf-485f-92dd-d0b2eaa1bb85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d12ef54-e5cd-4e1f-9651-701671ec5baa}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d16d351-15a1-4b8e-8b8d-8630d0cde104}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d16d351-15a1-4b8e-8b8d-8630d0cde104}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d090d1e-e5cf-485f-92dd-d0b2eaa1bb85}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efe4b5f1-980f-41c3-87de-e370970c5b57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe4b5f1-980f-41c3-87de-e370970c5b57}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b59ab2da-b88a-4c6a-b1b1-eb63fea6304f}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a648dc0f-8e2d-4433-af1c-e5c76c151b4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a648dc0f-8e2d-4433-af1c-e5c76c151b4f}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72461640-7cb3-4454-ae75-cd9381804a12}, !- Handle
  F6 s1 apartment Service Water Use 0.06gal/min, !- Name
  {488c2e82-0b45-47d8-a400-8c2051e9e178}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {717f8bad-2ec0-4008-b60a-2d661a887289}, !- Handle
  Node 800,                               !- Name
  {0d976939-302d-4144-acbf-e282c50f4f87}, !- Inlet Port
  {70056d48-b41f-40d6-a18a-ce881ba38a9c}; !- Outlet Port

OS:Connection,
  {0d976939-302d-4144-acbf-e282c50f4f87}, !- Handle
  {c160d121-ad11-409d-b2ce-92f33a31b4f3}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  50,                                     !- Outlet Port
  {717f8bad-2ec0-4008-b60a-2d661a887289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {997a96a2-bd17-414f-a527-5c9b70cd41c7}, !- Handle
  Node 801,                               !- Name
  {c7b66ada-c2b4-48f8-b4ba-ebfad7e8efd4}, !- Inlet Port
  {50be894a-acf8-4295-ad4d-6378c5f3e455}; !- Outlet Port

OS:Connection,
  {70056d48-b41f-40d6-a18a-ce881ba38a9c}, !- Handle
  {f9c7f6bd-acb0-4992-867a-32460bb76280}, !- Name
  {717f8bad-2ec0-4008-b60a-2d661a887289}, !- Source Object
  3,                                      !- Outlet Port
  {7ae50de4-c7ea-4f4a-a249-4bbb87caa39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b66ada-c2b4-48f8-b4ba-ebfad7e8efd4}, !- Handle
  {0f651c2b-8563-4557-b7ea-ff8a09d9926a}, !- Name
  {7ae50de4-c7ea-4f4a-a249-4bbb87caa39a}, !- Source Object
  3,                                      !- Outlet Port
  {997a96a2-bd17-414f-a527-5c9b70cd41c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50be894a-acf8-4295-ad4d-6378c5f3e455}, !- Handle
  {d1900cfa-9f64-4a43-9a45-b39e56a7b0d7}, !- Name
  {997a96a2-bd17-414f-a527-5c9b70cd41c7}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {55cd5210-fba4-4f3a-9cf6-7642bc00decc}, !- Handle
  Water Use Connections 48,               !- Name
  {f5522a0b-205b-4dfa-afa2-597d1d8bf0cb}, !- Inlet Node Name
  {c7aab5b9-c941-491c-bfcc-8f7b62e0eb28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed2c93a6-b4dd-4705-b924-b0e06bf6bee3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d084c985-2bc7-4d5f-956e-4a6538b08c7d}, !- Handle
  F6 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {034deba8-69c7-45f7-8aa2-abf7ef359b84}, !- Target Temperature Schedule Name
  {74b48dad-57f0-4466-aa56-6664846d2412}, !- Sensible Fraction Schedule Name
  {45133400-61e2-4799-acf5-5472f7b7df0d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74b48dad-57f0-4466-aa56-6664846d2412}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28f1418e-33f0-40a7-85a9-0c868b77413b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28f1418e-33f0-40a7-85a9-0c868b77413b}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45133400-61e2-4799-acf5-5472f7b7df0d}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d454f6c3-e1f5-47e4-abe7-1f72ac2529b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d454f6c3-e1f5-47e4-abe7-1f72ac2529b4}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {034deba8-69c7-45f7-8aa2-abf7ef359b84}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d273b67-fe1d-4d53-96d0-9f5617597867}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d273b67-fe1d-4d53-96d0-9f5617597867}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed2c93a6-b4dd-4705-b924-b0e06bf6bee3}, !- Handle
  F6 s2 apartment Service Water Use 0.06gal/min, !- Name
  {d084c985-2bc7-4d5f-956e-4a6538b08c7d}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abad899d-3bd2-45d4-8dbc-c031086f05c2}, !- Handle
  Node 802,                               !- Name
