  {393a2a7f-0b5f-4928-9563-e50e04b9da19}, !- Inlet Port
  {f5522a0b-205b-4dfa-afa2-597d1d8bf0cb}; !- Outlet Port

OS:Connection,
  {393a2a7f-0b5f-4928-9563-e50e04b9da19}, !- Handle
  {aed05dac-fc0a-480b-846a-3cee251161d1}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  51,                                     !- Outlet Port
  {abad899d-3bd2-45d4-8dbc-c031086f05c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8b99630-a318-4dd1-b3e8-7a81082577f4}, !- Handle
  Node 803,                               !- Name
  {c7aab5b9-c941-491c-bfcc-8f7b62e0eb28}, !- Inlet Port
  {8e31d1a2-6d66-4f56-8516-3f901595e49f}; !- Outlet Port

OS:Connection,
  {f5522a0b-205b-4dfa-afa2-597d1d8bf0cb}, !- Handle
  {06b1e388-71a2-4c29-bbf4-a9afad712210}, !- Name
  {abad899d-3bd2-45d4-8dbc-c031086f05c2}, !- Source Object
  3,                                      !- Outlet Port
  {55cd5210-fba4-4f3a-9cf6-7642bc00decc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7aab5b9-c941-491c-bfcc-8f7b62e0eb28}, !- Handle
  {23846b97-ba8b-483d-a447-db58477d6a66}, !- Name
  {55cd5210-fba4-4f3a-9cf6-7642bc00decc}, !- Source Object
  3,                                      !- Outlet Port
  {f8b99630-a318-4dd1-b3e8-7a81082577f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e31d1a2-6d66-4f56-8516-3f901595e49f}, !- Handle
  {cd91a97a-c1c5-4896-b7c2-cf60c3eb32a8}, !- Name
  {f8b99630-a318-4dd1-b3e8-7a81082577f4}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff4ebccb-6918-4dc6-b59f-53f88b6f2fff}, !- Handle
  Water Use Connections 49,               !- Name
  {c2788969-c2fa-45bf-bd7f-6feb052d2e8d}, !- Inlet Node Name
  {08c0bb4d-f47c-4b0b-bd75-7da15bf34d38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4083dfe-9766-40f6-9b15-d4dc5ec1a4d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39659f48-791e-450d-8bf7-586f5e8052b1}, !- Handle
  F7 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8fa0d6f4-6792-48a7-8ffa-2f90a1ebfe32}, !- Target Temperature Schedule Name
  {64ebac46-c495-44d1-96fd-7bd5e8654bbc}, !- Sensible Fraction Schedule Name
  {d8b4fdb5-8951-4cee-87f0-6eeb35884b39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64ebac46-c495-44d1-96fd-7bd5e8654bbc}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {738abce3-b2f2-4389-8497-cfa5c8572191}; !- Default Day Schedule Name

OS:Schedule:Day,
  {738abce3-b2f2-4389-8497-cfa5c8572191}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8b4fdb5-8951-4cee-87f0-6eeb35884b39}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8be3935a-fbf4-4f4a-b59d-d2be8903b310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be3935a-fbf4-4f4a-b59d-d2be8903b310}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fa0d6f4-6792-48a7-8ffa-2f90a1ebfe32}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8d12d6c-eba3-4a21-9a4b-685946ccabcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8d12d6c-eba3-4a21-9a4b-685946ccabcd}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4083dfe-9766-40f6-9b15-d4dc5ec1a4d0}, !- Handle
  F7 sw apartment Service Water Use 0.06gal/min, !- Name
  {39659f48-791e-450d-8bf7-586f5e8052b1}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0d718ffc-6ce9-49a2-bb51-28a269f7fe30}, !- Handle
  Node 804,                               !- Name
  {0d8e7881-81a4-43bb-8738-8cb34976066f}, !- Inlet Port
  {c2788969-c2fa-45bf-bd7f-6feb052d2e8d}; !- Outlet Port

OS:Connection,
  {0d8e7881-81a4-43bb-8738-8cb34976066f}, !- Handle
  {7b4b3abc-098f-4d7d-afc5-c1de343a3c44}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  52,                                     !- Outlet Port
  {0d718ffc-6ce9-49a2-bb51-28a269f7fe30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2083b215-6063-4824-8118-3f042cf277ae}, !- Handle
  Node 805,                               !- Name
  {08c0bb4d-f47c-4b0b-bd75-7da15bf34d38}, !- Inlet Port
  {0d2c40de-4066-414f-a81c-b9cb5d150456}; !- Outlet Port

OS:Connection,
  {c2788969-c2fa-45bf-bd7f-6feb052d2e8d}, !- Handle
  {919fe96b-2bfb-4f1d-a4d1-cd844041a68c}, !- Name
  {0d718ffc-6ce9-49a2-bb51-28a269f7fe30}, !- Source Object
  3,                                      !- Outlet Port
  {ff4ebccb-6918-4dc6-b59f-53f88b6f2fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c0bb4d-f47c-4b0b-bd75-7da15bf34d38}, !- Handle
  {5245d45e-690f-440e-ba6f-603df57c7f59}, !- Name
  {ff4ebccb-6918-4dc6-b59f-53f88b6f2fff}, !- Source Object
  3,                                      !- Outlet Port
  {2083b215-6063-4824-8118-3f042cf277ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2c40de-4066-414f-a81c-b9cb5d150456}, !- Handle
  {4ff719dd-39be-456c-9068-7e053dde934c}, !- Name
  {2083b215-6063-4824-8118-3f042cf277ae}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78a8260f-3036-4305-a6ee-3c8b59f6c8c7}, !- Handle
  Water Use Connections 50,               !- Name
  {e5ecf799-d713-42e9-b0d6-9de9f6dd3faf}, !- Inlet Node Name
  {1f038244-bd37-47b1-a7ff-5fa067396b62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7896976-80f8-447d-bced-9551cbc0a22e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a62728b-9f75-49e6-97fc-bace4a1efc7a}, !- Handle
  F7 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {46afbd8a-5c63-4025-9b93-2d392ddbb29f}, !- Target Temperature Schedule Name
  {75f8713e-2dd7-4c81-8099-9301692c44ba}, !- Sensible Fraction Schedule Name
  {f9cc741c-7937-4dfa-ac49-f74d70d46cb6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75f8713e-2dd7-4c81-8099-9301692c44ba}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67d6ff32-eb34-449c-bd2a-0744b1f1a351}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d6ff32-eb34-449c-bd2a-0744b1f1a351}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9cc741c-7937-4dfa-ac49-f74d70d46cb6}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {59ab4534-decc-4d78-8890-dc796be4b263}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59ab4534-decc-4d78-8890-dc796be4b263}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46afbd8a-5c63-4025-9b93-2d392ddbb29f}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e02d20f-e525-49af-ac58-604f88e4740e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e02d20f-e525-49af-ac58-604f88e4740e}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e7896976-80f8-447d-bced-9551cbc0a22e}, !- Handle
  F7 nw apartment Service Water Use 0.06gal/min, !- Name
  {5a62728b-9f75-49e6-97fc-bace4a1efc7a}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {719bd1fe-1186-4f5f-9c90-16876991f3b0}, !- Handle
  Node 806,                               !- Name
  {e042d3ef-2c08-438e-88f6-486e4b228d56}, !- Inlet Port
  {e5ecf799-d713-42e9-b0d6-9de9f6dd3faf}; !- Outlet Port

OS:Connection,
  {e042d3ef-2c08-438e-88f6-486e4b228d56}, !- Handle
  {fa3378ef-7118-420a-9670-325666e616d4}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  53,                                     !- Outlet Port
  {719bd1fe-1186-4f5f-9c90-16876991f3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3dbfaad-52a9-4df1-b56d-0b481d94f08d}, !- Handle
  Node 807,                               !- Name
  {1f038244-bd37-47b1-a7ff-5fa067396b62}, !- Inlet Port
  {39474d52-7628-4247-9c71-422c48dcb365}; !- Outlet Port

OS:Connection,
  {e5ecf799-d713-42e9-b0d6-9de9f6dd3faf}, !- Handle
  {59cc7ecf-da68-43c9-a976-2f296636d476}, !- Name
  {719bd1fe-1186-4f5f-9c90-16876991f3b0}, !- Source Object
  3,                                      !- Outlet Port
  {78a8260f-3036-4305-a6ee-3c8b59f6c8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f038244-bd37-47b1-a7ff-5fa067396b62}, !- Handle
  {00fe3737-bce2-4546-a6e6-8c162b04d2f1}, !- Name
  {78a8260f-3036-4305-a6ee-3c8b59f6c8c7}, !- Source Object
  3,                                      !- Outlet Port
  {d3dbfaad-52a9-4df1-b56d-0b481d94f08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39474d52-7628-4247-9c71-422c48dcb365}, !- Handle
  {e4d24002-6d1c-4e57-9ab9-d2238cc0e583}, !- Name
  {d3dbfaad-52a9-4df1-b56d-0b481d94f08d}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c22bc919-978f-4f04-b2d5-f12cfc85ccf3}, !- Handle
  Water Use Connections 51,               !- Name
  {57eb6edd-b579-43a0-ae82-4601192b26cf}, !- Inlet Node Name
  {0a3eabb1-1620-4aab-bb40-9ea364914aaf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a0de133-a080-48e9-91ac-ae0837be49a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d4ecad9-1abc-4e88-a9ed-fd43498e9fc7}, !- Handle
  F7 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {627ac75e-8c70-4fbf-a72e-4d3e58724fbc}, !- Target Temperature Schedule Name
  {e6ac3669-a359-4162-be61-808ad0e158f4}, !- Sensible Fraction Schedule Name
  {ab4ef8d0-e3f2-487d-9ee2-6ccfba0055d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6ac3669-a359-4162-be61-808ad0e158f4}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {36c3ef71-7e19-496f-b6cc-56395b28ec1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36c3ef71-7e19-496f-b6cc-56395b28ec1a}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab4ef8d0-e3f2-487d-9ee2-6ccfba0055d9}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e79828c-a5d4-4942-b0fe-f1a72ac03de1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e79828c-a5d4-4942-b0fe-f1a72ac03de1}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {627ac75e-8c70-4fbf-a72e-4d3e58724fbc}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50ff4cdc-c784-4425-b16f-9a3b10305cfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50ff4cdc-c784-4425-b16f-9a3b10305cfb}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a0de133-a080-48e9-91ac-ae0837be49a9}, !- Handle
  F7 se apartment Service Water Use 0.06gal/min, !- Name
  {6d4ecad9-1abc-4e88-a9ed-fd43498e9fc7}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23660131-b010-421c-9c16-a4fe95ad866e}, !- Handle
  Node 808,                               !- Name
  {13840a0a-df9e-402d-aa3f-ca93a6e3059e}, !- Inlet Port
  {57eb6edd-b579-43a0-ae82-4601192b26cf}; !- Outlet Port

OS:Connection,
  {13840a0a-df9e-402d-aa3f-ca93a6e3059e}, !- Handle
  {307e45a6-2e6d-4bd4-bdf2-3c8efffb2e9c}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  54,                                     !- Outlet Port
  {23660131-b010-421c-9c16-a4fe95ad866e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fbb3760-efef-4443-86a0-f1041879a798}, !- Handle
  Node 809,                               !- Name
  {0a3eabb1-1620-4aab-bb40-9ea364914aaf}, !- Inlet Port
  {ead9d675-171a-4e43-ba0e-aa53d72686ca}; !- Outlet Port

OS:Connection,
  {57eb6edd-b579-43a0-ae82-4601192b26cf}, !- Handle
  {a502dd21-4ac3-4442-985d-468b2ce25001}, !- Name
  {23660131-b010-421c-9c16-a4fe95ad866e}, !- Source Object
  3,                                      !- Outlet Port
  {c22bc919-978f-4f04-b2d5-f12cfc85ccf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3eabb1-1620-4aab-bb40-9ea364914aaf}, !- Handle
  {ad297d1b-3837-4eca-943a-516922d542a7}, !- Name
  {c22bc919-978f-4f04-b2d5-f12cfc85ccf3}, !- Source Object
  3,                                      !- Outlet Port
  {0fbb3760-efef-4443-86a0-f1041879a798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead9d675-171a-4e43-ba0e-aa53d72686ca}, !- Handle
  {ff8111d6-230c-4aed-9cc6-418a4a51b2b0}, !- Name
  {0fbb3760-efef-4443-86a0-f1041879a798}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e853b7a-d2b3-411b-ba3f-f277964b1b33}, !- Handle
  Water Use Connections 52,               !- Name
  {bae2d8bb-5858-48dd-aa33-05ec5eee21bc}, !- Inlet Node Name
  {7d8b1395-3e1c-4d4d-8ad8-4b259cead4a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bceafa3e-7f36-4e36-ba80-738ea4e19b5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae609816-e322-4793-a021-d7e9b47bf81b}, !- Handle
  F7 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ad265e3d-9860-4f09-b485-2e9b0528806c}, !- Target Temperature Schedule Name
  {38a0d871-05d1-418b-a7cb-39709d25b079}, !- Sensible Fraction Schedule Name
  {1d0afca8-66c8-4ca4-800c-d5b26a6d1fb9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38a0d871-05d1-418b-a7cb-39709d25b079}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad5c955c-4d80-4c4b-bd54-6ff781a443e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad5c955c-4d80-4c4b-bd54-6ff781a443e4}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d0afca8-66c8-4ca4-800c-d5b26a6d1fb9}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {534222e5-af2b-43bb-b951-8c523945ff99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {534222e5-af2b-43bb-b951-8c523945ff99}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad265e3d-9860-4f09-b485-2e9b0528806c}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71cc5e29-d258-46ad-9119-abf280a1fe26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71cc5e29-d258-46ad-9119-abf280a1fe26}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bceafa3e-7f36-4e36-ba80-738ea4e19b5d}, !- Handle
  F7 ne apartment Service Water Use 0.06gal/min, !- Name
  {ae609816-e322-4793-a021-d7e9b47bf81b}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6f0d37d-e9c1-4ebe-8043-dcae4349e2db}, !- Handle
  Node 810,                               !- Name
  {0c132a6f-a5c7-476e-9afe-591796c8816d}, !- Inlet Port
  {bae2d8bb-5858-48dd-aa33-05ec5eee21bc}; !- Outlet Port

OS:Connection,
  {0c132a6f-a5c7-476e-9afe-591796c8816d}, !- Handle
  {cc842419-5152-4eec-a319-21e8bbacff3a}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  55,                                     !- Outlet Port
  {a6f0d37d-e9c1-4ebe-8043-dcae4349e2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be926fbc-bd47-4414-bd3c-43a2315fdda7}, !- Handle
  Node 811,                               !- Name
  {7d8b1395-3e1c-4d4d-8ad8-4b259cead4a8}, !- Inlet Port
  {84d47538-7668-49db-bd5f-bbb88e7eeaba}; !- Outlet Port

OS:Connection,
  {bae2d8bb-5858-48dd-aa33-05ec5eee21bc}, !- Handle
  {cdc3e6ab-a071-45f6-ade9-f0c05303ab1c}, !- Name
  {a6f0d37d-e9c1-4ebe-8043-dcae4349e2db}, !- Source Object
  3,                                      !- Outlet Port
  {9e853b7a-d2b3-411b-ba3f-f277964b1b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8b1395-3e1c-4d4d-8ad8-4b259cead4a8}, !- Handle
  {00b7f629-7ce8-4247-b121-e515a0ec7687}, !- Name
  {9e853b7a-d2b3-411b-ba3f-f277964b1b33}, !- Source Object
  3,                                      !- Outlet Port
  {be926fbc-bd47-4414-bd3c-43a2315fdda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d47538-7668-49db-bd5f-bbb88e7eeaba}, !- Handle
  {b5de72b4-4c15-4427-9d69-676f140bdd18}, !- Name
  {be926fbc-bd47-4414-bd3c-43a2315fdda7}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39cd851b-1fcd-4384-a4db-2220cdf2edf6}, !- Handle
  Water Use Connections 53,               !- Name
  {3814b6dd-45a6-4c91-a7b7-9f5eeee7779e}, !- Inlet Node Name
  {8e45fea1-3113-43ad-824e-e79fdab3bbba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e4ceb83-ea03-4f0e-91dd-58080298389f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {654daff5-6afd-4089-ad36-de74a94d5096}, !- Handle
  F7 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7887625c-894e-49e1-b868-72f19721631f}, !- Target Temperature Schedule Name
  {3579743a-5bed-45f9-9ff2-661dd86382b6}, !- Sensible Fraction Schedule Name
  {f85dd9de-a0bc-45fc-a113-66aa4144d5a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3579743a-5bed-45f9-9ff2-661dd86382b6}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82bece14-986d-40ea-9f48-cb70e739c703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82bece14-986d-40ea-9f48-cb70e739c703}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f85dd9de-a0bc-45fc-a113-66aa4144d5a3}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {83138321-527a-4814-8101-e895101de04c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83138321-527a-4814-8101-e895101de04c}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7887625c-894e-49e1-b868-72f19721631f}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1d12f12-6511-4e59-a0fe-6d3bcc13dfa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1d12f12-6511-4e59-a0fe-6d3bcc13dfa5}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e4ceb83-ea03-4f0e-91dd-58080298389f}, !- Handle
  F7 n1 apartment Service Water Use 0.06gal/min, !- Name
  {654daff5-6afd-4089-ad36-de74a94d5096}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {683a261b-6e74-4b1e-b9c2-76705a7242ac}, !- Handle
  Node 812,                               !- Name
  {880c931f-05c1-4c8b-8302-d159406a43de}, !- Inlet Port
  {3814b6dd-45a6-4c91-a7b7-9f5eeee7779e}; !- Outlet Port

OS:Connection,
  {880c931f-05c1-4c8b-8302-d159406a43de}, !- Handle
  {4d6fa84a-bdc1-46f7-958b-0ebc6ace3818}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  56,                                     !- Outlet Port
  {683a261b-6e74-4b1e-b9c2-76705a7242ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45d51f0b-21f2-4ab9-8a92-c39e555d17e7}, !- Handle
  Node 813,                               !- Name
  {8e45fea1-3113-43ad-824e-e79fdab3bbba}, !- Inlet Port
  {c2deecf1-b352-4abf-906f-056fea537632}; !- Outlet Port

OS:Connection,
  {3814b6dd-45a6-4c91-a7b7-9f5eeee7779e}, !- Handle
  {95ffc17c-8c15-4f32-a516-57b0c715cddf}, !- Name
  {683a261b-6e74-4b1e-b9c2-76705a7242ac}, !- Source Object
  3,                                      !- Outlet Port
  {39cd851b-1fcd-4384-a4db-2220cdf2edf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e45fea1-3113-43ad-824e-e79fdab3bbba}, !- Handle
  {f389f066-a37c-4bb0-ac4e-2fde2fc9c8c1}, !- Name
  {39cd851b-1fcd-4384-a4db-2220cdf2edf6}, !- Source Object
  3,                                      !- Outlet Port
  {45d51f0b-21f2-4ab9-8a92-c39e555d17e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2deecf1-b352-4abf-906f-056fea537632}, !- Handle
  {9a96e757-4dea-47c9-b309-5307bab1874b}, !- Name
  {45d51f0b-21f2-4ab9-8a92-c39e555d17e7}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04196e97-3cb6-46d3-adb8-f5cad70c3861}, !- Handle
  Water Use Connections 54,               !- Name
  {323fecdc-9123-4342-82bb-0515c27b811e}, !- Inlet Node Name
  {1cf5c0d0-be44-4fc4-ac64-4ccad57a7433}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {668294ec-b03e-4e57-a3d4-eedc2d5e81ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a256a83-a655-4a37-8ca1-f26df6230045}, !- Handle
  F7 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3d941401-6e8b-4f99-a7f7-372da18612ce}, !- Target Temperature Schedule Name
  {90c48bde-4332-4b6e-823d-b1bc234b8d83}, !- Sensible Fraction Schedule Name
  {b4d076cc-1d87-4b00-992c-95379661779f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90c48bde-4332-4b6e-823d-b1bc234b8d83}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f1b246f-0feb-4725-9548-d0e66aed993d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f1b246f-0feb-4725-9548-d0e66aed993d}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4d076cc-1d87-4b00-992c-95379661779f}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b2f1adca-44ee-4968-bb1e-047753c6a0ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2f1adca-44ee-4968-bb1e-047753c6a0ca}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d941401-6e8b-4f99-a7f7-372da18612ce}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb673fc8-40c6-4948-9d59-33c837ba87f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb673fc8-40c6-4948-9d59-33c837ba87f7}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {668294ec-b03e-4e57-a3d4-eedc2d5e81ad}, !- Handle
  F7 n2 apartment Service Water Use 0.06gal/min, !- Name
  {1a256a83-a655-4a37-8ca1-f26df6230045}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc8803ad-4ac6-4d61-a1f5-7f3eb60fbe10}, !- Handle
  Node 814,                               !- Name
  {b35f8d9a-432e-45ad-bdce-4d69b4e01977}, !- Inlet Port
  {323fecdc-9123-4342-82bb-0515c27b811e}; !- Outlet Port

OS:Connection,
  {b35f8d9a-432e-45ad-bdce-4d69b4e01977}, !- Handle
  {9834c3f7-2e95-4d64-9354-318045514e9e}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  57,                                     !- Outlet Port
  {dc8803ad-4ac6-4d61-a1f5-7f3eb60fbe10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89375406-7258-4c03-9253-9e509748c953}, !- Handle
  Node 815,                               !- Name
  {1cf5c0d0-be44-4fc4-ac64-4ccad57a7433}, !- Inlet Port
  {086e184b-9a8b-4d12-a04a-31dd2ebe0066}; !- Outlet Port

OS:Connection,
  {323fecdc-9123-4342-82bb-0515c27b811e}, !- Handle
  {b09a7f34-fd43-4372-a68a-a98a4e4000ed}, !- Name
  {dc8803ad-4ac6-4d61-a1f5-7f3eb60fbe10}, !- Source Object
  3,                                      !- Outlet Port
  {04196e97-3cb6-46d3-adb8-f5cad70c3861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf5c0d0-be44-4fc4-ac64-4ccad57a7433}, !- Handle
  {cf141e09-a1ae-4ba1-b1cc-9b6cfbeb201e}, !- Name
  {04196e97-3cb6-46d3-adb8-f5cad70c3861}, !- Source Object
  3,                                      !- Outlet Port
  {89375406-7258-4c03-9253-9e509748c953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086e184b-9a8b-4d12-a04a-31dd2ebe0066}, !- Handle
  {2d4bb2fa-29d4-400c-8e1d-1713cbcdf6ac}, !- Name
  {89375406-7258-4c03-9253-9e509748c953}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23a02d26-2898-4e05-85bb-45ee6e5a5577}, !- Handle
  Water Use Connections 55,               !- Name
  {cbfc050a-7dc1-44d9-a63a-f6fcd5e100bd}, !- Inlet Node Name
  {3d5da05f-e390-429f-9309-2589a10ad182}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d2c5992-13d6-423f-a0cd-7a3866929490}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22e6af92-ced8-4a78-8e83-b04f19a9a395}, !- Handle
  F7 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {476f9980-4f11-4582-b84b-870734fee36a}, !- Target Temperature Schedule Name
  {c63e1d7c-6b85-4e42-881d-ae56e4b91f18}, !- Sensible Fraction Schedule Name
  {79e2cf59-018b-4677-bff5-9cb7d5ee7ed3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c63e1d7c-6b85-4e42-881d-ae56e4b91f18}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e76bae4d-3cee-498c-a83c-61540980a1d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e76bae4d-3cee-498c-a83c-61540980a1d1}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79e2cf59-018b-4677-bff5-9cb7d5ee7ed3}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc6e8a4c-9d90-496a-bd7c-efc2a3f3defb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc6e8a4c-9d90-496a-bd7c-efc2a3f3defb}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {476f9980-4f11-4582-b84b-870734fee36a}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f33456a-2dfc-4ba7-a01e-1376686636d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f33456a-2dfc-4ba7-a01e-1376686636d0}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d2c5992-13d6-423f-a0cd-7a3866929490}, !- Handle
  F7 s1 apartment Service Water Use 0.06gal/min, !- Name
  {22e6af92-ced8-4a78-8e83-b04f19a9a395}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8a4fb58-aadc-448b-b7be-cb906ef17c72}, !- Handle
  Node 816,                               !- Name
  {70da1f28-91b0-4763-bc72-7b8e0493b15d}, !- Inlet Port
  {cbfc050a-7dc1-44d9-a63a-f6fcd5e100bd}; !- Outlet Port

OS:Connection,
  {70da1f28-91b0-4763-bc72-7b8e0493b15d}, !- Handle
  {8851f330-7348-46fe-a524-42ec30b95928}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  58,                                     !- Outlet Port
  {b8a4fb58-aadc-448b-b7be-cb906ef17c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94707da1-bc27-4dfd-89b4-7f0104354759}, !- Handle
  Node 817,                               !- Name
  {3d5da05f-e390-429f-9309-2589a10ad182}, !- Inlet Port
  {f3770e9f-0048-4cfa-a10f-c43047ce934e}; !- Outlet Port

OS:Connection,
  {cbfc050a-7dc1-44d9-a63a-f6fcd5e100bd}, !- Handle
  {c0c6c2c6-b8eb-406f-8802-e75d2bcc9ca1}, !- Name
  {b8a4fb58-aadc-448b-b7be-cb906ef17c72}, !- Source Object
  3,                                      !- Outlet Port
  {23a02d26-2898-4e05-85bb-45ee6e5a5577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5da05f-e390-429f-9309-2589a10ad182}, !- Handle
  {245c54c2-2c63-4e77-9a7b-3ce95914fe1e}, !- Name
  {23a02d26-2898-4e05-85bb-45ee6e5a5577}, !- Source Object
  3,                                      !- Outlet Port
  {94707da1-bc27-4dfd-89b4-7f0104354759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3770e9f-0048-4cfa-a10f-c43047ce934e}, !- Handle
  {c70d26ef-cb23-4845-9876-5ac9dd142c93}, !- Name
  {94707da1-bc27-4dfd-89b4-7f0104354759}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42806908-4083-4e4a-adf9-c53744a521fb}, !- Handle
  Water Use Connections 56,               !- Name
  {ea22f0fa-16ba-446a-ac52-32c2ec83f515}, !- Inlet Node Name
  {8840f695-1d3a-4a72-80c9-4f4f19d5b121}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ff6dbb5-3c05-4904-8961-4d371dc47c2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9005e6e-5bef-4a99-b83e-b6a73d809661}, !- Handle
  F7 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ba7941cd-77f0-4660-abd2-e0ebbbd38f92}, !- Target Temperature Schedule Name
  {b60a9f21-97cd-480a-8eb6-1a10c0587d4e}, !- Sensible Fraction Schedule Name
  {08cb37a9-608a-4b5e-ba77-21b4ba6d5222}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b60a9f21-97cd-480a-8eb6-1a10c0587d4e}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa9a3ad3-2258-4242-93ab-fbf2b7e2e031}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa9a3ad3-2258-4242-93ab-fbf2b7e2e031}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08cb37a9-608a-4b5e-ba77-21b4ba6d5222}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {93e70b7b-4bc8-40a9-893d-c0d13467c42e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93e70b7b-4bc8-40a9-893d-c0d13467c42e}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba7941cd-77f0-4660-abd2-e0ebbbd38f92}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d294368-19da-4015-9a65-870de22b9eed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d294368-19da-4015-9a65-870de22b9eed}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ff6dbb5-3c05-4904-8961-4d371dc47c2e}, !- Handle
  F7 s2 apartment Service Water Use 0.06gal/min, !- Name
  {c9005e6e-5bef-4a99-b83e-b6a73d809661}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {578ef29d-cbf5-4c6e-a8af-b1f7959f1705}, !- Handle
  Node 818,                               !- Name
  {07458ba2-779d-48e8-a67f-929b08536eb9}, !- Inlet Port
  {ea22f0fa-16ba-446a-ac52-32c2ec83f515}; !- Outlet Port

OS:Connection,
  {07458ba2-779d-48e8-a67f-929b08536eb9}, !- Handle
  {34cfe7ae-ec89-4f15-84f7-9357b19345da}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  59,                                     !- Outlet Port
  {578ef29d-cbf5-4c6e-a8af-b1f7959f1705}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35abd816-1504-4811-97d7-ae42db9334f2}, !- Handle
  Node 819,                               !- Name
  {8840f695-1d3a-4a72-80c9-4f4f19d5b121}, !- Inlet Port
  {7e283bb1-4667-4008-8b5e-eae2862a1d6f}; !- Outlet Port

OS:Connection,
  {ea22f0fa-16ba-446a-ac52-32c2ec83f515}, !- Handle
  {b21861c8-d4e0-4352-8cf4-37af28ae093d}, !- Name
  {578ef29d-cbf5-4c6e-a8af-b1f7959f1705}, !- Source Object
  3,                                      !- Outlet Port
  {42806908-4083-4e4a-adf9-c53744a521fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8840f695-1d3a-4a72-80c9-4f4f19d5b121}, !- Handle
  {4b2131b1-8fc7-4149-a09f-abcd9754d486}, !- Name
  {42806908-4083-4e4a-adf9-c53744a521fb}, !- Source Object
  3,                                      !- Outlet Port
  {35abd816-1504-4811-97d7-ae42db9334f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e283bb1-4667-4008-8b5e-eae2862a1d6f}, !- Handle
  {56396bd6-9aac-4332-a8dd-b9167e5296ca}, !- Name
  {35abd816-1504-4811-97d7-ae42db9334f2}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a851950-ce88-414c-8d57-2313540666ce}, !- Handle
  Water Use Connections 57,               !- Name
  {a8c14964-ff69-4074-9680-d716666cfff9}, !- Inlet Node Name
  {bcc0748a-701e-4d1e-b162-0a88fe8def6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {898a3bb9-29ad-4274-8383-96268f430c57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {963df4f8-4d9f-49da-9f36-789a5bbacc72}, !- Handle
  F8 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a0add8bf-7b1c-4c09-b001-4084b814ac3e}, !- Target Temperature Schedule Name
  {2a92a83a-11de-47d2-879c-658aee6386a5}, !- Sensible Fraction Schedule Name
  {d079a86e-d404-40d3-850b-e7f19f88e7e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a92a83a-11de-47d2-879c-658aee6386a5}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9601d321-2eb9-495e-ad27-d3a47d984358}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9601d321-2eb9-495e-ad27-d3a47d984358}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d079a86e-d404-40d3-850b-e7f19f88e7e8}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad394458-809b-4955-b722-43ed9c260ca3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad394458-809b-4955-b722-43ed9c260ca3}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0add8bf-7b1c-4c09-b001-4084b814ac3e}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4aced81d-f5d7-4856-9be2-daa388044ed2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aced81d-f5d7-4856-9be2-daa388044ed2}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {898a3bb9-29ad-4274-8383-96268f430c57}, !- Handle
  F8 sw apartment Service Water Use 0.06gal/min, !- Name
  {963df4f8-4d9f-49da-9f36-789a5bbacc72}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ed05fa53-b417-44e9-8dec-e9faa77f75ee}, !- Handle
  Node 820,                               !- Name
  {cbf5c04f-9e4c-4549-b7d2-9f741c82bd9d}, !- Inlet Port
  {a8c14964-ff69-4074-9680-d716666cfff9}; !- Outlet Port

OS:Connection,
  {cbf5c04f-9e4c-4549-b7d2-9f741c82bd9d}, !- Handle
  {f5eff913-b90d-4a7d-bb11-41a1e06d3390}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  60,                                     !- Outlet Port
  {ed05fa53-b417-44e9-8dec-e9faa77f75ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c828b3d-632e-44e8-aca0-1bc90ce08f7e}, !- Handle
  Node 821,                               !- Name
  {bcc0748a-701e-4d1e-b162-0a88fe8def6d}, !- Inlet Port
  {4a6f5bf6-e70b-43cd-a730-de628fdd35ab}; !- Outlet Port

OS:Connection,
  {a8c14964-ff69-4074-9680-d716666cfff9}, !- Handle
  {92f33b25-0904-4327-afce-ea0dffce5c3e}, !- Name
  {ed05fa53-b417-44e9-8dec-e9faa77f75ee}, !- Source Object
  3,                                      !- Outlet Port
  {9a851950-ce88-414c-8d57-2313540666ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc0748a-701e-4d1e-b162-0a88fe8def6d}, !- Handle
  {798ac538-7a9d-4f59-9fbb-039482769414}, !- Name
  {9a851950-ce88-414c-8d57-2313540666ce}, !- Source Object
  3,                                      !- Outlet Port
  {3c828b3d-632e-44e8-aca0-1bc90ce08f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6f5bf6-e70b-43cd-a730-de628fdd35ab}, !- Handle
  {dc4ecd7c-eaea-42e9-8d78-26af1babbaff}, !- Name
  {3c828b3d-632e-44e8-aca0-1bc90ce08f7e}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {50342ff5-8984-40b5-9ed8-908754e64361}, !- Handle
  Water Use Connections 58,               !- Name
  {31e93b69-9710-4aa5-98f3-51d599dd660f}, !- Inlet Node Name
  {179c8cc5-de0d-4fc6-a36b-5df9871327d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54e554a3-46e1-4617-b92a-821dbc9f484f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9736765-433a-4132-96df-b75d1cbca6c8}, !- Handle
  F8 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {73a5ed54-7f29-44bb-b77e-19f651cd48b0}, !- Target Temperature Schedule Name
  {cdf2e1f1-b843-4f2e-a534-d90f46ec54fa}, !- Sensible Fraction Schedule Name
  {fb24e54c-924e-42e7-8927-a61d03061102}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdf2e1f1-b843-4f2e-a534-d90f46ec54fa}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a0a5282-54dd-4bb7-a27e-64fe58fa827c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0a5282-54dd-4bb7-a27e-64fe58fa827c}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb24e54c-924e-42e7-8927-a61d03061102}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98bc5073-24ab-4a03-9565-3ec268c0fd75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98bc5073-24ab-4a03-9565-3ec268c0fd75}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {73a5ed54-7f29-44bb-b77e-19f651cd48b0}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b616428b-eae9-4356-ae84-2907193905b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b616428b-eae9-4356-ae84-2907193905b1}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {54e554a3-46e1-4617-b92a-821dbc9f484f}, !- Handle
  F8 nw apartment Service Water Use 0.06gal/min, !- Name
  {a9736765-433a-4132-96df-b75d1cbca6c8}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {788d352e-4726-4c75-ba45-19492270c41e}, !- Handle
  Node 822,                               !- Name
  {88a8a255-7fa2-4a24-af86-1ec9ce20d9c7}, !- Inlet Port
  {31e93b69-9710-4aa5-98f3-51d599dd660f}; !- Outlet Port

OS:Connection,
  {88a8a255-7fa2-4a24-af86-1ec9ce20d9c7}, !- Handle
  {38d58f85-2e58-4da2-86cd-417bc035c08f}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  61,                                     !- Outlet Port
  {788d352e-4726-4c75-ba45-19492270c41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c366f438-823f-4490-a31d-2d1f7733e748}, !- Handle
  Node 823,                               !- Name
  {179c8cc5-de0d-4fc6-a36b-5df9871327d8}, !- Inlet Port
  {8721d62e-6d12-43b9-95d9-b0544ddd52bb}; !- Outlet Port

OS:Connection,
  {31e93b69-9710-4aa5-98f3-51d599dd660f}, !- Handle
  {4ff675a4-3169-4d52-8490-25b090d0e21d}, !- Name
  {788d352e-4726-4c75-ba45-19492270c41e}, !- Source Object
  3,                                      !- Outlet Port
  {50342ff5-8984-40b5-9ed8-908754e64361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179c8cc5-de0d-4fc6-a36b-5df9871327d8}, !- Handle
  {2224ea37-35b1-4745-a872-74aa3dc61040}, !- Name
  {50342ff5-8984-40b5-9ed8-908754e64361}, !- Source Object
  3,                                      !- Outlet Port
  {c366f438-823f-4490-a31d-2d1f7733e748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8721d62e-6d12-43b9-95d9-b0544ddd52bb}, !- Handle
  {82de04c3-7fbf-406c-af50-3e8ad1e34249}, !- Name
  {c366f438-823f-4490-a31d-2d1f7733e748}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d538022c-194f-42f1-bd39-3768740c5e3b}, !- Handle
  Water Use Connections 59,               !- Name
  {bca7a0ce-8068-4cb9-8977-ec319032f110}, !- Inlet Node Name
  {13525237-5812-43c7-89cd-53890fe71eeb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7313715-c56c-4f7d-9707-de1e387c69ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c46f86d5-a09d-4c3d-9c4a-111e5b0f3f62}, !- Handle
  F8 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c0af11d6-4468-4dd3-8a0f-ad3db35eb1ae}, !- Target Temperature Schedule Name
  {5c1618b9-e4a0-46b3-a5fc-52028c0a77ad}, !- Sensible Fraction Schedule Name
  {c5c3b06a-d1a9-40e9-8e44-dd4d36b42a6a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c1618b9-e4a0-46b3-a5fc-52028c0a77ad}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7029c968-263f-441f-b09a-90f5ff7609b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7029c968-263f-441f-b09a-90f5ff7609b5}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5c3b06a-d1a9-40e9-8e44-dd4d36b42a6a}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6952eda-0dd2-4121-bd9d-e8d294e93793}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6952eda-0dd2-4121-bd9d-e8d294e93793}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0af11d6-4468-4dd3-8a0f-ad3db35eb1ae}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f83ac87b-c8ba-4a65-a455-eb466f991ee4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83ac87b-c8ba-4a65-a455-eb466f991ee4}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f7313715-c56c-4f7d-9707-de1e387c69ca}, !- Handle
  F8 se apartment Service Water Use 0.06gal/min, !- Name
  {c46f86d5-a09d-4c3d-9c4a-111e5b0f3f62}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1b1d2b50-6f8c-424d-b3eb-6dbe1d40793a}, !- Handle
  Node 824,                               !- Name
  {e893ff08-5157-427e-8764-88ea8472a9c1}, !- Inlet Port
  {bca7a0ce-8068-4cb9-8977-ec319032f110}; !- Outlet Port

OS:Connection,
  {e893ff08-5157-427e-8764-88ea8472a9c1}, !- Handle
  {9c8bac79-4180-4a75-ae2f-b3090f967a52}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  62,                                     !- Outlet Port
  {1b1d2b50-6f8c-424d-b3eb-6dbe1d40793a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {365c89cc-fb6f-4d5d-aac2-aa379e767390}, !- Handle
  Node 825,                               !- Name
  {13525237-5812-43c7-89cd-53890fe71eeb}, !- Inlet Port
  {a9f78757-bf5e-47da-8338-cc54750816dc}; !- Outlet Port

OS:Connection,
  {bca7a0ce-8068-4cb9-8977-ec319032f110}, !- Handle
  {9136f92a-3050-48c8-af47-cb127ecc5aa8}, !- Name
  {1b1d2b50-6f8c-424d-b3eb-6dbe1d40793a}, !- Source Object
  3,                                      !- Outlet Port
  {d538022c-194f-42f1-bd39-3768740c5e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13525237-5812-43c7-89cd-53890fe71eeb}, !- Handle
  {ab8a9e49-beae-4c71-bc03-7e41c567f3c0}, !- Name
  {d538022c-194f-42f1-bd39-3768740c5e3b}, !- Source Object
  3,                                      !- Outlet Port
  {365c89cc-fb6f-4d5d-aac2-aa379e767390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f78757-bf5e-47da-8338-cc54750816dc}, !- Handle
  {c192fc8d-5f96-4466-becb-33ea3f261881}, !- Name
  {365c89cc-fb6f-4d5d-aac2-aa379e767390}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {56c93c05-df96-4122-81ed-de39ed084dc9}, !- Handle
  Water Use Connections 60,               !- Name
  {d0414094-c89c-48e6-8547-c10269a97009}, !- Inlet Node Name
  {b31ac289-0f45-48c1-bd5a-c29cc6c7a02c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13ea8eb9-dd3b-4601-a682-0fb802e80cca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0df2561c-c93d-47c8-9fb9-313ac716ff1f}, !- Handle
  F8 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {171ff894-f747-4bf6-86f5-80bb9e2b7fcd}, !- Target Temperature Schedule Name
  {c5da5479-174b-442a-87b3-b1624f85a573}, !- Sensible Fraction Schedule Name
  {e7dad86d-1f8f-4ca5-97fa-d3f9188fa421}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5da5479-174b-442a-87b3-b1624f85a573}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db0ccc12-1fa4-4467-bcc5-945a31174546}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db0ccc12-1fa4-4467-bcc5-945a31174546}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7dad86d-1f8f-4ca5-97fa-d3f9188fa421}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b6bda8e-d40a-460d-a539-392815b11834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6bda8e-d40a-460d-a539-392815b11834}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {171ff894-f747-4bf6-86f5-80bb9e2b7fcd}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e8435a7-afd0-40e8-b0b2-bb08442214db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e8435a7-afd0-40e8-b0b2-bb08442214db}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13ea8eb9-dd3b-4601-a682-0fb802e80cca}, !- Handle
  F8 ne apartment Service Water Use 0.06gal/min, !- Name
  {0df2561c-c93d-47c8-9fb9-313ac716ff1f}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91792e65-384e-41be-9bc8-0330c1390072}, !- Handle
  Node 826,                               !- Name
  {4a43992c-4eeb-4696-a6ef-9b145e8e36d0}, !- Inlet Port
  {d0414094-c89c-48e6-8547-c10269a97009}; !- Outlet Port

OS:Connection,
  {4a43992c-4eeb-4696-a6ef-9b145e8e36d0}, !- Handle
  {b1cc592c-9f62-49c6-868f-a5c8803f4865}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  63,                                     !- Outlet Port
  {91792e65-384e-41be-9bc8-0330c1390072}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61a2cf83-4c80-4e2a-928a-1cab57c89e95}, !- Handle
  Node 827,                               !- Name
  {b31ac289-0f45-48c1-bd5a-c29cc6c7a02c}, !- Inlet Port
  {4706d65b-b70f-4492-a1bc-2ce75c6ceac1}; !- Outlet Port

OS:Connection,
  {d0414094-c89c-48e6-8547-c10269a97009}, !- Handle
  {799b424c-00b1-447c-88d0-b7c6f8e775c1}, !- Name
  {91792e65-384e-41be-9bc8-0330c1390072}, !- Source Object
  3,                                      !- Outlet Port
  {56c93c05-df96-4122-81ed-de39ed084dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31ac289-0f45-48c1-bd5a-c29cc6c7a02c}, !- Handle
  {b156b51f-41ab-4a05-81d7-7cb0422fee3a}, !- Name
  {56c93c05-df96-4122-81ed-de39ed084dc9}, !- Source Object
  3,                                      !- Outlet Port
  {61a2cf83-4c80-4e2a-928a-1cab57c89e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4706d65b-b70f-4492-a1bc-2ce75c6ceac1}, !- Handle
  {d69e7636-627c-4919-b547-fcc159d2bc77}, !- Name
  {61a2cf83-4c80-4e2a-928a-1cab57c89e95}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0cce5ab7-f5de-4798-8403-980344ab7273}, !- Handle
  Water Use Connections 61,               !- Name
  {c52aabba-ec4a-4e4b-bbae-94b1d3221bcf}, !- Inlet Node Name
  {2eafab2f-2461-4e46-acef-135fe1d0aabb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6f6b6aa-061c-4b21-9956-24bbd843c89c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22f9fc25-f356-4145-8056-cc9c1930757c}, !- Handle
  F8 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2ba1d1da-9146-460b-b5f9-5ef94c1b89b5}, !- Target Temperature Schedule Name
  {783f7bc7-ab65-4d58-8c85-f25465311f3f}, !- Sensible Fraction Schedule Name
  {4ce59050-97c5-4d08-be4a-f3191d409d39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {783f7bc7-ab65-4d58-8c85-f25465311f3f}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e669f8f5-ffe9-4d1e-9974-a25c34d0317d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e669f8f5-ffe9-4d1e-9974-a25c34d0317d}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ce59050-97c5-4d08-be4a-f3191d409d39}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1e926cf-9336-42f4-9343-da24dddf0e93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1e926cf-9336-42f4-9343-da24dddf0e93}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ba1d1da-9146-460b-b5f9-5ef94c1b89b5}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f7ca3c2-614b-4ebb-bb4f-f6ccb289507e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f7ca3c2-614b-4ebb-bb4f-f6ccb289507e}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6f6b6aa-061c-4b21-9956-24bbd843c89c}, !- Handle
  F8 n1 apartment Service Water Use 0.06gal/min, !- Name
  {22f9fc25-f356-4145-8056-cc9c1930757c}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {465e3b47-4234-41e5-ac0d-cf008f350e1e}, !- Handle
  Node 828,                               !- Name
  {0348974b-8d2d-4677-96eb-5d1aa7e085f0}, !- Inlet Port
  {c52aabba-ec4a-4e4b-bbae-94b1d3221bcf}; !- Outlet Port

OS:Connection,
  {0348974b-8d2d-4677-96eb-5d1aa7e085f0}, !- Handle
  {cf56565b-f5c5-4e39-a45e-4d34e1d55f2d}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  64,                                     !- Outlet Port
  {465e3b47-4234-41e5-ac0d-cf008f350e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dee6570-21d2-4a81-9b4f-bccbeb4b1bbe}, !- Handle
  Node 829,                               !- Name
  {2eafab2f-2461-4e46-acef-135fe1d0aabb}, !- Inlet Port
  {10887032-fed8-42a7-9757-1ed57b3794ed}; !- Outlet Port

OS:Connection,
  {c52aabba-ec4a-4e4b-bbae-94b1d3221bcf}, !- Handle
  {55681f2f-72ec-4667-825a-1603d0743d27}, !- Name
  {465e3b47-4234-41e5-ac0d-cf008f350e1e}, !- Source Object
  3,                                      !- Outlet Port
  {0cce5ab7-f5de-4798-8403-980344ab7273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eafab2f-2461-4e46-acef-135fe1d0aabb}, !- Handle
  {81a00b04-15a9-479e-99a6-8a06ea7e6773}, !- Name
  {0cce5ab7-f5de-4798-8403-980344ab7273}, !- Source Object
  3,                                      !- Outlet Port
  {4dee6570-21d2-4a81-9b4f-bccbeb4b1bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10887032-fed8-42a7-9757-1ed57b3794ed}, !- Handle
  {a32e083b-7c96-4909-9a7b-173148ff9e82}, !- Name
  {4dee6570-21d2-4a81-9b4f-bccbeb4b1bbe}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4dd24a3-6567-4730-b519-8edace9ce9fe}, !- Handle
  Water Use Connections 62,               !- Name
  {ea25bcf6-d4b7-457d-808a-3d6ad344eddd}, !- Inlet Node Name
  {cd942453-973f-413e-af68-5b24817af0e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3bf0a24-ff5d-495e-a9db-87aa8299b661}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1214a2b-b5d7-470b-a308-640d65b74ba6}, !- Handle
  F8 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e71c31e5-42b4-4973-b106-91171b2fb354}, !- Target Temperature Schedule Name
  {ad6431e8-afae-40c8-9c4a-f4fc565af09d}, !- Sensible Fraction Schedule Name
  {a8676481-9b8e-4ba6-8d13-47dde6fa994a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad6431e8-afae-40c8-9c4a-f4fc565af09d}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3adaf9ac-80be-48bd-b7e9-2699e9e213c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3adaf9ac-80be-48bd-b7e9-2699e9e213c1}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8676481-9b8e-4ba6-8d13-47dde6fa994a}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94de405c-ec2f-4f5c-b49a-213ff4aad1d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94de405c-ec2f-4f5c-b49a-213ff4aad1d5}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e71c31e5-42b4-4973-b106-91171b2fb354}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b6a08d28-2163-4d85-8113-1371a5c018be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6a08d28-2163-4d85-8113-1371a5c018be}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3bf0a24-ff5d-495e-a9db-87aa8299b661}, !- Handle
  F8 n2 apartment Service Water Use 0.06gal/min, !- Name
  {b1214a2b-b5d7-470b-a308-640d65b74ba6}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5127bba4-fc29-48de-9f1a-ec63bf7d5bdf}, !- Handle
  Node 830,                               !- Name
  {f1a0166f-b8e0-4494-b322-d1c225050b8e}, !- Inlet Port
  {ea25bcf6-d4b7-457d-808a-3d6ad344eddd}; !- Outlet Port

OS:Connection,
  {f1a0166f-b8e0-4494-b322-d1c225050b8e}, !- Handle
  {b9684f8d-5004-4f3c-b6b5-3e093d494949}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  65,                                     !- Outlet Port
  {5127bba4-fc29-48de-9f1a-ec63bf7d5bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {726b1733-e34b-44af-9449-b0b1579caf84}, !- Handle
  Node 831,                               !- Name
  {cd942453-973f-413e-af68-5b24817af0e9}, !- Inlet Port
  {128ccba9-5e6e-4a1b-ba71-a05e7c63fa10}; !- Outlet Port

OS:Connection,
  {ea25bcf6-d4b7-457d-808a-3d6ad344eddd}, !- Handle
  {a3a1f83d-0c09-41b2-92a8-e6d22241281e}, !- Name
  {5127bba4-fc29-48de-9f1a-ec63bf7d5bdf}, !- Source Object
  3,                                      !- Outlet Port
  {c4dd24a3-6567-4730-b519-8edace9ce9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd942453-973f-413e-af68-5b24817af0e9}, !- Handle
  {59391403-607e-4067-8daa-a64328a60ff5}, !- Name
  {c4dd24a3-6567-4730-b519-8edace9ce9fe}, !- Source Object
  3,                                      !- Outlet Port
  {726b1733-e34b-44af-9449-b0b1579caf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128ccba9-5e6e-4a1b-ba71-a05e7c63fa10}, !- Handle
  {d4dab0b8-86cc-4254-97a7-7d94f448557c}, !- Name
  {726b1733-e34b-44af-9449-b0b1579caf84}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05e562e9-a10c-45e0-bc2b-0c6546f42059}, !- Handle
  Water Use Connections 63,               !- Name
  {8bb3bf32-448e-4403-ab21-d38b132f6373}, !- Inlet Node Name
  {3facf135-cc6e-44ca-a522-3c2efd85ffae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ee8aa87-9a3e-4c40-a9a0-0ac44ed36615}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8389e7ab-1fe1-4d15-8af7-91b1a3a628e1}, !- Handle
  F8 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3222ce55-8cfa-4b2b-9020-93804adce4ef}, !- Target Temperature Schedule Name
  {565b67cd-5e10-450d-83cd-e1b3f21e6b1c}, !- Sensible Fraction Schedule Name
  {d0dc81fc-9799-49fc-b693-3dafc195dfae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {565b67cd-5e10-450d-83cd-e1b3f21e6b1c}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a38cebf6-8f35-4266-9ee4-a22d66cab22d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a38cebf6-8f35-4266-9ee4-a22d66cab22d}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0dc81fc-9799-49fc-b693-3dafc195dfae}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5fa7bd83-883c-499d-859a-ecc0ab0d93b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fa7bd83-883c-499d-859a-ecc0ab0d93b5}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3222ce55-8cfa-4b2b-9020-93804adce4ef}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f040797a-6a68-48f0-b64a-4b77a2b3ed58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f040797a-6a68-48f0-b64a-4b77a2b3ed58}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ee8aa87-9a3e-4c40-a9a0-0ac44ed36615}, !- Handle
  F8 s1 apartment Service Water Use 0.06gal/min, !- Name
  {8389e7ab-1fe1-4d15-8af7-91b1a3a628e1}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dff52303-598f-4e75-9899-a91ff31a7a43}, !- Handle
  Node 832,                               !- Name
  {a2d595dc-615b-4a25-aa47-63d573c071b3}, !- Inlet Port
  {8bb3bf32-448e-4403-ab21-d38b132f6373}; !- Outlet Port

OS:Connection,
  {a2d595dc-615b-4a25-aa47-63d573c071b3}, !- Handle
  {d8db7748-5a4e-4733-aa93-63ea381e0b4b}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  66,                                     !- Outlet Port
  {dff52303-598f-4e75-9899-a91ff31a7a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64728856-4c32-489e-bb56-5d8f744dc91c}, !- Handle
  Node 833,                               !- Name
  {3facf135-cc6e-44ca-a522-3c2efd85ffae}, !- Inlet Port
  {f731ef29-69fe-4f22-9fb4-689113c1b255}; !- Outlet Port

OS:Connection,
  {8bb3bf32-448e-4403-ab21-d38b132f6373}, !- Handle
  {286c9ed4-8436-4306-ae4e-bfd9b871ec64}, !- Name
  {dff52303-598f-4e75-9899-a91ff31a7a43}, !- Source Object
  3,                                      !- Outlet Port
  {05e562e9-a10c-45e0-bc2b-0c6546f42059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3facf135-cc6e-44ca-a522-3c2efd85ffae}, !- Handle
  {80074753-5e39-416a-a1f2-fb09adb7dcf1}, !- Name
  {05e562e9-a10c-45e0-bc2b-0c6546f42059}, !- Source Object
  3,                                      !- Outlet Port
  {64728856-4c32-489e-bb56-5d8f744dc91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f731ef29-69fe-4f22-9fb4-689113c1b255}, !- Handle
  {d7eb15e7-f629-4cc5-906e-c920e29f7ce5}, !- Name
  {64728856-4c32-489e-bb56-5d8f744dc91c}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c9e3af4-3097-43e2-a905-89ccdbf76eb0}, !- Handle
  Water Use Connections 64,               !- Name
  {81571fc1-8521-49fe-ae02-0fb1dfc816db}, !- Inlet Node Name
  {995e1678-2b2a-4d1d-8106-8e40d1972e52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55e3f4ca-9750-401a-9646-58f273858f14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ca86ebc-feba-4eda-b0e8-c9d28c1e15ad}, !- Handle
  F8 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6a0c95f3-3f03-47f9-a2f3-6494394b9b65}, !- Target Temperature Schedule Name
  {dbc4c805-50bd-46f3-88b5-1d4b4c988500}, !- Sensible Fraction Schedule Name
  {58919b94-d698-4e10-9cf4-a16c1d749b69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbc4c805-50bd-46f3-88b5-1d4b4c988500}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78270e91-ab40-4df6-a3aa-d15086d80066}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78270e91-ab40-4df6-a3aa-d15086d80066}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58919b94-d698-4e10-9cf4-a16c1d749b69}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {753ad95c-6093-4ae3-abe4-c87ff4280a06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {753ad95c-6093-4ae3-abe4-c87ff4280a06}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a0c95f3-3f03-47f9-a2f3-6494394b9b65}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17b69f8a-56b4-488e-be05-15d5014a09a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17b69f8a-56b4-488e-be05-15d5014a09a9}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55e3f4ca-9750-401a-9646-58f273858f14}, !- Handle
  F8 s2 apartment Service Water Use 0.06gal/min, !- Name
  {4ca86ebc-feba-4eda-b0e8-c9d28c1e15ad}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1d13996-30ab-4c71-a93d-8881fcf7bf2c}, !- Handle
  Node 834,                               !- Name
  {fa70c7d2-767c-4806-9877-e8fd13fba47c}, !- Inlet Port
  {81571fc1-8521-49fe-ae02-0fb1dfc816db}; !- Outlet Port

OS:Connection,
  {fa70c7d2-767c-4806-9877-e8fd13fba47c}, !- Handle
  {147c9562-4ffd-48bb-a153-3db753de4c72}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  67,                                     !- Outlet Port
  {f1d13996-30ab-4c71-a93d-8881fcf7bf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbfccb04-e405-4f32-ac44-3dcae1630484}, !- Handle
  Node 835,                               !- Name
  {995e1678-2b2a-4d1d-8106-8e40d1972e52}, !- Inlet Port
  {10df5b71-f4f0-4323-bd41-735e2240ae81}; !- Outlet Port

OS:Connection,
  {81571fc1-8521-49fe-ae02-0fb1dfc816db}, !- Handle
  {3593c694-2b26-44a6-9c8f-0f5880892198}, !- Name
  {f1d13996-30ab-4c71-a93d-8881fcf7bf2c}, !- Source Object
  3,                                      !- Outlet Port
  {7c9e3af4-3097-43e2-a905-89ccdbf76eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995e1678-2b2a-4d1d-8106-8e40d1972e52}, !- Handle
  {36eb907a-2401-4989-9320-fa2d493d639d}, !- Name
  {7c9e3af4-3097-43e2-a905-89ccdbf76eb0}, !- Source Object
  3,                                      !- Outlet Port
  {dbfccb04-e405-4f32-ac44-3dcae1630484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10df5b71-f4f0-4323-bd41-735e2240ae81}, !- Handle
  {7d06682a-3c1e-4833-8a7e-0bd2f378006f}, !- Name
  {dbfccb04-e405-4f32-ac44-3dcae1630484}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8985ecae-6de5-4bf4-9696-594a422e318b}, !- Handle
  Water Use Connections 65,               !- Name
  {149dca3a-d7cd-44bb-98ea-9fff23bd927c}, !- Inlet Node Name
  {2b7b1073-ec07-4ad6-a6c2-7af217b6ea2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db67bbff-b4ad-421a-b1de-4ef4dd8dabba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5fe9303a-4e38-4b6f-a45a-dcfcbbe67c8f}, !- Handle
  F9 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {da4f0e52-6a7d-462b-9db9-1ef67c04e80f}, !- Target Temperature Schedule Name
  {7356db05-adee-4d6f-9842-ed08dc376fdb}, !- Sensible Fraction Schedule Name
  {4ae01aa1-bcff-41fe-9703-5fb59c93a3fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7356db05-adee-4d6f-9842-ed08dc376fdb}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4ebc45e-ba07-44cc-9f33-e7a50d022de5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4ebc45e-ba07-44cc-9f33-e7a50d022de5}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ae01aa1-bcff-41fe-9703-5fb59c93a3fc}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {539b72c7-4fbc-45dc-b9a7-c68627a3856f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {539b72c7-4fbc-45dc-b9a7-c68627a3856f}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da4f0e52-6a7d-462b-9db9-1ef67c04e80f}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {822e66cc-c2af-468b-94d7-edc92ff83150}; !- Default Day Schedule Name

OS:Schedule:Day,
  {822e66cc-c2af-468b-94d7-edc92ff83150}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db67bbff-b4ad-421a-b1de-4ef4dd8dabba}, !- Handle
  F9 sw apartment Service Water Use 0.06gal/min, !- Name
  {5fe9303a-4e38-4b6f-a45a-dcfcbbe67c8f}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b55636d4-d856-497c-ae2f-5d598117ffad}, !- Handle
  Node 836,                               !- Name
  {02c39cfc-2ae3-4f0f-ae39-7ae10bfd5b22}, !- Inlet Port
  {149dca3a-d7cd-44bb-98ea-9fff23bd927c}; !- Outlet Port

OS:Connection,
  {02c39cfc-2ae3-4f0f-ae39-7ae10bfd5b22}, !- Handle
  {9fa665f8-21c1-4967-ad71-ebe1b9883994}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  68,                                     !- Outlet Port
  {b55636d4-d856-497c-ae2f-5d598117ffad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f45940de-8c41-41f1-a3f1-8ea18591d678}, !- Handle
  Node 837,                               !- Name
  {2b7b1073-ec07-4ad6-a6c2-7af217b6ea2e}, !- Inlet Port
  {79a159d5-3ee5-4d90-b514-ca9768c3004a}; !- Outlet Port

OS:Connection,
  {149dca3a-d7cd-44bb-98ea-9fff23bd927c}, !- Handle
  {f07d6dc0-1dd2-4d71-b07c-6415fc47f520}, !- Name
  {b55636d4-d856-497c-ae2f-5d598117ffad}, !- Source Object
  3,                                      !- Outlet Port
  {8985ecae-6de5-4bf4-9696-594a422e318b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b7b1073-ec07-4ad6-a6c2-7af217b6ea2e}, !- Handle
  {0c706f7f-cabc-479a-89ca-51b8df453f3b}, !- Name
  {8985ecae-6de5-4bf4-9696-594a422e318b}, !- Source Object
  3,                                      !- Outlet Port
  {f45940de-8c41-41f1-a3f1-8ea18591d678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a159d5-3ee5-4d90-b514-ca9768c3004a}, !- Handle
  {922b1aa3-5aa9-4bbe-b828-1259c8123e86}, !- Name
  {f45940de-8c41-41f1-a3f1-8ea18591d678}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7a6d6d45-e176-4617-b8b4-964f96b801fc}, !- Handle
  Water Use Connections 66,               !- Name
  {f2aabb3a-0ab4-432a-95a6-b9e1da5414c4}, !- Inlet Node Name
  {a9f335de-cfc6-4f5c-a50d-c038637c924f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61bddcc0-343f-4ca0-a486-ab32926b33e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {755e0a99-3020-459d-a0ae-e433c9644ed9}, !- Handle
  F9 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c35b271d-c2aa-4a8c-a087-bc3d29fb0a38}, !- Target Temperature Schedule Name
  {b3279741-8e52-484d-b024-e4f4c985c3f1}, !- Sensible Fraction Schedule Name
  {4a190d6c-3fa4-4920-bc3a-c90d9e294872}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3279741-8e52-484d-b024-e4f4c985c3f1}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95dbf1b6-30e8-4e95-b0d0-0641e508463b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95dbf1b6-30e8-4e95-b0d0-0641e508463b}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a190d6c-3fa4-4920-bc3a-c90d9e294872}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81d94941-69ec-4f6c-b341-893e3f9374fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81d94941-69ec-4f6c-b341-893e3f9374fd}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c35b271d-c2aa-4a8c-a087-bc3d29fb0a38}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7101207d-1910-4ec4-9bd5-73bc0683161e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7101207d-1910-4ec4-9bd5-73bc0683161e}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61bddcc0-343f-4ca0-a486-ab32926b33e8}, !- Handle
  F9 nw apartment Service Water Use 0.06gal/min, !- Name
  {755e0a99-3020-459d-a0ae-e433c9644ed9}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {16b84967-2ceb-4eaa-b226-cbf28f83197d}, !- Handle
  Node 838,                               !- Name
  {c367bc40-536b-43ca-b532-0ab3a9e1e60c}, !- Inlet Port
  {f2aabb3a-0ab4-432a-95a6-b9e1da5414c4}; !- Outlet Port

OS:Connection,
  {c367bc40-536b-43ca-b532-0ab3a9e1e60c}, !- Handle
  {a7f27f3b-c54f-4c7f-b887-b7ee1c30cb78}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  69,                                     !- Outlet Port
  {16b84967-2ceb-4eaa-b226-cbf28f83197d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {542d733d-1cc8-473f-9e7d-9538b42d5d42}, !- Handle
  Node 839,                               !- Name
  {a9f335de-cfc6-4f5c-a50d-c038637c924f}, !- Inlet Port
  {796c81d8-b6a5-4183-be80-a628493248a1}; !- Outlet Port

OS:Connection,
  {f2aabb3a-0ab4-432a-95a6-b9e1da5414c4}, !- Handle
  {61232048-ef18-4cc5-bc8e-db8c096888fc}, !- Name
  {16b84967-2ceb-4eaa-b226-cbf28f83197d}, !- Source Object
  3,                                      !- Outlet Port
  {7a6d6d45-e176-4617-b8b4-964f96b801fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f335de-cfc6-4f5c-a50d-c038637c924f}, !- Handle
  {631001b9-8816-4ddd-9d51-c022dd1352c4}, !- Name
  {7a6d6d45-e176-4617-b8b4-964f96b801fc}, !- Source Object
  3,                                      !- Outlet Port
  {542d733d-1cc8-473f-9e7d-9538b42d5d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796c81d8-b6a5-4183-be80-a628493248a1}, !- Handle
  {e58d85c5-bb91-4128-83a8-5e495cb784c0}, !- Name
  {542d733d-1cc8-473f-9e7d-9538b42d5d42}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aeb12fd3-42af-4104-8f70-8bfb9c160cf0}, !- Handle
  Water Use Connections 67,               !- Name
  {f6177ac2-5999-4ecd-8905-e21f9910ca22}, !- Inlet Node Name
  {2d86e2a0-ac97-4fd6-bdec-9ee352533a35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fbaf81ad-aea2-4d20-8b4d-8f8a4f74a471}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9b2ab4d-04ec-4f27-be48-fd17b3fcde94}, !- Handle
  F9 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6c20ae88-4249-4343-988a-8a26bf2b0692}, !- Target Temperature Schedule Name
  {95dd4d2a-0d96-4d9f-97f4-6cc01d9d1c31}, !- Sensible Fraction Schedule Name
  {02cb34c0-b33c-41a3-8c8c-d0e13ed1a052}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95dd4d2a-0d96-4d9f-97f4-6cc01d9d1c31}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13cfd665-e32a-46e2-a622-4b1d78c31f7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13cfd665-e32a-46e2-a622-4b1d78c31f7a}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {02cb34c0-b33c-41a3-8c8c-d0e13ed1a052}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {200c7faa-f476-42bc-9bd2-7255362622b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {200c7faa-f476-42bc-9bd2-7255362622b8}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c20ae88-4249-4343-988a-8a26bf2b0692}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {799dc5e3-b5ec-4f0b-904c-169cee72067f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {799dc5e3-b5ec-4f0b-904c-169cee72067f}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fbaf81ad-aea2-4d20-8b4d-8f8a4f74a471}, !- Handle
  F9 se apartment Service Water Use 0.06gal/min, !- Name
  {d9b2ab4d-04ec-4f27-be48-fd17b3fcde94}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {242c0a65-ac73-4368-8740-2041bee42f32}, !- Handle
  Node 840,                               !- Name
  {20002d16-c2c1-4697-a2aa-5fc319c4652a}, !- Inlet Port
  {f6177ac2-5999-4ecd-8905-e21f9910ca22}; !- Outlet Port

OS:Connection,
  {20002d16-c2c1-4697-a2aa-5fc319c4652a}, !- Handle
  {1bbf2296-91f4-4ded-8a6e-300cca3395e7}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  70,                                     !- Outlet Port
  {242c0a65-ac73-4368-8740-2041bee42f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2783052f-e927-4453-96f2-f734223d61ca}, !- Handle
  Node 841,                               !- Name
  {2d86e2a0-ac97-4fd6-bdec-9ee352533a35}, !- Inlet Port
  {b7ae0c5d-7c29-4011-9fec-0c68c5e6509b}; !- Outlet Port

OS:Connection,
  {f6177ac2-5999-4ecd-8905-e21f9910ca22}, !- Handle
  {82c5f451-32b2-460d-bfbd-3bc9d1261064}, !- Name
  {242c0a65-ac73-4368-8740-2041bee42f32}, !- Source Object
  3,                                      !- Outlet Port
  {aeb12fd3-42af-4104-8f70-8bfb9c160cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d86e2a0-ac97-4fd6-bdec-9ee352533a35}, !- Handle
  {3402987d-25a6-4579-9c01-42cabe1ea71a}, !- Name
  {aeb12fd3-42af-4104-8f70-8bfb9c160cf0}, !- Source Object
  3,                                      !- Outlet Port
  {2783052f-e927-4453-96f2-f734223d61ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ae0c5d-7c29-4011-9fec-0c68c5e6509b}, !- Handle
  {0d8c4d08-0ee7-4bef-aa07-29df6b2f2325}, !- Name
  {2783052f-e927-4453-96f2-f734223d61ca}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37317fe6-f331-4e66-a932-21f467d802c0}, !- Handle
  Water Use Connections 68,               !- Name
  {dc573233-5195-4fa2-af0a-fa57320937b7}, !- Inlet Node Name
  {550d289b-9b4b-4117-a309-43f2ebd5c0f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48e96a10-6079-49cc-b94e-139ada341da5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76d27f01-acad-471b-8da2-3bc86459f715}, !- Handle
  F9 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {03a2b460-61ce-419c-b092-6509b4651b0a}, !- Target Temperature Schedule Name
  {827a2628-286e-46a5-b36d-2173fe5beb91}, !- Sensible Fraction Schedule Name
  {4a7a5b7b-c4b5-4351-88b9-6cdc6634b6e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {827a2628-286e-46a5-b36d-2173fe5beb91}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a871eab5-7b76-4c55-bc94-fd0ac3894e9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a871eab5-7b76-4c55-bc94-fd0ac3894e9c}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a7a5b7b-c4b5-4351-88b9-6cdc6634b6e9}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f0c9d890-48ff-4b5e-8c0b-6204f3a941d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0c9d890-48ff-4b5e-8c0b-6204f3a941d5}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03a2b460-61ce-419c-b092-6509b4651b0a}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f71b7667-7d80-4f4f-8222-2387f61c7058}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f71b7667-7d80-4f4f-8222-2387f61c7058}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48e96a10-6079-49cc-b94e-139ada341da5}, !- Handle
  F9 ne apartment Service Water Use 0.06gal/min, !- Name
  {76d27f01-acad-471b-8da2-3bc86459f715}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0aaa74e-ee47-4307-acb8-15fbcaf65677}, !- Handle
  Node 842,                               !- Name
  {306f68df-ca02-4525-8469-843a598bef67}, !- Inlet Port
  {dc573233-5195-4fa2-af0a-fa57320937b7}; !- Outlet Port

OS:Connection,
  {306f68df-ca02-4525-8469-843a598bef67}, !- Handle
  {4291a3a1-87c8-4a91-9f7b-9b63e585cf56}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  71,                                     !- Outlet Port
  {b0aaa74e-ee47-4307-acb8-15fbcaf65677}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e51231ab-a4bb-4217-9dd6-09d0885fe43d}, !- Handle
  Node 843,                               !- Name
  {550d289b-9b4b-4117-a309-43f2ebd5c0f5}, !- Inlet Port
  {1c3d866f-2492-4eaa-87c5-c37e673bdcc2}; !- Outlet Port

OS:Connection,
  {dc573233-5195-4fa2-af0a-fa57320937b7}, !- Handle
  {520a4cda-44e0-4adf-97b8-86b0d7cd6835}, !- Name
  {b0aaa74e-ee47-4307-acb8-15fbcaf65677}, !- Source Object
  3,                                      !- Outlet Port
  {37317fe6-f331-4e66-a932-21f467d802c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550d289b-9b4b-4117-a309-43f2ebd5c0f5}, !- Handle
  {bc3ce3d6-641d-4039-8115-edd56dea5a16}, !- Name
  {37317fe6-f331-4e66-a932-21f467d802c0}, !- Source Object
  3,                                      !- Outlet Port
  {e51231ab-a4bb-4217-9dd6-09d0885fe43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3d866f-2492-4eaa-87c5-c37e673bdcc2}, !- Handle
  {9ee73193-1ae4-48f2-b893-bbc89b5d3c0e}, !- Name
  {e51231ab-a4bb-4217-9dd6-09d0885fe43d}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f631babf-acff-4e81-8345-e617997b4563}, !- Handle
  Water Use Connections 69,               !- Name
  {f00d47c4-59ee-4e9f-94ce-fa2faa756e82}, !- Inlet Node Name
  {7f1a920b-e7b3-4e6d-bd3d-aeb3631201e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb4a603e-e467-4f41-9c48-54e99d86dba2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a1ac179-927e-4390-aa65-aa3b104e1312}, !- Handle
  F9 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {fcf952a6-1551-43f8-83d6-acbc08922cd1}, !- Target Temperature Schedule Name
  {b3be83d0-778c-47c1-b1e4-8bf88ae1b548}, !- Sensible Fraction Schedule Name
  {433b784b-1b0e-4950-9233-f9a009201848}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3be83d0-778c-47c1-b1e4-8bf88ae1b548}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a168784-3edd-4eb5-a014-a26bcc2feb12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a168784-3edd-4eb5-a014-a26bcc2feb12}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {433b784b-1b0e-4950-9233-f9a009201848}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6cc96eb-a25a-4844-bd51-b5201509a8db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6cc96eb-a25a-4844-bd51-b5201509a8db}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcf952a6-1551-43f8-83d6-acbc08922cd1}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1ae5a05-235a-4562-840d-e532c2ebff42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1ae5a05-235a-4562-840d-e532c2ebff42}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb4a603e-e467-4f41-9c48-54e99d86dba2}, !- Handle
  F9 n1 apartment Service Water Use 0.06gal/min, !- Name
  {7a1ac179-927e-4390-aa65-aa3b104e1312}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad7ece6b-2572-4009-8002-c9be27d4cde2}, !- Handle
  Node 844,                               !- Name
  {b6cc18ba-c678-41a3-add8-d1968e99aa06}, !- Inlet Port
  {f00d47c4-59ee-4e9f-94ce-fa2faa756e82}; !- Outlet Port

OS:Connection,
  {b6cc18ba-c678-41a3-add8-d1968e99aa06}, !- Handle
  {f84d1c5e-de5a-4a4f-8792-8f617eaeed68}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  72,                                     !- Outlet Port
  {ad7ece6b-2572-4009-8002-c9be27d4cde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c83ffc7-609a-4aa5-92f5-d1b502db91a0}, !- Handle
  Node 845,                               !- Name
  {7f1a920b-e7b3-4e6d-bd3d-aeb3631201e6}, !- Inlet Port
  {03018570-1f7e-4968-990a-96922e312689}; !- Outlet Port

OS:Connection,
  {f00d47c4-59ee-4e9f-94ce-fa2faa756e82}, !- Handle
  {c36f69fb-c195-417f-8548-7222b6dc498a}, !- Name
  {ad7ece6b-2572-4009-8002-c9be27d4cde2}, !- Source Object
  3,                                      !- Outlet Port
  {f631babf-acff-4e81-8345-e617997b4563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1a920b-e7b3-4e6d-bd3d-aeb3631201e6}, !- Handle
  {2b704366-bd32-4392-920e-d2725f84abae}, !- Name
  {f631babf-acff-4e81-8345-e617997b4563}, !- Source Object
  3,                                      !- Outlet Port
  {8c83ffc7-609a-4aa5-92f5-d1b502db91a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03018570-1f7e-4968-990a-96922e312689}, !- Handle
  {5c82fe39-73dc-4199-bfca-12fae32fe978}, !- Name
  {8c83ffc7-609a-4aa5-92f5-d1b502db91a0}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0f394bb7-85f7-414a-bac0-07331ed825be}, !- Handle
  Water Use Connections 70,               !- Name
  {ffb30d4a-6fab-4550-bef9-04d2b2d0ba6e}, !- Inlet Node Name
  {3d3c1f5b-7451-40a0-a8a0-cb2db37fbb35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0da7408d-0db4-4f5c-93a7-80a9c7b8dc73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4fcac3d-f81d-4fd6-a531-1a67cbdd5a3b}, !- Handle
  F9 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5df69679-9d53-4242-b7bd-50257d8ee7a1}, !- Target Temperature Schedule Name
  {acd7d9c4-0c5d-4764-8efe-31ed03bf7bf6}, !- Sensible Fraction Schedule Name
  {96f0ff72-285a-4ab0-ae9a-f2b70d8fea78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {acd7d9c4-0c5d-4764-8efe-31ed03bf7bf6}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf2f670f-abee-4058-a723-a085dff019fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf2f670f-abee-4058-a723-a085dff019fd}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96f0ff72-285a-4ab0-ae9a-f2b70d8fea78}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1eca2506-1e79-4f75-9849-0906912cebf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eca2506-1e79-4f75-9849-0906912cebf0}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5df69679-9d53-4242-b7bd-50257d8ee7a1}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {451ae14c-be53-423c-920c-ebe009251ca6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {451ae14c-be53-423c-920c-ebe009251ca6}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0da7408d-0db4-4f5c-93a7-80a9c7b8dc73}, !- Handle
  F9 n2 apartment Service Water Use 0.06gal/min, !- Name
  {f4fcac3d-f81d-4fd6-a531-1a67cbdd5a3b}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e00b86b-1f55-4130-a25f-0c6afa7c68c0}, !- Handle
  Node 846,                               !- Name
  {38d401bb-1c47-4290-93a5-fa4005064f85}, !- Inlet Port
  {ffb30d4a-6fab-4550-bef9-04d2b2d0ba6e}; !- Outlet Port

OS:Connection,
  {38d401bb-1c47-4290-93a5-fa4005064f85}, !- Handle
  {c4361316-2d16-43ce-998a-37ba1ff7c3f5}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  73,                                     !- Outlet Port
  {6e00b86b-1f55-4130-a25f-0c6afa7c68c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b12b5bae-5b4e-4aa1-a722-f20a7c995ca9}, !- Handle
  Node 847,                               !- Name
  {3d3c1f5b-7451-40a0-a8a0-cb2db37fbb35}, !- Inlet Port
  {950d0213-1977-476c-a465-e2f8a3d1f785}; !- Outlet Port

OS:Connection,
  {ffb30d4a-6fab-4550-bef9-04d2b2d0ba6e}, !- Handle
  {ed1447b9-43d4-4593-b586-b6a8ab10d51d}, !- Name
  {6e00b86b-1f55-4130-a25f-0c6afa7c68c0}, !- Source Object
  3,                                      !- Outlet Port
  {0f394bb7-85f7-414a-bac0-07331ed825be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3c1f5b-7451-40a0-a8a0-cb2db37fbb35}, !- Handle
  {6e431ad5-5b9d-4cab-bae7-28b712222201}, !- Name
  {0f394bb7-85f7-414a-bac0-07331ed825be}, !- Source Object
  3,                                      !- Outlet Port
  {b12b5bae-5b4e-4aa1-a722-f20a7c995ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950d0213-1977-476c-a465-e2f8a3d1f785}, !- Handle
  {4af98b15-d629-4ce2-a0e1-14e735f971ff}, !- Name
  {b12b5bae-5b4e-4aa1-a722-f20a7c995ca9}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {575908dc-0d5c-4fce-9cb6-01f2d866e5eb}, !- Handle
  Water Use Connections 71,               !- Name
  {f085c3da-0ace-47a9-acf3-59b0e598e381}, !- Inlet Node Name
  {599109ae-8119-4e2b-9713-83ef039143b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59a8713a-8ad7-4ff5-a9d0-cfbafbf99446}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc48bc98-aebe-4e80-91ae-e0ade08837e6}, !- Handle
  F9 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4a497db6-5f81-4d1d-bf64-8cb42beda5ad}, !- Target Temperature Schedule Name
  {f20d6336-4102-48b2-a17e-3188c5625646}, !- Sensible Fraction Schedule Name
  {41500fb8-a1a4-4aa9-8c35-34921127c0f6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f20d6336-4102-48b2-a17e-3188c5625646}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a60432fb-fac1-4a7a-9302-193e72ad4fe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a60432fb-fac1-4a7a-9302-193e72ad4fe6}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41500fb8-a1a4-4aa9-8c35-34921127c0f6}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d28a1ad5-eaeb-48f7-a8ab-d6bf98b4ec56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d28a1ad5-eaeb-48f7-a8ab-d6bf98b4ec56}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a497db6-5f81-4d1d-bf64-8cb42beda5ad}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe2418ad-ac16-4538-b8c8-ec04ec3b90d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe2418ad-ac16-4538-b8c8-ec04ec3b90d5}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {59a8713a-8ad7-4ff5-a9d0-cfbafbf99446}, !- Handle
  F9 s1 apartment Service Water Use 0.06gal/min, !- Name
  {dc48bc98-aebe-4e80-91ae-e0ade08837e6}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3f98d70-8cf6-49fe-aad5-6f6b7c8e3b4f}, !- Handle
  Node 848,                               !- Name
  {08a91203-51b7-4d4a-80cb-300e4e485624}, !- Inlet Port
  {f085c3da-0ace-47a9-acf3-59b0e598e381}; !- Outlet Port

OS:Connection,
  {08a91203-51b7-4d4a-80cb-300e4e485624}, !- Handle
  {5e2a2a0c-ad1f-49ad-9c73-766c4cd68f36}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  74,                                     !- Outlet Port
  {a3f98d70-8cf6-49fe-aad5-6f6b7c8e3b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38f6c82c-d8fe-46c0-a919-a93e9cde473f}, !- Handle
  Node 849,                               !- Name
  {599109ae-8119-4e2b-9713-83ef039143b7}, !- Inlet Port
  {05f9d97c-8b74-41b2-94c1-b104755d78e5}; !- Outlet Port

OS:Connection,
  {f085c3da-0ace-47a9-acf3-59b0e598e381}, !- Handle
  {5c2cd045-91c4-41d0-bc2e-734c50b6c772}, !- Name
  {a3f98d70-8cf6-49fe-aad5-6f6b7c8e3b4f}, !- Source Object
  3,                                      !- Outlet Port
  {575908dc-0d5c-4fce-9cb6-01f2d866e5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599109ae-8119-4e2b-9713-83ef039143b7}, !- Handle
  {41fc6f4c-8ade-4efb-adb8-1226d0e63b42}, !- Name
  {575908dc-0d5c-4fce-9cb6-01f2d866e5eb}, !- Source Object
  3,                                      !- Outlet Port
  {38f6c82c-d8fe-46c0-a919-a93e9cde473f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f9d97c-8b74-41b2-94c1-b104755d78e5}, !- Handle
  {ca3b30fb-cd6d-456d-a924-cd5900e12a18}, !- Name
  {38f6c82c-d8fe-46c0-a919-a93e9cde473f}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60ca0e82-1af9-4674-9f55-5ccb4055f833}, !- Handle
  Water Use Connections 72,               !- Name
  {ed52660c-b1e6-4677-b1a0-5bd45d554ab0}, !- Inlet Node Name
  {0a259090-4055-40dc-a373-57176ffd7ac3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2049caf0-7008-42d9-80df-fd4d421e61f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1249fc4f-e110-4ef2-8727-477b939d4227}, !- Handle
  F9 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7720b842-9a29-4040-8bd8-7361eba00ab5}, !- Target Temperature Schedule Name
  {cae6edd5-7f25-41e1-a337-f0c132c61908}, !- Sensible Fraction Schedule Name
  {08da7bb4-cf4b-4ef3-acf2-d8a6353a45d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cae6edd5-7f25-41e1-a337-f0c132c61908}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66e713fd-547b-4372-b1cc-0647e7a06572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66e713fd-547b-4372-b1cc-0647e7a06572}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08da7bb4-cf4b-4ef3-acf2-d8a6353a45d0}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1867edfd-9990-46e0-828c-9b62e4d3f22e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1867edfd-9990-46e0-828c-9b62e4d3f22e}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7720b842-9a29-4040-8bd8-7361eba00ab5}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61dd8f79-5ac6-4949-baa9-04f505efeaea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61dd8f79-5ac6-4949-baa9-04f505efeaea}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2049caf0-7008-42d9-80df-fd4d421e61f8}, !- Handle
  F9 s2 apartment Service Water Use 0.06gal/min, !- Name
  {1249fc4f-e110-4ef2-8727-477b939d4227}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cfa84800-a1ae-4b03-8a3c-152ac361adb5}, !- Handle
  Node 850,                               !- Name
  {a86fd945-2459-4eb9-a32f-e78dfbb25003}, !- Inlet Port
  {ed52660c-b1e6-4677-b1a0-5bd45d554ab0}; !- Outlet Port

OS:Connection,
  {a86fd945-2459-4eb9-a32f-e78dfbb25003}, !- Handle
  {580d47d9-0a9d-4c08-b7a6-3c14a09a6e7c}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  75,                                     !- Outlet Port
  {cfa84800-a1ae-4b03-8a3c-152ac361adb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4bc8045-a50f-44b3-8073-9c88e40583a4}, !- Handle
  Node 851,                               !- Name
  {0a259090-4055-40dc-a373-57176ffd7ac3}, !- Inlet Port
  {da6aee88-c513-4bb4-b23e-ab6a3abd7d57}; !- Outlet Port

OS:Connection,
  {ed52660c-b1e6-4677-b1a0-5bd45d554ab0}, !- Handle
  {87c161b5-ae00-4a66-b42d-ddfc7fb68812}, !- Name
  {cfa84800-a1ae-4b03-8a3c-152ac361adb5}, !- Source Object
  3,                                      !- Outlet Port
  {60ca0e82-1af9-4674-9f55-5ccb4055f833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a259090-4055-40dc-a373-57176ffd7ac3}, !- Handle
  {c1c10e84-975d-4d84-8a21-47a07d003e47}, !- Name
  {60ca0e82-1af9-4674-9f55-5ccb4055f833}, !- Source Object
  3,                                      !- Outlet Port
  {d4bc8045-a50f-44b3-8073-9c88e40583a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6aee88-c513-4bb4-b23e-ab6a3abd7d57}, !- Handle
  {d56272e5-c3db-4a4f-8be4-c92e5d1c1e11}, !- Name
  {d4bc8045-a50f-44b3-8073-9c88e40583a4}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c602f0c7-abf9-469c-a6ff-b69ab4974f39}, !- Handle
  Water Use Connections 73,               !- Name
  {c8df612c-bf78-486a-bcaf-23829578dbdc}, !- Inlet Node Name
  {60ecfa31-d5fc-444a-9742-3808c8960dea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {325fb0f2-bdb8-4cd6-be0d-fa523e37057c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5244681c-1405-406e-a2f5-a1bfc39d46c7}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {24c4b4ba-afde-45f5-b41b-e84c4929f977}, !- Target Temperature Schedule Name
  {620a7aa4-00f7-4ba6-963f-4ec8cc6b3760}, !- Sensible Fraction Schedule Name
  {46f910c5-89cc-47d1-bb67-0ef0da637c9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {620a7aa4-00f7-4ba6-963f-4ec8cc6b3760}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf425188-e8e0-4276-9289-9236d430bf8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf425188-e8e0-4276-9289-9236d430bf8d}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46f910c5-89cc-47d1-bb67-0ef0da637c9a}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0c16346-1d5b-49b7-a7f7-111cc10907de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0c16346-1d5b-49b7-a7f7-111cc10907de}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24c4b4ba-afde-45f5-b41b-e84c4929f977}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bdb8a162-9168-462d-8700-89f8c378ef7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdb8a162-9168-462d-8700-89f8c378ef7f}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {325fb0f2-bdb8-4cd6-be0d-fa523e37057c}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {5244681c-1405-406e-a2f5-a1bfc39d46c7}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9039bfb1-23cb-4ada-8ac2-5cc6b6bb0d5d}, !- Handle
  Node 852,                               !- Name
  {450931c7-93f2-4914-832e-5698716a9eea}, !- Inlet Port
  {c8df612c-bf78-486a-bcaf-23829578dbdc}; !- Outlet Port

OS:Connection,
  {450931c7-93f2-4914-832e-5698716a9eea}, !- Handle
  {1ed132de-9e90-4f18-b6e6-8126630a5964}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  76,                                     !- Outlet Port
  {9039bfb1-23cb-4ada-8ac2-5cc6b6bb0d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {856fa730-a0c3-4385-99a2-93612a75c63c}, !- Handle
  Node 853,                               !- Name
  {60ecfa31-d5fc-444a-9742-3808c8960dea}, !- Inlet Port
  {0347fb9f-1a14-4b00-a86d-8eaf40a27a6e}; !- Outlet Port

OS:Connection,
  {c8df612c-bf78-486a-bcaf-23829578dbdc}, !- Handle
  {86075074-0bd9-4b6c-86d9-02f1ca1b8cc5}, !- Name
  {9039bfb1-23cb-4ada-8ac2-5cc6b6bb0d5d}, !- Source Object
  3,                                      !- Outlet Port
  {c602f0c7-abf9-469c-a6ff-b69ab4974f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ecfa31-d5fc-444a-9742-3808c8960dea}, !- Handle
  {207ed037-d3cf-4298-8e57-5bdc1bee5fdc}, !- Name
  {c602f0c7-abf9-469c-a6ff-b69ab4974f39}, !- Source Object
  3,                                      !- Outlet Port
  {856fa730-a0c3-4385-99a2-93612a75c63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0347fb9f-1a14-4b00-a86d-8eaf40a27a6e}, !- Handle
  {bd2a1edf-6d78-4766-9a64-db062faaf458}, !- Name
  {856fa730-a0c3-4385-99a2-93612a75c63c}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {07713aac-c2ac-466f-a590-09365baa751b}, !- Handle
  Water Use Connections 74,               !- Name
  {a66284c6-0626-4176-9c4f-ea50b3063c31}, !- Inlet Node Name
  {99994394-7925-4d41-9634-bd43d30bdf36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e60b5c2c-b148-40aa-b191-1a3cfc3c18fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75654f15-ee52-4a50-80a0-e34170fbf776}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d46d5143-c8ee-4cf0-9155-65f48174df08}, !- Target Temperature Schedule Name
  {4ccc95f0-3d64-4fd2-9c2f-fc3d58a07ab4}, !- Sensible Fraction Schedule Name
  {363793b4-88da-4239-8b3d-9807a78e8173}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ccc95f0-3d64-4fd2-9c2f-fc3d58a07ab4}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d7b3126-ea29-4aea-a6b5-7dc83202c528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d7b3126-ea29-4aea-a6b5-7dc83202c528}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {363793b4-88da-4239-8b3d-9807a78e8173}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3e75837-62b7-4228-b823-a34016d67532}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e75837-62b7-4228-b823-a34016d67532}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d46d5143-c8ee-4cf0-9155-65f48174df08}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ae211d8-63c8-4991-bb7e-336769eb7867}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ae211d8-63c8-4991-bb7e-336769eb7867}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e60b5c2c-b148-40aa-b191-1a3cfc3c18fd}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {75654f15-ee52-4a50-80a0-e34170fbf776}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aabf6d08-c59d-41a5-a6f8-7f16d74a6418}, !- Handle
  Node 854,                               !- Name
  {971b1965-4791-4dca-922b-8b5fd9619838}, !- Inlet Port
  {a66284c6-0626-4176-9c4f-ea50b3063c31}; !- Outlet Port

OS:Connection,
  {971b1965-4791-4dca-922b-8b5fd9619838}, !- Handle
  {ea7b9df3-a3ac-465c-8e8c-8a4a4bf920d0}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  77,                                     !- Outlet Port
  {aabf6d08-c59d-41a5-a6f8-7f16d74a6418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {361aa598-0f3b-43c0-8fea-36cab6e2ec85}, !- Handle
  Node 855,                               !- Name
  {99994394-7925-4d41-9634-bd43d30bdf36}, !- Inlet Port
  {9be6138e-14e4-4b7c-80b8-2b7a47113b5f}; !- Outlet Port

OS:Connection,
  {a66284c6-0626-4176-9c4f-ea50b3063c31}, !- Handle
  {5afac421-3cb7-48ae-8148-e9109b2b6060}, !- Name
  {aabf6d08-c59d-41a5-a6f8-7f16d74a6418}, !- Source Object
  3,                                      !- Outlet Port
  {07713aac-c2ac-466f-a590-09365baa751b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99994394-7925-4d41-9634-bd43d30bdf36}, !- Handle
  {67815d24-6847-4aea-9e85-080b6e87249b}, !- Name
  {07713aac-c2ac-466f-a590-09365baa751b}, !- Source Object
  3,                                      !- Outlet Port
  {361aa598-0f3b-43c0-8fea-36cab6e2ec85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be6138e-14e4-4b7c-80b8-2b7a47113b5f}, !- Handle
  {de74ab31-2132-44e2-a353-3915013231b3}, !- Name
  {361aa598-0f3b-43c0-8fea-36cab6e2ec85}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbf1974e-d2e0-46a0-b38d-1c53b19f8885}, !- Handle
  Water Use Connections 75,               !- Name
  {0493fe5b-f1a9-4bf5-90d3-b761cd113183}, !- Inlet Node Name
  {2c98d537-c02e-4b5d-bac2-e1f9866b88b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c873f626-42a5-443e-981f-cef175f0feb3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {851fac76-97c9-4861-a673-55e57d774be0}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {447db273-4ef3-4738-beee-f364e2f43ddc}, !- Target Temperature Schedule Name
  {a20b5e97-a6ec-4b26-8f98-35114c94917e}, !- Sensible Fraction Schedule Name
  {a3b7de65-bd0e-4319-ab57-d9b950941cbf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a20b5e97-a6ec-4b26-8f98-35114c94917e}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f38c1c9a-6e8d-49ce-8579-abf64b84ca7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f38c1c9a-6e8d-49ce-8579-abf64b84ca7e}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3b7de65-bd0e-4319-ab57-d9b950941cbf}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ece83f8-cffa-4e87-95a9-0feba9a865a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ece83f8-cffa-4e87-95a9-0feba9a865a7}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {447db273-4ef3-4738-beee-f364e2f43ddc}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad16c762-6088-486e-ace8-67da9f7c5a23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad16c762-6088-486e-ace8-67da9f7c5a23}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c873f626-42a5-443e-981f-cef175f0feb3}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {851fac76-97c9-4861-a673-55e57d774be0}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1455eef-51c7-474c-92bf-74f89d0e5e28}, !- Handle
  Node 856,                               !- Name
  {da667b6a-2263-45e6-a051-cb1a8736f5f5}, !- Inlet Port
  {0493fe5b-f1a9-4bf5-90d3-b761cd113183}; !- Outlet Port

OS:Connection,
  {da667b6a-2263-45e6-a051-cb1a8736f5f5}, !- Handle
  {8b8b5e8f-9331-4f63-926a-d7d40be698b5}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  78,                                     !- Outlet Port
  {e1455eef-51c7-474c-92bf-74f89d0e5e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {718f89f4-343f-444f-bb95-86feb2d4b024}, !- Handle
  Node 857,                               !- Name
  {2c98d537-c02e-4b5d-bac2-e1f9866b88b9}, !- Inlet Port
  {f0fe17a6-c13e-40da-87d4-108dca6abef2}; !- Outlet Port

OS:Connection,
  {0493fe5b-f1a9-4bf5-90d3-b761cd113183}, !- Handle
  {44496f78-c931-41a5-9bfc-8a3d33527713}, !- Name
  {e1455eef-51c7-474c-92bf-74f89d0e5e28}, !- Source Object
  3,                                      !- Outlet Port
  {dbf1974e-d2e0-46a0-b38d-1c53b19f8885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c98d537-c02e-4b5d-bac2-e1f9866b88b9}, !- Handle
  {9e755627-880c-4b2a-9d21-bd4a9b96c272}, !- Name
  {dbf1974e-d2e0-46a0-b38d-1c53b19f8885}, !- Source Object
  3,                                      !- Outlet Port
  {718f89f4-343f-444f-bb95-86feb2d4b024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fe17a6-c13e-40da-87d4-108dca6abef2}, !- Handle
  {e9b9b0ab-d5e5-4f64-8f4f-7a92a791f0e1}, !- Name
  {718f89f4-343f-444f-bb95-86feb2d4b024}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f802d2d-2749-42b4-bfe2-4a1bb0027685}, !- Handle
  Water Use Connections 76,               !- Name
  {d874b0f0-ad71-48f5-8670-19b2e1d1823c}, !- Inlet Node Name
  {265c907d-0788-4831-a1bb-a523140517c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a03ead1b-d7be-4056-8bb0-7cdfde13c933}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69d8536a-54d7-4017-be5b-faaefb6848cc}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {eef097a4-ba3c-4f07-a7fd-0563bf17483e}, !- Target Temperature Schedule Name
  {7a95eaab-8a54-42fc-87d2-dacf2a860500}, !- Sensible Fraction Schedule Name
  {beb05624-c1ce-475d-a3f7-bbbbac31ed8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a95eaab-8a54-42fc-87d2-dacf2a860500}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43d46714-c60c-445c-834e-130217c124f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43d46714-c60c-445c-834e-130217c124f9}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {beb05624-c1ce-475d-a3f7-bbbbac31ed8a}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db9c615d-8cde-487a-b173-c82128b8cfad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db9c615d-8cde-487a-b173-c82128b8cfad}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eef097a4-ba3c-4f07-a7fd-0563bf17483e}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {857dd14f-27b4-4d86-867f-79752809e2ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {857dd14f-27b4-4d86-867f-79752809e2ec}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a03ead1b-d7be-4056-8bb0-7cdfde13c933}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {69d8536a-54d7-4017-be5b-faaefb6848cc}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2650cfb-89b8-40a3-987e-f4003ec5a19b}, !- Handle
  Node 858,                               !- Name
  {7a71c2f3-4d64-49d6-a95e-11194b9c93fd}, !- Inlet Port
  {d874b0f0-ad71-48f5-8670-19b2e1d1823c}; !- Outlet Port

OS:Connection,
  {7a71c2f3-4d64-49d6-a95e-11194b9c93fd}, !- Handle
  {2d7d4b53-4f9a-47cf-8a71-10513fdf69e5}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  79,                                     !- Outlet Port
  {d2650cfb-89b8-40a3-987e-f4003ec5a19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d81cc21-5a1c-4f9f-a22d-3ee1fcd6fc2d}, !- Handle
  Node 859,                               !- Name
  {265c907d-0788-4831-a1bb-a523140517c0}, !- Inlet Port
  {8c85e4b7-fd9c-4bde-a51a-a59f5e93112a}; !- Outlet Port

OS:Connection,
  {d874b0f0-ad71-48f5-8670-19b2e1d1823c}, !- Handle
  {7418e7fd-3b53-4bdd-9d66-7819ffd2f0c7}, !- Name
  {d2650cfb-89b8-40a3-987e-f4003ec5a19b}, !- Source Object
  3,                                      !- Outlet Port
  {2f802d2d-2749-42b4-bfe2-4a1bb0027685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265c907d-0788-4831-a1bb-a523140517c0}, !- Handle
  {581d4b2f-e6dc-4e39-8254-18e53ebab922}, !- Name
  {2f802d2d-2749-42b4-bfe2-4a1bb0027685}, !- Source Object
  3,                                      !- Outlet Port
  {2d81cc21-5a1c-4f9f-a22d-3ee1fcd6fc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c85e4b7-fd9c-4bde-a51a-a59f5e93112a}, !- Handle
  {32efd2d5-12a2-4035-83eb-a0e0e2c49013}, !- Name
  {2d81cc21-5a1c-4f9f-a22d-3ee1fcd6fc2d}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a0f9b9a-e438-4b81-bdf0-90c8dd40621c}, !- Handle
  Water Use Connections 77,               !- Name
  {cd2f4328-9410-4ec6-97b0-d0958d6452d8}, !- Inlet Node Name
  {74cca77e-113f-4f16-97e2-aba71fb25d17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64244426-74f9-4d54-9798-3884f21405d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {124f12de-d9cd-4263-ae95-52305ee95720}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c3722da2-d3b7-43af-85dc-92106cf09c87}, !- Target Temperature Schedule Name
  {632221d3-2e87-43b8-8618-2bddf7a8140a}, !- Sensible Fraction Schedule Name
  {2d23cff9-73b0-4c5e-9abf-847d52c15bd5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {632221d3-2e87-43b8-8618-2bddf7a8140a}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5215310-04a5-40dd-9105-86bcbdf0ba3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5215310-04a5-40dd-9105-86bcbdf0ba3c}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d23cff9-73b0-4c5e-9abf-847d52c15bd5}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09382923-e6b2-4c69-8ee8-dbd0d875b2a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09382923-e6b2-4c69-8ee8-dbd0d875b2a1}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3722da2-d3b7-43af-85dc-92106cf09c87}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fcebff58-8fb6-4eff-8a6e-f1849ad4e845}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcebff58-8fb6-4eff-8a6e-f1849ad4e845}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64244426-74f9-4d54-9798-3884f21405d8}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {124f12de-d9cd-4263-ae95-52305ee95720}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2ae3100-c224-408f-a625-a8a5506aabdd}, !- Handle
  Node 860,                               !- Name
  {f9fd1113-f957-4d6f-b56b-f0f914d9a9ef}, !- Inlet Port
  {cd2f4328-9410-4ec6-97b0-d0958d6452d8}; !- Outlet Port

OS:Connection,
  {f9fd1113-f957-4d6f-b56b-f0f914d9a9ef}, !- Handle
  {e3d724fa-5705-4245-a352-70cc9d87b6e0}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  80,                                     !- Outlet Port
  {d2ae3100-c224-408f-a625-a8a5506aabdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {320b0789-ef43-4807-a3ee-3a3fdbd8e122}, !- Handle
  Node 861,                               !- Name
  {74cca77e-113f-4f16-97e2-aba71fb25d17}, !- Inlet Port
  {a969d353-9be5-4bb5-bf58-ebf652e3649e}; !- Outlet Port

OS:Connection,
  {cd2f4328-9410-4ec6-97b0-d0958d6452d8}, !- Handle
  {ad2f8dc0-8994-4ba9-98e6-d4049d694493}, !- Name
  {d2ae3100-c224-408f-a625-a8a5506aabdd}, !- Source Object
  3,                                      !- Outlet Port
  {9a0f9b9a-e438-4b81-bdf0-90c8dd40621c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74cca77e-113f-4f16-97e2-aba71fb25d17}, !- Handle
  {31241a97-109d-4662-9e85-a14bca11f9ec}, !- Name
  {9a0f9b9a-e438-4b81-bdf0-90c8dd40621c}, !- Source Object
  3,                                      !- Outlet Port
  {320b0789-ef43-4807-a3ee-3a3fdbd8e122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a969d353-9be5-4bb5-bf58-ebf652e3649e}, !- Handle
  {3baedbbe-a592-4f43-a0ce-d0c1865561f4}, !- Name
  {320b0789-ef43-4807-a3ee-3a3fdbd8e122}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {46b2e60a-fde7-4517-9d6d-af1be00519c6}, !- Handle
  Water Use Connections 78,               !- Name
  {a0dde1ef-860d-45ac-bf41-033ec7d26477}, !- Inlet Node Name
  {289e92ed-4f4f-4e6b-b9e5-95a2879d8808}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c7f9a42-b2ba-4acc-a324-3ef093c363d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6036f14-3d67-40bb-887e-73f70ce7d4b8}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {662c7de0-3c49-47b5-b5fe-5cdd645d0288}, !- Target Temperature Schedule Name
  {f95585c2-98c8-4531-9f86-35a8b68acee8}, !- Sensible Fraction Schedule Name
  {b1e133f0-ebd1-462a-80c1-4121aa540731}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f95585c2-98c8-4531-9f86-35a8b68acee8}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44ebe6bf-52dd-40a5-906c-0d54cf812a2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44ebe6bf-52dd-40a5-906c-0d54cf812a2f}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1e133f0-ebd1-462a-80c1-4121aa540731}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46d20d2d-340b-453e-b797-05998fb78104}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46d20d2d-340b-453e-b797-05998fb78104}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {662c7de0-3c49-47b5-b5fe-5cdd645d0288}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c69e0cd-bccd-427f-9ff5-1ed867b6e84f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c69e0cd-bccd-427f-9ff5-1ed867b6e84f}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c7f9a42-b2ba-4acc-a324-3ef093c363d4}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {e6036f14-3d67-40bb-887e-73f70ce7d4b8}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {984516d2-d828-47b5-835d-71a4623c1664}, !- Handle
  Node 862,                               !- Name
  {ed934d4b-639e-4243-98dc-1e7d70a567a9}, !- Inlet Port
  {a0dde1ef-860d-45ac-bf41-033ec7d26477}; !- Outlet Port

OS:Connection,
  {ed934d4b-639e-4243-98dc-1e7d70a567a9}, !- Handle
  {566d2c35-f149-40ff-a6e0-e0c5204e4d6b}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  81,                                     !- Outlet Port
  {984516d2-d828-47b5-835d-71a4623c1664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb9e023b-8544-40a4-a009-74d3ad58d5bb}, !- Handle
  Node 863,                               !- Name
  {289e92ed-4f4f-4e6b-b9e5-95a2879d8808}, !- Inlet Port
  {24d11d23-a33e-474f-b9f1-2d399372ce3a}; !- Outlet Port

OS:Connection,
  {a0dde1ef-860d-45ac-bf41-033ec7d26477}, !- Handle
  {bb5a0e65-7bd4-4a4a-afe3-29045443724f}, !- Name
  {984516d2-d828-47b5-835d-71a4623c1664}, !- Source Object
  3,                                      !- Outlet Port
  {46b2e60a-fde7-4517-9d6d-af1be00519c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289e92ed-4f4f-4e6b-b9e5-95a2879d8808}, !- Handle
  {53777789-1a65-49b6-9576-654562199694}, !- Name
  {46b2e60a-fde7-4517-9d6d-af1be00519c6}, !- Source Object
  3,                                      !- Outlet Port
  {cb9e023b-8544-40a4-a009-74d3ad58d5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d11d23-a33e-474f-b9f1-2d399372ce3a}, !- Handle
  {fc526cff-3f3a-40e7-a920-98034fdf90e6}, !- Name
  {cb9e023b-8544-40a4-a009-74d3ad58d5bb}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {457b89cf-15a4-4926-bce4-a8f956c02078}, !- Handle
  Water Use Connections 79,               !- Name
  {5a6a4deb-ffa2-4358-8012-13f560b55c9d}, !- Inlet Node Name
  {b936d90f-1f55-41f5-bf54-29361704507a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bb64872-c471-4216-94b8-e25816fb26b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8312d830-b523-4e82-b02e-2971cd098ffa}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {69a962ef-066b-4003-afe9-081973c2fc1c}, !- Target Temperature Schedule Name
  {c7ee144f-fed2-4e0e-acf8-e3ebf2132863}, !- Sensible Fraction Schedule Name
  {097f091c-bcca-459d-97ae-48db6dbff4b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7ee144f-fed2-4e0e-acf8-e3ebf2132863}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0ceacb1-6fd4-4724-9d92-7dbf75af2ddd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0ceacb1-6fd4-4724-9d92-7dbf75af2ddd}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {097f091c-bcca-459d-97ae-48db6dbff4b1}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fdc5771e-abce-4edf-8c27-655dc97f9783}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdc5771e-abce-4edf-8c27-655dc97f9783}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69a962ef-066b-4003-afe9-081973c2fc1c}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4c9cd3bf-42ee-4a9f-8e04-1affe4e5f073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c9cd3bf-42ee-4a9f-8e04-1affe4e5f073}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bb64872-c471-4216-94b8-e25816fb26b6}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {8312d830-b523-4e82-b02e-2971cd098ffa}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc27d17e-4cf3-4928-a1af-6d8a2227eba0}, !- Handle
  Node 864,                               !- Name
  {a48e0339-b6e7-44a2-833e-fa2651998b76}, !- Inlet Port
  {5a6a4deb-ffa2-4358-8012-13f560b55c9d}; !- Outlet Port

OS:Connection,
  {a48e0339-b6e7-44a2-833e-fa2651998b76}, !- Handle
  {e07bd47e-b239-41b1-979c-1e40fd0a6e6f}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  82,                                     !- Outlet Port
  {bc27d17e-4cf3-4928-a1af-6d8a2227eba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae7ddf7-e7b1-4972-bfa7-fd3d8c426fe3}, !- Handle
  Node 865,                               !- Name
  {b936d90f-1f55-41f5-bf54-29361704507a}, !- Inlet Port
  {77552761-c57c-47de-8e1f-427dad8560d0}; !- Outlet Port

OS:Connection,
  {5a6a4deb-ffa2-4358-8012-13f560b55c9d}, !- Handle
  {020da36b-95ce-4e51-a570-e0d322769129}, !- Name
  {bc27d17e-4cf3-4928-a1af-6d8a2227eba0}, !- Source Object
  3,                                      !- Outlet Port
  {457b89cf-15a4-4926-bce4-a8f956c02078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b936d90f-1f55-41f5-bf54-29361704507a}, !- Handle
  {80605d45-2f56-40bf-82c3-28b7803f832b}, !- Name
  {457b89cf-15a4-4926-bce4-a8f956c02078}, !- Source Object
  3,                                      !- Outlet Port
  {bae7ddf7-e7b1-4972-bfa7-fd3d8c426fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77552761-c57c-47de-8e1f-427dad8560d0}, !- Handle
  {ecdb921e-7541-445a-afa1-f73d541c9b3b}, !- Name
  {bae7ddf7-e7b1-4972-bfa7-fd3d8c426fe3}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6417f0dd-296b-46e1-b608-e740b797e9e4}, !- Handle
  Water Use Connections 80,               !- Name
  {b9bb8d4e-0180-45a9-a846-b1da4dad57a2}, !- Inlet Node Name
  {d294a8ac-ebb0-42ce-a690-115037ad6d74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {171a85fe-3a42-4a00-b3a0-d12b34ce4c05}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a04be09c-bc18-439b-ab6f-2d01ed0555b8}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d69f85d5-575d-427f-a0f3-890b2494e4d9}, !- Target Temperature Schedule Name
  {497b4f66-6be5-46d0-b574-86c95b222813}, !- Sensible Fraction Schedule Name
  {2e0510c3-c1fa-4653-9d22-ee22e691b15c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {497b4f66-6be5-46d0-b574-86c95b222813}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c8dd69cf-23c8-46eb-9c23-f5ec8b15b25f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8dd69cf-23c8-46eb-9c23-f5ec8b15b25f}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e0510c3-c1fa-4653-9d22-ee22e691b15c}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab6030a9-e161-4eb4-874b-89d0f5d8ad88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab6030a9-e161-4eb4-874b-89d0f5d8ad88}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d69f85d5-575d-427f-a0f3-890b2494e4d9}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0dff0fdb-e438-48f3-9ada-ec67d8fa1c58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dff0fdb-e438-48f3-9ada-ec67d8fa1c58}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {171a85fe-3a42-4a00-b3a0-d12b34ce4c05}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {a04be09c-bc18-439b-ab6f-2d01ed0555b8}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {310f532b-1fd5-413e-a43d-28039487bc89}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54a771cb-5d4b-4cb2-b8f5-d5d240bfe92e}, !- Handle
  Node 866,                               !- Name
  {de8c97b3-1b2d-4a20-bee3-b10fac6aa1a8}, !- Inlet Port
  {b9bb8d4e-0180-45a9-a846-b1da4dad57a2}; !- Outlet Port

OS:Connection,
  {de8c97b3-1b2d-4a20-bee3-b10fac6aa1a8}, !- Handle
  {0285736c-11a0-4491-a11d-80cff84dbfd8}, !- Name
  {54108dd8-ec0c-4868-af26-47c0dc18f125}, !- Source Object
  83,                                     !- Outlet Port
  {54a771cb-5d4b-4cb2-b8f5-d5d240bfe92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {649bdbe9-5fa3-4ca3-97db-2f48ccd8e941}, !- Handle
  Node 867,                               !- Name
  {d294a8ac-ebb0-42ce-a690-115037ad6d74}, !- Inlet Port
  {30342076-86fc-41ad-8a36-248c15642af0}; !- Outlet Port

OS:Connection,
  {b9bb8d4e-0180-45a9-a846-b1da4dad57a2}, !- Handle
  {c2aa96ac-26c8-418e-ba69-61c362df0e4c}, !- Name
  {54a771cb-5d4b-4cb2-b8f5-d5d240bfe92e}, !- Source Object
  3,                                      !- Outlet Port
  {6417f0dd-296b-46e1-b608-e740b797e9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d294a8ac-ebb0-42ce-a690-115037ad6d74}, !- Handle
  {86355444-b017-4d69-affd-6d220b08c79a}, !- Name
  {6417f0dd-296b-46e1-b608-e740b797e9e4}, !- Source Object
  3,                                      !- Outlet Port
  {649bdbe9-5fa3-4ca3-97db-2f48ccd8e941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30342076-86fc-41ad-8a36-248c15642af0}, !- Handle
  {072bbffc-9577-4c3d-8ce3-54d16f8cf095}, !- Name
  {649bdbe9-5fa3-4ca3-97db-2f48ccd8e941}, !- Source Object
  3,                                      !- Outlet Port
  {f82bb104-dfa4-42b7-84d9-57e12aee0470}, !- Target Object
  83;                                     !- Inlet Port

OS:Sizing:Parameters,
  {50304b3b-4525-47d4-a810-2fd97f08adc8}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {298be9ec-d208-4873-9431-df93670b4c78}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {c7511998-18f6-4702-b071-1cf358f5609d}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {be96f9a2-deed-4717-b0f0-8ad2a477f6a7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {3efa2656-b1ce-4e70-a47f-8736202ea31e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3efa2656-b1ce-4e70-a47f-8736202ea31e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6db8e91b-7623-4d04-87ae-de8e15877812}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {46a593cd-3121-4406-b525-770aa9a4b7e7}, !- Default Day Schedule Name
  {7e722c90-56d0-440d-8558-462c6d2c3626}, !- Summer Design Day Schedule Name
  {7431eaf6-8f45-401e-85c6-c27bf1f7634b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46a593cd-3121-4406-b525-770aa9a4b7e7}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16d6dc26-349f-4b8e-a116-36de019862f7}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7431eaf6-8f45-401e-85c6-c27bf1f7634b}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9429fe54-9d8f-423a-bb8f-935903b958e8}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e722c90-56d0-440d-8558-462c6d2c3626}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a5c448a-a646-4a70-9653-f8754a026e8f}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {007cecb6-75d8-43b1-be1a-b3dc60d6289f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {007cecb6-75d8-43b1-be1a-b3dc60d6289f}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c50650fe-a493-4a48-a8c6-ed884a62be3f}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8ef9dc39-5abc-4bd3-b0db-8d783bb6f590}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8ef9dc39-5abc-4bd3-b0db-8d783bb6f590}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d28a959-d58c-4a56-8289-310bc8c799dc}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {628189c0-7f34-48dc-9083-d937a622a29a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {628189c0-7f34-48dc-9083-d937a622a29a}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2f5bee9-16d3-40a3-833f-65e8b1d7ca15}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4014f7a3-ca1a-40a9-9fb1-54455545ef42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4014f7a3-ca1a-40a9-9fb1-54455545ef42}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc6b6b9a-6ccb-4445-95b5-1750a57b8dd4}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90563080-290c-4f0c-a69b-424c52cba638}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {90563080-290c-4f0c-a69b-424c52cba638}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24c59627-f61b-4907-b5a1-d812683f591f}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d8e3868-d8dd-41f0-8b40-3cf0172ea276}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d8e3868-d8dd-41f0-8b40-3cf0172ea276}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {806d6792-d779-4edf-b6f6-10434e418ad9}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {fdd95440-f460-43bf-8485-51db8c90f1fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d73d6520-7398-466b-9cbc-979de7e5f76f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d73d6520-7398-466b-9cbc-979de7e5f76f}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e91d27da-f8f9-4088-921a-79e0cf26eb2e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  {ed217261-3b13-4978-a2a8-92465215f191}, !- Default Day Schedule Name
  {f863859e-5840-4cd0-a572-60cdb00dc762}, !- Summer Design Day Schedule Name
  {829b7c75-c1a0-429e-bf02-5b8cb253d8b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed217261-3b13-4978-a2a8-92465215f191}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6fda791-e809-49d9-b545-12bf3e214044}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {829b7c75-c1a0-429e-bf02-5b8cb253d8b3}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc64259b-7e24-46c8-a99c-102c5e4ff8d0}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f863859e-5840-4cd0-a572-60cdb00dc762}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58774cc2-b43f-4c11-87cc-fb4f4820f979}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6ee4bd76-3628-4064-bf02-c9462446dbbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6ee4bd76-3628-4064-bf02-c9462446dbbc}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3901350-6827-4bf5-a867-b2227a929415}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {495f65d7-aa84-48fd-9f4b-440ca3789c5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {495f65d7-aa84-48fd-9f4b-440ca3789c5f}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0752128-c42d-4358-8fe3-988c3bce9ed5}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {87a94d86-d640-4237-a64a-496ba63895ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {87a94d86-d640-4237-a64a-496ba63895ac}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5dad8045-cae0-43b8-82ba-3cc3d3a041e6}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7d0e32d9-578c-4879-abe7-9b9604787923}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7d0e32d9-578c-4879-abe7-9b9604787923}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f740996-16d5-4eab-96d2-8df9ea14be42}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b161654-0382-4d36-81a9-b4024babe443}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8b161654-0382-4d36-81a9-b4024babe443}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd900065-0c71-46b7-ad6e-6d653fd89895}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cdf0b68-c4b0-4553-a0f3-7eef0e3bcab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7cdf0b68-c4b0-4553-a0f3-7eef0e3bcab1}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efe67bf3-90da-494e-8888-3cc50b854098}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {80cd7195-23e2-4a07-9c70-82b9d5acbd31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d1e5c8f-8547-4ad7-a704-fe601efc3229}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d1e5c8f-8547-4ad7-a704-fe601efc3229}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {d72a7247-3caf-43fc-9721-3e4a8d6a3d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {1c0f870b-b9bf-4d83-9143-8295f3209ed9}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR 1, !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb593c60-d2bd-455f-a2bb-d0c36bb28bb5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dff4403d-b9cf-4430-a88a-ec43ca142b33}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d815c4d-ca5d-4b42-8cc1-d0bc93957fb4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aefa34c7-420f-4a9a-801f-780069300a77}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {191e6a2f-0a3a-4002-92e1-8c19e6eb81be}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {231d4061-cc17-45dd-8235-ecb34b837d8b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f94e9ca-3d05-425a-83c0-01b0aca50c58}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a32c115-018a-459a-8edc-2dfc88207e95}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b91c6feb-8de3-4913-a93a-7afe206e9704}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91d8fc6b-79df-4ca4-b025-d2b25d710ccd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9861e1d0-a1e1-4212-9417-24baf6ff0988}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8965f7e-3eb1-4378-942f-4daef28db1eb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {367e8e91-bdd2-4c1d-bbef-86fbca6e32f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9aea262-7684-4998-bcaa-e746ee09b66b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47ce232b-b54e-47ed-9c44-2f7126e9a54c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0d9f803-534c-41a4-9613-bdc48117d56c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57d58c29-3d1f-424a-9746-22730b9d650f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {875a7a4a-1631-4a4c-ae93-d2b10dbd8ae2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95f2b2dc-d03d-467d-9198-5a9d085f6a9c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {206ce6fc-313a-4dd4-b665-2e6f26a7b6b6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73e7f65d-d337-49e0-af30-c538eba028c9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dcd234f-a432-43f8-8dd2-a2b9ab5e264a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {623bd5cf-5481-4c3f-9107-afa300734abd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42b68359-0dd3-41b6-ba50-f96d3ffad303}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cc2868b-64b7-486f-b003-c8c2366bac1e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b42407c-c410-467e-97bc-372171819e67}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d91ba26e-e85a-4af3-8569-d66a216eea0b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0d1151f-3fac-4a6f-98b6-9cf779de90b2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f486cab-10ff-4c78-a28a-3e2aba2e015f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2f79fe4-98eb-4dc8-9a36-07a219f9d181}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6cd456be-90df-4463-ab6b-9dddef4ded50}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d117a6f-752e-460c-b464-87d4b188bbc0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78e1d40f-9ba7-4688-a476-52d57a982a34}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14be3cc2-fc23-4829-8d7e-7d7be76adfdd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b277d68d-e18a-4d3c-adb5-31df7beb5dd3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40af5561-4cfb-4422-97dd-8b137dbaa2e9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8e6e6a9-978b-4034-a4c3-682e73b16f64}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a8e3ce2-459d-4322-8f8b-930c657fd0e4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {151428e4-d411-4780-ae0d-39efd90cb9fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a8098ee-32c9-4e9c-a30c-8dbf5d96f835}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f69656a-a7e2-49b8-a67e-85d5e7ba4f73}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b8cf24c-d02d-4e4e-a236-caf4c4362b77}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dc229c3-7db1-4a01-9708-6529b0defff5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47db762e-76df-4e74-afc8-51b7a37b67f6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {40cdce20-eae9-486d-8722-823e3d560f93}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb8f54b8-6c54-4500-8a9a-63dff997869c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21d1a006-0485-488e-ad56-1758a3ecdd52}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {085d78da-d684-460a-b855-ca16525e472c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89422052-7fb1-4bf6-8457-896c030f6a25}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a23d09c-e295-444a-93c1-b55eeb70591b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b51a49b9-ecae-4dcc-ae78-e8a1aa7ed09f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ade9b38-a8fd-4681-9763-0289eded457e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be40b2e6-bf84-4afb-bd65-fe95317da2e8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0c137f1-2940-4a39-90b6-8581e448ae57}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d0f7bb1-258c-439d-bf20-223ce5479ddb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5e59944-78e0-4019-a10c-36658f2e02df}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2497bc37-5d2f-450f-9622-b9b2eea6cdf6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c79c303-0e81-4cda-90b2-13cab6d4b75c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aac468d5-c37f-4565-a82d-f72a1d5fb779}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {22e86e8b-999e-406b-9bd6-d333017a6a1f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8e2d27e-6d21-44f3-88b3-b89143dc0812}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6dfbd386-12cb-4fe0-bebb-ec884ebc5bf6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9cd5d49-a159-4161-9319-4e87e3abd8ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abcc558e-2128-497a-951a-7cebb8eb4487}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bc4facff-a44c-4c52-a2a5-5406bebf9917}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7cc31be7-7f00-402a-93c4-23adc90498d7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {959c6008-b24f-4110-8826-40d1544247b4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8283d452-a0df-49dc-b43f-85395fd5403e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aea81385-ea86-49c3-b305-3eb5a348ccae}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b817049-126b-4e0e-b9a9-66ce67a628eb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14ed8b91-6c26-40b6-9005-bdf6ad0e6105}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {260e3830-69fd-4a93-9a74-73acad9d471f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aaeeee8f-d12f-45eb-b99b-887648b8f9e2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {346cc125-aa12-4a68-b77b-c86b429e500c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed45fc78-7ee8-49ea-96ef-4064938a3812}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c0d0104-2cf4-4e53-9c6a-beeabc95549d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3d23682-2f6e-4a7b-bc95-44515c7d920b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ebe545c-2283-4e30-906b-0abc4c30adf7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3be21c0f-f89a-4c7b-9997-788cfc8e025c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3bf16e6-a6f9-478e-8a2a-d72b54f43cd7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5bf56f73-1180-4afc-b0d6-43a5c7141e43}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a347b49-856f-4097-9d78-66b4d5c0b3a8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb540c02-1eb7-43b1-b2c0-771fe09bf9eb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afb12f48-a390-486b-8dc4-797c492188fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f71ce80d-c68a-488f-8f50-58c00c37905e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6594981e-52e8-4c92-bc57-019e78aeaf94}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbedaf3f-f879-4eff-a7f2-c330125befeb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {350efe2a-cc05-4540-9276-f9a59e3195dd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bd48bf6-672a-47b4-bf19-af03363c7177}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54c259ab-5968-494a-a6b1-0be37ba845dd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f441c4d-e0c1-45fa-bd95-3e8e01496f7b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 18,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26525872-33ca-4b7b-a741-8c60195beab0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d22fe364-38ea-495d-b105-4d002b604e21}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 18,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88f70d32-42eb-4907-9348-8e1666a51b5a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0d38ff03-7f1e-4856-bd00-00f1f7396210}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 18,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa302541-3c29-429f-b9fd-68a9c4acb439}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 19,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d64225ac-88a5-4586-948e-e6230fb54529}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edec3113-3d40-42de-be42-ae7a6724d822}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 19,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efac301e-f72e-4625-8d62-63ff3c3c8353}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a0af047-bf5a-4a4c-9486-8a34966ac2d2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 19,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c16486f9-4bcc-498c-b651-896cd1577596}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 20,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7a8cc42-4812-41ed-9d89-95b007b72614}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 20,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a139eda0-d67b-42be-908c-09cc598e7fc0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 20,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6bb27936-6792-4e3c-b3c7-de01c5bb3dba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43801b84-63b7-4827-9fd2-318bc84d23f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 20,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92d218ba-4ad6-4960-aacb-7616921f19d2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 21,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c545f22d-3c95-49a4-80ae-f34867c9d325}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 21,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e81c0b40-9899-4a8c-a6a3-e6db0e29c943}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 21,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b00a4dae-45ed-4d3c-8278-4edc8b06c428}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a6e65a2-d920-40d1-b420-7b86c8f68e92}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 21,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d52af97-2455-46a2-be39-3c32e32eb73a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 22,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8fc91f8-8d1e-4486-8077-e9dd16d32eb1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 22,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {186d94d4-0345-4430-aa18-825edace4a00}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 22,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f09fb58-69a4-4cfa-ac72-3d5b13cbd4b3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d303312-b9fa-4f4d-be3f-8ba0119b8ed8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 22,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {352890aa-9876-4e53-a91c-a6a12c2b8f24}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 23,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6e6f37a-092d-4f27-8ce2-2beacff585f7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 23,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {880e68da-9619-496c-99f4-5b22e8d9ae38}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 23,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78160962-b733-4c7e-90a8-3c01f127dc1e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54c261cd-383f-465e-b865-992476ac8e6f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 23,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ca98cc6-ef81-408a-80e1-d0b6e91ce7ee}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 24,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {825c4ef9-a91e-45f9-b258-d89a98922d9d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 24,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f054c7e4-9aa5-47b1-9958-ad4ca9600e2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 24,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {710369a2-62d3-4358-9949-fb88e8f78d98}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f37570ad-e5bd-4b7d-8e0b-4bfaef1d429b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 24,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {26bc79ae-9a46-47a0-8e78-6e66ad6e6c95}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 25,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c01e2690-eba2-4890-8a81-3331d16fb602}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 25,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c24c148-87a0-4b58-831a-be1afeb5814f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 25,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cd7f908-b5fe-4bea-a4d4-a157c78b6501}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb42e562-592f-45b8-a1a6-77705a5618f6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 25,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2bc1593c-f6f9-4855-8b0b-392edd506487}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 26,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f03b7f2-16f3-4c17-af53-52cad598f6af}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 26,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef235c30-68ba-4091-b2ca-cc8ecf24d292}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 26,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {859841ad-925f-44d4-9eaa-836bccc63246}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {abd46514-a62c-4543-b891-293fde835b22}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 26,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0d2af34-3b98-4edf-9903-e61361e2f763}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 27,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3382c497-6847-45e6-a201-5446967957db}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 27,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {549281ca-51d3-4f2f-a235-445c79100ccf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 27,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8d87f6e-27c1-4e43-a0b9-aaa6c56d37cb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9309a485-1c00-414a-8db7-1dbf5a806b08}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 27,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c325c27-138c-445c-86e1-9470f1b2797d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 28,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8507c3a-6d88-448e-8ad2-2024cb3acc4d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 28,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc4c7aec-0801-4a86-bcef-dc8950254c1d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 28,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {867d5797-537d-44a0-ace2-6782e459d5ff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b32786a6-a939-47d3-8694-6e887645c1c8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 28,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e91dc10-efac-4ed5-b6ae-40b4907a54fa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 29,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e363f0f8-dcdd-4210-8ab4-390da4781f81}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 29,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e786892-1d15-4298-aba0-69a97ac1a844}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 29,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d73a25a9-1bc6-46b9-bfbd-c9ae7983a83f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8dbeb81c-e016-422b-b9c8-a7bb4a894c0a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 29,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d6f85bf-9292-401a-a114-f33f95c3d3ed}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 30,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76d8a6f6-ba35-4991-8b8b-2ba26df2897d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 30,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {432da0b0-143a-4004-aa47-43148180daff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 30,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {374786ec-5ee0-4217-81b4-201b1dbf6182}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e4a307ca-4ccb-49dd-8cfc-183e92441faf}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 30,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa738803-fd91-4c7d-842e-3fe7e56be7b1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 31,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d63b50d0-590e-4d5a-ad76-14e6dc14fbaf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 31,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc274c1a-12a2-42b2-aaaa-f56ed9e058bc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 31,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2aae9dab-7b6b-4126-b67c-96fe6db7b3c0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7bc8247-d50e-4538-919f-ef13bd5b14c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 31,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {beb0167e-53ec-4e61-be31-a7312ac04e8f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 32,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27d68a3a-09ab-44dc-9941-ba3abbbfa577}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 32,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e9daf19-c51f-438c-9241-ebcd6b03b2c1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 32,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {391f082e-c4d3-4f21-a8d9-c2dc2bf03134}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f83ab450-0121-412d-8b4e-390095359db5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 32,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1e7caac-b27f-4b25-a147-d097c733894c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 33,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f761eac1-6c0e-460e-af59-e8dea22a5f5a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 33,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9a31294-361c-456a-abb2-c71ccefed9ca}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 33,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc3e9cdc-658a-4387-ae1c-5258bb6794d2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3acb1557-0686-46b5-921e-56c7a8638aa0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 33,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {825dbfe2-4c8f-4432-9efb-22f28f7fbe72}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 34,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {741499fe-7f0d-46bb-915e-c5701565e7ab}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 34,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f283056-e4dc-43af-a4c8-503f524fed29}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 34,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77d2876c-a47a-42e2-9678-0dc004398d46}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {530b026e-4ea2-4a02-9413-e4bfa06504ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 34,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c898818-de30-421a-9643-f40c9d89d05f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 35,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63e80752-1624-4eb9-946e-97ac561e5624}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 35,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {508378ee-bc37-434c-8f2f-4f43415f0e8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 35,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec74f758-2766-4ba2-802e-21ca6c25b5ee}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2177db46-a457-486b-9ba9-b2ca1b27c86e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 35,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e72f40b1-8090-427b-8bd3-4ea57ec4f541}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 36,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cddc23a-9768-4c7d-9547-0c8a738db481}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 36,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90493134-355c-4043-b833-43684b239bc4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 36,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54501f09-85d8-448e-8ef9-a7d358dbc088}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01be5b06-d2ca-42e4-ad52-ae90af98bbc5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 36,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1198f810-bb55-4f33-a7db-b12ef1bf98ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 37,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c951e2cd-1517-401e-b383-83f836c9d96e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 37,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d6e1b89-a1f3-4201-9224-42d41ed42e06}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 37,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c4efb6b-655a-4b94-94d6-a8867c5a7d5d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7aa1de6a-8016-4e30-b5b2-df556374acf3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 37,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cee7d2f-feae-4a1e-bc88-c43bdca56e33}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 38,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b02d3631-f7d6-4777-8317-9903e0d09e5b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 38,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {717b9a44-2695-4244-84a6-ea5c888cac67}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 38,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4652ee26-0892-4bf1-90ac-8ec74f6b5042}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f577ce06-e420-4d76-b864-45ab759bb767}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 38,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8380bd07-752b-41de-a4e2-d0beb5797a19}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 39,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83f5114d-2183-4a63-8792-bd46ae7a20f1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 39,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d66a4030-b2b9-4d5a-892a-66b9b7aef6c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 39,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e2d8edb-640b-4e44-ab66-9b1b7d62dac0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5509348-a9a4-404c-909e-85ab7b9bc6c0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 39,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02f29b9c-f9be-4cf3-ac4f-fdb0b1707268}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 40,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e03d618-7d9a-4102-97e1-037b3366a021}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 40,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0825aa4f-1006-4c00-b0f4-7be15770115e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 40,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6bca43a-ec1a-43c3-8ef7-334f3b4a5384}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ffc1edb-16e9-453b-9e63-ee7211f3be7c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 40,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e6956b3-7caf-4094-8632-30b04acc8d16}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 41,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe0a87b7-3a79-46ff-ab76-0ce28edc0b5f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 41,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {330cd651-e1ea-433a-bd6f-f8aa96ec2f4e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 41,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50c3898a-d512-4aa7-9474-adb33bb16c4e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bd255d56-3d84-4329-9efa-3453056e6c75}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 41,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41f5c2d0-e00d-4765-bfc3-57bcc44bc269}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 42,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90b9ea16-5f90-4ddc-842c-e0d3727f58c3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 42,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {548233d0-60ca-496e-90cc-4e7d6f71e924}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 42,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33ed6d0c-f577-4ca1-ba4d-f7f84cfc81a9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ef84f8b-06b6-4151-b6ce-44a27b7949f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 42,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8db0fe75-f9be-4a02-8284-8b2ada010c54}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 43,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8039c1c5-277f-4904-9ab9-f627c4c76ad2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 43,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cb067a1-3c8f-425a-9169-ffa062c30249}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 43,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c14bb29-4ef1-4c92-9d70-901a04adc380}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45b41c19-13c3-4204-ab53-fec15e034a9c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 43,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffe4fa86-10ea-4074-b426-d2dccb4ece95}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 44,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52bbf7e5-2783-4bf3-a570-dedefa18148b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 44,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49c18d3f-73a0-4dcc-9e4e-521bdf655601}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 44,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43a17dc4-c396-482d-b6d8-84a9c42ba959}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a333058c-3588-4fe1-9b44-30760c52f556}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 44,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99918f41-13e3-4cdd-86c8-2c7738df7d2d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 45,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9179adc0-00cf-444f-bf04-7c5919185f82}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 45,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {870a6a7e-a707-4657-b466-44afed4ed5ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 45,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48ecaff7-efa0-4317-9cc5-0480c46b8673}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65c9ec25-ccad-47b7-a37b-3f48d2659626}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 45,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f346d588-1a15-41aa-9c6f-bb648db0a1e2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 46,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f7df4f2-f4b9-48f8-a3f9-f0241b904779}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 46,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e0bba8e-19b9-4542-a9b1-637b864d09c9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 46,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43909217-5ef7-442c-85c2-30170a91c7ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {933f3d91-4df4-437e-bbb1-907339ebc508}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 46,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbceba73-f4b5-4c84-b370-46e069b3918d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 47,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {254a1b70-0955-418d-8909-b910e72bd917}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 47,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b67d68f-7d58-49f6-97c8-85d237d792eb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 47,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {884d19d3-7363-446e-a729-ecb3776386cd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fbe73731-c79f-4ad6-b28d-56776086bded}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 47,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01f3d1d7-e1ac-4952-8a2a-3adf4026693f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 48,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ce216a0-a30f-44bc-8306-783d26ed108b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 48,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2683f906-04d9-49ec-bdcf-ba6ee5d22c63}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 48,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d17bd9c-b4b6-4335-90fb-bff41fa15a6b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 48,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {63996515-0d40-4f68-bc04-9faeab0b6e2b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 48,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25b31a74-09fc-4ff4-9c72-47a3cc23d012}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 49,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b727f30-f1ee-426d-a73b-62fb2f81beba}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 49,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0026a0f-3d2b-406c-b982-976c1efcdfff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 49,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adb80c1c-f36d-4c0b-951a-f3cc86a22635}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 49,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ceaa497f-1f69-4504-b2f5-da3cfaddc818}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 49,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5fa8e24-9f86-40a5-aab0-1b6082a18c1d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 50,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c07bbd4-be73-440d-9ece-9620606a5918}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 50,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59418640-6dc7-4700-b25f-853beed5ed30}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 50,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb73b879-97e1-42d9-91ae-9a2503c95af1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 50,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {540f7072-6418-4822-9842-1b15e206db0d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 50,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8f93c04-1fb9-493a-9776-10ad9dd3c84f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 51,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbef0288-98e9-4d33-be3b-4b7f17bdbe67}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 51,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4004295-d50d-4c7f-8f22-0f6047484b10}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 51,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a10b4b2-b712-49e7-8f65-33509f9fa0be}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 51,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d19d82a-5a3b-4b93-8c9a-14d26eca8462}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 51,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb6c951f-3bc8-4a99-b389-5b71ffc1c74c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 52,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7eb7f65-8a92-4464-a86e-63efa1e694e4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 52,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19adcebc-a9d9-433c-bbe4-c27f074af7f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 52,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {979bf893-e7e6-4e7b-9b7e-d0a4f3440cb9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 52,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93b3082b-3f05-4961-b3b5-44cf742956c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 52,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb605c23-3384-40a5-a5be-98d8dcdebe80}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 53,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0d4c3f2-d92d-4e65-a8d2-1bedfcf10913}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 53,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14258072-cfb1-4c85-bf55-027f7ed26a1d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 53,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b011fec-17b4-4a6f-ac02-b678307a32fd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 53,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1f31fc9-99af-45a1-a535-24728f96cfd1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 53,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85eac5cf-68b6-4d50-9ba6-1351990dc682}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 54,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5170120c-d4a3-402b-a781-6622131b1e39}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 54,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99908c45-50c9-4bc8-99d7-67755b1c8dff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 54,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29fbd515-94c9-47d2-a500-58873124845f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 54,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f8a36f72-3ef1-45fa-b65f-2a5e4924ed08}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 54,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c0d6d01-ae29-4f03-9c35-0940ef3b2f78}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 55,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c0b060e-0282-468d-8ab6-6677f19a000b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 55,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fccffdfb-97c6-41cc-94c5-339b863202bf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 55,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f702c6b9-27bc-4be3-8bf6-ba24e24c523d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 55,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d76a5e38-c885-49a0-842e-6759b67535ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 55,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {861d2fa7-db99-4165-9e8a-c9d4aa9a0ec3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 56,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edf68230-a3df-40f5-834d-53a0de5948a6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 56,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c31b423a-0967-4a1b-a25d-552e47c401ce}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 56,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4bd756a-d96d-432d-ab7f-a59cd9ae6a9e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 56,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a220f95e-d655-4423-aff8-85cb1c8d5b38}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 56,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e22683a-b987-4a6c-a509-967b63457ed3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 57,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05cbabd8-9bbc-4a8a-b2bd-d64f8902e1b0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 57,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {052b316d-578f-4a3f-b897-4d71e925fd58}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 57,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82ccd5db-9693-4927-ac39-a63e9d647b36}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 57,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3592aaac-c750-4fb3-a3a2-ed3e927a5d63}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 57,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d065bd83-43f7-4afa-bdfc-805ffec3f8b7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 58,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {804749c7-abfa-4a2d-a28e-2e5727e444b9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 58,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82dd9ab4-da32-4b51-8acb-092771e487b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 58,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c05f4054-7332-4379-b098-29e1e94859ad}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 58,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1eff28cc-4b04-4cd7-91e9-82bb05786cd1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 58,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {705f3479-a86f-481b-9ff1-d2c5e873688b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 59,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36a6561a-4816-461d-b5cf-a07ec5a24cd9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 59,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3928909e-6eae-4ace-ac50-18691238cef3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 59,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e1158bc-2ee9-405c-9b46-442353ae8836}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 59,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3df64b49-d633-43d7-bec2-462ba75c82e4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 59,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a49b042b-d4b6-46da-923a-6f7c003b07a8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 60,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f648a69d-e921-4472-b6a5-affb54957bb1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 60,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {241ca746-124f-4a5a-b1c9-885316133805}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 60,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {612f92c4-0b2f-4788-9961-3b9437a1aed7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 60,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {140f5bd6-95e7-4dd6-b973-f4323d75dc60}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 60,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8252e253-0989-4a7d-91c6-089b0701c006}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 61,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c7e6380-3061-4c1b-a0cd-8235e19b52f1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 61,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {971dfa55-b099-4134-bc75-746377b6437a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 61,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {609175d9-f14d-4b2f-ab69-19f9815b965a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 61,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c7d8c05-f0b2-4e5c-80d7-0214bc9e8502}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 61,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1715f003-fcfe-4b99-977a-ffd6d95cde2f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 62,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8664062-2966-4af5-aaf3-d44df78ed4c9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 62,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1b8e146-3f99-468d-9e4b-a2e4d87dfaea}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 62,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd51c2c0-d1e5-483f-9195-8a3e78940e08}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 62,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ec18365-a109-4b69-b5e6-a49a89ada769}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 62,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a92902a4-b0d0-4e4f-a4b0-f73faa436669}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 63,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20a42bb0-b56e-409e-ad4e-d03df62416d4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 63,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b28156e-4eef-44b6-9903-903720946337}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 63,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c19b78f6-2103-45dd-88b6-1350df528be0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 63,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86063e4d-17ce-4d22-939f-e1ad1dffd502}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 63,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be75b10e-3efa-4c09-9e38-56841e3e2dfc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 64,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac7be596-611d-470b-84e2-c0ecfac66c4c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 64,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5332504d-fb5f-4ab2-b126-b215fcde732b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 64,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40f9a34f-616b-41ee-b00a-9333248a7b8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 64,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e008a626-27d7-47e8-bd91-301723cb5a3a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 64,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44f35dd6-6d64-42ab-8003-71ad4ce46c88}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 65,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcdafae8-c410-4109-9616-45f54db508c5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 65,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1aed4421-6ef7-4f21-870e-30cfaf07d8ee}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 65,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97bdd877-e306-42a0-832d-d73ba1454f6e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 65,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4a4d3c39-90a8-4452-a823-08d87f645d15}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 65,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e6266a5-9541-4593-a163-24bdc8a2d5de}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 66,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78f62830-3994-439e-97ed-cc52f358d14f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 66,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b616ca5-41e8-4667-b3d6-dc7c6b7e23be}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 66,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f08c183-b19b-423f-a5c5-11244ddb6f18}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 66,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {37f37918-77cf-4275-80a9-3db119fee360}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 66,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff8aaa99-2235-4434-aad9-6029d1910820}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 67,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce7811dd-f1d1-4d6c-8357-727c18b997db}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 67,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d43dd70-cef7-4ae8-987b-e54dac221ba5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 67,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64d1efbe-5f44-4969-8e03-dacb209c247b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 67,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9dba038-07ff-4d7f-9de4-561989e6f2c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 67,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9e36572-b2bb-428d-9081-52e22ae75544}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 68,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1441806-ffc2-4cae-ad1e-ea24ed6a44e3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 68,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb4d3612-bb43-4900-aed8-9bc9a4411f9c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 68,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89dd78dd-d47c-498a-bfda-d467aeddeb82}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 68,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2b745e3-8262-403e-a2db-67847240d14e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 68,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16de53ba-7a67-4c70-9df7-4f41d1e3858e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 69,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c659ca42-0c62-406d-ad81-7f04b58d1e48}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 69,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee103e18-aaad-452d-b775-9064abde4ed1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 69,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1a104a2-4f59-49c7-9466-9601708b2c0d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 69,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21d586d2-846d-4519-a3b2-711b8992bbe9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 69,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7da46c8b-bc95-4897-9cdc-5cd6d83ca6f0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 70,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3bdf0df-6447-4f9e-83ce-ce497f1b2e68}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 70,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85c4046a-6b28-4a55-851f-6c27c561456d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 70,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {808b2537-271d-4d89-9df7-079148a00913}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 70,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {18375381-64c8-47b5-b952-cab6f3c0be8d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 70,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {939bdbf4-787d-4632-9a20-122b7d6cad2f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 71,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c29e10a-089b-4518-8e9a-d6795cb072f4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 71,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b26c5e2e-b25c-45fd-88e1-6a3ef216724b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 71,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81a93183-57e3-4d18-8f3e-d5e033c68620}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 71,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b5f798f-4b9d-4af3-ba34-6bfa7c169434}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 71,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1640754d-b899-4df2-accd-46e4a7ebfa49}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 72,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe0bf02a-e9bb-4f25-b453-b8c6fdc1ec5d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 72,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87ebcac1-4130-47d7-b642-a8bcfffa4478}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 72,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25d77bdb-2f89-4639-8d3e-d98ffa8febc3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 72,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5d10468-cfcf-46f2-9ac4-5f3236ed8766}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 72,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a94ef915-bd21-4b2e-ba46-a5e3003972ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 73,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df3c4a98-2353-4075-a563-eae00c21385c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 73,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1af6a72f-addb-43ab-ad12-3993aff1bbe9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 73,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8001b6e0-5105-40a1-9803-911c786b80aa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 73,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a2ef3960-cd95-4ef3-b5de-db11554dd0fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 73,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {336e1faa-70f2-4047-b6d9-14bbe3573714}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 74,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39ea116c-7912-487d-abe9-b0b33d2299a0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 74,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33f12054-9b27-498f-9835-d988de708ed0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 74,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5ceee96-0457-4770-beb6-7e869fb7cc81}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 74,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {59fe9643-8b2f-45e7-962d-dcf0df9fa048}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 74,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf7ff4fc-050d-4bce-b5bd-83e2cfa7cb2b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 75,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7df7ad9-c53c-40e0-a8b5-737c238c4d8c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 75,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59721ddc-64af-4b98-a6eb-c7273c7b6da3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 75,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ebc509c-9742-4742-a187-ef983404bcc9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 75,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eab34f4d-ccc8-4de3-a23d-f61e68b5f49a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 75,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1739510d-8ba2-45c9-acd7-e4b2b6f4cc68}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 76,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5928f711-a872-48dd-8506-17302b1cb49b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 76,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f38987a1-56fe-4bab-96dd-2ae9e15aaf27}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 76,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1e7447f-7340-40c0-9ef2-866ee43304e8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 76,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fad4333e-0d49-45e9-a051-d06cf7d91b8c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 76,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0a72bcc-1db9-4ec4-8e56-15cedd80116d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 77,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a77cfe80-f7ae-4e2e-a2ea-a20c5449eaa8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 77,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03a82942-1f83-40ff-a8db-34edeed1242f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 77,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5997cb2a-c5a7-4ab8-848e-50c79ced33ab}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 77,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68909257-53f6-439d-9a3b-98d32976f7d1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 77,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7c4c1e7-6b5c-42f6-b990-2b4baf6d03bc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 78,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ebdb466-3a66-4dd0-b618-6ceb416d25df}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 78,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {909fe5f9-757e-4e40-999a-1e9323d1297b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 78,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da8108d7-b932-4c8e-a876-f0b28037c279}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 78,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {150e21a5-23aa-4f7d-802a-95ef24ed2315}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 78,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2452d0b-5e66-41a0-b68f-133c1c0e07c0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 79,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7290c561-006f-4626-9b86-b9da2717cc97}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 79,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e901e050-6abd-40e4-a2f5-3327ff60220f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 79,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {288966cb-8779-41a0-8f12-bc1663a3609a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 79,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1a74a0f3-ce35-4a97-8417-e4e235d853bc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 79,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {23034a9a-0708-4a16-82da-5e77b9c8e91c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 80,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {654c453a-25b7-4b44-a60f-beb3ee7766f6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 80,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7da3942-f461-45df-bc5b-ffdb84bc8d91}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 80,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {770287da-ad78-4256-8dc1-cc950a7ee2a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 80,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dbc4c104-c2b5-4c59-bb63-317da84f4b36}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 80,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c381698-cd6d-42e6-9294-8c8f7aef5e25}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 81,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33e3be59-57e9-41fa-ab8d-d89248ebb844}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 81,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f93a151-3150-406a-97c8-6c18ad8134ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 81,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {408eb4b6-8903-4410-9d61-66b806ddac33}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 81,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92acc90d-8684-45e5-a6e3-4ec47de4256e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 81,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c23c724c-1c94-4889-887c-ad27ca1b7daf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 82,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2458e7e1-1d72-4aee-b5a9-5ad03104b704}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 82,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b2a900c-ca1d-435c-9f40-61ba140c93bf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 82,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a2a1f57-beb7-4cc2-bece-b7428441f418}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 82,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de68f9fc-085f-417e-bc8b-86fb053a1c73}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 82,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f14887ff-5fca-4a92-8acb-8c7ba15fddb5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 83,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e29b121d-6f26-4ac1-a8f9-d94a97bc27df}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 83,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7dc2b332-f2fc-4722-a80f-5d4a6cb78ead}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 83,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8822ee4-b985-4438-ae96-ce532cd2432b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 83,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04dbec76-a85a-49af-8360-f59c4da7d80c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 83,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f5c6320-1b69-4cf0-8fc2-aa1537d9797f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 84,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e289c06-1145-4287-8d83-ee74220e0377}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 84,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {95ff6aa7-f621-4f92-9275-8eee33635e18}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 84,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {faa8523f-47f5-4532-b13c-39463b871bd6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 84,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4588855f-b8ae-4024-a6ed-bd54d22f3227}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 84,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11dcef84-ae49-479e-9963-5bff4a91e31a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 85,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3e66ece-2f39-4fa3-94ad-4993e33ddf81}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 85,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb40bd04-dcca-48e6-a520-76081d6f889e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 85,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76ad9bbd-9a04-4dd8-998b-ddee9dd4bd91}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 85,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {66e9cc84-c946-4f5e-80ce-df8ae2c02235}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 85,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e29da2d-778e-4cad-a83d-000e305fb24b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 86,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76c3d2f6-a5ad-430e-94bc-a722aa0399fc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 86,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c065bf8e-a323-4d60-9cc0-15b1112c343b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 86,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6e8143a-f2b7-41db-967f-a5845d43e20e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 86,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3fceef55-0bb6-4eb4-b76f-0ee6148ce3d7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 86,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {774a6ee6-d48f-43d1-9e41-f0e2d3eb9613}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 87,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {865ec3cc-d447-450a-8c94-63c37dc25acb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 87,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2feb3ae2-44b3-4eda-bba1-85629e0dfc27}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 87,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0b675d8-6501-4a31-832a-2da7821e39be}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 87,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cf5eeb3e-40c2-4ee1-ae03-da252ecf239c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 87,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec18f6ff-fde9-4227-9747-c1fcbf104fa2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 88,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86972f2e-fe82-4bca-9fdd-d73bd7b2f204}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 88,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19d0df0e-5920-4a22-806c-13689ebe8ed5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 88,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42f3397f-1b53-48ca-9a78-a17121d5324e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 88,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2dcb6eb7-d9dc-4ae4-8aa2-057a79d9d6f9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 88,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdddaa4f-6ef3-4e78-ba7e-b3f75cef55d9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 89,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7017952e-05a3-4d9c-b0cc-d58f06c6cdec}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 89,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a1632ae-4b1a-4732-81c4-c05b0aa1408c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 89,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb7f9646-f396-46d5-a200-58df164fcd73}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 89,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4824ba6b-96e2-42e8-ad0c-f59bf2ffe75b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 89,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc30a209-ce27-4421-8eb8-31677b7d11a3}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {34d0c56a-fff7-4cfc-bc43-d922fa64aaa1}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1126ade5-45a0-45c1-a03e-ea848852ae37}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4348db9-c340-4210-acf6-cd34504d4827}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d9e037d0-21ac-4e85-8d04-1d3a70bdd85e}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3892b89-140d-42bf-a7d7-d575f15e2e19}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ddcc49a9-49e4-4d09-985d-9112463ddb0e}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0c34a32-980a-4a1d-8c48-f40276338cb3}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {80663269-50c0-48da-94c2-cdaa3cf55952}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SizingPeriod:DesignDay,
  {27288bf0-5a7e-4f1c-9065-93634aa5bfbe}, !- Handle
  Sable Island Ann Clg .4% Condns WB=>MDB, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  4.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277,                                 !- Barometric Pressure {Pa}
  5.5,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Taub {dimensionless}
  2.183;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f3573447-ec36-4446-beaf-3f852fe82da4}, !- Handle
  Sable Island Ann Clg .4% Condns DB=>MWB, !- Name
  21.8,                                   !- Maximum Dry-Bulb Temperature {C}
  4.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277,                                 !- Barometric Pressure {Pa}
  5.5,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Taub {dimensionless}
  2.183;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {40aba151-6f6b-4963-b924-8d743c7d2a03}, !- Handle
  Sable Island Ann Htg 99.6% Condns DB,   !- Name
  -9.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -9.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101277,                                 !- Barometric Pressure {Pa}
  10.3,                                   !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {a7765678-aaf4-487b-8398-81efc40b2828}, !- Handle
  Rendering Color 7,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {299814a6-fba5-4494-9466-7f2adfa6d063}, !- Handle
  Rendering Color 8,                      !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e4698cd-8856-408e-b08b-bc90978e342f}, !- Handle
  Rendering Color 9,                      !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {025a7d3b-02e3-4e15-af2e-3e03c4066401}, !- Handle
  Rendering Color 10,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cb28b43-b474-4fb2-b01a-0d96309df80c}, !- Handle
  Rendering Color 11,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0720daa-4583-4a42-bad2-536cce5124aa}, !- Handle
  Rendering Color 12,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {386e217c-2385-4de0-a851-2b44b2a17e13}, !- Handle
  Rendering Color 13,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2086975-6ff9-4280-8513-1ac80688d8b1}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d338551-6b7f-4c9b-9b33-78ecf1862a49}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8c2369d-be10-45bf-a5cc-3abce65a15ad}, !- Handle
  Rendering Color 16,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bf41a75d-7857-490c-ab7a-a3d19218c6b8}, !- Handle
  Rendering Color 17,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e80a9be1-09a9-4ec5-a83d-a5dbf62ef60f}, !- Handle
  Rendering Color 18,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ba202ae-4c3a-4fdb-b245-0e7e5c776090}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a18f90-a271-4aa4-b7df-4b2439aa8195}, !- Handle
  Rendering Color 20,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4140609-89d3-441c-9e5b-a4a8640afab0}, !- Handle
  Rendering Color 21,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b961db12-3391-444e-939c-b1f9ee7556cc}, !- Handle
  Rendering Color 22,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37e58f3f-8b7e-49ef-931f-b37ea15bbb54}, !- Handle
  Rendering Color 23,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ade25990-7d5e-4bbf-839e-231b6f653ceb}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74c0eb88-fe34-4021-b032-37766ace39b3}, !- Handle
  Rendering Color 25,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e89ac4e6-7007-4c62-99e0-8c244d4df298}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70a26672-919e-4859-8fb4-c085881072fa}, !- Handle
  Rendering Color 27,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76e48a6a-5ab3-4727-b1f9-e005d205154d}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01725ab1-fb62-4fdf-a4b2-01a881ba0f86}, !- Handle
  Rendering Color 29,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c865ae3-818f-4c57-b447-d1a5aa0696e3}, !- Handle
  Rendering Color 30,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74f51973-9111-4817-90db-52ff05bbcd43}, !- Handle
  Rendering Color 31,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20d10786-11a3-4851-b0ce-617ab7f07042}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {018192ca-9838-4994-853e-5bc1079381b6}, !- Handle
  Rendering Color 33,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c6e53d8c-199a-4cb0-9feb-3158da4e87ff}, !- Handle
  Rendering Color 34,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {718e5c3f-f85e-492e-b1ac-b77a2ff2e36b}, !- Handle
  Rendering Color 35,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6eecd34-9b93-4299-8998-e11f056dedee}, !- Handle
  Rendering Color 36,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d3365992-07ac-49be-ba13-7751efa4bfa7}, !- Handle
  Rendering Color 37,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {099c0e48-61b3-4c5b-bd59-15f9071efc59}, !- Handle
  Rendering Color 38,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69be0145-3bce-469a-9774-bf332f685216}, !- Handle
  Rendering Color 39,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c5dbc5b-7e66-48de-9807-79a5b00e3b42}, !- Handle
  Rendering Color 40,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70798047-cf42-49f4-9837-0d31127b3dc7}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96e5e4bb-6a16-44d8-a6fa-4976764894f6}, !- Handle
  Rendering Color 42,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c8cd9e66-4868-4f26-b52c-33ae42dd5b65}, !- Handle
  Rendering Color 43,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6c29ac4-89aa-4dfe-90d1-24b4c972787f}, !- Handle
  Rendering Color 44,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed06ee2c-052a-4da2-9bd5-cc22b40573f6}, !- Handle
  Rendering Color 45,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab7de5fe-7aa8-48df-a99b-8f6ea4037dae}, !- Handle
  Rendering Color 46,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3d602b5-80d8-4082-a347-73e17e22c95a}, !- Handle
  Rendering Color 47,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {158dcffc-cd2f-4a3d-b531-e5293b520dc9}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43d1d4a7-4524-4005-b9dc-765bb5046bb1}, !- Handle
  Rendering Color 49,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e373304-8a83-4a58-a5a2-dbff696ef8d8}, !- Handle
  Rendering Color 50,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2a242fd-f9f7-43db-8cef-1df03f83e785}, !- Handle
  Rendering Color 51,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8277547-8eba-4c59-b12f-438fac34f744}, !- Handle
  Rendering Color 52,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d0f0efb-c5c1-44b7-b069-f11070ea28eb}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15b23aae-4cfd-4477-b9e7-e970932c0951}, !- Handle
  Rendering Color 54,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {668c6b60-cc43-42d6-9f69-263995f9f2b0}, !- Handle
  Rendering Color 55,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1dee3a1-2948-4302-a430-3bc12b5c7d6b}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {22c37f7a-7a6f-4713-bdf5-73c5be7f0e22}, !- Handle
  Rendering Color 57,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d83a65d-7adf-4796-b099-9cbfeaed69a0}, !- Handle
  Rendering Color 58,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9fa2849-2961-4ece-a0bf-c1177423145e}, !- Handle
  Rendering Color 59,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {643a83f5-4eb1-40b3-8fed-3814cb4a5e3a}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea6284e0-21d0-4817-a441-6a8bf3331c14}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fde1786-0c36-467b-8521-5bd9147da3b9}, !- Handle
  Rendering Color 62,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e22034f4-5ff7-4b75-8b28-6f2df3408714}, !- Handle
  Rendering Color 63,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {173580ba-d87f-4e7e-8150-2a917fb4e73a}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdd26a3e-ab0d-42d4-9126-739730a59a72}, !- Handle
  Rendering Color 65,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60206951-59fd-49dd-9aa5-9e2acc473f2a}, !- Handle
  Rendering Color 66,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df8bfcff-b208-42d8-b218-5cf8cf317657}, !- Handle
  Rendering Color 67,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dd0547b-9fc8-4bec-98fa-998a0a12412d}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e133fb47-82f4-476c-b683-e477f9b76ba2}, !- Handle
  Rendering Color 69,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb63198c-3e28-4579-9e30-51c5b0866551}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ce92659-4924-42a4-a88f-491c99f1bbd1}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bec032a7-2141-4a6e-a161-de0bfc1df858}, !- Handle
  Rendering Color 72,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {099dc2ef-09ae-46c3-bcc2-27a22a863211}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cf8b3da-e541-447e-b332-ba3479d366bd}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d99b31c-544b-408d-a93b-4c395bb3353f}, !- Handle
  Rendering Color 75,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56555c4a-c0d4-4724-812c-b2714b61cb7b}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3514a331-2f64-48e1-b3cb-630fb0fca04b}, !- Handle
  Rendering Color 77,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6daa139-fdb9-416e-9fab-7c0d0401c1c1}, !- Handle
  Rendering Color 78,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14ed2e90-d519-4a8f-ae40-e0585ff81de3}, !- Handle
  Rendering Color 79,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe2a188e-3a39-40db-81b1-fb2724dc5d00}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94de5c67-13e4-4858-8213-d9600744c2e8}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04ab5a46-b564-4254-9263-9f22f507e8b2}, !- Handle
  Rendering Color 82,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69830006-8b0a-4ab6-86e7-c983bc0b057d}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {10d26466-69de-4337-b3c7-c298b691675d}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88200b23-43e3-4aa9-b35b-ab56e42715e5}, !- Handle
  Rendering Color 85,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08a17261-4669-4d83-bf0e-e6acab0901a0}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59cf506e-290a-473b-aaca-6fcb20381b27}, !- Handle
  Rendering Color 87,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cec6a17-73c4-45b1-a018-7005fde0dec6}, !- Handle
  Rendering Color 88,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {505033ff-95ec-431e-81c7-871abacae8c9}, !- Handle
  Rendering Color 89,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1f1834e-f343-4790-99e4-4be6ba0535f5}, !- Handle
  Rendering Color 90,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f214ea9-413a-48f1-945a-2faf2e6b3e6c}, !- Handle
  Rendering Color 91,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9311703f-e089-4f01-ade6-77cef74bca83}, !- Handle
  Rendering Color 92,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa15775-cad6-4a43-9183-58691107e266}, !- Handle
  Rendering Color 93,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5baba4df-fb95-4df8-bfcb-036596f23f55}, !- Handle
  Rendering Color 94,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35ebaa3a-b0ca-47d7-ab50-44776e8cadb3}, !- Handle
  Rendering Color 95,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31e126fd-92a2-4780-a971-cc67af1a82ba}, !- Handle
  Rendering Color 96,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {202993ba-3c83-4077-be8d-7aa2e6e65d01}, !- Handle
  Rendering Color 97,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00cf6b3e-808c-4f69-b698-ead5a1d11441}, !- Handle
  Rendering Color 98,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77628656-adaf-4243-954c-00ecffaa866c}, !- Handle
  Rendering Color 99,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6207c7f6-d82b-4f25-9ff5-509e2585da17}, !- Handle
  Rendering Color 100,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d205c72e-e2eb-4067-979c-beea5e96d03c}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06d45812-8797-4dfd-b5d1-a924762b9c7b}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92b6a9d2-6379-44c4-bdbe-e2b4cdc6d740}, !- Handle
  Rendering Color 103,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85829206-813a-473c-b509-55529d5f6193}, !- Handle
  Rendering Color 104,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4dcebfc-232c-4a6e-ae8b-46ee7832d8ad}, !- Handle
  Rendering Color 105,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {097eac0f-4075-4182-8e44-26a2ac76511c}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e3b87a4-ba8a-4100-bf23-a0155959d468}, !- Handle
  Rendering Color 107,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {818a1e67-e1a9-4555-a66e-7323879bca67}, !- Handle
  Rendering Color 108,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f2bbc6a4-0f37-4282-a8b3-202256f6a23c}, !- Handle
  Rendering Color 109,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8af0a868-bd34-446f-9ace-0e824c5aeb9f}, !- Handle
  Rendering Color 110,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfb0bdf6-940a-4118-8452-e4ff9adc001f}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96314206-3ed0-4634-bddf-cf8d9d5a9faf}, !- Handle
  Rendering Color 112,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90451234-16bb-4b97-8e28-93f00baf8855}, !- Handle
  Rendering Color 113,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {702fb105-debb-4525-8371-e194a04defca}, !- Handle
  Rendering Color 114,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bba88788-a3bb-4798-833e-b225aacc3e2a}, !- Handle
  Rendering Color 115,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd567d62-a26a-4841-81c6-6a64ad38aac6}, !- Handle
  Rendering Color 116,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eb580cd-ba9a-45c9-8ec8-86c3d19d214c}, !- Handle
  Rendering Color 117,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a51e1b8-97a6-4778-ab56-53c7943db1a4}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53d69a7d-021a-485d-9f44-321d36f1f365}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca68f1bd-e85e-4da7-8844-3e16d749d989}, !- Handle
  Rendering Color 120,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f127a0f0-dea1-48dc-985c-c42fce190650}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2af9266a-0e82-4d51-b9f4-f29a54a8dbe4}, !- Handle
  Rendering Color 122,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ca167ec-5ac4-4f06-a4c1-6915832d5502}, !- Handle
  Rendering Color 123,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8e3db08a-673d-4bf0-b4ad-49504ab15eb9}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dc7a3d2-39ae-426b-833e-215ef1684822}, !- Handle
  Rendering Color 125,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a25e16d9-2177-42ed-8b3b-dd3abf064f88}, !- Handle
  Rendering Color 126,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20456d77-adea-4e3d-bd41-0fe0a73c3aaa}, !- Handle
  Rendering Color 127,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a092ac1-b525-45df-b5cf-9a12281383ae}, !- Handle
  Rendering Color 128,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64e3e83e-c103-40ab-b5d7-727363422d7a}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3db3cf8-f113-4513-9d49-8aa463bd1a56}, !- Handle
  Rendering Color 130,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96ddedc0-1f03-4e8d-aeb7-5f6bda6204de}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fea3105-4398-4a13-be8a-decb4b8038ce}, !- Handle
  Rendering Color 132,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54ef6a19-6bcc-4a8e-a849-8efb56572e70}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adcfb24f-0377-4bdb-baa7-0de6d2808d32}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c5dfcf1f-0de3-4f6f-9494-cc5617aea79b}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b151d2f6-7124-4fd6-8078-86f892ad9967}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0315a282-5cd7-4748-bb23-934ed8f4e064}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

