    <td align="right">0.10885</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10885</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10885</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10885</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1801.86426</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4246.45813</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10885</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 24</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2394.53260</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14978</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14978</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14978</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14978</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2479.41824</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5436.81391</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14978</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 25</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3584.94526</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17014</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17014</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17014</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         696</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17014</td>
  </tr>
  <tr>
    <td align="right">         697</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2816.37359</td>
  </tr>
  <tr>
    <td align="right">         698</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         699</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5462.29275</td>
  </tr>
  <tr>
    <td align="right">         700</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17014</td>
  </tr>
  <tr>
    <td align="right">         701</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 26</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3610.42384</td>
  </tr>
  <tr>
    <td align="right">         702</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         703</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.62689E-002</td>
  </tr>
  <tr>
    <td align="right">         704</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.62689E-002</td>
  </tr>
  <tr>
    <td align="right">         705</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.62689E-002</td>
  </tr>
  <tr>
    <td align="right">         706</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         707</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         708</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         709</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.62689E-002</td>
  </tr>
  <tr>
    <td align="right">         710</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1593.59225</td>
  </tr>
  <tr>
    <td align="right">         711</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         712</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 85</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3914.30608</td>
  </tr>
  <tr>
    <td align="right">         713</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.62689E-002</td>
  </tr>
  <tr>
    <td align="right">         714</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 84</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2524.79344</td>
  </tr>
  <tr>
    <td align="right">         715</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 84</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         716</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10255</td>
  </tr>
  <tr>
    <td align="right">         717</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10255</td>
  </tr>
  <tr>
    <td align="right">         718</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10255</td>
  </tr>
  <tr>
    <td align="right">         719</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         720</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         721</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         722</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10255</td>
  </tr>
  <tr>
    <td align="right">         723</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1697.63627</td>
  </tr>
  <tr>
    <td align="right">         724</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         725</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 84</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4490.10430</td>
  </tr>
  <tr>
    <td align="right">         726</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10255</td>
  </tr>
  <tr>
    <td align="right">         727</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 83</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2638.19174</td>
  </tr>
  <tr>
    <td align="right">         728</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 83</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         729</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10252</td>
  </tr>
  <tr>
    <td align="right">         730</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10252</td>
  </tr>
  <tr>
    <td align="right">         731</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10252</td>
  </tr>
  <tr>
    <td align="right">         732</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         733</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         734</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         735</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10252</td>
  </tr>
  <tr>
    <td align="right">         736</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1696.99098</td>
  </tr>
  <tr>
    <td align="right">         737</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         738</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 83</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4489.10157</td>
  </tr>
  <tr>
    <td align="right">         739</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10252</td>
  </tr>
  <tr>
    <td align="right">         740</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 82</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2637.18898</td>
  </tr>
  <tr>
    <td align="right">         741</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 82</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         742</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14926</td>
  </tr>
  <tr>
    <td align="right">         743</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14926</td>
  </tr>
  <tr>
    <td align="right">         744</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14926</td>
  </tr>
  <tr>
    <td align="right">         745</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         746</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         747</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         748</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14926</td>
  </tr>
  <tr>
    <td align="right">         749</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2470.75468</td>
  </tr>
  <tr>
    <td align="right">         750</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         751</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 81</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5691.64864</td>
  </tr>
  <tr>
    <td align="right">         752</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14926</td>
  </tr>
  <tr>
    <td align="right">         753</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 80</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3839.78991</td>
  </tr>
  <tr>
    <td align="right">         754</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 80</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         755</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15025</td>
  </tr>
  <tr>
    <td align="right">         756</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15025</td>
  </tr>
  <tr>
    <td align="right">         757</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15025</td>
  </tr>
  <tr>
    <td align="right">         758</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         759</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         760</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         761</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15025</td>
  </tr>
  <tr>
    <td align="right">         762</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2487.25240</td>
  </tr>
  <tr>
    <td align="right">         763</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         764</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 82</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5717.28568</td>
  </tr>
  <tr>
    <td align="right">         765</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15025</td>
  </tr>
  <tr>
    <td align="right">         766</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 81</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3865.42656</td>
  </tr>
  <tr>
    <td align="right">         767</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 81</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         768</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10816</td>
  </tr>
  <tr>
    <td align="right">         769</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10816</td>
  </tr>
  <tr>
    <td align="right">         770</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10816</td>
  </tr>
  <tr>
    <td align="right">         771</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         772</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         773</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         774</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10816</td>
  </tr>
  <tr>
    <td align="right">         775</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1790.50554</td>
  </tr>
  <tr>
    <td align="right">         776</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         777</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 88</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4490.10461</td>
  </tr>
  <tr>
    <td align="right">         778</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10816</td>
  </tr>
  <tr>
    <td align="right">         779</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 87</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2638.19205</td>
  </tr>
  <tr>
    <td align="right">         780</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 87</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10970</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10970</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10970</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10970</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1815.93213</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 86</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4489.10186</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10970</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 85</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2637.18928</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 85</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15103</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15103</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15103</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15103</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2500.03527</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 87</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5691.64891</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15103</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 86</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3839.79017</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 86</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17316</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17316</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17316</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17316</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2866.35286</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 89</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5717.28598</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17316</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 88</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3865.42686</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 88</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.36414E-002</td>
  </tr>
  <tr>
    <td align="right">         821</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         822</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         823</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.80924E-002</td>
  </tr>
  <tr>
    <td align="right">         824</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.61743E-004</td>
  </tr>
  <tr>
    <td align="right">         825</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         826</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 91</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3199.60031</td>
  </tr>
  <tr>
    <td align="right">         827</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 89</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2293.76213</td>
  </tr>
  <tr>
    <td align="right">         828</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00481E-002</td>
  </tr>
  <tr>
    <td align="right">         829</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00481E-002</td>
  </tr>
  <tr>
    <td align="right">         830</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00481E-002</td>
  </tr>
  <tr>
    <td align="right">         831</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         832</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         833</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         834</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.00481E-002</td>
  </tr>
  <tr>
    <td align="right">         835</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1325.08027</td>
  </tr>
  <tr>
    <td align="right">         836</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         837</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3911.01744</td>
  </tr>
  <tr>
    <td align="right">         838</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.00481E-002</td>
  </tr>
  <tr>
    <td align="right">         839</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 40</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2059.00430</td>
  </tr>
  <tr>
    <td align="right">         840</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         841</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00192E-002</td>
  </tr>
  <tr>
    <td align="right">         842</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00192E-002</td>
  </tr>
  <tr>
    <td align="right">         843</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.00192E-002</td>
  </tr>
  <tr>
    <td align="right">         844</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         845</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         846</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         847</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.00192E-002</td>
  </tr>
  <tr>
    <td align="right">         848</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1324.60209</td>
  </tr>
  <tr>
    <td align="right">         849</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         850</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3910.27440</td>
  </tr>
  <tr>
    <td align="right">         851</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.00192E-002</td>
  </tr>
  <tr>
    <td align="right">         852</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 38</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2058.26126</td>
  </tr>
  <tr>
    <td align="right">         853</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         854</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14230</td>
  </tr>
  <tr>
    <td align="right">         855</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14230</td>
  </tr>
  <tr>
    <td align="right">         856</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14230</td>
  </tr>
  <tr>
    <td align="right">         857</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         858</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         859</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         860</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14230</td>
  </tr>
  <tr>
    <td align="right">         861</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2355.63537</td>
  </tr>
  <tr>
    <td align="right">         862</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         863</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4893.32627</td>
  </tr>
  <tr>
    <td align="right">         864</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14230</td>
  </tr>
  <tr>
    <td align="right">         865</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 39</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3041.35647</td>
  </tr>
  <tr>
    <td align="right">         866</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         867</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14414</td>
  </tr>
  <tr>
    <td align="right">         868</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14414</td>
  </tr>
  <tr>
    <td align="right">         869</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14414</td>
  </tr>
  <tr>
    <td align="right">         870</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         871</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         872</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         873</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14414</td>
  </tr>
  <tr>
    <td align="right">         874</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2386.09981</td>
  </tr>
  <tr>
    <td align="right">         875</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         876</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4912.21042</td>
  </tr>
  <tr>
    <td align="right">         877</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14414</td>
  </tr>
  <tr>
    <td align="right">         878</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 37</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3060.24052</td>
  </tr>
  <tr>
    <td align="right">         879</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         880</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11085</td>
  </tr>
  <tr>
    <td align="right">         881</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11085</td>
  </tr>
  <tr>
    <td align="right">         882</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11085</td>
  </tr>
  <tr>
    <td align="right">         883</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         884</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         885</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         886</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11085</td>
  </tr>
  <tr>
    <td align="right">         887</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1834.98391</td>
  </tr>
  <tr>
    <td align="right">         888</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         889</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3911.49204</td>
  </tr>
  <tr>
    <td align="right">         890</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11085</td>
  </tr>
  <tr>
    <td align="right">         891</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 42</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2059.47890</td>
  </tr>
  <tr>
    <td align="right">         892</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         893</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11473</td>
  </tr>
  <tr>
    <td align="right">         894</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11473</td>
  </tr>
  <tr>
    <td align="right">         895</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11473</td>
  </tr>
  <tr>
    <td align="right">         896</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         897</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         898</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         899</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11473</td>
  </tr>
  <tr>
    <td align="right">         900</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1899.11000</td>
  </tr>
  <tr>
    <td align="right">         901</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         902</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 44</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3890.47028</td>
  </tr>
  <tr>
    <td align="right">         903</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11473</td>
  </tr>
  <tr>
    <td align="right">         904</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 43</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2038.45742</td>
  </tr>
  <tr>
    <td align="right">         905</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         906</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17035</td>
  </tr>
  <tr>
    <td align="right">         907</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17035</td>
  </tr>
  <tr>
    <td align="right">         908</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17035</td>
  </tr>
  <tr>
    <td align="right">         909</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         910</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         911</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         912</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17035</td>
  </tr>
  <tr>
    <td align="right">         913</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2819.94037</td>
  </tr>
  <tr>
    <td align="right">         914</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         915</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4912.89251</td>
  </tr>
  <tr>
    <td align="right">         916</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17035</td>
  </tr>
  <tr>
    <td align="right">         917</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 41</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3060.92264</td>
  </tr>
  <tr>
    <td align="right">         918</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         919</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.23250E-002</td>
  </tr>
  <tr>
    <td align="right">         920</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.23250E-002</td>
  </tr>
  <tr>
    <td align="right">         921</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.23250E-002</td>
  </tr>
  <tr>
    <td align="right">         922</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         923</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         924</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         925</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.23250E-002</td>
  </tr>
  <tr>
    <td align="right">         926</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1362.77068</td>
  </tr>
  <tr>
    <td align="right">         927</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         928</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3494.94515</td>
  </tr>
  <tr>
    <td align="right">         929</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.23250E-002</td>
  </tr>
  <tr>
    <td align="right">         930</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 5</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2100.83184</td>
  </tr>
  <tr>
    <td align="right">         931</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">         932</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.82820E-002</td>
  </tr>
  <tr>
    <td align="right">         933</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.82820E-002</td>
  </tr>
  <tr>
    <td align="right">         934</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.82820E-002</td>
  </tr>
  <tr>
    <td align="right">         935</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         936</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         937</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         938</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.82820E-002</td>
  </tr>
  <tr>
    <td align="right">         939</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1461.38067</td>
  </tr>
  <tr>
    <td align="right">         940</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         941</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4122.93047</td>
  </tr>
  <tr>
    <td align="right">         942</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.82820E-002</td>
  </tr>
  <tr>
    <td align="right">         943</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2270.98483</td>
  </tr>
  <tr>
    <td align="right">         944</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         945</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.82440E-002</td>
  </tr>
  <tr>
    <td align="right">         946</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.82440E-002</td>
  </tr>
  <tr>
    <td align="right">         947</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.82440E-002</td>
  </tr>
  <tr>
    <td align="right">         948</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         949</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         950</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         951</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.82440E-002</td>
  </tr>
  <tr>
    <td align="right">         952</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1460.75070</td>
  </tr>
  <tr>
    <td align="right">         953</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         954</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4121.95154</td>
  </tr>
  <tr>
    <td align="right">         955</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.82440E-002</td>
  </tr>
  <tr>
    <td align="right">         956</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2270.00589</td>
  </tr>
  <tr>
    <td align="right">         957</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         958</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13298</td>
  </tr>
  <tr>
    <td align="right">         959</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13298</td>
  </tr>
  <tr>
    <td align="right">         960</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13298</td>
  </tr>
  <tr>
    <td align="right">         961</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         962</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         963</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         964</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13298</td>
  </tr>
  <tr>
    <td align="right">         965</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2201.35885</td>
  </tr>
  <tr>
    <td align="right">         966</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         967</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5269.35151</td>
  </tr>
  <tr>
    <td align="right">         968</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13298</td>
  </tr>
  <tr>
    <td align="right">         969</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3417.46178</td>
  </tr>
  <tr>
    <td align="right">         970</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         971</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14127</td>
  </tr>
  <tr>
    <td align="right">         972</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14127</td>
  </tr>
  <tr>
    <td align="right">         973</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14127</td>
  </tr>
  <tr>
    <td align="right">         974</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         975</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         976</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         977</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14127</td>
  </tr>
  <tr>
    <td align="right">         978</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2338.57428</td>
  </tr>
  <tr>
    <td align="right">         979</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         980</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5293.50496</td>
  </tr>
  <tr>
    <td align="right">         981</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14127</td>
  </tr>
  <tr>
    <td align="right">         982</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3441.61493</td>
  </tr>
  <tr>
    <td align="right">         983</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         984</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10825</td>
  </tr>
  <tr>
    <td align="right">         985</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10825</td>
  </tr>
  <tr>
    <td align="right">         986</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10825</td>
  </tr>
  <tr>
    <td align="right">         987</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         988</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         989</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         990</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10825</td>
  </tr>
  <tr>
    <td align="right">         991</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1791.96323</td>
  </tr>
  <tr>
    <td align="right">         992</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         993</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4122.93001</td>
  </tr>
  <tr>
    <td align="right">         994</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10825</td>
  </tr>
  <tr>
    <td align="right">         995</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 8</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2270.98436</td>
  </tr>
  <tr>
    <td align="right">         996</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">         997</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10958</td>
  </tr>
  <tr>
    <td align="right">         998</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10958</td>
  </tr>
  <tr>
    <td align="right">         999</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10958</td>
  </tr>
  <tr>
    <td align="right">        1000</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1001</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1002</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1003</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10958</td>
  </tr>
  <tr>
    <td align="right">        1004</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1813.86086</td>
  </tr>
  <tr>
    <td align="right">        1005</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1006</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4121.93840</td>
  </tr>
  <tr>
    <td align="right">        1007</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10958</td>
  </tr>
  <tr>
    <td align="right">        1008</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 6</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2269.99274</td>
  </tr>
  <tr>
    <td align="right">        1009</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1010</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15076</td>
  </tr>
  <tr>
    <td align="right">        1011</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15076</td>
  </tr>
  <tr>
    <td align="right">        1012</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15076</td>
  </tr>
  <tr>
    <td align="right">        1013</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1014</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1015</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1016</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15076</td>
  </tr>
  <tr>
    <td align="right">        1017</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2495.61212</td>
  </tr>
  <tr>
    <td align="right">        1018</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1019</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5269.27335</td>
  </tr>
  <tr>
    <td align="right">        1020</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15076</td>
  </tr>
  <tr>
    <td align="right">        1021</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 9</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3417.38363</td>
  </tr>
  <tr>
    <td align="right">        1022</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1023</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17103</td>
  </tr>
  <tr>
    <td align="right">        1024</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17103</td>
  </tr>
  <tr>
    <td align="right">        1025</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17103</td>
  </tr>
  <tr>
    <td align="right">        1026</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1027</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1028</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1029</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17103</td>
  </tr>
  <tr>
    <td align="right">        1030</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2831.09046</td>
  </tr>
  <tr>
    <td align="right">        1031</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1032</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5293.50575</td>
  </tr>
  <tr>
    <td align="right">        1033</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17103</td>
  </tr>
  <tr>
    <td align="right">        1034</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 7</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3441.61573</td>
  </tr>
  <tr>
    <td align="right">        1035</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1036</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24005</td>
  </tr>
  <tr>
    <td align="right">        1037</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">        1038</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">        1039</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.20145E-002</td>
  </tr>
  <tr>
    <td align="right">        1040</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.16041E-004</td>
  </tr>
  <tr>
    <td align="right">        1041</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">        1042</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 92</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4556.57495</td>
  </tr>
  <tr>
    <td align="right">        1043</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 90</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3261.00799</td>
  </tr>
  <tr>
    <td align="right">        1044</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17818</td>
  </tr>
  <tr>
    <td align="right">        1045</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17818</td>
  </tr>
  <tr>
    <td align="right">        1046</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17818</td>
  </tr>
  <tr>
    <td align="right">        1047</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">        1048</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">        1049</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">        1050</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17818</td>
  </tr>
  <tr>
    <td align="right">        1051</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2949.53866</td>
  </tr>
  <tr>
    <td align="right">        1052</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1053</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6021.96724</td>
  </tr>
  <tr>
    <td align="right">        1054</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17818</td>
  </tr>
  <tr>
    <td align="right">        1055</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 32</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">4655.13276</td>
  </tr>
  <tr>
    <td align="right">        1056</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36703E-002</td>
  </tr>
  <tr>
    <td align="right">        1057</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1058</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1059</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1060</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1061</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1062</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1063</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1064</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2787.75992</td>
  </tr>
  <tr>
    <td align="right">        1065</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1066</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6184.76143</td>
  </tr>
  <tr>
    <td align="right">        1067</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1068</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 28</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">4405.65593</td>
  </tr>
  <tr>
    <td align="right">        1069</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1070</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1071</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1072</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1073</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1074</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1075</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1076</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1077</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2787.21355</td>
  </tr>
  <tr>
    <td align="right">        1078</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1079</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6183.91226</td>
  </tr>
  <tr>
    <td align="right">        1080</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1081</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 30</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">4404.79903</td>
  </tr>
  <tr>
    <td align="right">        1082</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1083</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1084</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1085</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1086</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1087</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1088</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1089</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1090</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3515.40537</td>
  </tr>
  <tr>
    <td align="right">        1091</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1092</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7315.87553</td>
  </tr>
  <tr>
    <td align="right">        1093</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1094</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 31</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">5546.95249</td>
  </tr>
  <tr>
    <td align="right">        1095</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1096</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21330</td>
  </tr>
  <tr>
    <td align="right">        1097</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21330</td>
  </tr>
  <tr>
    <td align="right">        1098</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21330</td>
  </tr>
  <tr>
    <td align="right">        1099</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1100</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1101</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1102</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21330</td>
  </tr>
  <tr>
    <td align="right">        1103</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3530.94462</td>
  </tr>
  <tr>
    <td align="right">        1104</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7340.02793</td>
  </tr>
  <tr>
    <td align="right">        1106</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21330</td>
  </tr>
  <tr>
    <td align="right">        1107</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 29</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">5571.32106</td>
  </tr>
  <tr>
    <td align="right">        1108</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1109</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1110</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1111</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1112</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1113</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1114</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1115</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1116</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2787.76010</td>
  </tr>
  <tr>
    <td align="right">        1117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1118</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6184.76171</td>
  </tr>
  <tr>
    <td align="right">        1119</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16841</td>
  </tr>
  <tr>
    <td align="right">        1120</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 33</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">4405.65622</td>
  </tr>
  <tr>
    <td align="right">        1121</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1122</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1123</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1124</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1125</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1126</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1127</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1128</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2787.21373</td>
  </tr>
  <tr>
    <td align="right">        1130</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1131</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6183.91254</td>
  </tr>
  <tr>
    <td align="right">        1132</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16838</td>
  </tr>
  <tr>
    <td align="right">        1133</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 34</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">4404.79931</td>
  </tr>
  <tr>
    <td align="right">        1134</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1135</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1136</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1137</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1138</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1139</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1140</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1141</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3515.40554</td>
  </tr>
  <tr>
    <td align="right">        1143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1144</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7315.87580</td>
  </tr>
  <tr>
    <td align="right">        1145</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">        1146</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 36</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">5546.95276</td>
  </tr>
  <tr>
    <td align="right">        1147</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21578</td>
  </tr>
  <tr>
    <td align="right">        1149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21578</td>
  </tr>
  <tr>
    <td align="right">        1150</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21578</td>
  </tr>
  <tr>
    <td align="right">        1151</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1152</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1153</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21578</td>
  </tr>
  <tr>
    <td align="right">        1155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3572.00158</td>
  </tr>
  <tr>
    <td align="right">        1156</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1157</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7340.02820</td>
  </tr>
  <tr>
    <td align="right">        1158</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21578</td>
  </tr>
  <tr>
    <td align="right">        1159</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 35</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">5571.32133</td>
  </tr>
  <tr>
    <td align="right">        1160</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04846E-002</td>
  </tr>
  <tr>
    <td align="right">        1161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.62132</td>
  </tr>
  <tr>
    <td align="right">        1162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33369</td>
  </tr>
  <tr>
    <td align="right">        1163</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.62132</td>
  </tr>
  <tr>
    <td align="right">        1164</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">MAKE-UP AIR UNIT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.62132</td>
  </tr>
  <tr>
    <td align="right">        1165</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 148KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.62132</td>
  </tr>
  <tr>
    <td align="right">        1166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 148KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43392.12142</td>
  </tr>
  <tr>
    <td align="right">        1167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 148KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1168</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">223374.77807</td>
  </tr>
  <tr>
    <td align="right">        1169</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.62132</td>
  </tr>
  <tr>
    <td align="right">        1170</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33369</td>
  </tr>
  <tr>
    <td align="right">        1171</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">5652.74888</td>
  </tr>
  <tr>
    <td align="right">        1172</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.24445E-004</td>
  </tr>
  <tr>
    <td align="right">        1173</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33369</td>
  </tr>
  <tr>
    <td align="right">        1174</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.53977</td>
  </tr>
  <tr>
    <td align="right">        1175</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1176</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1177</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.94725E-003</td>
  </tr>
  <tr>
    <td align="right">        1178</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.40861E-003</td>
  </tr>
  <tr>
    <td align="right">        1179</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 90</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2634.23977</td>
  </tr>
  <tr>
    <td align="right">        1180</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33369</td>
  </tr>
  <tr>
    <td align="right">        1181</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.24445E-004</td>
  </tr>
  <tr>
    <td align="right">        1182</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1183</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.24445E-004</td>
  </tr>
  <tr>
    <td align="right">        1184</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.69334E-002</td>
  </tr>
  <tr>
    <td align="right">        1185</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.24445E-004</td>
  </tr>
  <tr>
    <td align="right">        1186</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">73.72655</td>
  </tr>
  <tr>
    <td align="right">        1187</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.24445E-004</td>
  </tr>
  <tr>
    <td align="right">        1188</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">5652.65462</td>
  </tr>
  <tr>
    <td align="right">        1189</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">5329.54271</td>
  </tr>
  <tr>
    <td align="right">        1190</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.59725E-004</td>
  </tr>
  <tr>
    <td align="right">        1191</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.24445E-004</td>
  </tr>
  <tr>
    <td align="right">        1192</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">5652.65462</td>
  </tr>
  <tr>
    <td align="right">        1193</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1194</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">        1195</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.59725E-004</td>
  </tr>
  <tr>
    <td align="right">        1196</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.11670E-002</td>
  </tr>
  <tr>
    <td align="right">        1197</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.59725E-004</td>
  </tr>
  <tr>
    <td align="right">        1198</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">69.84878</td>
  </tr>
  <tr>
    <td align="right">        1199</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">2.59725E-004</td>
  </tr>
  <tr>
    <td align="right">        1200</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25777</td>
  </tr>
  <tr>
    <td align="right">        1201</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">352.47697</td>
  </tr>
  <tr>
    <td align="right">        1202</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">2.57765E-002</td>
  </tr>
  <tr>
    <td align="right">        1203</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">35.24770</td>
  </tr>
  <tr>
    <td align="right">        1204</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.14738E-004</td>
  </tr>
  <tr>
    <td align="right">        1205</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.77686E-002</td>
  </tr>
  <tr>
    <td align="right">        1206</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.14738E-004</td>
  </tr>
  <tr>
    <td align="right">        1207</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">17.23048</td>
  </tr>
  <tr>
    <td align="right">        1208</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL ELECTRICITY WATER HEATER - 600KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.14738E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 5KBTU/HR 11.0EER</td>
    <td align="right">1298.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 5KBTU/HR 11.0EER</td>
    <td align="right">1314.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 5KBTU/HR 11.0EER</td>
    <td align="right">1313.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 8KBTU/HR 10.9EER</td>
    <td align="right">2097.4</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
    <td align="right">10.79</td>
    <td align="right">10.12</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 8KBTU/HR 10.8EER</td>
    <td align="right">2213.8</td>
    <td align="right">2.98</td>
    <td align="right">10.17</td>
    <td align="right">10.72</td>
    <td align="right">10.06</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 6KBTU/HR 11.0EER</td>
    <td align="right">1684.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 6KBTU/HR 11.0EER</td>
    <td align="right">1715.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 9KBTU/HR 10.6EER</td>
    <td align="right">2476.6</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">10.55</td>
    <td align="right">9.92</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 10KBTU/HR 10.4EER</td>
    <td align="right">2691.3</td>
    <td align="right">2.89</td>
    <td align="right">9.88</td>
    <td align="right">10.42</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 5KBTU/HR 11.0EER</td>
    <td align="right">1300.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 5KBTU/HR 11.0EER</td>
    <td align="right">1340.6</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 5KBTU/HR 11.0EER</td>
    <td align="right">1340.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 8KBTU/HR 10.9EER</td>
    <td align="right">2109.8</td>
    <td align="right">3.00</td>
    <td align="right">10.23</td>
    <td align="right">10.79</td>
    <td align="right">10.12</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 8KBTU/HR 10.8EER</td>
    <td align="right">2229.6</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.71</td>
    <td align="right">10.05</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER</td>
    <td align="right">1704.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 6KBTU/HR 11.0EER</td>
    <td align="right">1727.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 9KBTU/HR 10.7EER</td>
    <td align="right">2393.9</td>
    <td align="right">2.95</td>
    <td align="right">10.06</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 10KBTU/HR 10.4EER</td>
    <td align="right">2700.0</td>
    <td align="right">2.89</td>
    <td align="right">9.87</td>
    <td align="right">10.41</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 5KBTU/HR 11.0EER</td>
    <td align="right">1300.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 5KBTU/HR 11.0EER</td>
    <td align="right">1368.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 5KBTU/HR 11.0EER</td>
    <td align="right">1368.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 8KBTU/HR 10.9EER</td>
    <td align="right">2105.9</td>
    <td align="right">3.00</td>
    <td align="right">10.23</td>
    <td align="right">10.79</td>
    <td align="right">10.12</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 8KBTU/HR 10.8EER</td>
    <td align="right">2231.4</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.71</td>
    <td align="right">10.05</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 6KBTU/HR 11.0EER</td>
    <td align="right">1708.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 6KBTU/HR 11.0EER</td>
    <td align="right">1729.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.7EER</td>
    <td align="right">2382.9</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 10KBTU/HR 10.4EER</td>
    <td align="right">2701.0</td>
    <td align="right">2.89</td>
    <td align="right">9.87</td>
    <td align="right">10.41</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 5KBTU/HR 11.0EER</td>
    <td align="right">1297.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 5KBTU/HR 11.0EER</td>
    <td align="right">1413.7</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER</td>
    <td align="right">1413.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 8KBTU/HR 10.9EER</td>
    <td align="right">2126.5</td>
    <td align="right">3.00</td>
    <td align="right">10.22</td>
    <td align="right">10.78</td>
    <td align="right">10.11</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 8KBTU/HR 10.8EER</td>
    <td align="right">2225.5</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.71</td>
    <td align="right">10.06</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 11.0EER</td>
    <td align="right">1706.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER</td>
    <td align="right">1727.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.7EER</td>
    <td align="right">2375.1</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 10KBTU/HR 10.4EER</td>
    <td align="right">2694.7</td>
    <td align="right">2.89</td>
    <td align="right">9.88</td>
    <td align="right">10.42</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 5KBTU/HR 11.0EER</td>
    <td align="right">1295.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 5KBTU/HR 11.0EER</td>
    <td align="right">1434.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 5KBTU/HR 11.0EER</td>
    <td align="right">1433.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 8KBTU/HR 10.9EER</td>
    <td align="right">2155.9</td>
    <td align="right">2.99</td>
    <td align="right">10.20</td>
    <td align="right">10.76</td>
    <td align="right">10.09</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 8KBTU/HR 10.8EER</td>
    <td align="right">2221.7</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.72</td>
    <td align="right">10.06</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 6KBTU/HR 11.0EER</td>
    <td align="right">1703.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 6KBTU/HR 11.0EER</td>
    <td align="right">1724.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 8KBTU/HR 10.7EER</td>
    <td align="right">2371.4</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 10KBTU/HR 10.4EER</td>
    <td align="right">2690.6</td>
    <td align="right">2.90</td>
    <td align="right">9.88</td>
    <td align="right">10.42</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 5KBTU/HR 11.0EER</td>
    <td align="right">1319.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 5KBTU/HR 11.0EER</td>
    <td align="right">1469.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">1468.5</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER</td>
    <td align="right">2198.5</td>
    <td align="right">2.98</td>
    <td align="right">10.18</td>
    <td align="right">10.73</td>
    <td align="right">10.07</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 8KBTU/HR 10.8EER</td>
    <td align="right">2216.1</td>
    <td align="right">2.98</td>
    <td align="right">10.17</td>
    <td align="right">10.72</td>
    <td align="right">10.06</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER</td>
    <td align="right">1696.1</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 6KBTU/HR 11.0EER</td>
    <td align="right">1717.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">2363.0</td>
    <td align="right">2.95</td>
    <td align="right">10.08</td>
    <td align="right">10.63</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 10KBTU/HR 10.5EER</td>
    <td align="right">2684.1</td>
    <td align="right">2.90</td>
    <td align="right">9.88</td>
    <td align="right">10.42</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 5KBTU/HR 11.0EER</td>
    <td align="right">1518.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 6KBTU/HR 11.0EER</td>
    <td align="right">1617.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 6KBTU/HR 11.0EER</td>
    <td align="right">1617.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">2354.7</td>
    <td align="right">2.96</td>
    <td align="right">10.08</td>
    <td align="right">10.63</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 8KBTU/HR 10.7EER</td>
    <td align="right">2370.5</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 6KBTU/HR 11.0EER</td>
    <td align="right">1706.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 11.0EER</td>
    <td align="right">1730.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.7EER</td>
    <td align="right">2382.6</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 10KBTU/HR 10.4EER</td>
    <td align="right">2731.8</td>
    <td align="right">2.89</td>
    <td align="right">9.85</td>
    <td align="right">10.39</td>
    <td align="right">9.79</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 5KBTU/HR 11.0EER</td>
    <td align="right">1262.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 5KBTU/HR 11.0EER</td>
    <td align="right">1262.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.8EER</td>
    <td align="right">2245.0</td>
    <td align="right">2.97</td>
    <td align="right">10.15</td>
    <td align="right">10.70</td>
    <td align="right">10.05</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 8KBTU/HR 10.8EER</td>
    <td align="right">2274.1</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">10.68</td>
    <td align="right">10.03</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 6KBTU/HR 11.0EER</td>
    <td align="right">1748.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 6KBTU/HR 11.0EER</td>
    <td align="right">1809.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 10.5EER</td>
    <td align="right">2687.5</td>
    <td align="right">2.90</td>
    <td align="right">9.88</td>
    <td align="right">10.42</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 5KBTU/HR 11.0EER</td>
    <td align="right">1298.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 11.0EER</td>
    <td align="right">1392.8</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 5KBTU/HR 11.0EER</td>
    <td align="right">1392.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 8KBTU/HR 10.9EER</td>
    <td align="right">2098.0</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
    <td align="right">10.79</td>
    <td align="right">10.12</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 8KBTU/HR 10.8EER</td>
    <td align="right">2228.8</td>
    <td align="right">2.98</td>
    <td align="right">10.16</td>
    <td align="right">10.71</td>
    <td align="right">10.05</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 6KBTU/HR 11.0EER</td>
    <td align="right">1707.8</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 6KBTU/HR 11.0EER</td>
    <td align="right">1728.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 9KBTU/HR 10.7EER</td>
    <td align="right">2378.4</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 10.4EER</td>
    <td align="right">2698.1</td>
    <td align="right">2.89</td>
    <td align="right">9.87</td>
    <td align="right">10.41</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 10KBTU/HR 10.4EER</td>
    <td align="right">2811.0</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">10.34</td>
    <td align="right">9.74</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 10KBTU/HR 10.5EER</td>
    <td align="right">2656.9</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">10.44</td>
    <td align="right">9.83</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 10KBTU/HR 10.5EER</td>
    <td align="right">2656.3</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">10.44</td>
    <td align="right">9.83</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 12KBTU/HR 9.9EER</td>
    <td align="right">3350.3</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">9.99</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER</td>
    <td align="right">3365.1</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">9.98</td>
    <td align="right">9.44</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.5EER</td>
    <td align="right">2656.9</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">10.44</td>
    <td align="right">9.83</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER</td>
    <td align="right">2656.3</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">10.44</td>
    <td align="right">9.83</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 12KBTU/HR 9.9EER</td>
    <td align="right">3350.3</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">9.99</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 12KBTU/HR 9.9EER</td>
    <td align="right">3404.3</td>
    <td align="right">2.77</td>
    <td align="right">9.44</td>
    <td align="right">9.96</td>
    <td align="right">9.42</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 148KBTU/HR 9.7EER</td>
    <td align="right">41354.5</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.05</td>
    <td align="right">9.49</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">7872.98</td>
    <td align="right">5635.60</td>
    <td align="right">2237.39</td>
    <td align="right">0.72</td>
    <td align="right">968.37</td>
    <td align="right">9.82</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1253354209E-002</td>
    <td align="right">0.1700650055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3091216729</td>
    <td align="right">1.2142311075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3949884198E-002</td>
    <td align="right">0.2216459920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0263137017</td>
    <td align="right">5.7810182518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3997541539E-002</td>
    <td align="right">0.2217500665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9997762520</td>
    <td align="right">5.6821097613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2509866731E-002</td>
    <td align="right">0.2993843869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6729125902</td>
    <td align="right">4.4152353575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2545647625E-002</td>
    <td align="right">0.2989720359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6076509219</td>
    <td align="right">4.3417818163</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1764787057E-002</td>
    <td align="right">0.2156066274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0363752063</td>
    <td align="right">5.0705665213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3995554577E-002</td>
    <td align="right">0.2216626984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9853553098</td>
    <td align="right">5.5468769818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0649854071E-002</td>
    <td align="right">0.3099328164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7313570593</td>
    <td align="right">4.3209167231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2516871634E-002</td>
    <td align="right">0.2978544155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6524775778</td>
    <td align="right">4.5467020753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0917719597E-002</td>
    <td align="right">0.1678085895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2427246167</td>
    <td align="right">1.0759910215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5943966630E-002</td>
    <td align="right">0.2276719815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2653153443</td>
    <td align="right">8.3731688523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5979458011E-002</td>
    <td align="right">0.2277706611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2547390398</td>
    <td align="right">8.3575693915</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1573762927E-002</td>
    <td align="right">0.3050181383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7451734832</td>
    <td align="right">12.2659454754</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2009394096E-002</td>
    <td align="right">0.3050830691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1956872532</td>
    <td align="right">7.4608759036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4276091206E-002</td>
    <td align="right">0.2232123511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0245240565</td>
    <td align="right">6.4177437744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4795057047E-002</td>
    <td align="right">0.2244306035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2122643630</td>
    <td align="right">7.4203909316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1291247411E-002</td>
    <td align="right">0.3058030634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1034797868</td>
    <td align="right">15.6556110351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2626237670E-002</td>
    <td align="right">0.3042061831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9274942214</td>
    <td align="right">5.4858451854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1659639944E-002</td>
    <td align="right">0.1705253603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3178760436</td>
    <td align="right">1.1876588693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8264763974E-002</td>
    <td align="right">0.2349472761</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5856462651</td>
    <td align="right">13.3825478188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8301116773E-002</td>
    <td align="right">0.2350501325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5955189802</td>
    <td align="right">13.4831666630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0676530391E-002</td>
    <td align="right">0.3095998017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8312183134</td>
    <td align="right">4.4147775827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0892309899E-002</td>
    <td align="right">0.3095417738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7062784490</td>
    <td align="right">49.9513109923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6723249987E-002</td>
    <td align="right">0.2301166613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2330484833</td>
    <td align="right">9.2588576976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6879966273E-002</td>
    <td align="right">0.2305014845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2412730829</td>
    <td align="right">9.4336553051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0835589031E-002</td>
    <td align="right">0.3087008805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7656549637</td>
    <td align="right">79.7988669749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1426515092E-002</td>
    <td align="right">0.3084259706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9537244242</td>
    <td align="right">14.0132084162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3343632292E-002</td>
    <td align="right">0.1760545727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3015529809</td>
    <td align="right">1.2976923045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2109784016E-002</td>
    <td align="right">0.2480435104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">435.2323599731</td>
    <td align="right">4240.4784694358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2141572902E-002</td>
    <td align="right">0.2481491421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">476.6458702060</td>
    <td align="right">4644.1303081757</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0710866108E-002</td>
    <td align="right">0.3165384167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1994617624</td>
    <td align="right">8.1543586023</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0709540010E-002</td>
    <td align="right">0.3165789703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0183705259</td>
    <td align="right">15.7643575923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0557221715E-002</td>
    <td align="right">0.2426489397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9217314438</td>
    <td align="right">35.1234521826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0595602344E-002</td>
    <td align="right">0.2427714109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0029705119</td>
    <td align="right">35.8432449742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0703030507E-002</td>
    <td align="right">0.3154771076</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">14.3970465019</td>
    <td align="right">136.0462196711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0698738507E-002</td>
    <td align="right">0.3154106955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7697240081</td>
    <td align="right">13.2118053758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4375497790E-002</td>
    <td align="right">0.1788680738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3087444852</td>
    <td align="right">1.3538995648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3738176833E-002</td>
    <td align="right">0.2539280030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7438755018</td>
    <td align="right">34.9836316961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3768476761E-002</td>
    <td align="right">0.2540350288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6926848955</td>
    <td align="right">34.4867752042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0726426032E-002</td>
    <td align="right">0.3195229232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6853799836</td>
    <td align="right">4.0649752555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0724866993E-002</td>
    <td align="right">0.3195302189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7462313900</td>
    <td align="right">4.4690771920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2202870688E-002</td>
    <td align="right">0.2483860410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">38.6863425541</td>
    <td align="right">375.4283645384</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2235470299E-002</td>
    <td align="right">0.2484937900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">32.9338842007</td>
    <td align="right">319.3635747119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0720535583E-002</td>
    <td align="right">0.3184295312</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8485525412</td>
    <td align="right">5.2035572477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0719240054E-002</td>
    <td align="right">0.3184915505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0153404230</td>
    <td align="right">6.5467233417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6172172035E-002</td>
    <td align="right">0.1837122027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3728869336</td>
    <td align="right">1.5406140994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4467464683E-002</td>
    <td align="right">0.2576465376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8878576032</td>
    <td align="right">17.0215338860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4457348563E-002</td>
    <td align="right">0.2576378374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8767272542</td>
    <td align="right">16.9150521019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0733216170E-002</td>
    <td align="right">0.3232063501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5632952663</td>
    <td align="right">3.4083639276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0731959904E-002</td>
    <td align="right">0.3230580339</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5876112027</td>
    <td align="right">3.5233815664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4277608152E-002</td>
    <td align="right">0.2559730235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0496464811</td>
    <td align="right">28.2369733202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4307748683E-002</td>
    <td align="right">0.2560809521</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0165255919</td>
    <td align="right">27.9161203654</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0730604761E-002</td>
    <td align="right">0.3218841375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6220410215</td>
    <td align="right">3.6857653611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0730748435E-002</td>
    <td align="right">0.3219271825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6577314507</td>
    <td align="right">3.8952995872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1126916227E-002</td>
    <td align="right">0.1939487925</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0113803331</td>
    <td align="right">6.6192927076</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6493970713E-002</td>
    <td align="right">0.2643919020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4437134141</td>
    <td align="right">10.2523623441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6484402247E-002</td>
    <td align="right">0.2643661791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4160302503</td>
    <td align="right">10.1657189144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0752005960E-002</td>
    <td align="right">0.3297212168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4876824344</td>
    <td align="right">3.0872494112</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0746724257E-002</td>
    <td align="right">0.3298179832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4979048714</td>
    <td align="right">3.1337950025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6534777339E-002</td>
    <td align="right">0.2639810036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4386244423</td>
    <td align="right">12.2814166602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6525247346E-002</td>
    <td align="right">0.2639500529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4332025414</td>
    <td align="right">12.2312262259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0751297528E-002</td>
    <td align="right">0.3287571056</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5124678915</td>
    <td align="right">3.1889353634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0749119120E-002</td>
    <td align="right">0.3289070060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5260692490</td>
    <td align="right">3.2515695813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-G CORRIDOR SYS-6 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6330785191E-002</td>
    <td align="right">0.2345821042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7724040933E-002</td>
    <td align="right">0.2023378545</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7069729819E-002</td>
    <td align="right">0.2264400489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2897662349</td>
    <td align="right">6.3710754215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7136848554E-002</td>
    <td align="right">0.2266409666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2587030407</td>
    <td align="right">6.0958542621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2396539235E-002</td>
    <td align="right">0.2918799844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9008707240</td>
    <td align="right">5.7573754959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2398252225E-002</td>
    <td align="right">0.2913827000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6748099590</td>
    <td align="right">5.0866392751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4947099322E-002</td>
    <td align="right">0.2198228556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6512038029</td>
    <td align="right">3.3783599487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8145745173E-002</td>
    <td align="right">0.2315324303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0432311662</td>
    <td align="right">14.0940684301</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2180259491E-002</td>
    <td align="right">0.2895916817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7577342959</td>
    <td align="right">5.4286042377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2436166694E-002</td>
    <td align="right">0.1733872199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2960941239</td>
    <td align="right">1.2253102686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0337365512E-002</td>
    <td align="right">0.2418688154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3280323188</td>
    <td align="right">29.9925617598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0371050182E-002</td>
    <td align="right">0.2419753157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3769333488</td>
    <td align="right">30.4483275143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0692468228E-002</td>
    <td align="right">0.3133770182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0955040574</td>
    <td align="right">7.0597585252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0689765353E-002</td>
    <td align="right">0.3135208835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9104368992</td>
    <td align="right">5.4179034223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8777959347E-002</td>
    <td align="right">0.2366273210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8053154540</td>
    <td align="right">15.4945995126</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8834330259E-002</td>
    <td align="right">0.2367949770</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8277622521</td>
    <td align="right">15.7130061940</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0687084326E-002</td>
    <td align="right">0.3122820173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8247605813</td>
    <td align="right">4.6996310644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0685345462E-002</td>
    <td align="right">0.3122012162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9018205947</td>
    <td align="right">4.7139312805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2017089759E-005</td>
    <td align="right">1.8975043581E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8503549553E-002</td>
    <td align="right">6.9529476160E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1727020927E-002</td>
    <td align="right">0.3279552374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8063974827</td>
    <td align="right">5.8919354275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2120693377E-002</td>
    <td align="right">0.3665696350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1321184437</td>
    <td align="right">0.5755073138</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2120989411E-002</td>
    <td align="right">0.3665647144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1320928822</td>
    <td align="right">0.5755711055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2154975222E-002</td>
    <td align="right">0.3842939168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1051436746</td>
    <td align="right">0.3936868011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2161439246E-002</td>
    <td align="right">0.3843738027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1060256017</td>
    <td align="right">0.3961109633</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2114286511E-002</td>
    <td align="right">0.3663863780</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1324630433</td>
    <td align="right">0.5699527585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2114329075E-002</td>
    <td align="right">0.3663811538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1324346958</td>
    <td align="right">0.5699947377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2147500493E-002</td>
    <td align="right">0.3842516104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1069043491</td>
    <td align="right">0.3980478032</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2151600354E-002</td>
    <td align="right">0.3843420430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1078054609</td>
    <td align="right">0.4005910009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.419832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119378E+11</td>
    <td align="right"> 63766805.41</td>
    <td align="right">0.411265E+12</td>
    <td align="right">0.356343E+09</td>
    <td align="right">     9878.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644220E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242117E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.379226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109543E+11</td>
    <td align="right"> 65072393.47</td>
    <td align="right">0.342399E+12</td>
    <td align="right">0.722861E+09</td>
    <td align="right">    12739.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595942E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.133152E+11</td>
    <td align="right">0.102597E+09</td>
    <td align="right">0.270556E+12</td>
    <td align="right">0.358916E+10</td>
    <td align="right">   802455.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.660687E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258893E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136680E+11</td>
    <td align="right">0.158976E+09</td>
    <td align="right">0.158897E+12</td>
    <td align="right">0.541396E+10</td>
    <td align="right">  2131563.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622463E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.152256E+11</td>
    <td align="right">0.252425E+09</td>
    <td align="right">0.107141E+12</td>
    <td align="right">0.822679E+10</td>
    <td align="right">  6045812.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.624166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.205748E+11</td>
    <td align="right">0.302386E+09</td>
    <td align="right">0.540113E+11</td>
    <td align="right">0.229638E+11</td>
    <td align="right"> 20740373.01</td>
    <td align="right">        0.00</td>
    <td align="right">  1665000.00</td>
    <td align="right">0.578185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.419654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.256364E+11</td>
    <td align="right">0.329396E+09</td>
    <td align="right">0.273072E+11</td>
    <td align="right">0.365172E+11</td>
    <td align="right"> 37950916.53</td>
    <td align="right">        0.00</td>
    <td align="right">  4560000.00</td>
    <td align="right">0.572659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.268370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.231654E+11</td>
    <td align="right">0.322052E+09</td>
    <td align="right">0.389598E+11</td>
    <td align="right">0.289835E+11</td>
    <td align="right"> 31482300.29</td>
    <td align="right">        0.00</td>
    <td align="right">   720000.00</td>
    <td align="right">0.562865E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406238E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169397E+11</td>
    <td align="right">0.272235E+09</td>
    <td align="right">0.734774E+11</td>
    <td align="right">0.133764E+11</td>
    <td align="right"> 11586282.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.419832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135239E+11</td>
    <td align="right">0.209180E+09</td>
    <td align="right">0.138741E+12</td>
    <td align="right">0.423201E+10</td>
    <td align="right">  2146031.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.572805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259619E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119981E+11</td>
    <td align="right"> 97834521.16</td>
    <td align="right">0.221995E+12</td>
    <td align="right">0.140829E+10</td>
    <td align="right">    57004.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.581122E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.419654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119131E+11</td>
    <td align="right"> 70572275.79</td>
    <td align="right">0.368886E+12</td>
    <td align="right">0.356664E+09</td>
    <td align="right">    11841.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.623652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315591E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.494336E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.188852E+12</td>
    <td align="right">0.224649E+10</td>
    <td align="right">0.221364E+13</td>
    <td align="right">0.126147E+12</td>
    <td align="right">0.112977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6945000.00</td>
    <td align="right">0.718551E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242117E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.379226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109543E+11</td>
    <td align="right"> 63766805.41</td>
    <td align="right">0.273072E+11</td>
    <td align="right">0.356343E+09</td>
    <td align="right">     9878.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420011E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.256364E+11</td>
    <td align="right">0.329396E+09</td>
    <td align="right">0.411265E+12</td>
    <td align="right">0.365172E+11</td>
    <td align="right"> 37950916.53</td>
    <td align="right">        0.00</td>
    <td align="right">  4560000.00</td>
    <td align="right">0.660687E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   454920.37</td>
    <td align="right">20-JAN-08:15</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       17.23</td>
    <td align="right">   344779.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55577.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   402004.11</td>
    <td align="right">03-FEB-08:30</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       17.23</td>
    <td align="right">   291258.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56182.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   343385.18</td>
    <td align="right">03-MAR-19:00</td>
    <td align="right">    37558.12</td>
    <td align="right">        0.00</td>
    <td align="right">    31570.70</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       17.23</td>
    <td align="right">   218581.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51058.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   241780.85</td>
    <td align="right">26-APR-08:15</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       17.23</td>
    <td align="right">   144467.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42750.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   195511.55</td>
    <td align="right">12-MAY-08:15</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">      160.81</td>
    <td align="right">    92118.49</td>
    <td align="right">       33.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48652.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   182420.32</td>
    <td align="right">10-JUN-19:15</td>
    <td align="right">    37295.58</td>
    <td align="right">        0.00</td>
    <td align="right">    31504.52</td>
    <td align="right">        0.00</td>
    <td align="right">    10756.40</td>
    <td align="right">      160.81</td>
    <td align="right">    32116.30</td>
    <td align="right">    14677.93</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55899.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   172029.42</td>
    <td align="right">29-JUL-19:45</td>
    <td align="right">    37295.58</td>
    <td align="right">        0.00</td>
    <td align="right">    31504.52</td>
    <td align="right">        0.00</td>
    <td align="right">    12278.09</td>
    <td align="right">      160.81</td>
    <td align="right">    15076.40</td>
    <td align="right">    19566.02</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56135.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   171778.57</td>
    <td align="right">19-AUG-19:45</td>
    <td align="right">    37295.58</td>
    <td align="right">        0.00</td>
    <td align="right">    31504.52</td>
    <td align="right">        0.00</td>
    <td align="right">    12309.16</td>
    <td align="right">      160.81</td>
    <td align="right">    15424.29</td>
    <td align="right">    19106.03</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55963.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   186695.62</td>
    <td align="right">16-SEP-19:30</td>
    <td align="right">    37295.58</td>
    <td align="right">        0.00</td>
    <td align="right">    31504.52</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.06</td>
    <td align="right">      160.81</td>
    <td align="right">    47231.41</td>
    <td align="right">     7009.93</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56020.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   211136.23</td>
    <td align="right">25-OCT-08:15</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       65.09</td>
    <td align="right">    96757.61</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59750.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   277568.04</td>
    <td align="right">07-NOV-08:15</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       65.09</td>
    <td align="right">   162810.19</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60129.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   386414.37</td>
    <td align="right">11-DEC-08:15</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       17.23</td>
    <td align="right">   270570.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61280.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   171778.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21530.72</td>
    <td align="right">        0.00</td>
    <td align="right">    28415.84</td>
    <td align="right">        0.00</td>
    <td align="right">     4599.48</td>
    <td align="right">       17.23</td>
    <td align="right">    15076.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42750.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   454920.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37558.12</td>
    <td align="right">        0.00</td>
    <td align="right">    31570.70</td>
    <td align="right">        0.00</td>
    <td align="right">    12309.16</td>
    <td align="right">      160.81</td>
    <td align="right">   344779.24</td>
    <td align="right">    19566.02</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61280.93</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:23</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GASMETRO</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HYDROQUEBEC</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">   124578.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GASMETRO></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GASMETRO</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:23</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::HYDROQUEBEC></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> HYDROQUEBEC</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:23</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     9482.31</td>
    <td align="right">     8103.65</td>
    <td align="right">     7194.32</td>
    <td align="right">     5225.93</td>
    <td align="right">     4463.45</td>
    <td align="right">     3785.52</td>
    <td align="right">     3675.37</td>
    <td align="right">     3688.30</td>
    <td align="right">     3836.68</td>
    <td align="right">     4815.37</td>
    <td align="right">     6134.16</td>
    <td align="right">     8724.39</td>
    <td align="right">    69129.45</td>
    <td align="right">     9482.31</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     7820.08</td>
    <td align="right">     6910.45</td>
    <td align="right">     5902.79</td>
    <td align="right">     4156.21</td>
    <td align="right">     3360.84</td>
    <td align="right">     3135.81</td>
    <td align="right">     2957.19</td>
    <td align="right">     2952.87</td>
    <td align="right">     3209.30</td>
    <td align="right">     3629.43</td>
    <td align="right">     4771.39</td>
    <td align="right">     6642.46</td>
    <td align="right">    55448.83</td>
    <td align="right">     7820.08</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
    <td align="right">   124578.28</td>
    <td align="right">    17302.39</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
    <td align="right">   124578.28</td>
    <td align="right">    17302.39</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
    <td align="right">   124578.28</td>
    <td align="right">    17302.39</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     9482.31</td>
    <td align="right">     8103.65</td>
    <td align="right">     7194.32</td>
    <td align="right">     5225.93</td>
    <td align="right">     4463.45</td>
    <td align="right">     3785.52</td>
    <td align="right">     3675.37</td>
    <td align="right">     3688.30</td>
    <td align="right">     3836.68</td>
    <td align="right">     4815.37</td>
    <td align="right">     6134.16</td>
    <td align="right">     8724.39</td>
    <td align="right">    69129.45</td>
    <td align="right">     9482.31</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">     7820.08</td>
    <td align="right">     6910.45</td>
    <td align="right">     5902.79</td>
    <td align="right">     4156.21</td>
    <td align="right">     3360.84</td>
    <td align="right">     3135.81</td>
    <td align="right">     2957.19</td>
    <td align="right">     2952.87</td>
    <td align="right">     3209.30</td>
    <td align="right">     3629.43</td>
    <td align="right">     4771.39</td>
    <td align="right">     6642.46</td>
    <td align="right">    55448.83</td>
    <td align="right">     7820.08</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   154686.95</td>
    <td align="right">   132196.55</td>
    <td align="right">   117362.41</td>
    <td align="right">    85251.66</td>
    <td align="right">    72813.23</td>
    <td align="right">    61754.06</td>
    <td align="right">    59957.13</td>
    <td align="right">    60168.01</td>
    <td align="right">    62588.65</td>
    <td align="right">    78554.12</td>
    <td align="right">   100067.81</td>
    <td align="right">   142322.90</td>
    <td align="right">  1127723.49</td>
    <td align="right">   154686.95</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   154686.95</td>
    <td align="right">   132196.55</td>
    <td align="right">   117362.41</td>
    <td align="right">    85251.66</td>
    <td align="right">    72813.23</td>
    <td align="right">    61754.06</td>
    <td align="right">    59957.13</td>
    <td align="right">    60168.01</td>
    <td align="right">    62588.65</td>
    <td align="right">    78554.12</td>
    <td align="right">   100067.81</td>
    <td align="right">   142322.90</td>
    <td align="right">  1127723.49</td>
    <td align="right">   154686.95</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   154686.95</td>
    <td align="right">   132196.55</td>
    <td align="right">   117362.41</td>
    <td align="right">    85251.66</td>
    <td align="right">    72813.23</td>
    <td align="right">    61754.06</td>
    <td align="right">    59957.13</td>
    <td align="right">    60168.01</td>
    <td align="right">    62588.65</td>
    <td align="right">    78554.12</td>
    <td align="right">   100067.81</td>
    <td align="right">   142322.90</td>
    <td align="right">  1127723.49</td>
    <td align="right">   154686.95</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   154686.95</td>
    <td align="right">   132196.55</td>
    <td align="right">   117362.41</td>
    <td align="right">    85251.66</td>
    <td align="right">    72813.23</td>
    <td align="right">    61754.06</td>
    <td align="right">    59957.13</td>
    <td align="right">    60168.01</td>
    <td align="right">    62588.65</td>
    <td align="right">    78554.12</td>
    <td align="right">   100067.81</td>
    <td align="right">   142322.90</td>
    <td align="right">  1127723.49</td>
    <td align="right">   154686.95</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   154686.95</td>
    <td align="right">   132196.55</td>
    <td align="right">   117362.41</td>
    <td align="right">    85251.66</td>
    <td align="right">    72813.23</td>
    <td align="right">    61754.06</td>
    <td align="right">    59957.13</td>
    <td align="right">    60168.01</td>
    <td align="right">    62588.65</td>
    <td align="right">    78554.12</td>
    <td align="right">   100067.81</td>
    <td align="right">   142322.90</td>
    <td align="right">  1127723.49</td>
    <td align="right">   154686.95</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   154686.95</td>
    <td align="right">   132196.55</td>
    <td align="right">   117362.41</td>
    <td align="right">    85251.66</td>
    <td align="right">    72813.23</td>
    <td align="right">    61754.06</td>
    <td align="right">    59957.13</td>
    <td align="right">    60168.01</td>
    <td align="right">    62588.65</td>
    <td align="right">    78554.12</td>
    <td align="right">   100067.81</td>
    <td align="right">   142322.90</td>
    <td align="right">  1127723.49</td>
    <td align="right">   154686.95</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      454.92</td>
    <td align="right">      402.00</td>
    <td align="right">      343.39</td>
    <td align="right">      241.78</td>
    <td align="right">      195.51</td>
    <td align="right">      182.42</td>
    <td align="right">      172.03</td>
    <td align="right">      171.78</td>
    <td align="right">      186.70</td>
    <td align="right">      211.14</td>
    <td align="right">      277.57</td>
    <td align="right">      386.41</td>
    <td align="right">     3225.64</td>
    <td align="right">      454.92</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:23</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   124578.28</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   124578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   124578.28</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">    17302.39</td>
    <td align="right">    15014.10</td>
    <td align="right">    13097.11</td>
    <td align="right">     9382.14</td>
    <td align="right">     7824.29</td>
    <td align="right">     6921.33</td>
    <td align="right">     6632.56</td>
    <td align="right">     6641.17</td>
    <td align="right">     7045.98</td>
    <td align="right">     8444.80</td>
    <td align="right">    10905.55</td>
    <td align="right">    15366.86</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">   124578.28</td>
    <td align="right">  2085741.03</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2085741.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">  2085741.03</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">  2085741.03</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">  2085741.03</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">  2085741.03</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">   124578.28</td>
    <td align="right">   118990.40</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">   124578.28</td>
    <td align="right">   114256.45</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">   124578.28</td>
    <td align="right">   109811.33</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">   124578.28</td>
    <td align="right">   106380.50</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">   124578.28</td>
    <td align="right">   102852.19</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">   124578.28</td>
    <td align="right">    99668.69</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">   124578.28</td>
    <td align="right">    96623.91</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">   124578.28</td>
    <td align="right">    93632.60</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">   124578.28</td>
    <td align="right">    91144.14</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">   124578.28</td>
    <td align="right">    88526.53</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">   124578.28</td>
    <td align="right">    85975.09</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">   124578.28</td>
    <td align="right">    83567.08</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">   124578.28</td>
    <td align="right">    81226.40</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">   124578.28</td>
    <td align="right">    79033.54</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">   124578.28</td>
    <td align="right">    76907.51</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">   124578.28</td>
    <td align="right">    74636.43</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">   124578.28</td>
    <td align="right">    72492.70</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">   124578.28</td>
    <td align="right">    70381.26</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">   124578.28</td>
    <td align="right">    68153.71</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">   124578.28</td>
    <td align="right">    66141.06</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">   124578.28</td>
    <td align="right">    64335.16</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">   124578.28</td>
    <td align="right">    62578.35</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">   124578.28</td>
    <td align="right">    60913.49</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">   124578.28</td>
    <td align="right">    59494.76</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">   124578.28</td>
    <td align="right">    58017.75</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">  2085741.03</td>
  </tr>
</table>
<br><br>
</body>
</html>
