    18:46:35</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.402</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.448</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.448</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.442</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.443</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.463</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.463</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.458</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.454</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.403</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.448</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.449</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.442</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.443</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.463</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.463</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.455</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.454</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.402</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.448</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.448</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.441</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.442</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.462</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.462</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.454</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.453</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.401</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.446</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.447</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.440</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.441</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.460</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.460</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.400</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.445</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.446</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.440</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.440</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.459</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.458</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.451</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.450</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.397</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.443</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.443</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.438</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.439</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.455</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.455</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.449</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.448</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.391</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.438</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.438</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.436</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.436</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.448</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.448</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.444</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.443</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.396</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.445</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.446</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.438</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.440</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.458</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.459</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.402</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.447</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.447</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.441</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.442</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.461</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.461</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.453</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.42</td>
    <td align="right">      268.96</td>
    <td align="right">       0.360</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.377</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.426</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.426</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.428</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.429</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.433</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.433</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.434</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.435</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.42</td>
    <td align="right">      268.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.96</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:46:35</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         420</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          90</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          90</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         140</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          90</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        4896</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        2656</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        8647</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1210</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1401</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1645</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1759</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:46:35</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      809.93</td>
    <td align="right">     7156.47</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    69128.82</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      315.59</td>
    <td align="right">       52.51</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    37558.12</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      315.59</td>
    <td align="right">       52.51</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    37558.12</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.09</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       19.91</td>
    <td align="right">      184.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1540.81</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       11.09</td>
    <td align="right">       52.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.14</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      494.34</td>
    <td align="right">     7103.96</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    31703.08</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      494.34</td>
    <td align="right">     7103.96</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    31703.08</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        8.82</td>
    <td align="right">      132.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      595.67</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      764.28</td>
    <td align="right">     2579.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    71461.94</td>
    <td align="right">07-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      760.65</td>
    <td align="right">     2562.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    71444.71</td>
    <td align="right">07-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      760.65</td>
    <td align="right">     2562.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    71444.71</td>
    <td align="right">07-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     4194.93</td>
    <td align="right">    23049.11</td>
    <td align="right">11-AUG-06:00</td>
    <td align="right">   409565.74</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2620.72</td>
    <td align="right">    12677.70</td>
    <td align="right">11-AUG-06:15</td>
    <td align="right">   306073.74</td>
    <td align="right">10-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      174.47</td>
    <td align="right">     4234.63</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    18811.44</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      174.47</td>
    <td align="right">     4234.63</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    18811.44</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     2355.92</td>
    <td align="right">        0.00</td>
    <td align="right">13-JUN-11:45</td>
    <td align="right">   301527.49</td>
    <td align="right">10-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       92.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    48192.62</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.00</td>
    <td align="right">11-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       59.83</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        1.54</td>
    <td align="right">       17.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.66</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4356.64</td>
    <td align="right">24-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4356.64</td>
    <td align="right">24-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4356.64</td>
    <td align="right">24-JUL-12:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3962.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3962.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3962.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3962.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3050.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">      911.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-12:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">      911.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      728.37</td>
    <td align="right">     3479.87</td>
    <td align="right">07-SEP-02:30</td>
    <td align="right">    69423.63</td>
    <td align="right">23-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      728.37</td>
    <td align="right">     3479.87</td>
    <td align="right">07-SEP-02:30</td>
    <td align="right">    69423.63</td>
    <td align="right">23-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      728.37</td>
    <td align="right">     3479.87</td>
    <td align="right">07-SEP-02:30</td>
    <td align="right">    69423.63</td>
    <td align="right">23-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     4429.17</td>
    <td align="right">    31676.19</td>
    <td align="right">23-SEP-07:00</td>
    <td align="right">   519550.63</td>
    <td align="right">10-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      936.09</td>
    <td align="right">     1799.82</td>
    <td align="right">05-DEC-01:30</td>
    <td align="right">   172533.14</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">12-DEC-00:45</td>
    <td align="right">     1182.89</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      339.01</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">   172457.41</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1182.89</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      597.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   107602.70</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      963.83</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.11</td>
    <td align="right">        0.00</td>
    <td align="right">19-NOV-23:30</td>
    <td align="right">     1260.62</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1260.62</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1017.96</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.09</td>
    <td align="right">        0.03</td>
    <td align="right">12-MAR-10:45</td>
    <td align="right">     1260.81</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1260.81</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1004.76</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.30</td>
    <td align="right">        0.02</td>
    <td align="right">20-DEC-04:45</td>
    <td align="right">     1829.58</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1829.58</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1713.80</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.50</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAR-02:30</td>
    <td align="right">     1822.51</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1822.51</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1722.14</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.02</td>
    <td align="right">        0.05</td>
    <td align="right">16-JAN-04:45</td>
    <td align="right">     1886.07</td>
    <td align="right">04-OCT-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1225.64</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1886.07</td>
    <td align="right">04-OCT-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.13</td>
    <td align="right">        0.04</td>
    <td align="right">24-NOV-12:45</td>
    <td align="right">     1899.02</td>
    <td align="right">04-OCT-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1220.48</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1899.02</td>
    <td align="right">04-OCT-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.09</td>
    <td align="right">        0.01</td>
    <td align="right">05-DEC-18:30</td>
    <td align="right">     2200.67</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1919.69</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2200.67</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-05:00</td>
    <td align="right">     2224.06</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1725.66</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2224.06</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.18</td>
    <td align="right">        0.08</td>
    <td align="right">06-JAN-23:45</td>
    <td align="right">     1197.00</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1197.00</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.23</td>
    <td align="right">26-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.28</td>
    <td align="right">        0.01</td>
    <td align="right">07-JAN-21:15</td>
    <td align="right">     1381.93</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1381.93</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1021.77</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.27</td>
    <td align="right">        0.01</td>
    <td align="right">06-JAN-05:00</td>
    <td align="right">     1382.11</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1382.11</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1009.12</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">17-DEC-03:00</td>
    <td align="right">     2009.01</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2009.01</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1713.10</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.80</td>
    <td align="right">        0.02</td>
    <td align="right">09-DEC-04:00</td>
    <td align="right">     2001.86</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2001.86</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1716.99</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.10</td>
    <td align="right">        0.04</td>
    <td align="right">11-MAR-23:30</td>
    <td align="right">     1884.25</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1340.95</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1884.25</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.14</td>
    <td align="right">        0.09</td>
    <td align="right">05-JAN-04:30</td>
    <td align="right">     1892.75</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1341.75</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1892.75</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.37</td>
    <td align="right">        0.00</td>
    <td align="right">19-NOV-05:30</td>
    <td align="right">     2133.98</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1954.99</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2133.98</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.37</td>
    <td align="right">        0.00</td>
    <td align="right">20-DEC-04:15</td>
    <td align="right">     2216.24</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1903.07</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2216.24</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.15</td>
    <td align="right">        0.03</td>
    <td align="right">19-JAN-06:00</td>
    <td align="right">     1226.23</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1226.23</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      943.19</td>
    <td align="right">26-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">18-DEC-06:00</td>
    <td align="right">     1425.62</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1425.62</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1019.68</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.35</td>
    <td align="right">        0.01</td>
    <td align="right">15-FEB-06:30</td>
    <td align="right">     1425.17</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1425.17</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1006.98</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       10.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-03:45</td>
    <td align="right">     2159.78</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2159.78</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1712.99</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-03:45</td>
    <td align="right">     2152.58</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2152.58</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1717.70</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.01</td>
    <td align="right">        0.02</td>
    <td align="right">16-JAN-04:00</td>
    <td align="right">     1881.64</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1406.91</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.64</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.01</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">     1888.77</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1406.35</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1888.77</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.24</td>
    <td align="right">        0.01</td>
    <td align="right">04-JAN-04:45</td>
    <td align="right">     2117.17</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2071.52</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2117.17</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.39</td>
    <td align="right">        0.01</td>
    <td align="right">19-NOV-06:15</td>
    <td align="right">     2214.10</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2058.21</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2214.10</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.02</td>
    <td align="right">        0.04</td>
    <td align="right">27-MAR-18:00</td>
    <td align="right">     1276.23</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1276.23</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      941.19</td>
    <td align="right">14-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-08:00</td>
    <td align="right">     1480.48</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1480.48</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1013.39</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.43</td>
    <td align="right">        0.01</td>
    <td align="right">18-FEB-08:00</td>
    <td align="right">     1480.01</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1480.01</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1000.71</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.17</td>
    <td align="right">        0.01</td>
    <td align="right">12-OCT-00:45</td>
    <td align="right">     2396.59</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2396.59</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1709.59</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-03:30</td>
    <td align="right">     2389.32</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2389.32</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1716.37</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.71</td>
    <td align="right">        0.02</td>
    <td align="right">27-MAR-18:00</td>
    <td align="right">     1859.59</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1460.93</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1859.59</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.71</td>
    <td align="right">        0.02</td>
    <td align="right">15-JAN-07:00</td>
    <td align="right">     1866.04</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1460.45</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1866.04</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">07-DEC-05:30</td>
    <td align="right">     2313.46</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2313.46</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2101.22</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.36</td>
    <td align="right">        0.01</td>
    <td align="right">11-DEC-05:30</td>
    <td align="right">     2306.29</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2306.29</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2193.50</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.89</td>
    <td align="right">        0.02</td>
    <td align="right">15-DEC-00:45</td>
    <td align="right">     1303.41</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1303.41</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      940.90</td>
    <td align="right">14-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">20-NOV-23:45</td>
    <td align="right">     1510.46</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1510.46</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1009.96</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.46</td>
    <td align="right">        0.02</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">     1510.00</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1510.00</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      997.32</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.34</td>
    <td align="right">        0.02</td>
    <td align="right">12-MAR-05:00</td>
    <td align="right">     2436.75</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2436.75</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1707.88</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-04:30</td>
    <td align="right">     2446.31</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2446.31</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1715.02</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.48</td>
    <td align="right">        0.04</td>
    <td align="right">22-JAN-04:45</td>
    <td align="right">     1836.65</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1490.88</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1836.65</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.48</td>
    <td align="right">        0.01</td>
    <td align="right">31-DEC-03:30</td>
    <td align="right">     1842.76</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1490.40</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1842.76</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.12</td>
    <td align="right">        0.02</td>
    <td align="right">07-DEC-05:00</td>
    <td align="right">     2419.17</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2419.17</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2093.96</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-05:00</td>
    <td align="right">     2417.21</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2417.21</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2170.86</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.65</td>
    <td align="right">        0.00</td>
    <td align="right">15-OCT-10:30</td>
    <td align="right">     1360.67</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1360.67</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      942.87</td>
    <td align="right">14-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.53</td>
    <td align="right">        0.07</td>
    <td align="right">09-MAR-22:00</td>
    <td align="right">     1572.88</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1572.88</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1007.21</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.52</td>
    <td align="right">        0.03</td>
    <td align="right">30-MAR-04:00</td>
    <td align="right">     1572.50</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1572.50</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      994.59</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">25-NOV-05:15</td>
    <td align="right">     2494.68</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2494.68</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1704.79</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">06-MAY-00:15</td>
    <td align="right">     2504.31</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2504.31</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1714.45</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.01</td>
    <td align="right">        0.03</td>
    <td align="right">21-FEB-23:45</td>
    <td align="right">     1773.52</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1553.47</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1773.52</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.01</td>
    <td align="right">        0.02</td>
    <td align="right">19-FEB-06:15</td>
    <td align="right">     1779.30</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1553.00</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1779.30</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.01</td>
    <td align="right">        0.00</td>
    <td align="right">19-OCT-15:15</td>
    <td align="right">     2477.30</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2477.30</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        7.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2078.74</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">28-FEB-03:15</td>
    <td align="right">     2487.01</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2487.01</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        7.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2110.44</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.56</td>
    <td align="right">        0.02</td>
    <td align="right">30-MAR-19:00</td>
    <td align="right">     1659.49</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1659.49</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      968.87</td>
    <td align="right">14-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-03:30</td>
    <td align="right">     1844.65</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1844.65</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1025.11</td>
    <td align="right">13-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-02:45</td>
    <td align="right">     1844.20</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1844.20</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1009.98</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.33</td>
    <td align="right">        0.04</td>
    <td align="right">20-DEC-08:00</td>
    <td align="right">     2743.59</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2743.59</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1704.08</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">24-DEC-08:00</td>
    <td align="right">     2753.45</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2753.45</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1756.39</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
    <td align="right">05-DEC-24:00</td>
    <td align="right">     1823.96</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1823.96</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1684.78</td>
    <td align="right">06-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.21</td>
    <td align="right">        0.03</td>
    <td align="right">14-OCT-09:30</td>
    <td align="right">     1823.50</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1823.50</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1702.85</td>
    <td align="right">06-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-FEB-05:15</td>
    <td align="right">     2726.30</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2726.30</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2028.70</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.18</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-02:15</td>
    <td align="right">     2736.21</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2736.21</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1998.54</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.93</td>
    <td align="right">        0.02</td>
    <td align="right">29-MAR-11:15</td>
    <td align="right">     1301.85</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1301.85</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1155.29</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.54</td>
    <td align="right">        0.01</td>
    <td align="right">25-FEB-06:30</td>
    <td align="right">     1051.98</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1051.98</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      986.69</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.53</td>
    <td align="right">        0.00</td>
    <td align="right">25-FEB-05:45</td>
    <td align="right">     1052.19</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1052.19</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      969.34</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.62</td>
    <td align="right">        0.01</td>
    <td align="right">03-MAR-02:45</td>
    <td align="right">     1904.32</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1666.79</td>
    <td align="right">19-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1904.32</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.82</td>
    <td align="right">        0.00</td>
    <td align="right">11-DEC-05:45</td>
    <td align="right">     1762.91</td>
    <td align="right">13-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1707.28</td>
    <td align="right">19-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1762.91</td>
    <td align="right">13-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.63</td>
    <td align="right">        0.02</td>
    <td align="right">06-JAN-15:30</td>
    <td align="right">     2173.17</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1044.34</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2173.17</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.00</td>
    <td align="right">        0.06</td>
    <td align="right">01-JAN-03:45</td>
    <td align="right">     2213.53</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1043.45</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2213.53</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.01</td>
    <td align="right">        0.01</td>
    <td align="right">08-DEC-05:00</td>
    <td align="right">     2411.69</td>
    <td align="right">04-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1558.64</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2411.69</td>
    <td align="right">04-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        7.10</td>
    <td align="right">        0.02</td>
    <td align="right">20-JAN-08:00</td>
    <td align="right">     1254.11</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1254.11</td>
    <td align="right">20-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      941.98</td>
    <td align="right">26-JUL-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.41</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-05:30</td>
    <td align="right">     1453.93</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1453.93</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1016.57</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.40</td>
    <td align="right">        0.03</td>
    <td align="right">26-NOV-18:45</td>
    <td align="right">     1453.47</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1453.47</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.87</td>
    <td align="right">24-JUN-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.01</td>
    <td align="right">        0.00</td>
    <td align="right">03-DEC-05:45</td>
    <td align="right">     2286.11</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2286.11</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1711.34</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       11.20</td>
    <td align="right">        0.00</td>
    <td align="right">22-FEB-05:00</td>
    <td align="right">     2278.89</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2278.89</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1717.24</td>
    <td align="right">13-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">     1872.66</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1434.72</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1872.66</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.87</td>
    <td align="right">        0.02</td>
    <td align="right">21-JAN-02:45</td>
    <td align="right">     1879.34</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1434.21</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1879.34</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.20</td>
    <td align="right">        0.01</td>
    <td align="right">30-JAN-07:00</td>
    <td align="right">     2197.37</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2197.37</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        8.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2108.25</td>
    <td align="right">06-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.38</td>
    <td align="right">        0.01</td>
    <td align="right">27-JAN-03:30</td>
    <td align="right">     2205.88</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2189.75</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2205.88</td>
    <td align="right">04-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3268.98</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2151.96</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3268.98</td>
    <td align="right">04-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       13.64</td>
    <td align="right">        0.04</td>
    <td align="right">24-NOV-04:45</td>
    <td align="right">     3793.94</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       10.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3793.94</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1275.50</td>
    <td align="right">27-MAY-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">12-APR-03:45</td>
    <td align="right">     3310.40</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     3310.40</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1113.68</td>
    <td align="right">15-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       17.08</td>
    <td align="right">        0.06</td>
    <td align="right">14-FEB-03:15</td>
    <td align="right">     3310.08</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     3310.08</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1142.34</td>
    <td align="right">15-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       23.00</td>
    <td align="right">        0.03</td>
    <td align="right">17-NOV-08:00</td>
    <td align="right">     4136.75</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">     4136.75</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2250.20</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       23.10</td>
    <td align="right">        0.06</td>
    <td align="right">20-SEP-21:45</td>
    <td align="right">     4145.55</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">     4145.55</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2145.22</td>
    <td align="right">14-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.39</td>
    <td align="right">        0.05</td>
    <td align="right">16-APR-05:30</td>
    <td align="right">     3292.43</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     3292.43</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2223.58</td>
    <td align="right">06-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.41</td>
    <td align="right">        0.01</td>
    <td align="right">22-APR-02:30</td>
    <td align="right">     3292.10</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     3292.10</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2239.30</td>
    <td align="right">06-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:45</td>
    <td align="right">     4120.49</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">     4120.49</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2851.71</td>
    <td align="right">05-SEP-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       20.35</td>
    <td align="right">        0.06</td>
    <td align="right">12-SEP-02:00</td>
    <td align="right">     4129.33</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">     4129.33</td>
    <td align="right">04-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2502.11</td>
    <td align="right">27-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      751.39</td>
    <td align="right">     3479.87</td>
    <td align="right">07-SEP-02:30</td>
    <td align="right">    69423.63</td>
    <td align="right">23-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      728.37</td>
    <td align="right">     3479.87</td>
    <td align="right">07-SEP-02:30</td>
    <td align="right">    69423.63</td>
    <td align="right">23-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      728.37</td>
    <td align="right">     3479.87</td>
    <td align="right">07-SEP-02:30</td>
    <td align="right">    69423.63</td>
    <td align="right">23-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2741.68</td>
    <td align="right">    13667.57</td>
    <td align="right">02-OCT-17:15</td>
    <td align="right">   301527.49</td>
    <td align="right">10-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1979.56</td>
    <td align="right">        0.00</td>
    <td align="right">13-JUN-11:45</td>
    <td align="right">   154665.27</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      385.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   203828.80</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      376.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">   174373.17</td>
    <td align="right">04-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-JUL-13:45</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9583.06</td>
    <td align="right">14-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       10.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4289.55</td>
    <td align="right">24-JUL-11:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       12.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5222.23</td>
    <td align="right">24-JUL-11:45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:46:35</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.729</td>
    <td align="right">      -3.831</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.252</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.123</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.703</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.860</td>
    <td align="right">      -2.216</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.414</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.675</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.401</td>
    <td align="right">      -2.439</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.857</td>
    <td align="right">      -2.208</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.415</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.674</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.401</td>
    <td align="right">      -2.446</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.522</td>
    <td align="right">      -2.886</td>
    <td align="right">       0.040</td>
    <td align="right">      -2.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.448</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.818</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.948</td>
    <td align="right">      -4.087</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.571</td>
    <td align="right">      -3.032</td>
    <td align="right">       0.040</td>
    <td align="right">      -2.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.446</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.948</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.948</td>
    <td align="right">      -4.162</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.381</td>
    <td align="right">      -6.061</td>
    <td align="right">       0.001</td>
    <td align="right">      -3.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.342</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.330</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.447</td>
    <td align="right">      -4.810</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.383</td>
    <td align="right">      -6.167</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.342</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.331</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.447</td>
    <td align="right">      -4.698</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.707</td>
    <td align="right">      -7.107</td>
    <td align="right">       0.021</td>
    <td align="right">      -3.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.391</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.572</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.007</td>
    <td align="right">      -4.702</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.724</td>
    <td align="right">      -6.287</td>
    <td align="right">       0.018</td>
    <td align="right">      -3.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.397</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.640</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.001</td>
    <td align="right">      -5.816</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.723</td>
    <td align="right">      -3.872</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.251</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.375</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.270</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.127</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.833</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.992</td>
    <td align="right">      -2.265</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.415</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.696</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.843</td>
    <td align="right">      -2.060</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.990</td>
    <td align="right">      -2.256</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.416</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.694</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.843</td>
    <td align="right">      -2.069</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.847</td>
    <td align="right">      -2.879</td>
    <td align="right">       0.044</td>
    <td align="right">      -2.836</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.450</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.845</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.672</td>
    <td align="right">      -3.676</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.893</td>
    <td align="right">      -3.023</td>
    <td align="right">       0.044</td>
    <td align="right">      -2.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.448</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.977</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.673</td>
    <td align="right">      -3.745</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.433</td>
    <td align="right">      -6.096</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.343</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.347</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.897</td>
    <td align="right">      -4.354</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.434</td>
    <td align="right">      -6.124</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.343</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.347</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.897</td>
    <td align="right">      -4.323</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.914</td>
    <td align="right">      -6.212</td>
    <td align="right">       0.021</td>
    <td align="right">      -3.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.396</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.576</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.738</td>
    <td align="right">      -5.107</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.929</td>
    <td align="right">      -6.222</td>
    <td align="right">       0.021</td>
    <td align="right">      -3.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.399</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.665</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.735</td>
    <td align="right">      -5.329</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.762</td>
    <td align="right">      -3.816</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.252</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.264</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.129</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.931</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.151</td>
    <td align="right">      -2.204</td>
    <td align="right">       0.007</td>
    <td align="right">      -3.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.418</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.706</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.176</td>
    <td align="right">      -1.956</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.148</td>
    <td align="right">      -2.194</td>
    <td align="right">       0.007</td>
    <td align="right">      -3.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.418</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.704</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.176</td>
    <td align="right">      -1.965</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.169</td>
    <td align="right">      -2.791</td>
    <td align="right">       0.049</td>
    <td align="right">      -2.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.453</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.858</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.219</td>
    <td align="right">      -3.551</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.216</td>
    <td align="right">      -2.933</td>
    <td align="right">       0.048</td>
    <td align="right">      -2.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.452</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.990</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.220</td>
    <td align="right">      -3.620</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.494</td>
    <td align="right">      -5.961</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.346</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.354</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.236</td>
    <td align="right">      -4.226</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.494</td>
    <td align="right">      -5.966</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.346</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.353</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.236</td>
    <td align="right">      -4.219</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.128</td>
    <td align="right">      -5.901</td>
    <td align="right">       0.023</td>
    <td align="right">      -3.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.402</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.579</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.290</td>
    <td align="right">      -5.115</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.141</td>
    <td align="right">      -6.052</td>
    <td align="right">       0.023</td>
    <td align="right">      -3.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.403</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.674</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.288</td>
    <td align="right">      -5.176</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.870</td>
    <td align="right">      -3.610</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.256</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.131</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.081</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.467</td>
    <td align="right">      -2.018</td>
    <td align="right">       0.010</td>
    <td align="right">      -2.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.426</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.713</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.685</td>
    <td align="right">      -2.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.465</td>
    <td align="right">      -2.010</td>
    <td align="right">       0.010</td>
    <td align="right">      -2.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.426</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.712</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.685</td>
    <td align="right">      -2.009</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.763</td>
    <td align="right">      -2.588</td>
    <td align="right">       0.057</td>
    <td align="right">      -2.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.462</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.868</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.054</td>
    <td align="right">      -3.568</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.809</td>
    <td align="right">      -2.719</td>
    <td align="right">       0.056</td>
    <td align="right">      -2.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.460</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.055</td>
    <td align="right">      -3.642</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.628</td>
    <td align="right">      -5.591</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.355</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.356</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.753</td>
    <td align="right">      -4.275</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.629</td>
    <td align="right">      -5.588</td>
    <td align="right">       0.004</td>
    <td align="right">      -3.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.355</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.355</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.753</td>
    <td align="right">      -4.278</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.540</td>
    <td align="right">      -5.482</td>
    <td align="right">       0.028</td>
    <td align="right">      -3.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.411</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.581</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.133</td>
    <td align="right">      -5.175</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.555</td>
    <td align="right">      -5.666</td>
    <td align="right">       0.028</td>
    <td align="right">      -3.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.412</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.678</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.131</td>
    <td align="right">      -5.194</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.956</td>
    <td align="right">      -3.422</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.258</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.131</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.141</td>
    <td align="right">      -0.181</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.664</td>
    <td align="right">      -1.882</td>
    <td align="right">       0.011</td>
    <td align="right">      -2.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.431</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.711</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.891</td>
    <td align="right">      -2.178</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.661</td>
    <td align="right">      -1.874</td>
    <td align="right">       0.011</td>
    <td align="right">      -2.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.432</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.709</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.890</td>
    <td align="right">      -2.186</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.090</td>
    <td align="right">      -2.456</td>
    <td align="right">       0.061</td>
    <td align="right">      -2.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.467</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.865</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.392</td>
    <td align="right">      -3.738</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.135</td>
    <td align="right">      -2.578</td>
    <td align="right">       0.061</td>
    <td align="right">      -2.737</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.465</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.999</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.394</td>
    <td align="right">      -3.818</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.714</td>
    <td align="right">      -5.314</td>
    <td align="right">       0.005</td>
    <td align="right">      -3.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.361</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.350</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.961</td>
    <td align="right">      -4.488</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.715</td>
    <td align="right">      -5.311</td>
    <td align="right">       0.005</td>
    <td align="right">      -3.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.361</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.349</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.961</td>
    <td align="right">      -4.492</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.778</td>
    <td align="right">      -5.232</td>
    <td align="right">       0.031</td>
    <td align="right">      -3.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.417</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.574</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.475</td>
    <td align="right">      -5.379</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.795</td>
    <td align="right">      -5.414</td>
    <td align="right">       0.031</td>
    <td align="right">      -3.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.418</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.672</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.473</td>
    <td align="right">      -5.399</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       1.163</td>
    <td align="right">      -3.029</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.264</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.128</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.194</td>
    <td align="right">      -0.796</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.034</td>
    <td align="right">      -1.634</td>
    <td align="right">       0.014</td>
    <td align="right">      -2.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.441</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.696</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.071</td>
    <td align="right">      -2.717</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       3.031</td>
    <td align="right">      -1.628</td>
    <td align="right">       0.014</td>
    <td align="right">      -2.843</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.441</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.695</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.071</td>
    <td align="right">      -2.724</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.608</td>
    <td align="right">      -2.238</td>
    <td align="right">       0.067</td>
    <td align="right">      -2.671</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.476</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.848</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.690</td>
    <td align="right">      -4.279</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       6.655</td>
    <td align="right">      -2.341</td>
    <td align="right">       0.067</td>
    <td align="right">      -2.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.474</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.982</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.692</td>
    <td align="right">      -4.377</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.872</td>
    <td align="right">      -4.767</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.373</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.331</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.143</td>
    <td align="right">      -5.136</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.873</td>
    <td align="right">      -4.765</td>
    <td align="right">       0.006</td>
    <td align="right">      -3.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.373</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.330</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.143</td>
    <td align="right">      -5.140</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.159</td>
    <td align="right">      -4.796</td>
    <td align="right">       0.036</td>
    <td align="right">      -3.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.428</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.549</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.775</td>
    <td align="right">      -6.017</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       3.178</td>
    <td align="right">      -4.965</td>
    <td align="right">       0.036</td>
    <td align="right">      -3.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.428</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.648</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.773</td>
    <td align="right">      -6.050</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       2.007</td>
    <td align="right">      -2.245</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.307</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.278</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.119</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.237</td>
    <td align="right">      -2.558</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.108</td>
    <td align="right">      -1.185</td>
    <td align="right">       0.024</td>
    <td align="right">      -2.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.463</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.650</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.221</td>
    <td align="right">      -4.341</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.102</td>
    <td align="right">      -1.183</td>
    <td align="right">       0.024</td>
    <td align="right">      -2.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.463</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.648</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.220</td>
    <td align="right">      -4.342</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.859</td>
    <td align="right">      -1.838</td>
    <td align="right">       0.087</td>
    <td align="right">      -2.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.495</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.788</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.942</td>
    <td align="right">      -5.937</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       7.931</td>
    <td align="right">      -1.934</td>
    <td align="right">       0.087</td>
    <td align="right">      -2.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.493</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.919</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.944</td>
    <td align="right">      -6.066</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.362</td>
    <td align="right">      -3.680</td>
    <td align="right">       0.011</td>
    <td align="right">      -3.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.403</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.272</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.287</td>
    <td align="right">      -6.906</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.363</td>
    <td align="right">      -3.682</td>
    <td align="right">       0.011</td>
    <td align="right">      -3.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.403</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.271</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.287</td>
    <td align="right">      -6.905</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       4.087</td>
    <td align="right">      -3.984</td>
    <td align="right">       0.053</td>
    <td align="right">      -2.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.452</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.471</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.021</td>
    <td align="right">      -7.839</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       4.132</td>
    <td align="right">      -4.144</td>
    <td align="right">       0.053</td>
    <td align="right">      -2.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.452</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.570</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.020</td>
    <td align="right">      -7.904</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.919</td>
    <td align="right">      -3.502</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.260</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       2.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.217</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.488</td>
    <td align="right">      -1.012</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.749</td>
    <td align="right">      -1.807</td>
    <td align="right">       0.006</td>
    <td align="right">      -2.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.422</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.617</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.667</td>
    <td align="right">      -3.602</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       1.745</td>
    <td align="right">      -1.800</td>
    <td align="right">       0.006</td>
    <td align="right">      -2.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.423</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.615</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.667</td>
    <td align="right">      -3.607</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.101</td>
    <td align="right">      -2.652</td>
    <td align="right">       0.048</td>
    <td align="right">      -2.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.454</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.730</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.743</td>
    <td align="right">      -5.259</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       4.157</td>
    <td align="right">      -2.790</td>
    <td align="right">       0.048</td>
    <td align="right">      -2.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.454</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.854</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.743</td>
    <td align="right">      -5.360</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.342</td>
    <td align="right">      -5.781</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.355</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.264</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.698</td>
    <td align="right">      -5.966</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.353</td>
    <td align="right">      -6.125</td>
    <td align="right">       0.002</td>
    <td align="right">      -3.516</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.354</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.267</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.699</td>
    <td align="right">      -5.615</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       1.532</td>
    <td align="right">      -6.281</td>
    <td align="right">       0.022</td>
    <td align="right">      -3.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.407</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.532</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.780</td>
    <td align="right">      -7.033</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       0.812</td>
    <td align="right">      -3.726</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.254</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.190</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.130</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.012</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.308</td>
    <td align="right">      -2.118</td>
    <td align="right">       0.008</td>
    <td align="right">      -2.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.422</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.711</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.450</td>
    <td align="right">      -1.946</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       2.305</td>
    <td align="right">      -2.108</td>
    <td align="right">       0.008</td>
    <td align="right">      -2.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.422</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.710</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.450</td>
    <td align="right">      -1.955</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.471</td>
    <td align="right">      -2.692</td>
    <td align="right">       0.053</td>
    <td align="right">      -2.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.457</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.865</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.668</td>
    <td align="right">      -3.525</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       5.518</td>
    <td align="right">      -2.829</td>
    <td align="right">       0.053</td>
    <td align="right">      -2.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.456</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.998</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.669</td>
    <td align="right">      -3.597</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.559</td>
    <td align="right">      -5.787</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.523</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.350</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.356</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.514</td>
    <td align="right">      -4.212</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       0.559</td>
    <td align="right">      -5.786</td>
    <td align="right">       0.003</td>
    <td align="right">      -3.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.350</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.355</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.514</td>
    <td align="right">      -4.213</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.334</td>
    <td align="right">      -5.685</td>
    <td align="right">       0.026</td>
    <td align="right">      -3.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.407</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.581</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.744</td>
    <td align="right">      -5.118</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       2.348</td>
    <td align="right">      -5.864</td>
    <td align="right">       0.026</td>
    <td align="right">      -3.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.407</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.678</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.741</td>
    <td align="right">      -5.144</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       0.274</td>
    <td align="right">       0.005</td>
    <td align="right">       0.188</td>
    <td align="right">     -14.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.619</td>
    <td align="right">      11.092</td>
    <td align="right">       8.821</td>
    <td align="right">      14.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.464</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.789</td>
    <td align="right">     -11.776</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      10.495</td>
    <td align="right">      -1.202</td>
    <td align="right">       0.128</td>
    <td align="right">      -1.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.341</td>
    <td align="right">       4.800</td>
    <td align="right">       0.000</td>
    <td align="right">       1.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.079</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.705</td>
    <td align="right">      -3.357</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      14.242</td>
    <td align="right">      -0.394</td>
    <td align="right">       0.228</td>
    <td align="right">      -2.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.566</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.450</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.933</td>
    <td align="right">      -5.568</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      14.251</td>
    <td align="right">      -0.391</td>
    <td align="right">       0.227</td>
    <td align="right">      -2.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.566</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       2.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.448</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.933</td>
    <td align="right">      -5.580</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      19.321</td>
    <td align="right">      -1.227</td>
    <td align="right">       0.268</td>
    <td align="right">      -2.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.577</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.499</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.710</td>
    <td align="right">      -8.186</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      19.272</td>
    <td align="right">      -1.376</td>
    <td align="right">       0.272</td>
    <td align="right">      -2.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.579</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">       6.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.600</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.709</td>
    <td align="right">      -8.176</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       9.442</td>
    <td align="right">      -2.342</td>
    <td align="right">       0.193</td>
    <td align="right">      -2.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.541</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.009</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.046</td>
    <td align="right">      -6.906</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       9.453</td>
    <td align="right">      -2.354</td>
    <td align="right">       0.193</td>
    <td align="right">      -2.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.541</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      10.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.007</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.046</td>
    <td align="right">      -6.905</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      14.430</td>
    <td align="right">      -3.131</td>
    <td align="right">       0.243</td>
    <td align="right">      -2.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.559</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.090</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.813</td>
    <td align="right">      -9.445</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      14.420</td>
    <td align="right">      -3.350</td>
    <td align="right">       0.247</td>
    <td align="right">      -2.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.561</td>
    <td align="right">       3.247</td>
    <td align="right">       6.146</td>
    <td align="right">      14.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.166</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.810</td>
    <td align="right">      -9.417</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     335.061</td>
    <td align="right">    -322.447</td>
    <td align="right">       3.952</td>
    <td align="right">    -274.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     207.279</td>
    <td align="right">     315.591</td>
    <td align="right">     494.336</td>
    <td align="right">     671.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.895</td>
    <td align="right">       0.000</td>
    <td align="right">    -579.697</td>
    <td align="right">       0.000</td>
    <td align="right">    -463.586</td>
    <td align="right">    -388.165</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">26-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -874.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -951.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.35</td>
    <td align="right">     -113.80</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -935.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.34</td>
    <td align="right">     -130.43</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1578.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2282.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.10</td>
    <td align="right">    -1204.78</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1586.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2351.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.15</td>
    <td align="right">    -1121.19</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1750.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3451.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.75</td>
    <td align="right">    -1734.62</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1763.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3450.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.75</td>
    <td align="right">    -1721.55</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2064.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3787.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.13</td>
    <td align="right">    -2152.61</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2088.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3870.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.01</td>
    <td align="right">    -1842.42</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">26-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -865.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -961.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.62</td>
    <td align="right">     -104.21</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.62</td>
    <td align="right">     -122.46</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1577.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2282.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.18</td>
    <td align="right">    -1202.78</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1581.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2351.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.26</td>
    <td align="right">    -1126.03</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1748.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3537.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.39</td>
    <td align="right">    -1825.12</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1757.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3537.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.39</td>
    <td align="right">    -1816.54</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1998.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3787.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.50</td>
    <td align="right">    -2209.22</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2080.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3869.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.23</td>
    <td align="right">    -1847.19</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">26-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -863.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -962.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.84</td>
    <td align="right">     -102.76</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -944.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.84</td>
    <td align="right">     -120.89</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1577.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2281.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.78</td>
    <td align="right">    -1200.80</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1582.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2351.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.38</td>
    <td align="right">    -1124.90</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1746.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3536.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.70</td>
    <td align="right">    -1822.58</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1753.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.70</td>
    <td align="right">    -1815.38</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1981.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3786.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.67</td>
    <td align="right">    -2217.83</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2078.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3868.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.92</td>
    <td align="right">    -1846.98</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">26-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -861.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.15</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -961.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.22</td>
    <td align="right">     -103.39</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -944.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.21</td>
    <td align="right">     -120.99</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1573.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.27</td>
    <td align="right">    -1200.90</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1580.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2350.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.65</td>
    <td align="right">    -1125.42</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1724.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3535.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.34</td>
    <td align="right">    -1836.88</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1730.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3535.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.34</td>
    <td align="right">    -1830.38</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1965.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3784.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.83</td>
    <td align="right">    -2220.86</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2058.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3867.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.52</td>
    <td align="right">    -1863.99</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">26-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -859.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      352.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -960.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.39</td>
    <td align="right">     -103.70</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.38</td>
    <td align="right">     -121.56</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1572.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2280.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.30</td>
    <td align="right">    -1201.20</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1579.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2350.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.79</td>
    <td align="right">    -1126.37</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1701.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3535.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.07</td>
    <td align="right">    -1856.78</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1707.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3535.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.07</td>
    <td align="right">    -1850.61</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1958.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3783.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.47</td>
    <td align="right">    -2222.76</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2035.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3867.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.60</td>
    <td align="right">    -1885.45</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -858.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">       50.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      279.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -963.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.54</td>
    <td align="right">     -101.15</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.54</td>
    <td align="right">     -121.16</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1569.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2280.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.25</td>
    <td align="right">    -1203.03</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1578.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.62</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2350.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.94</td>
    <td align="right">    -1126.51</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1638.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3535.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.54</td>
    <td align="right">    -1917.65</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1643.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3535.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.54</td>
    <td align="right">    -1911.82</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1942.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3783.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -86.70</td>
    <td align="right">    -2233.27</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1975.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3868.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.56</td>
    <td align="right">    -1945.57</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -880.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.85</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">       50.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -989.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.68</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      315.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.69</td>
    <td align="right">      -73.69</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -964.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      315.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.69</td>
    <td align="right">      -99.12</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1568.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2280.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.13</td>
    <td align="right">    -1202.51</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1620.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.61</td>
    <td align="right">        0.00</td>
    <td align="right">      397.12</td>
    <td align="right">     2349.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.10</td>
    <td align="right">    -1083.14</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1548.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.46</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     2576.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.26</td>
    <td align="right">    -1064.87</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1565.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     2576.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.30</td>
    <td align="right">    -1046.47</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">06-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1892.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3783.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.61</td>
    <td align="right">    -2279.76</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1863.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     3870.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.45</td>
    <td align="right">    -2058.24</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1049.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.69</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1009.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.35</td>
    <td align="right">     -217.83</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -887.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.69</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.93</td>
    <td align="right">     -178.30</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">     -871.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.70</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">      316.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.93</td>
    <td align="right">     -194.67</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1768.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     2280.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.70</td>
    <td align="right">    -1015.38</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1627.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.54</td>
    <td align="right">        0.00</td>
    <td align="right">      220.62</td>
    <td align="right">     2634.24</td>
    <td align="right">        0.00</td>
    <td align="right">        1.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1125.37</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2037.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.53</td>
