    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       88.25</td>
    <td align="right">     1050.15</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4146</td>
    <td align="right">     7836.48</td>
    <td align="right">    42431.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      315.58</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:08</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">     4924.73</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">     4814.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 1871KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   548193.35</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2063.01</td>
    <td align="right">     1647.63</td>
    <td align="right">      415.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1733.04</td>
    <td align="right">     1384.10</td>
    <td align="right">      348.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1732.26</td>
    <td align="right">     1383.48</td>
    <td align="right">      348.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2929.87</td>
    <td align="right">     2339.95</td>
    <td align="right">      589.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3440.69</td>
    <td align="right">     2747.92</td>
    <td align="right">      692.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2412.38</td>
    <td align="right">     1926.66</td>
    <td align="right">      485.72</td>
    <td align="right">        0.80</td>
    <td align="right">        3.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2452.62</td>
    <td align="right">     1958.80</td>
    <td align="right">      493.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3633.45</td>
    <td align="right">     2901.87</td>
    <td align="right">      731.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3958.05</td>
    <td align="right">     3161.12</td>
    <td align="right">      796.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2062.39</td>
    <td align="right">     1647.14</td>
    <td align="right">      415.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1768.01</td>
    <td align="right">     1412.03</td>
    <td align="right">      355.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1767.20</td>
    <td align="right">     1411.38</td>
    <td align="right">      355.82</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2966.62</td>
    <td align="right">     2369.30</td>
    <td align="right">      597.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3465.77</td>
    <td align="right">     2767.96</td>
    <td align="right">      697.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2446.59</td>
    <td align="right">     1953.98</td>
    <td align="right">      492.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2476.67</td>
    <td align="right">     1978.00</td>
    <td align="right">      498.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3538.39</td>
    <td align="right">     2825.96</td>
    <td align="right">      712.44</td>
    <td align="right">        0.80</td>
    <td align="right">        3.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3977.21</td>
    <td align="right">     3176.42</td>
    <td align="right">      800.79</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2063.98</td>
    <td align="right">     1648.41</td>
    <td align="right">      415.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1802.13</td>
    <td align="right">     1439.28</td>
    <td align="right">      362.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1801.28</td>
    <td align="right">     1438.60</td>
    <td align="right">      362.68</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2973.29</td>
    <td align="right">     2374.63</td>
    <td align="right">      598.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3475.47</td>
    <td align="right">     2775.70</td>
    <td align="right">      699.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2460.37</td>
    <td align="right">     1964.98</td>
    <td align="right">      495.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2488.40</td>
    <td align="right">     1987.37</td>
    <td align="right">      501.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3537.49</td>
    <td align="right">     2825.23</td>
    <td align="right">      712.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3986.32</td>
    <td align="right">     3183.70</td>
    <td align="right">      802.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2064.05</td>
    <td align="right">     1648.46</td>
    <td align="right">      415.59</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1856.59</td>
    <td align="right">     1482.77</td>
    <td align="right">      373.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1855.70</td>
    <td align="right">     1482.06</td>
    <td align="right">      373.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2971.83</td>
    <td align="right">     2373.47</td>
    <td align="right">      598.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3480.84</td>
    <td align="right">     2779.99</td>
    <td align="right">      700.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2471.15</td>
    <td align="right">     1973.60</td>
    <td align="right">      497.55</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2498.72</td>
    <td align="right">     1995.62</td>
    <td align="right">      503.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3550.36</td>
    <td align="right">     2835.51</td>
    <td align="right">      714.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3991.87</td>
    <td align="right">     3188.13</td>
    <td align="right">      803.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2063.82</td>
    <td align="right">     1648.28</td>
    <td align="right">      415.54</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1881.51</td>
    <td align="right">     1502.68</td>
    <td align="right">      378.83</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1880.62</td>
    <td align="right">     1501.97</td>
    <td align="right">      378.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2970.68</td>
    <td align="right">     2372.55</td>
    <td align="right">      598.13</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3482.29</td>
    <td align="right">     2781.15</td>
    <td align="right">      701.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2474.69</td>
    <td align="right">     1976.42</td>
    <td align="right">      498.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2502.24</td>
    <td align="right">     1998.43</td>
    <td align="right">      503.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3555.67</td>
    <td align="right">     2839.75</td>
    <td align="right">      715.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3993.10</td>
    <td align="right">     3189.11</td>
    <td align="right">      803.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2066.98</td>
    <td align="right">     1650.80</td>
    <td align="right">      416.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1922.22</td>
    <td align="right">     1535.19</td>
    <td align="right">      387.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1921.32</td>
    <td align="right">     1534.47</td>
    <td align="right">      386.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2966.41</td>
    <td align="right">     2369.14</td>
    <td align="right">      597.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3486.74</td>
    <td align="right">     2784.70</td>
    <td align="right">      702.04</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2475.78</td>
    <td align="right">     1977.29</td>
    <td align="right">      498.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2503.58</td>
    <td align="right">     1999.50</td>
    <td align="right">      504.08</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3558.57</td>
    <td align="right">     2842.07</td>
    <td align="right">      716.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3996.74</td>
    <td align="right">     3192.02</td>
    <td align="right">      804.72</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2123.14</td>
    <td align="right">     1695.66</td>
    <td align="right">      427.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2097.85</td>
    <td align="right">     1675.46</td>
    <td align="right">      422.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2096.98</td>
    <td align="right">     1674.77</td>
    <td align="right">      422.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3027.77</td>
    <td align="right">     2418.15</td>
    <td align="right">      609.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3574.75</td>
    <td align="right">     2855.00</td>
    <td align="right">      719.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2523.15</td>
    <td align="right">     2015.13</td>
    <td align="right">      508.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2553.94</td>
    <td align="right">     2039.72</td>
    <td align="right">      514.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3618.34</td>
    <td align="right">     2889.81</td>
    <td align="right">      728.53</td>
    <td align="right">        0.80</td>
    <td align="right">        3.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 14KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4084.01</td>
    <td align="right">     3261.72</td>
    <td align="right">      822.29</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1999.03</td>
    <td align="right">     1596.54</td>
    <td align="right">      402.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1653.35</td>
    <td align="right">     1320.46</td>
    <td align="right">      332.89</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1652.69</td>
    <td align="right">     1319.93</td>
    <td align="right">      332.76</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3137.21</td>
    <td align="right">     2505.55</td>
    <td align="right">      631.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3455.18</td>
    <td align="right">     2759.50</td>
    <td align="right">      695.68</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2491.42</td>
    <td align="right">     1989.78</td>
    <td align="right">      501.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2567.04</td>
    <td align="right">     2050.18</td>
    <td align="right">      516.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3867.28</td>
    <td align="right">     3088.62</td>
    <td align="right">      778.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2064.25</td>
    <td align="right">     1648.62</td>
    <td align="right">      415.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1831.14</td>
    <td align="right">     1462.45</td>
    <td align="right">      368.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1830.26</td>
    <td align="right">     1461.75</td>
    <td align="right">      368.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2973.02</td>
    <td align="right">     2374.42</td>
    <td align="right">      598.60</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3478.91</td>
    <td align="right">     2778.45</td>
    <td align="right">      700.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2466.68</td>
    <td align="right">     1970.03</td>
    <td align="right">      496.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2494.33</td>
    <td align="right">     1992.11</td>
    <td align="right">      502.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3543.96</td>
    <td align="right">     2830.40</td>
    <td align="right">      713.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3989.85</td>
    <td align="right">     3186.51</td>
    <td align="right">      803.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3494.02</td>
    <td align="right">     2790.52</td>
    <td align="right">      703.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3416.84</td>
    <td align="right">     2728.87</td>
    <td align="right">      687.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3416.10</td>
    <td align="right">     2728.29</td>
    <td align="right">      687.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4327.85</td>
    <td align="right">     3456.46</td>
    <td align="right">      871.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 16KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4606.16</td>
    <td align="right">     3678.74</td>
    <td align="right">      927.43</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3955.48</td>
    <td align="right">     3159.06</td>
    <td align="right">      796.41</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3976.17</td>
    <td align="right">     3175.59</td>
    <td align="right">      800.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4838.95</td>
    <td align="right">     3864.65</td>
    <td align="right">      974.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 18KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5178.18</td>
    <td align="right">     4135.58</td>
    <td align="right">     1042.60</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 182KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56455.29</td>
    <td align="right">    40429.63</td>
    <td align="right">    16025.66</td>
    <td align="right">        0.72</td>
    <td align="right">        3.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     5216.59</td>
    <td align="right">     6969.05</td>
    <td align="right">     4777.40</td>
    <td align="right">     2191.65</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">      810.00</td>
    <td align="right">        8.22</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1966.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1651.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1650.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 10KBTU/HR 10.4EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2792.3</td>
    <td align="right">2.88</td>
    <td align="right">9.82</td>
    <td align="right">10.35</td>
    <td align="right">9.75</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3279.1</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.04</td>
    <td align="right">9.49</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2299.1</td>
    <td align="right">2.96</td>
    <td align="right">10.12</td>
    <td align="right">10.67</td>
    <td align="right">10.02</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2337.5</td>
    <td align="right">2.96</td>
    <td align="right">10.09</td>
    <td align="right">10.64</td>
    <td align="right">10.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3462.8</td>
    <td align="right">2.76</td>
    <td align="right">9.40</td>
    <td align="right">9.92</td>
    <td align="right">9.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3772.2</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">9.72</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1965.5</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1685.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1684.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2827.3</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3303.0</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.02</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2331.7</td>
    <td align="right">2.96</td>
    <td align="right">10.10</td>
    <td align="right">10.65</td>
    <td align="right">10.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2360.4</td>
    <td align="right">2.95</td>
    <td align="right">10.08</td>
    <td align="right">10.63</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3372.2</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">9.98</td>
    <td align="right">9.44</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3790.4</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">9.71</td>
    <td align="right">9.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1967.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1717.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1716.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2833.7</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3312.3</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.02</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2344.8</td>
    <td align="right">2.96</td>
    <td align="right">10.09</td>
    <td align="right">10.64</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2371.6</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3371.4</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">9.98</td>
    <td align="right">9.44</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3799.1</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">9.70</td>
    <td align="right">9.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1967.1</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1769.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1768.6</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2832.3</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3317.4</td>
    <td align="right">2.78</td>
    <td align="right">9.49</td>
    <td align="right">10.02</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2355.1</td>
    <td align="right">2.96</td>
    <td align="right">10.08</td>
    <td align="right">10.63</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2381.4</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3383.6</td>
    <td align="right">2.77</td>
    <td align="right">9.45</td>
    <td align="right">9.97</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3804.4</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">9.70</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1966.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1793.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1792.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2831.2</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3318.8</td>
    <td align="right">2.78</td>
    <td align="right">9.49</td>
    <td align="right">10.01</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2358.5</td>
    <td align="right">2.95</td>
    <td align="right">10.08</td>
    <td align="right">10.63</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2384.7</td>
    <td align="right">2.95</td>
    <td align="right">10.06</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3388.7</td>
    <td align="right">2.77</td>
    <td align="right">9.45</td>
    <td align="right">9.97</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3805.6</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">9.70</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1969.9</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.87</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1832.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1831.1</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2827.1</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3323.0</td>
    <td align="right">2.78</td>
    <td align="right">9.49</td>
    <td align="right">10.01</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2359.5</td>
    <td align="right">2.95</td>
    <td align="right">10.08</td>
    <td align="right">10.63</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2386.0</td>
    <td align="right">2.95</td>
    <td align="right">10.06</td>
    <td align="right">10.61</td>
    <td align="right">9.97</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3391.5</td>
    <td align="right">2.77</td>
    <td align="right">9.45</td>
    <td align="right">9.97</td>
    <td align="right">9.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3809.1</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">9.70</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2023.4</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">10.84</td>
    <td align="right">10.16</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1999.3</td>
    <td align="right">3.02</td>
    <td align="right">10.30</td>
    <td align="right">10.86</td>
    <td align="right">10.18</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1998.5</td>
    <td align="right">3.02</td>
    <td align="right">10.30</td>
    <td align="right">10.86</td>
    <td align="right">10.18</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2885.6</td>
    <td align="right">2.86</td>
    <td align="right">9.76</td>
    <td align="right">10.29</td>
    <td align="right">9.70</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3406.9</td>
    <td align="right">2.77</td>
    <td align="right">9.44</td>
    <td align="right">9.96</td>
    <td align="right">9.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2404.7</td>
    <td align="right">2.95</td>
    <td align="right">10.05</td>
    <td align="right">10.60</td>
    <td align="right">9.96</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2434.0</td>
    <td align="right">2.94</td>
    <td align="right">10.04</td>
    <td align="right">10.58</td>
    <td align="right">9.95</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3448.4</td>
    <td align="right">2.76</td>
    <td align="right">9.41</td>
    <td align="right">9.93</td>
    <td align="right">9.39</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 14KBTU/HR 9.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3892.2</td>
    <td align="right">2.68</td>
    <td align="right">9.13</td>
    <td align="right">9.64</td>
    <td align="right">9.14</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1905.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1575.7</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1575.1</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 11KBTU/HR 10.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2989.9</td>
    <td align="right">2.84</td>
    <td align="right">9.69</td>
    <td align="right">10.23</td>
    <td align="right">9.64</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3292.9</td>
    <td align="right">2.79</td>
    <td align="right">9.51</td>
    <td align="right">10.03</td>
    <td align="right">9.48</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2374.4</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2446.5</td>
    <td align="right">2.94</td>
    <td align="right">10.03</td>
    <td align="right">10.57</td>
    <td align="right">9.94</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3685.7</td>
    <td align="right">2.71</td>
    <td align="right">9.26</td>
    <td align="right">9.78</td>
    <td align="right">9.26</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1967.3</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1745.2</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1744.3</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2833.4</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3315.5</td>
    <td align="right">2.78</td>
    <td align="right">9.49</td>
    <td align="right">10.02</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2350.9</td>
    <td align="right">2.96</td>
    <td align="right">10.09</td>
    <td align="right">10.63</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2377.2</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.62</td>
    <td align="right">9.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3377.5</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">9.98</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3802.5</td>
    <td align="right">2.69</td>
    <td align="right">9.19</td>
    <td align="right">9.70</td>
    <td align="right">9.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3329.9</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.01</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3256.4</td>
    <td align="right">2.79</td>
    <td align="right">9.53</td>
    <td align="right">10.05</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3255.7</td>
    <td align="right">2.79</td>
    <td align="right">9.53</td>
    <td align="right">10.06</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.4EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4124.6</td>
    <td align="right">2.63</td>
    <td align="right">8.99</td>
    <td align="right">9.49</td>
    <td align="right">9.01</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 16KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4389.9</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3769.7</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">9.72</td>
    <td align="right">9.21</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3789.5</td>
    <td align="right">2.70</td>
    <td align="right">9.20</td>
    <td align="right">9.71</td>
    <td align="right">9.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 17KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4611.7</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 18KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4935.0</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 182KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     54396.2</td>
    <td align="right">2.93</td>
    <td align="right">10.00</td>
    <td align="right">10.56</td>
    <td align="right">10.18</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 14KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 16KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 17KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 18KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 182KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 58</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3904.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 55</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4429.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 56</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4428.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 57</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5681.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 54</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5710.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 62</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4385.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 61</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4386.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 59</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5654.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5666.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 76</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3887.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 72</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4480.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 74</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4479.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 75</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5773.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 73</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5803.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4433.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 79</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4433.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5730.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 78</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5756.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 67</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3908.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 66</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4530.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 63</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4529.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 64</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5852.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 65</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5884.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4482.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 68</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4480.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 71</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5804.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 69</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5835.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3944.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4609.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4608.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5977.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6009.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4558.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4557.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5926.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5959.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 49</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3964.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 46</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4645.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4644.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6032.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6065.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 52</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4594.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 53</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4593.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 50</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5980.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 51</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6013.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4013.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4704.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4703.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6108.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6141.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4653.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4651.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6055.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6089.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 85</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4307.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4960.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 83</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4958.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 81</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6312.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 82</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6346.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 88</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4908.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 86</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4906.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 87</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6259.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 89</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6293.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4099.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4313.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4312.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5421.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5446.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4275.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 44</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4252.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5407.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3927.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4572.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4571.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5919.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5951.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4522.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4521.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5869.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5901.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5473.94</td>
    <td align="right">     4381.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6563.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6878.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6877.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8203.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8234.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6829.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6828.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8155.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8186.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   226073.02</td>
    <td align="right">   129925.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1456.11</td>
    <td align="right">     1149.11</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.53</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      167.61</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      167.54</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      283.37</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      332.77</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      233.32</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      237.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.22</td>
    <td align="right">      351.41</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      382.81</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      171.00</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      170.92</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      286.92</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      335.20</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      236.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      239.53</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      342.22</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      384.66</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.62</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      174.30</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      174.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      287.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      336.14</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      237.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      240.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      342.13</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      385.54</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      179.56</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      179.48</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      287.42</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      336.65</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      239.00</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      241.67</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      343.38</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      386.08</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.61</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      181.97</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      181.89</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      287.31</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      336.79</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      239.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      242.01</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      343.89</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      386.20</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.91</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      185.91</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      185.82</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      286.90</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      337.22</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      239.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      242.14</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      344.17</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      386.55</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      205.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      202.90</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      202.81</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      292.84</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.22</td>
    <td align="right">      345.74</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      244.03</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      247.01</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.22</td>
    <td align="right">      349.95</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.25</td>
    <td align="right">      394.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      193.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      159.91</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.10</td>
    <td align="right">      159.84</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      303.42</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      334.17</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      240.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      248.27</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      374.03</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.12</td>
    <td align="right">      199.65</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      177.10</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.11</td>
    <td align="right">      177.02</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.18</td>
    <td align="right">      287.54</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      336.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      238.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      241.24</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      342.76</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      385.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      337.93</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      330.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      330.39</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.26</td>
    <td align="right">      418.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.28</td>
    <td align="right">      445.49</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      382.56</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.24</td>
    <td align="right">      384.56</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.29</td>
    <td align="right">      468.01</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.31</td>
    <td align="right">      500.82</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.64</td>
    <td align="right">     4234.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">     1458.33</td>
    <td align="right">        0.30</td>
    <td align="right">      799.00</td>
    <td align="right">     2651.68</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000207</td>
    <td align="right">       68.04</td>
    <td align="right">   328483.52</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000240</td>
    <td align="right">       64.54</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.008156</td>
    <td align="right">     2095.43</td>
    <td align="right">   256914.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000315</td>
    <td align="right">       17.23</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.27</td>
    <td align="right">   175842.64</td>
    <td align="right">        0.80</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:08</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1429.21</td>
    <td align="right">     1572.13</td>
    <td align="right">       20.24</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1187.67</td>
    <td align="right">     1306.44</td>
    <td align="right">       14.80</td>
    <td align="right">       0.094</td>
    <td align="right">       0.104</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1157.92</td>
    <td align="right">     1273.71</td>
    <td align="right">       14.43</td>
    <td align="right">       0.092</td>
    <td align="right">       0.101</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2029.69</td>
    <td align="right">     2232.66</td>
    <td align="right">       25.30</td>
    <td align="right">       0.161</td>
    <td align="right">       0.177</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2383.58</td>
    <td align="right">     2621.94</td>
    <td align="right">       29.71</td>
    <td align="right">       0.189</td>
    <td align="right">       0.208</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       26.77</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1671.25</td>
    <td align="right">     1838.37</td>
    <td align="right">       20.83</td>
    <td align="right">       0.132</td>
    <td align="right">       0.146</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1699.12</td>
    <td align="right">     1869.04</td>
    <td align="right">       21.18</td>
    <td align="right">       0.135</td>
    <td align="right">       0.148</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2517.17</td>
    <td align="right">     2768.89</td>
    <td align="right">       31.38</td>
    <td align="right">       0.200</td>
    <td align="right">       0.219</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2742.01</td>
    <td align="right">     3016.21</td>
    <td align="right">       34.18</td>
    <td align="right">       0.217</td>
    <td align="right">       0.239</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1428.78</td>
    <td align="right">     1571.65</td>
    <td align="right">       20.24</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1209.62</td>
    <td align="right">     1330.58</td>
    <td align="right">       15.08</td>
    <td align="right">       0.096</td>
    <td align="right">       0.105</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1180.43</td>
    <td align="right">     1298.47</td>
    <td align="right">       14.71</td>
    <td align="right">       0.094</td>
    <td align="right">       0.103</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2055.15</td>
    <td align="right">     2260.66</td>
    <td align="right">       25.62</td>
    <td align="right">       0.163</td>
    <td align="right">       0.179</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2400.96</td>
    <td align="right">     2641.05</td>
    <td align="right">       29.93</td>
    <td align="right">       0.190</td>
    <td align="right">       0.209</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       26.77</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1694.95</td>
    <td align="right">     1864.44</td>
    <td align="right">       21.13</td>
    <td align="right">       0.134</td>
    <td align="right">       0.148</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1715.78</td>
    <td align="right">     1887.36</td>
    <td align="right">       21.39</td>
    <td align="right">       0.136</td>
    <td align="right">       0.150</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2451.31</td>
    <td align="right">     2696.45</td>
    <td align="right">       30.56</td>
    <td align="right">       0.194</td>
    <td align="right">       0.214</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2755.28</td>
    <td align="right">     3030.81</td>
    <td align="right">       34.34</td>
    <td align="right">       0.218</td>
    <td align="right">       0.240</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1429.88</td>
    <td align="right">     1572.87</td>
    <td align="right">       20.25</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1214.67</td>
    <td align="right">     1336.14</td>
    <td align="right">       15.14</td>
    <td align="right">       0.096</td>
    <td align="right">       0.106</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1185.42</td>
    <td align="right">     1303.96</td>
    <td align="right">       14.78</td>
    <td align="right">       0.094</td>
    <td align="right">       0.103</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2059.76</td>
    <td align="right">     2265.74</td>
    <td align="right">       25.67</td>
    <td align="right">       0.163</td>
    <td align="right">       0.180</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2407.67</td>
    <td align="right">     2648.44</td>
    <td align="right">       30.01</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       26.77</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1704.49</td>
    <td align="right">     1874.93</td>
    <td align="right">       21.25</td>
    <td align="right">       0.135</td>
    <td align="right">       0.149</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1723.91</td>
    <td align="right">     1896.30</td>
    <td align="right">       21.49</td>
    <td align="right">       0.137</td>
    <td align="right">       0.150</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2450.68</td>
    <td align="right">     2695.75</td>
    <td align="right">       30.55</td>
    <td align="right">       0.194</td>
    <td align="right">       0.214</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2761.58</td>
    <td align="right">     3037.74</td>
    <td align="right">       34.42</td>
    <td align="right">       0.219</td>
    <td align="right">       0.241</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1429.93</td>
    <td align="right">     1572.92</td>
    <td align="right">       20.25</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1216.75</td>
    <td align="right">     1338.42</td>
    <td align="right">       15.17</td>
    <td align="right">       0.096</td>
    <td align="right">       0.106</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1187.50</td>
    <td align="right">     1306.25</td>
    <td align="right">       14.80</td>
    <td align="right">       0.094</td>
    <td align="right">       0.104</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2058.75</td>
    <td align="right">     2264.63</td>
    <td align="right">       25.66</td>
    <td align="right">       0.163</td>
    <td align="right">       0.180</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2411.39</td>
    <td align="right">     2652.53</td>
    <td align="right">       30.06</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       26.77</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1711.95</td>
    <td align="right">     1883.15</td>
    <td align="right">       21.34</td>
    <td align="right">       0.136</td>
    <td align="right">       0.149</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1731.05</td>
    <td align="right">     1904.16</td>
    <td align="right">       21.58</td>
    <td align="right">       0.137</td>
    <td align="right">       0.151</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2459.59</td>
    <td align="right">     2705.55</td>
    <td align="right">       30.66</td>
    <td align="right">       0.195</td>
    <td align="right">       0.214</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2765.43</td>
    <td align="right">     3041.97</td>
    <td align="right">       34.47</td>
    <td align="right">       0.219</td>
    <td align="right">       0.241</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1429.77</td>
    <td align="right">     1572.74</td>
    <td align="right">       20.25</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1217.38</td>
    <td align="right">     1339.12</td>
    <td align="right">       15.17</td>
    <td align="right">       0.097</td>
    <td align="right">       0.106</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1188.15</td>
    <td align="right">     1306.97</td>
    <td align="right">       14.81</td>
    <td align="right">       0.094</td>
    <td align="right">       0.104</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2057.95</td>
    <td align="right">     2263.75</td>
    <td align="right">       25.65</td>
    <td align="right">       0.163</td>
    <td align="right">       0.179</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2412.40</td>
    <td align="right">     2653.64</td>
    <td align="right">       30.07</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1714.40</td>
    <td align="right">     1885.84</td>
    <td align="right">       21.37</td>
    <td align="right">       0.136</td>
    <td align="right">       0.149</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1733.49</td>
    <td align="right">     1906.84</td>
    <td align="right">       21.61</td>
    <td align="right">       0.137</td>
    <td align="right">       0.151</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2463.27</td>
    <td align="right">     2709.60</td>
    <td align="right">       30.70</td>
    <td align="right">       0.195</td>
    <td align="right">       0.215</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2766.27</td>
    <td align="right">     3042.90</td>
    <td align="right">       34.48</td>
    <td align="right">       0.219</td>
    <td align="right">       0.241</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1431.95</td>
    <td align="right">     1575.15</td>
    <td align="right">       20.28</td>
    <td align="right">       0.114</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1221.30</td>
    <td align="right">     1343.43</td>
    <td align="right">       15.22</td>
    <td align="right">       0.097</td>
    <td align="right">       0.107</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1192.14</td>
    <td align="right">     1311.36</td>
    <td align="right">       14.86</td>
    <td align="right">       0.095</td>
    <td align="right">       0.104</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2054.99</td>
    <td align="right">     2260.49</td>
    <td align="right">       25.61</td>
    <td align="right">       0.163</td>
    <td align="right">       0.179</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2415.48</td>
    <td align="right">     2657.03</td>
    <td align="right">       30.11</td>
    <td align="right">       0.191</td>
    <td align="right">       0.211</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1715.16</td>
    <td align="right">     1886.67</td>
    <td align="right">       21.38</td>
    <td align="right">       0.136</td>
    <td align="right">       0.150</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1734.42</td>
    <td align="right">     1907.86</td>
    <td align="right">       21.62</td>
    <td align="right">       0.137</td>
    <td align="right">       0.151</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2465.28</td>
    <td align="right">     2711.80</td>
    <td align="right">       30.73</td>
    <td align="right">       0.195</td>
    <td align="right">       0.215</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2768.79</td>
    <td align="right">     3045.67</td>
    <td align="right">       34.51</td>
    <td align="right">       0.219</td>
    <td align="right">       0.241</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1470.86</td>
    <td align="right">     1617.95</td>
    <td align="right">       20.83</td>
    <td align="right">       0.117</td>
    <td align="right">       0.128</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1263.22</td>
    <td align="right">     1389.54</td>
    <td align="right">       15.75</td>
    <td align="right">       0.100</td>
    <td align="right">       0.110</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1231.97</td>
    <td align="right">     1355.17</td>
    <td align="right">       15.36</td>
    <td align="right">       0.098</td>
    <td align="right">       0.107</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2042.96</td>
    <td align="right">     2247.26</td>
    <td align="right">       25.47</td>
    <td align="right">       0.162</td>
    <td align="right">       0.178</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2476.44</td>
    <td align="right">     2724.08</td>
    <td align="right">       30.87</td>
    <td align="right">       0.196</td>
    <td align="right">       0.216</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       26.77</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1747.97</td>
    <td align="right">     1922.77</td>
    <td align="right">       21.79</td>
    <td align="right">       0.139</td>
    <td align="right">       0.152</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1769.31</td>
    <td align="right">     1946.24</td>
    <td align="right">       22.05</td>
    <td align="right">       0.140</td>
    <td align="right">       0.154</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2506.68</td>
    <td align="right">     2757.35</td>
    <td align="right">       31.25</td>
    <td align="right">       0.199</td>
    <td align="right">       0.219</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2829.25</td>
    <td align="right">     3112.17</td>
    <td align="right">       35.27</td>
    <td align="right">       0.224</td>
    <td align="right">       0.247</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1384.88</td>
    <td align="right">     1523.37</td>
    <td align="right">       19.62</td>
    <td align="right">       0.110</td>
    <td align="right">       0.121</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       25.05</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1081.85</td>
    <td align="right">     1190.04</td>
    <td align="right">       13.49</td>
    <td align="right">       0.086</td>
    <td align="right">       0.094</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1045.21</td>
    <td align="right">     1149.73</td>
    <td align="right">       13.03</td>
    <td align="right">       0.083</td>
    <td align="right">       0.091</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2173.31</td>
    <td align="right">     2390.64</td>
    <td align="right">       27.09</td>
    <td align="right">       0.172</td>
    <td align="right">       0.190</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       25.05</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2393.65</td>
    <td align="right">     2633.01</td>
    <td align="right">       29.84</td>
    <td align="right">       0.190</td>
    <td align="right">       0.209</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1726.00</td>
    <td align="right">     1898.60</td>
    <td align="right">       21.51</td>
    <td align="right">       0.137</td>
    <td align="right">       0.151</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1778.39</td>
    <td align="right">     1956.23</td>
    <td align="right">       22.17</td>
    <td align="right">       0.141</td>
    <td align="right">       0.155</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2679.15</td>
    <td align="right">     2947.06</td>
    <td align="right">       33.39</td>
    <td align="right">       0.212</td>
    <td align="right">       0.234</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       27.62</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1430.06</td>
    <td align="right">     1573.07</td>
    <td align="right">       20.26</td>
    <td align="right">       0.113</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1216.11</td>
    <td align="right">     1337.72</td>
    <td align="right">       15.16</td>
    <td align="right">       0.096</td>
    <td align="right">       0.106</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1186.85</td>
    <td align="right">     1305.54</td>
    <td align="right">       14.79</td>
    <td align="right">       0.094</td>
    <td align="right">       0.103</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.41</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2059.57</td>
    <td align="right">     2265.53</td>
    <td align="right">       25.67</td>
    <td align="right">       0.163</td>
    <td align="right">       0.180</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       25.60</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2410.05</td>
    <td align="right">     2651.05</td>
    <td align="right">       30.04</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       26.77</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1708.86</td>
    <td align="right">     1879.75</td>
    <td align="right">       21.30</td>
    <td align="right">       0.135</td>
    <td align="right">       0.149</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1728.02</td>
    <td align="right">     1900.82</td>
    <td align="right">       21.54</td>
    <td align="right">       0.137</td>
    <td align="right">       0.151</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2455.17</td>
    <td align="right">     2700.68</td>
    <td align="right">       30.60</td>
    <td align="right">       0.195</td>
    <td align="right">       0.214</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2764.03</td>
    <td align="right">     3040.43</td>
    <td align="right">       34.45</td>
    <td align="right">       0.219</td>
    <td align="right">       0.241</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       27.13</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     3455.27</td>
    <td align="right">     3800.80</td>
    <td align="right">       43.07</td>
    <td align="right">       0.274</td>
    <td align="right">       0.301</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1894.58</td>
    <td align="right">     2084.03</td>
    <td align="right">       26.84</td>
    <td align="right">       0.150</td>
    <td align="right">       0.165</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       31.42</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1550.30</td>
    <td align="right">     1705.33</td>
    <td align="right">       19.32</td>
    <td align="right">       0.123</td>
    <td align="right">       0.135</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1557.35</td>
    <td align="right">     1713.08</td>
    <td align="right">       19.41</td>
    <td align="right">       0.123</td>
    <td align="right">       0.136</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2839.21</td>
    <td align="right">     3123.14</td>
    <td align="right">       35.39</td>
    <td align="right">       0.225</td>
    <td align="right">       0.248</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       26.16</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3190.93</td>
    <td align="right">     3510.02</td>
    <td align="right">       39.77</td>
    <td align="right">       0.253</td>
    <td align="right">       0.278</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       30.06</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2740.18</td>
    <td align="right">     3014.20</td>
    <td align="right">       34.16</td>
    <td align="right">       0.217</td>
    <td align="right">       0.239</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2754.52</td>
    <td align="right">     3029.97</td>
    <td align="right">       34.33</td>
    <td align="right">       0.218</td>
    <td align="right">       0.240</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       32.20</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3352.20</td>
    <td align="right">     3687.42</td>
    <td align="right">       41.78</td>
    <td align="right">       0.266</td>
    <td align="right">       0.292</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       32.04</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3587.20</td>
    <td align="right">     3945.92</td>
    <td align="right">       44.71</td>
    <td align="right">       0.284</td>
    <td align="right">       0.313</td>
    <td align="right">ESTEVAN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       30.64</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1898.19</td>
    <td align="right">     2467.64</td>
    <td align="right">       31.78</td>
    <td align="right">       0.077</td>
    <td align="right">       0.101</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00802</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1937.84</td>
    <td align="right">     2519.19</td>
    <td align="right">       28.55</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00766</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1936.97</td>
    <td align="right">     2518.07</td>
    <td align="right">       28.53</td>
    <td align="right">       0.080</td>
    <td align="right">       0.105</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00766</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2900.89</td>
    <td align="right">     3771.16</td>
    <td align="right">       42.73</td>
    <td align="right">       0.121</td>
    <td align="right">       0.157</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00764</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2922.84</td>
    <td align="right">     3799.69</td>
    <td align="right">       43.06</td>
    <td align="right">       0.121</td>
    <td align="right">       0.158</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00764</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1903.50</td>
    <td align="right">     2474.55</td>
    <td align="right">       28.04</td>
    <td align="right">       0.079</td>
    <td align="right">       0.103</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00765</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1904.69</td>
    <td align="right">     2476.09</td>
    <td align="right">       28.06</td>
    <td align="right">       0.079</td>
    <td align="right">       0.103</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00765</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2879.85</td>
    <td align="right">     3743.81</td>
    <td align="right">       42.42</td>
    <td align="right">       0.120</td>
    <td align="right">       0.156</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00764</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2888.88</td>
    <td align="right">     3755.54</td>
    <td align="right">       42.56</td>
    <td align="right">       0.120</td>
    <td align="right">       0.156</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00764</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1884.46</td>
    <td align="right">     2449.80</td>
    <td align="right">       31.55</td>
    <td align="right">       0.077</td>
    <td align="right">       0.100</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00795</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1976.99</td>
    <td align="right">     2570.08</td>
    <td align="right">       29.12</td>
    <td align="right">       0.082</td>
    <td align="right">       0.107</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00758</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1976.08</td>
    <td align="right">     2568.90</td>
    <td align="right">       29.11</td>
    <td align="right">       0.082</td>
    <td align="right">       0.107</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00758</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2971.29</td>
    <td align="right">     3862.68</td>
    <td align="right">       43.77</td>
    <td align="right">       0.123</td>
    <td align="right">       0.161</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00757</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2994.55</td>
    <td align="right">     3892.92</td>
    <td align="right">       44.11</td>
    <td align="right">       0.124</td>
    <td align="right">       0.162</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00758</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1940.99</td>
    <td align="right">     2523.28</td>
    <td align="right">       28.59</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00756</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1940.36</td>
    <td align="right">     2522.46</td>
    <td align="right">       28.58</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00756</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2938.63</td>
    <td align="right">     3820.21</td>
    <td align="right">       43.29</td>
    <td align="right">       0.122</td>
    <td align="right">       0.159</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00757</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2958.65</td>
    <td align="right">     3846.25</td>
    <td align="right">       43.58</td>
    <td align="right">       0.123</td>
    <td align="right">       0.160</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00757</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1900.62</td>
    <td align="right">     2470.81</td>
    <td align="right">       31.82</td>
    <td align="right">       0.078</td>
    <td align="right">       0.101</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00790</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2015.16</td>
    <td align="right">     2619.71</td>
    <td align="right">       29.69</td>
    <td align="right">       0.084</td>
    <td align="right">       0.109</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2014.21</td>
    <td align="right">     2618.48</td>
    <td align="right">       29.67</td>
    <td align="right">       0.084</td>
    <td align="right">       0.109</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3032.57</td>
    <td align="right">     3942.35</td>
    <td align="right">       44.67</td>
    <td align="right">       0.126</td>
    <td align="right">       0.164</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00753</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3056.69</td>
    <td align="right">     3973.69</td>
    <td align="right">       45.03</td>
    <td align="right">       0.127</td>
    <td align="right">       0.165</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00754</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1978.05</td>
    <td align="right">     2571.47</td>
    <td align="right">       29.14</td>
    <td align="right">       0.082</td>
    <td align="right">       0.107</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00751</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1977.08</td>
    <td align="right">     2570.21</td>
    <td align="right">       29.12</td>
    <td align="right">       0.082</td>
    <td align="right">       0.107</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00751</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2995.27</td>
    <td align="right">     3893.86</td>
    <td align="right">       44.12</td>
    <td align="right">       0.124</td>
    <td align="right">       0.162</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00752</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3019.47</td>
    <td align="right">     3925.31</td>
    <td align="right">       44.48</td>
    <td align="right">       0.125</td>
    <td align="right">       0.163</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00753</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1929.12</td>
    <td align="right">     2507.86</td>
    <td align="right">       32.29</td>
    <td align="right">       0.079</td>
    <td align="right">       0.102</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2076.09</td>
    <td align="right">     2698.91</td>
    <td align="right">       30.58</td>
    <td align="right">       0.086</td>
    <td align="right">       0.112</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2075.09</td>
    <td align="right">     2697.62</td>
    <td align="right">       30.57</td>
    <td align="right">       0.086</td>
    <td align="right">       0.112</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3128.20</td>
    <td align="right">     4066.65</td>
    <td align="right">       46.08</td>
    <td align="right">       0.130</td>
    <td align="right">       0.169</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00747</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3153.45</td>
    <td align="right">     4099.48</td>
    <td align="right">       46.45</td>
    <td align="right">       0.131</td>
    <td align="right">       0.170</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00748</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2036.98</td>
    <td align="right">     2648.07</td>
    <td align="right">       30.01</td>
    <td align="right">       0.085</td>
    <td align="right">       0.110</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2035.97</td>
    <td align="right">     2646.77</td>
    <td align="right">       29.99</td>
    <td align="right">       0.085</td>
    <td align="right">       0.110</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3089.20</td>
    <td align="right">     4015.96</td>
    <td align="right">       45.51</td>
    <td align="right">       0.128</td>
    <td align="right">       0.167</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3114.46</td>
    <td align="right">     4048.80</td>
    <td align="right">       45.88</td>
    <td align="right">       0.129</td>
    <td align="right">       0.168</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00747</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1944.32</td>
    <td align="right">     2527.61</td>
    <td align="right">       32.55</td>
    <td align="right">       0.079</td>
    <td align="right">       0.103</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2103.98</td>
    <td align="right">     2735.17</td>
    <td align="right">       30.99</td>
    <td align="right">       0.087</td>
    <td align="right">       0.114</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2102.97</td>
    <td align="right">     2733.86</td>
    <td align="right">       30.98</td>
    <td align="right">       0.087</td>
    <td align="right">       0.114</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3170.41</td>
    <td align="right">     4121.53</td>
    <td align="right">       46.70</td>
    <td align="right">       0.132</td>
    <td align="right">       0.171</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3196.08</td>
    <td align="right">     4154.90</td>
    <td align="right">       47.08</td>
    <td align="right">       0.133</td>
    <td align="right">       0.173</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2064.49</td>
    <td align="right">     2683.84</td>
    <td align="right">       30.41</td>
    <td align="right">       0.086</td>
    <td align="right">       0.112</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00741</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2063.48</td>
    <td align="right">     2682.52</td>
    <td align="right">       30.40</td>
    <td align="right">       0.086</td>
    <td align="right">       0.111</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00741</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3130.79</td>
    <td align="right">     4070.03</td>
    <td align="right">       46.12</td>
    <td align="right">       0.130</td>
    <td align="right">       0.169</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00744</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3156.47</td>
    <td align="right">     4103.41</td>
    <td align="right">       46.50</td>
    <td align="right">       0.131</td>
    <td align="right">       0.171</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00745</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1982.01</td>
    <td align="right">     2576.61</td>
    <td align="right">       33.18</td>
    <td align="right">       0.081</td>
    <td align="right">       0.105</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00777</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2149.50</td>
    <td align="right">     2794.35</td>
    <td align="right">       31.66</td>
    <td align="right">       0.089</td>
    <td align="right">       0.116</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2148.50</td>
    <td align="right">     2793.05</td>
    <td align="right">       31.65</td>
    <td align="right">       0.089</td>
    <td align="right">       0.116</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3228.87</td>
    <td align="right">     4197.53</td>
    <td align="right">       47.56</td>
    <td align="right">       0.134</td>
    <td align="right">       0.174</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3254.79</td>
    <td align="right">     4231.23</td>
    <td align="right">       47.95</td>
    <td align="right">       0.135</td>
    <td align="right">       0.176</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00744</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2109.68</td>
    <td align="right">     2742.58</td>
    <td align="right">       31.08</td>
    <td align="right">       0.088</td>
    <td align="right">       0.114</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00740</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2108.67</td>
    <td align="right">     2741.27</td>
    <td align="right">       31.06</td>
    <td align="right">       0.088</td>
    <td align="right">       0.114</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00740</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3188.87</td>
    <td align="right">     4145.52</td>
    <td align="right">       46.98</td>
    <td align="right">       0.133</td>
    <td align="right">       0.172</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3214.81</td>
    <td align="right">     4179.25</td>
    <td align="right">       47.36</td>
    <td align="right">       0.134</td>
    <td align="right">       0.174</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2210.55</td>
    <td align="right">     2873.72</td>
    <td align="right">       37.00</td>
    <td align="right">       0.090</td>
    <td align="right">       0.117</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2345.90</td>
    <td align="right">     3049.67</td>
    <td align="right">       34.56</td>
    <td align="right">       0.097</td>
    <td align="right">       0.127</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2344.93</td>
    <td align="right">     3048.41</td>
    <td align="right">       34.54</td>
    <td align="right">       0.097</td>
    <td align="right">       0.127</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3438.01</td>
    <td align="right">     4469.42</td>
    <td align="right">       50.65</td>
    <td align="right">       0.141</td>
    <td align="right">       0.183</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00739</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3464.31</td>
    <td align="right">     4503.61</td>
    <td align="right">       51.03</td>
    <td align="right">       0.142</td>
    <td align="right">       0.184</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00739</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2305.78</td>
    <td align="right">     2997.51</td>
    <td align="right">       33.97</td>
    <td align="right">       0.096</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00744</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2304.81</td>
    <td align="right">     2996.25</td>
    <td align="right">       33.95</td>
    <td align="right">       0.096</td>
    <td align="right">       0.125</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00744</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3397.41</td>
    <td align="right">     4416.64</td>
    <td align="right">       50.05</td>
    <td align="right">       0.139</td>
    <td align="right">       0.181</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00738</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3423.74</td>
    <td align="right">     4450.86</td>
    <td align="right">       50.44</td>
    <td align="right">       0.140</td>
    <td align="right">       0.182</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00738</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2049.51</td>
    <td align="right">     2664.36</td>
    <td align="right">       34.31</td>
    <td align="right">       0.084</td>
    <td align="right">       0.109</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00810</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1848.67</td>
    <td align="right">     2403.27</td>
    <td align="right">       27.23</td>
    <td align="right">       0.077</td>
    <td align="right">       0.100</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1847.94</td>
    <td align="right">     2402.32</td>
    <td align="right">       27.22</td>
    <td align="right">       0.077</td>
    <td align="right">       0.100</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2747.00</td>
    <td align="right">     3571.10</td>
    <td align="right">       40.47</td>
    <td align="right">       0.112</td>
    <td align="right">       0.146</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00773</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2766.69</td>
    <td align="right">     3596.69</td>
    <td align="right">       40.76</td>
    <td align="right">       0.113</td>
    <td align="right">       0.147</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00773</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1818.99</td>
    <td align="right">     2364.69</td>
    <td align="right">       26.80</td>
    <td align="right">       0.076</td>
    <td align="right">       0.098</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1801.44</td>
    <td align="right">     2341.87</td>
    <td align="right">       26.54</td>
    <td align="right">       0.075</td>
    <td align="right">       0.097</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2736.82</td>
    <td align="right">     3557.86</td>
    <td align="right">       40.32</td>
    <td align="right">       0.112</td>
    <td align="right">       0.145</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00773</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1915.66</td>
    <td align="right">     2490.36</td>
    <td align="right">       32.07</td>
    <td align="right">       0.078</td>
    <td align="right">       0.102</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00786</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2047.62</td>
    <td align="right">     2661.90</td>
    <td align="right">       30.16</td>
    <td align="right">       0.085</td>
    <td align="right">       0.111</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00748</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2046.64</td>
    <td align="right">     2660.63</td>
    <td align="right">       30.15</td>
    <td align="right">       0.085</td>
    <td align="right">       0.111</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00748</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3083.71</td>
    <td align="right">     4008.82</td>
    <td align="right">       45.43</td>
    <td align="right">       0.128</td>
    <td align="right">       0.167</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00750</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3108.46</td>
    <td align="right">     4041.00</td>
    <td align="right">       45.79</td>
    <td align="right">       0.129</td>
    <td align="right">       0.168</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00750</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2009.38</td>
    <td align="right">     2612.19</td>
    <td align="right">       29.60</td>
    <td align="right">       0.084</td>
    <td align="right">       0.109</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00747</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2008.40</td>
    <td align="right">     2610.92</td>
    <td align="right">       29.59</td>
    <td align="right">       0.083</td>
    <td align="right">       0.109</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00747</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3045.45</td>
    <td align="right">     3959.09</td>
    <td align="right">       44.86</td>
    <td align="right">       0.127</td>
    <td align="right">       0.165</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00749</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3070.25</td>
    <td align="right">     3991.32</td>
    <td align="right">       45.23</td>
    <td align="right">       0.128</td>
    <td align="right">       0.166</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00750</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     2923.12</td>
    <td align="right">     3800.05</td>
    <td align="right">       43.06</td>
    <td align="right">       0.119</td>
    <td align="right">       0.155</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00765</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     3964.15</td>
    <td align="right">     5153.39</td>
    <td align="right">       66.36</td>
    <td align="right">       0.162</td>
    <td align="right">       0.211</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00724</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3880.13</td>
    <td align="right">     5044.17</td>
    <td align="right">       57.16</td>
    <td align="right">       0.159</td>
    <td align="right">       0.206</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00698</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3879.30</td>
    <td align="right">     5043.09</td>
    <td align="right">       57.15</td>
    <td align="right">       0.159</td>
    <td align="right">       0.206</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00698</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4908.55</td>
    <td align="right">     6381.11</td>
    <td align="right">       72.31</td>
    <td align="right">       0.201</td>
    <td align="right">       0.261</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00704</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4932.90</td>
    <td align="right">     6412.77</td>
    <td align="right">       72.67</td>
    <td align="right">       0.202</td>
    <td align="right">       0.263</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00705</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3841.93</td>
    <td align="right">     4994.51</td>
    <td align="right">       56.60</td>
    <td align="right">       0.157</td>
    <td align="right">       0.204</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00697</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3841.10</td>
    <td align="right">     4993.42</td>
    <td align="right">       56.58</td>
    <td align="right">       0.157</td>
    <td align="right">       0.204</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00697</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4871.20</td>
    <td align="right">     6332.57</td>
    <td align="right">       71.76</td>
    <td align="right">       0.200</td>
    <td align="right">       0.259</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00703</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4895.58</td>
    <td align="right">     6364.25</td>
    <td align="right">       72.12</td>
    <td align="right">       0.201</td>
    <td align="right">       0.261</td>
    <td align="right">ESTEVAN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       21.99</td>
    <td align="right">     0.00704</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00019</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       15.14</td>
    <td align="right">        2.64</td>
    <td align="right">       12.79</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:08</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.64</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1280.50</td>
    <td align="right">     5995.50</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2705.00</td>
    <td align="right">     6097.00</td>
    <td align="right">     1550.75</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2717.00</td>
    <td align="right">     6096.75</td>
    <td align="right">     1553.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3925.75</td>
    <td align="right">     5769.00</td>
    <td align="right">     2111.50</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3802.00</td>
    <td align="right">     5792.75</td>
    <td align="right">     2064.25</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2431.25</td>
    <td align="right">     4553.75</td>
    <td align="right">      435.50</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2467.00</td>
    <td align="right">     4535.50</td>
    <td align="right">      441.75</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3472.75</td>
    <td align="right">     4554.75</td>
    <td align="right">      903.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3275.25</td>
    <td align="right">     4703.50</td>
    <td align="right">      902.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1251.00</td>
    <td align="right">     5933.00</td>
    <td align="right">      660.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2738.25</td>
    <td align="right">     6004.50</td>
    <td align="right">     1534.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2750.25</td>
    <td align="right">     6002.00</td>
    <td align="right">     1535.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3968.25</td>
    <td align="right">     5712.25</td>
    <td align="right">     2121.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3845.25</td>
    <td align="right">     5741.00</td>
    <td align="right">     2072.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2481.75</td>
    <td align="right">     4458.50</td>
    <td align="right">      424.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2500.75</td>
    <td align="right">     4453.00</td>
    <td align="right">      427.25</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3384.25</td>
    <td align="right">     4604.75</td>
    <td align="right">      875.25</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3312.00</td>
    <td align="right">     4640.50</td>
    <td align="right">      892.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1270.25</td>
    <td align="right">     5926.00</td>
    <td align="right">      674.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2771.25</td>
    <td align="right">     5999.75</td>
    <td align="right">     1556.75</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2781.50</td>
    <td align="right">     5995.25</td>
    <td align="right">     1559.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4001.00</td>
    <td align="right">     5715.50</td>
    <td align="right">     2150.50</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3881.25</td>
    <td align="right">     5746.00</td>
    <td align="right">     2104.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2509.00</td>
    <td align="right">     4454.50</td>
    <td align="right">      443.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2522.00</td>
    <td align="right">     4454.50</td>
    <td align="right">      446.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3382.00</td>
    <td align="right">     4638.00</td>
    <td align="right">      895.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3334.25</td>
    <td align="right">     4649.25</td>
    <td align="right">      915.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1314.50</td>
    <td align="right">     5947.00</td>
    <td align="right">      716.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2837.50</td>
    <td align="right">     6036.00</td>
    <td align="right">     1622.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2847.00</td>
    <td align="right">     6034.50</td>
    <td align="right">     1625.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4051.50</td>
    <td align="right">     5757.25</td>
    <td align="right">     2208.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3937.75</td>
    <td align="right">     5785.75</td>
    <td align="right">     2169.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2533.75</td>
    <td align="right">     4505.00</td>
    <td align="right">      483.50</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2542.75</td>
    <td align="right">     4507.25</td>
    <td align="right">      484.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3416.25</td>
    <td align="right">     4706.00</td>
    <td align="right">      951.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3361.50</td>
    <td align="right">     4709.00</td>
    <td align="right">      960.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1346.50</td>
    <td align="right">     5970.50</td>
    <td align="right">      748.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2871.25</td>
    <td align="right">     6064.25</td>
    <td align="right">     1660.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2885.50</td>
    <td align="right">     6067.25</td>
    <td align="right">     1669.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4084.50</td>
    <td align="right">     5785.75</td>
    <td align="right">     2249.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3963.75</td>
    <td align="right">     5818.75</td>
    <td align="right">     2205.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2541.25</td>
    <td align="right">     4558.75</td>
    <td align="right">      506.50</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2551.25</td>
    <td align="right">     4559.00</td>
    <td align="right">      508.50</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3430.75</td>
    <td align="right">     4756.75</td>
    <td align="right">      982.25</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3369.50</td>
    <td align="right">     4756.00</td>
    <td align="right">      989.25</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1397.00</td>
    <td align="right">     6036.00</td>
    <td align="right">      805.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2925.25</td>
    <td align="right">     6139.25</td>
    <td align="right">     1731.75</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2938.00</td>
    <td align="right">     6140.00</td>
    <td align="right">     1736.25</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4127.00</td>
    <td align="right">     5838.25</td>
    <td align="right">     2312.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4010.25</td>
    <td align="right">     5883.00</td>
    <td align="right">     2277.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2536.75</td>
    <td align="right">     4682.75</td>
    <td align="right">      552.75</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2548.25</td>
    <td align="right">     4686.75</td>
    <td align="right">      553.75</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3440.75</td>
    <td align="right">     4850.25</td>
    <td align="right">     1044.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3393.75</td>
    <td align="right">     4854.25</td>
    <td align="right">     1057.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1586.00</td>
    <td align="right">     6216.50</td>
    <td align="right">     1005.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3097.25</td>
    <td align="right">     6316.00</td>
    <td align="right">     1932.50</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3111.25</td>
    <td align="right">     6315.75</td>
    <td align="right">     1942.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4264.50</td>
    <td align="right">     6024.25</td>
    <td align="right">     2499.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4134.00</td>
    <td align="right">     6054.75</td>
    <td align="right">     2481.50</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2570.75</td>
    <td align="right">     5065.00</td>
    <td align="right">      719.25</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2581.00</td>
    <td align="right">     5067.00</td>
    <td align="right">      721.25</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3512.25</td>
    <td align="right">     5107.00</td>
    <td align="right">     1251.75</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3471.00</td>
    <td align="right">     5141.00</td>
    <td align="right">     1263.50</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1494.50</td>
    <td align="right">     6290.25</td>
    <td align="right">      928.25</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2625.75</td>
    <td align="right">     6502.75</td>
    <td align="right">     1693.75</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2632.50</td>
    <td align="right">     6512.75</td>
    <td align="right">     1702.50</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3769.50</td>
    <td align="right">     6106.25</td>
    <td align="right">     2177.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3637.75</td>
    <td align="right">     6111.00</td>
    <td align="right">     2159.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2358.50</td>
    <td align="right">     5141.25</td>
    <td align="right">      635.50</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2446.00</td>
    <td align="right">     5066.75</td>
    <td align="right">      642.50</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3223.75</td>
    <td align="right">     5102.75</td>
    <td align="right">     1077.50</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1290.75</td>
    <td align="right">     5932.75</td>
    <td align="right">      693.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2806.25</td>
    <td align="right">     6013.75</td>
    <td align="right">     1589.50</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2812.50</td>
    <td align="right">     6009.25</td>
    <td align="right">     1590.25</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4025.75</td>
    <td align="right">     5736.25</td>
    <td align="right">     2178.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3912.75</td>
    <td align="right">     5763.50</td>
    <td align="right">     2137.75</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2524.00</td>
    <td align="right">     4476.25</td>
    <td align="right">      463.50</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2536.75</td>
    <td align="right">     4477.00</td>
    <td align="right">      467.75</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3396.50</td>
    <td align="right">     4669.50</td>
    <td align="right">      921.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3347.25</td>
    <td align="right">     4675.25</td>
    <td align="right">      938.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1965.75</td>
    <td align="right">     1837.50</td>
    <td align="right">      222.25</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2976.00</td>
    <td align="right">     6626.00</td>
    <td align="right">     2138.50</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4089.75</td>
    <td align="right">     6803.00</td>
    <td align="right">     2894.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4100.50</td>
    <td align="right">     6798.75</td>
    <td align="right">     2894.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4764.00</td>
    <td align="right">     6536.75</td>
    <td align="right">     3203.75</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4780.75</td>
    <td align="right">     6582.75</td>
    <td align="right">     3257.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3782.25</td>
    <td align="right">     5877.25</td>
    <td align="right">     1978.50</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3788.00</td>
    <td align="right">     5867.50</td>
    <td align="right">     1981.75</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4521.25</td>
    <td align="right">     5784.00</td>
    <td align="right">     2436.50</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4524.50</td>
    <td align="right">     5851.00</td>
    <td align="right">     2474.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6466.25</td>
    <td align="right">     7111.00</td>
    <td align="right">     3548.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.75</td>
    <td align="right">        0.75</td>
