    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-20:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1231.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.85</td>
    <td align="right">      397.12</td>
    <td align="right">      308.87</td>
    <td align="right">      811.79</td>
    <td align="right">        0.00</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.73</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1212.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.30</td>
    <td align="right">      397.12</td>
    <td align="right">      308.87</td>
    <td align="right">     1009.62</td>
    <td align="right">        0.00</td>
    <td align="right">       10.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -472.01</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">06-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2274.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3656.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.67</td>
    <td align="right">    -1845.09</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2701.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.86</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3867.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1929.48</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2848.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5604.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -70.45</td>
    <td align="right">    -2758.44</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-FEB-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2896.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5470.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.33</td>
    <td align="right">    -2581.87</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3382.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6266.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.06</td>
    <td align="right">    -2927.03</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">11-AUG-19:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1471.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.74</td>
    <td align="right">      587.09</td>
    <td align="right">        0.00</td>
    <td align="right">      310.23</td>
    <td align="right">        0.00</td>
    <td align="right">        9.74</td>
    <td align="right">      621.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-20:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1374.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.01</td>
    <td align="right">      397.12</td>
    <td align="right">      308.87</td>
    <td align="right">      809.89</td>
    <td align="right">        0.00</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.62</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1356.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.26</td>
    <td align="right">      397.12</td>
    <td align="right">      308.87</td>
    <td align="right">     1008.42</td>
    <td align="right">        0.00</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -338.02</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">06-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2128.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.04</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3652.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.21</td>
    <td align="right">    -1968.88</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2721.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.17</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3867.42</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1924.83</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2620.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5295.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.93</td>
    <td align="right">    -2623.24</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2629.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5295.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.93</td>
    <td align="right">    -2613.77</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3092.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5742.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.42</td>
    <td align="right">    -2707.24</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3445.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6263.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.53</td>
    <td align="right">    -2881.67</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">29-SEP-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4142.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.88</td>
    <td align="right">      945.14</td>
    <td align="right">      595.67</td>
    <td align="right">     5619.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.31</td>
    <td align="right">    -3157.88</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">11-AUG-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2375.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      433.30</td>
    <td align="right">        0.00</td>
    <td align="right">      324.46</td>
    <td align="right">     1707.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-AUG-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1963.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.55</td>
    <td align="right">        0.00</td>
    <td align="right">      220.62</td>
    <td align="right">      957.71</td>
    <td align="right">        0.00</td>
    <td align="right">      403.11</td>
    <td align="right">      465.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1946.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.55</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     1168.99</td>
    <td align="right">        0.00</td>
    <td align="right">      363.32</td>
    <td align="right">      320.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">25-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3064.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.53</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">     3714.52</td>
    <td align="right">        0.00</td>
    <td align="right">       54.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1194.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -3552.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.81</td>
    <td align="right">      397.12</td>
    <td align="right">      397.12</td>
    <td align="right">     3927.36</td>
    <td align="right">        0.00</td>
    <td align="right">      293.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1410.23</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3488.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5490.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.60</td>
    <td align="right">    -2022.83</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">29-SEP-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3505.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.88</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5490.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.71</td>
    <td align="right">    -2004.38</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4155.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     5830.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.81</td>
    <td align="right">    -1757.18</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">28-SEP-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -4433.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.49</td>
    <td align="right">        0.00</td>
    <td align="right">      176.50</td>
    <td align="right">     6319.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.95</td>
    <td align="right">    -1948.79</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-AUG-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">  -162814.56</td>
    <td align="right">        0.00</td>
    <td align="right">   -15336.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7954.96</td>
    <td align="right">    37558.12</td>
    <td align="right">    31570.70</td>
    <td align="right">    88502.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6742.81</td>
    <td align="right">     5821.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2619.88</td>
    <td align="right">       44.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.95</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.60</td>
    <td align="right">    -2803.54</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2718.99</td>
    <td align="right">       46.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.33</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.14</td>
    <td align="right">    -2594.86</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2718.69</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.36</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.59</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.12</td>
    <td align="right">    -2594.95</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-JAN-07:05</td>
    <td align="right">     4226.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.26</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1227.76</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.16</td>
    <td align="right">    -3635.49</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4252.38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1149.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -308.80</td>
    <td align="right">    -3468.48</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     2585.89</td>
    <td align="right">        0.00</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1013.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.14</td>
    <td align="right">    -1892.36</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     2587.50</td>
    <td align="right">        0.00</td>
    <td align="right">       26.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1013.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.14</td>
    <td align="right">    -1893.99</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4067.88</td>
    <td align="right">        0.00</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1269.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -267.63</td>
    <td align="right">    -3208.11</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4079.66</td>
    <td align="right">        0.00</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1284.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -267.77</td>
    <td align="right">    -3203.17</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2596.61</td>
    <td align="right">       45.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.84</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.82</td>
    <td align="right">    -2778.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2774.29</td>
    <td align="right">       47.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.31</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -705.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.25</td>
    <td align="right">    -2636.50</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2774.18</td>
    <td align="right">       46.87</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.36</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -705.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.23</td>
    <td align="right">    -2636.82</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4322.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1140.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -365.79</td>
    <td align="right">    -3491.12</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4356.76</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1155.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -365.96</td>
    <td align="right">    -3508.82</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     2636.90</td>
    <td align="right">        0.00</td>
    <td align="right">       26.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1019.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -448.94</td>
    <td align="right">    -1867.65</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     2636.05</td>
    <td align="right">        0.00</td>
    <td align="right">       26.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1019.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -448.94</td>
    <td align="right">    -1866.78</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4150.99</td>
    <td align="right">        0.00</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1275.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -317.06</td>
    <td align="right">    -3235.22</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4179.27</td>
    <td align="right">        0.00</td>
    <td align="right">        3.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1291.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -317.15</td>
    <td align="right">    -3247.05</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2620.17</td>
    <td align="right">       45.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.87</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.75</td>
    <td align="right">    -2800.28</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2829.42</td>
    <td align="right">       47.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.36</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -706.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.68</td>
    <td align="right">    -2682.08</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2828.11</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.36</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -706.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.67</td>
    <td align="right">    -2681.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4412.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1143.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -409.21</td>
    <td align="right">    -3533.05</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4447.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1159.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -409.39</td>
    <td align="right">    -3551.49</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     2687.28</td>
    <td align="right">        0.00</td>
    <td align="right">       26.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1023.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -501.83</td>
    <td align="right">    -1861.62</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     2685.97</td>
    <td align="right">        0.00</td>
    <td align="right">       26.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1023.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -501.83</td>
    <td align="right">    -1860.31</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4231.03</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1278.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -354.62</td>
    <td align="right">    -3274.33</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4265.20</td>
    <td align="right">        0.00</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1294.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -354.75</td>
    <td align="right">    -3291.21</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2663.22</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.95</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.16</td>
    <td align="right">    -2841.57</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-JAN-07:05</td>
    <td align="right">     2909.54</td>
    <td align="right">        0.00</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.99</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -603.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -421.77</td>
    <td align="right">    -2574.52</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-JAN-07:05</td>
    <td align="right">     2908.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.00</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -603.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -421.72</td>
    <td align="right">    -2573.52</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4551.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1148.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -476.00</td>
    <td align="right">    -3599.83</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">26-DEC-07:05</td>
    <td align="right">     4556.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -370.77</td>
    <td align="right">    -3649.10</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     2782.92</td>
    <td align="right">        0.00</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1099.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.88</td>
    <td align="right">    -1542.06</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     2781.56</td>
    <td align="right">        0.00</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1099.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.86</td>
    <td align="right">    -1540.78</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4363.72</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1282.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -412.41</td>
    <td align="right">    -3343.94</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4399.41</td>
    <td align="right">        0.00</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1300.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -412.56</td>
    <td align="right">    -3361.55</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2686.54</td>
    <td align="right">       44.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.73</td>
    <td align="right">    -2864.24</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">26-DEC-07:05</td>
    <td align="right">     2980.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.20</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -747.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.47</td>
    <td align="right">    -2667.39</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">26-DEC-07:05</td>
    <td align="right">     2987.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.21</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -747.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.47</td>
    <td align="right">    -2674.44</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4591.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1150.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.34</td>
    <td align="right">    -3610.39</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4593.12</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1166.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.35</td>
    <td align="right">    -3595.69</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     2820.50</td>
    <td align="right">        0.00</td>
    <td align="right">       26.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1101.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -887.49</td>
    <td align="right">    -1531.51</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     2819.12</td>
    <td align="right">        0.00</td>
    <td align="right">       26.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1101.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -887.47</td>
    <td align="right">    -1530.21</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4422.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1284.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -436.18</td>
    <td align="right">    -3376.85</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4458.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1301.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -436.34</td>
    <td align="right">    -3394.78</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2743.88</td>
    <td align="right">       43.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.12</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.63</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.25</td>
    <td align="right">    -2921.30</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">26-DEC-07:05</td>
    <td align="right">     3099.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.53</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -747.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.82</td>
    <td align="right">    -2776.72</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">26-DEC-07:05</td>
    <td align="right">     3098.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.54</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -747.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.80</td>
    <td align="right">    -2775.65</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4627.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1151.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -528.02</td>
    <td align="right">    -3621.11</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4631.18</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1168.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -528.03</td>
    <td align="right">    -3607.73</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">19-FEB-07:05</td>
    <td align="right">     2896.94</td>
    <td align="right">        0.00</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.76</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -880.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -605.45</td>
    <td align="right">    -2100.73</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-JAN-07:05</td>
    <td align="right">     2902.80</td>
    <td align="right">        0.00</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.16</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -713.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.87</td>
    <td align="right">    -2540.82</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4504.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1284.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -457.75</td>
    <td align="right">    -3436.05</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4541.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1302.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -457.94</td>
    <td align="right">    -3454.07</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     3079.64</td>
    <td align="right">       40.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.51</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.70</td>
    <td align="right">    -3258.22</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     3402.94</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.48</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -714.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.65</td>
    <td align="right">    -3035.20</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     3401.68</td>
    <td align="right">        0.00</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.49</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -714.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.62</td>
    <td align="right">    -3034.16</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     4846.20</td>
    <td align="right">       62.08</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -835.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -179.43</td>
    <td align="right">    -4469.95</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     4882.38</td>
    <td align="right">       63.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -63.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.37</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1150.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -179.61</td>
    <td align="right">    -4190.81</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-JAN-07:05</td>
    <td align="right">     3188.40</td>
    <td align="right">        0.00</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -707.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.36</td>
    <td align="right">    -2826.67</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">22-JAN-07:05</td>
    <td align="right">     3187.06</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -707.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.36</td>
    <td align="right">    -2825.32</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">15-DEC-07:05</td>
    <td align="right">     4769.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1105.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -836.21</td>
    <td align="right">    -3500.45</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">15-DEC-07:05</td>
    <td align="right">     4783.11</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1122.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -836.27</td>
    <td align="right">    -3497.15</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     2855.65</td>
    <td align="right">       50.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.85</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.27</td>
    <td align="right">    -3053.22</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:05</td>
    <td align="right">     2630.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.68</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -868.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.56</td>
    <td align="right">    -2411.33</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:05</td>
    <td align="right">     2629.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.71</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -868.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.55</td>
    <td align="right">    -2410.94</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:05</td>
    <td align="right">     4129.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.25</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1143.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.57</td>
    <td align="right">    -3605.92</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">14-FEB-07:05</td>
    <td align="right">     4159.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.26</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1138.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.60</td>
    <td align="right">    -3640.52</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2506.26</td>
    <td align="right">       51.29</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.54</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -785.08</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.78</td>
    <td align="right">    -2343.54</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2483.76</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.61</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -784.49</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.77</td>
    <td align="right">    -2321.72</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-JAN-07:05</td>
    <td align="right">     3899.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.80</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1246.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.15</td>
    <td align="right">    -3300.50</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">     2642.78</td>
    <td align="right">       45.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.91</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.50</td>
    <td align="right">    -2821.93</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-JAN-07:05</td>
    <td align="right">     2865.67</td>
    <td align="right">        0.00</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.65</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -603.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -395.40</td>
    <td align="right">    -2554.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">12-JAN-07:05</td>
    <td align="right">     2864.44</td>
    <td align="right">        0.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.66</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -603.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -395.35</td>
    <td align="right">    -2553.28</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4486.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1146.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -445.06</td>
    <td align="right">    -3568.57</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     4522.48</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1162.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -445.26</td>
    <td align="right">    -3587.59</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     2743.22</td>
    <td align="right">        0.00</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.12</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1098.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -786.89</td>
    <td align="right">    -1553.69</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     2741.95</td>
    <td align="right">        0.00</td>
    <td align="right">       23.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.13</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1098.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -786.85</td>
    <td align="right">    -1552.58</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4301.91</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1280.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -385.64</td>
    <td align="right">    -3311.38</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">14-DEC-07:05</td>
    <td align="right">     4336.93</td>
    <td align="right">        0.00</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1297.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -385.78</td>
    <td align="right">    -3328.64</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4970.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.51</td>
    <td align="right">      132.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1699.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -563.31</td>
    <td align="right">    -2892.48</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">18-NOV-08:05</td>
    <td align="right">     5605.32</td>
    <td align="right">       52.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.51</td>
    <td align="right">      326.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -100.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -280.80</td>
    <td align="right">    -5585.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     5645.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.27</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -687.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1205.57</td>
    <td align="right">    -4426.87</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     5644.71</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -687.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -1205.49</td>
    <td align="right">    -4426.06</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">15-DEC-07:05</td>
    <td align="right">     6906.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1023.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -2167.91</td>
    <td align="right">    -4393.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">15-DEC-07:05</td>
    <td align="right">     6941.62</td>
    <td align="right">        0.00</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1039.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -2168.50</td>
    <td align="right">    -4411.23</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     5590.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -668.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1206.10</td>
    <td align="right">    -4389.64</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">13-DEC-07:05</td>
    <td align="right">     5589.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -668.28</td>
    <td align="right">        0.00</td>
    <td align="right">    -1206.08</td>
    <td align="right">    -4388.51</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">15-DEC-07:05</td>
    <td align="right">     6854.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.29</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1057.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -2174.37</td>
    <td align="right">    -4297.27</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">15-DEC-07:05</td>
    <td align="right">     6888.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.28</td>
    <td align="right">      220.62</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1072.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -2175.21</td>
    <td align="right">    -4314.14</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">   327559.29</td>
    <td align="right">     5076.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -5076.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5477.59</td>
    <td align="right">    20743.11</td>
    <td align="right">    28018.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84279.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -4464.46</td>
    <td align="right">  -293054.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">      15.141</td>
    <td align="right">      111.68</td>
    <td align="right">      124.09</td>
    <td align="right">        0.90</td>
    <td align="right">      2.6450</td>
    <td align="right">       2.645</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.6450</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.301</td>
    <td align="right">        3.98</td>
    <td align="right">        4.42</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0381</td>
    <td align="right">       0.301</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">      12.785</td>
    <td align="right">      111.68</td>
    <td align="right">      124.09</td>
    <td align="right">        0.90</td>
    <td align="right">      2.6450</td>
    <td align="right">       2.645</td>
    <td align="right">       0.207</td>
    <td align="right">       1.000</td>
    <td align="right">      2.6450</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.155</td>
    <td align="right">        3.98</td>
    <td align="right">        4.42</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0381</td>
    <td align="right">       0.155</td>
    <td align="right">       0.245</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
    <td align="right">        0.25</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.42</td>
    <td align="right">    0.000432</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0381</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.78</td>
    <td align="right">    0.000305</td>
    <td align="right">       77.66</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0237</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.47</td>
    <td align="right">    0.000345</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0305</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.09</td>
    <td align="right">    0.000341</td>
    <td align="right">     7748.23</td>
    <td align="right">      2.6450</td>
    <td align="right">      2.6450</td>
    <td align="right">      2.6450</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.42</td>
    <td align="right">    0.000432</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.0381</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1246</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1036</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.101</td>
    <td align="right">      0.1010</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.177</td>
    <td align="right">      0.1770</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.208</td>
    <td align="right">      0.2079</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.146</td>
    <td align="right">      0.1457</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.148</td>
    <td align="right">      0.1482</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.219</td>
    <td align="right">      0.2195</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.239</td>
    <td align="right">      0.2391</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1246</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">      0.1055</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">      0.1029</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.179</td>
    <td align="right">      0.1792</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.209</td>
    <td align="right">      0.2094</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.148</td>
    <td align="right">      0.1478</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.150</td>
    <td align="right">      0.1496</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.214</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.240</td>
    <td align="right">      0.2403</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1247</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1059</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">      0.1034</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.180</td>
    <td align="right">      0.1796</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.210</td>
    <td align="right">      0.2100</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.149</td>
    <td align="right">      0.1486</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.150</td>
    <td align="right">      0.1503</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.214</td>
    <td align="right">      0.2137</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2408</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1247</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1061</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1036</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.180</td>
    <td align="right">      0.1795</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.210</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.149</td>
    <td align="right">      0.1493</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.151</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.214</td>
    <td align="right">      0.2145</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2411</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1247</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1036</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.179</td>
    <td align="right">      0.1795</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.210</td>
    <td align="right">      0.2104</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.149</td>
    <td align="right">      0.1495</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.151</td>
    <td align="right">      0.1512</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.215</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2412</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1249</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      0.1065</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.179</td>
    <td align="right">      0.1792</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.211</td>
    <td align="right">      0.2106</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.150</td>
    <td align="right">      0.1496</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.151</td>
    <td align="right">      0.1512</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.215</td>
    <td align="right">      0.2150</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2414</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.128</td>
    <td align="right">      0.1283</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">      0.1102</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      0.1074</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.178</td>
    <td align="right">      0.1782</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.216</td>
    <td align="right">      0.2160</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.152</td>
    <td align="right">      0.1524</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.154</td>
    <td align="right">      0.1543</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.219</td>
    <td align="right">      0.2186</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.247</td>
    <td align="right">      0.2467</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.121</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.094</td>
    <td align="right">      0.0943</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.091</td>
    <td align="right">      0.0911</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.190</td>
    <td align="right">      0.1895</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.209</td>
    <td align="right">      0.2087</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.151</td>
    <td align="right">      0.1505</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.155</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.234</td>
    <td align="right">      0.2336</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">      0.1247</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.106</td>
    <td align="right">      0.1060</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">      0.1035</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.180</td>
    <td align="right">      0.1796</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.210</td>
    <td align="right">      0.2102</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.149</td>
    <td align="right">      0.1490</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.151</td>
    <td align="right">      0.1507</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.214</td>
    <td align="right">      0.2141</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2410</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.301</td>
    <td align="right">      0.3013</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0381</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.165</td>
    <td align="right">      0.1652</td>
    <td align="right">      0.0592</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.135</td>
    <td align="right">      0.1352</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.136</td>
    <td align="right">      0.1358</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.248</td>
    <td align="right">      0.2476</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.278</td>
    <td align="right">      0.2783</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.239</td>
    <td align="right">      0.2390</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.240</td>
    <td align="right">      0.2402</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.292</td>
    <td align="right">      0.2923</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.313</td>
    <td align="right">      0.3128</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       15.14</td>
    <td align="right">       2.645</td>
    <td align="right">       15.14</td>
    <td align="right">      5.9042</td>
    <td align="right">      2.6450</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">        0.30</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0381</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.101</td>
    <td align="right">       0.101</td>
    <td align="right">       0.101</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.235</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.291</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.291</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       0.157</td>
    <td align="right">       0.157</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.195</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">       0.158</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.193</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.296</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.296</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.196</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">       0.156</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.195</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.237</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.286</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.161</td>
    <td align="right">       0.161</td>
    <td align="right">       0.161</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.190</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.162</td>
    <td align="right">       0.162</td>
    <td align="right">       0.162</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.188</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.291</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.291</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.192</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.160</td>
    <td align="right">       0.160</td>
    <td align="right">       0.160</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.101</td>
    <td align="right">       0.101</td>
    <td align="right">       0.101</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.235</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.280</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.280</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">       0.164</td>
    <td align="right">       0.164</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.186</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.165</td>
    <td align="right">       0.165</td>
    <td align="right">       0.165</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.185</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">       0.107</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.285</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.162</td>
    <td align="right">       0.162</td>
    <td align="right">       0.162</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.188</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.163</td>
    <td align="right">       0.163</td>
    <td align="right">       0.163</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.187</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.102</td>
    <td align="right">       0.102</td>
    <td align="right">       0.102</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.231</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.112</td>
    <td align="right">       0.112</td>
    <td align="right">       0.112</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.272</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.112</td>
    <td align="right">       0.112</td>
    <td align="right">       0.112</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.272</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.169</td>
    <td align="right">       0.169</td>
    <td align="right">       0.169</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.180</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.170</td>
    <td align="right">       0.170</td>
    <td align="right">       0.170</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.277</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">       0.110</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.277</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.183</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.181</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">       0.103</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.230</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.268</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.268</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.171</td>
    <td align="right">       0.171</td>
    <td align="right">       0.171</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.173</td>
    <td align="right">       0.173</td>
    <td align="right">       0.173</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.177</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.112</td>
    <td align="right">       0.112</td>
    <td align="right">       0.112</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.273</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.169</td>
    <td align="right">       0.169</td>
    <td align="right">       0.169</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.180</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.171</td>
    <td align="right">       0.171</td>
    <td align="right">       0.171</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.225</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.116</td>
    <td align="right">       0.116</td>
    <td align="right">       0.116</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.263</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.116</td>
    <td align="right">       0.116</td>
    <td align="right">       0.116</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.263</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.175</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.176</td>
    <td align="right">       0.176</td>
    <td align="right">       0.176</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.267</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">       0.114</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.268</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">       0.172</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.177</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.176</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.117</td>
    <td align="right">       0.117</td>
    <td align="right">       0.117</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.202</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.127</td>
    <td align="right">       0.127</td>
    <td align="right">       0.127</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.241</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.127</td>
    <td align="right">       0.127</td>
    <td align="right">       0.127</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.241</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">       0.183</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.184</td>
    <td align="right">       0.184</td>
    <td align="right">       0.184</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.165</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.245</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">       0.125</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.245</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.181</td>
    <td align="right">       0.181</td>
    <td align="right">       0.181</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.169</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.182</td>
    <td align="right">       0.182</td>
    <td align="right">       0.182</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.218</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.305</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.305</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">       0.146</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.209</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.147</td>
    <td align="right">       0.147</td>
    <td align="right">       0.147</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.207</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.098</td>
    <td align="right">       0.098</td>
    <td align="right">       0.098</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.310</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.313</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.145</td>
    <td align="right">       0.145</td>
    <td align="right">       0.145</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.210</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.102</td>
    <td align="right">       0.102</td>
    <td align="right">       0.102</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.233</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">       0.111</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">       0.167</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.183</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">       0.168</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.182</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.281</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">       0.109</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.281</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.165</td>
    <td align="right">       0.165</td>
    <td align="right">       0.165</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.185</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.166</td>
    <td align="right">       0.166</td>
    <td align="right">       0.166</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.184</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.155</td>
    <td align="right">       0.155</td>
    <td align="right">       0.155</td>
    <td align="right">      0.0381</td>
    <td align="right">       0.245</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.211</td>
    <td align="right">       0.211</td>
    <td align="right">       0.211</td>
    <td align="right">      0.0237</td>
    <td align="right">       0.112</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.206</td>
    <td align="right">       0.206</td>
    <td align="right">       0.206</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.148</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.206</td>
    <td align="right">       0.206</td>
    <td align="right">       0.206</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.148</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.261</td>
    <td align="right">       0.261</td>
    <td align="right">       0.261</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.117</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.116</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.204</td>
    <td align="right">       0.204</td>
    <td align="right">       0.204</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.204</td>
    <td align="right">       0.204</td>
    <td align="right">       0.204</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.259</td>
    <td align="right">       0.259</td>
    <td align="right">       0.259</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.117</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.261</td>
    <td align="right">       0.261</td>
    <td align="right">       0.261</td>
    <td align="right">      0.0305</td>
    <td align="right">       0.117</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">       12.79</td>
    <td align="right">       2.645</td>
    <td align="right">       12.79</td>
    <td align="right">       12.79</td>
    <td align="right">      2.6450</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        0.16</td>
    <td align="right">       0.155</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.0381</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Estevan SK CAN WYEC2-B-24092 WMO#=718620</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     7836.48</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-6 FLR-5 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     7836.48</td>
    <td align="right">     7836.48</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       78.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       84.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> SASKATOONLIGHTANDPOWER</td>
    <td align="right">       0.123</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> SASKENERGY</td>
    <td align="right">       0.007</td>
    <td align="right">MJ</td>
    <td align="right">MJ/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      315.59</td>
    <td align="right">    37295.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2739.64</td>
    <td align="right">   505852.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      298.15</td>
    <td align="right">    81808.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.23</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      243.59</td>
    <td align="right">    28493.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      938.43</td>
    <td align="right">    77657.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      494.34</td>
    <td align="right">    31504.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     1358.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3678.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      494.34</td>
    <td align="right">     1358.16</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     3678.07</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      494.34</td>
    <td align="right">     5036.23</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    16856.71</td>
    <td align="right">    46312.70</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    25010.90</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    16856.71</td>
    <td align="right">    71323.60</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       40.27</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       38.05</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       31.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       63.08</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      173.31</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      349.60</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      119.75</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      469.35</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       54.40</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        4.84</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:33:08</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-F2 CORRIDOR SYS-1 FLR-7 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124626</td>
    <td align="right">    0.124626</td>
    <td align="right">    0.124626</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.104693</td>
    <td align="right">    0.104693</td>
    <td align="right">    0.104693</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 N2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.104646</td>
    <td align="right">    0.104646</td>
    <td align="right">    0.104646</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.176993</td>
    <td align="right">    0.176993</td>
    <td align="right">    0.176993</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 NW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.207852</td>
    <td align="right">    0.207852</td>
    <td align="right">    0.207852</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S1 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.145732</td>
    <td align="right">    0.145732</td>
    <td align="right">    0.145732</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 S2 APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.148163</td>
    <td align="right">    0.148163</td>
    <td align="right">    0.148163</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SE APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.219496</td>
    <td align="right">    0.219496</td>
    <td align="right">    0.219496</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F2 SW APARTMENT SYS-1 FLR-7 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.239106</td>
    <td align="right">    0.239106</td>
    <td align="right">    0.239106</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 CORRIDOR SYS-1 FLR-9 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124589</td>
    <td align="right">    0.124589</td>
    <td align="right">    0.124589</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.106806</td>
    <td align="right">    0.106806</td>
    <td align="right">    0.106806</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 N2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.106757</td>
    <td align="right">    0.106757</td>
    <td align="right">    0.106757</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.179213</td>
    <td align="right">    0.179213</td>
    <td align="right">    0.179213</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 NW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.209367</td>
    <td align="right">    0.209367</td>
    <td align="right">    0.209367</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S1 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.147799</td>
    <td align="right">    0.147799</td>
    <td align="right">    0.147799</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 S2 APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.149615</td>
    <td align="right">    0.149615</td>
    <td align="right">    0.149615</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SE APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.213754</td>
    <td align="right">    0.213754</td>
    <td align="right">    0.213754</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F3 SW APARTMENT SYS-1 FLR-9 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.240263</td>
    <td align="right">    0.240263</td>
    <td align="right">    0.240263</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 CORRIDOR SYS-1 FLR-8 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124685</td>
    <td align="right">    0.124685</td>
    <td align="right">    0.124685</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.108867</td>
    <td align="right">    0.108867</td>
    <td align="right">    0.108867</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 N2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.108816</td>
    <td align="right">    0.108816</td>
    <td align="right">    0.108816</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.179616</td>
    <td align="right">    0.179616</td>
    <td align="right">    0.179616</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 NW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.209953</td>
    <td align="right">    0.209953</td>
    <td align="right">    0.209953</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S1 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.148631</td>
    <td align="right">    0.148631</td>
    <td align="right">    0.148631</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 S2 APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.150324</td>
    <td align="right">    0.150324</td>
    <td align="right">    0.150324</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SE APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.213700</td>
    <td align="right">    0.213700</td>
    <td align="right">    0.213700</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F4 SW APARTMENT SYS-1 FLR-8 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.240814</td>
    <td align="right">    0.240814</td>
    <td align="right">    0.240814</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124689</td>
    <td align="right">    0.124689</td>
    <td align="right">    0.124689</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.112156</td>
    <td align="right">    0.112156</td>
    <td align="right">    0.112156</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.112103</td>
    <td align="right">    0.112103</td>
    <td align="right">    0.112103</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.179528</td>
    <td align="right">    0.179528</td>
    <td align="right">    0.179528</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.210278</td>
    <td align="right">    0.210278</td>
    <td align="right">    0.210278</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.149282</td>
    <td align="right">    0.149282</td>
    <td align="right">    0.149282</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.150948</td>
    <td align="right">    0.150948</td>
    <td align="right">    0.150948</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.214477</td>
    <td align="right">    0.214477</td>
    <td align="right">    0.214477</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F6 SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.241149</td>
    <td align="right">    0.241149</td>
    <td align="right">    0.241149</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 CORRIDOR SYS-1 FLR-6 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124675</td>
    <td align="right">    0.124675</td>
    <td align="right">    0.124675</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.113662</td>
    <td align="right">    0.113662</td>
    <td align="right">    0.113662</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 N2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.113608</td>
    <td align="right">    0.113608</td>
    <td align="right">    0.113608</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.179459</td>
    <td align="right">    0.179459</td>
    <td align="right">    0.179459</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 NW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.210365</td>
    <td align="right">    0.210365</td>
    <td align="right">    0.210365</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S1 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.149496</td>
    <td align="right">    0.149496</td>
    <td align="right">    0.149496</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 S2 APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.151160</td>
    <td align="right">    0.151160</td>
    <td align="right">    0.151160</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SE APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.214798</td>
    <td align="right">    0.214798</td>
    <td align="right">    0.214798</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F7 SW APARTMENT SYS-1 FLR-6 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.241223</td>
    <td align="right">    0.241223</td>
    <td align="right">    0.241223</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124866</td>
    <td align="right">    0.124866</td>
    <td align="right">    0.124866</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.116121</td>
    <td align="right">    0.116121</td>
    <td align="right">    0.116121</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.116067</td>
    <td align="right">    0.116067</td>
    <td align="right">    0.116067</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.179201</td>
    <td align="right">    0.179201</td>
    <td align="right">    0.179201</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.210634</td>
    <td align="right">    0.210634</td>
    <td align="right">    0.210634</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.149562</td>
    <td align="right">    0.149562</td>
    <td align="right">    0.149562</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.151241</td>
    <td align="right">    0.151241</td>
    <td align="right">    0.151241</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.214973</td>
    <td align="right">    0.214973</td>
    <td align="right">    0.214973</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F8 SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.241443</td>
    <td align="right">    0.241443</td>
    <td align="right">    0.241443</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 CORRIDOR SYS-1 FLR-10 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.128259</td>
    <td align="right">    0.128259</td>
    <td align="right">    0.128259</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.126731</td>
    <td align="right">    0.126731</td>
    <td align="right">    0.126731</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 N2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.126679</td>
    <td align="right">    0.126679</td>
    <td align="right">    0.126679</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.182908</td>
    <td align="right">    0.182908</td>
    <td align="right">    0.182908</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 NW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.215951</td>
    <td align="right">    0.215951</td>
    <td align="right">    0.215951</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S1 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.152423</td>
    <td align="right">    0.152423</td>
    <td align="right">    0.152423</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 S2 APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.154284</td>
    <td align="right">    0.154284</td>
    <td align="right">    0.154284</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SE APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.218584</td>
    <td align="right">    0.218584</td>
    <td align="right">    0.218584</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-F9 SW APARTMENT SYS-1 FLR-10 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.246715</td>
    <td align="right">    0.246715</td>
    <td align="right">    0.246715</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-5 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.120762</td>
    <td align="right">    0.120762</td>
    <td align="right">    0.120762</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.099879</td>
    <td align="right">    0.099879</td>
    <td align="right">    0.099879</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.099839</td>
    <td align="right">    0.099839</td>
    <td align="right">    0.099839</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.189519</td>
    <td align="right">    0.189519</td>
    <td align="right">    0.189519</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.208727</td>
    <td align="right">    0.208727</td>
    <td align="right">    0.208727</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.150507</td>
    <td align="right">    0.150507</td>
    <td align="right">    0.150507</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.155075</td>
    <td align="right">    0.155075</td>
    <td align="right">    0.155075</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-5 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.233622</td>
    <td align="right">    0.233622</td>
    <td align="right">    0.233622</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.124701</td>
    <td align="right">    0.124701</td>
    <td align="right">    0.124701</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.110619</td>
    <td align="right">    0.110619</td>
    <td align="right">    0.110619</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.110566</td>
    <td align="right">    0.110566</td>
    <td align="right">    0.110566</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.179600</td>
    <td align="right">    0.179600</td>
    <td align="right">    0.179600</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.210161</td>
    <td align="right">    0.210161</td>
    <td align="right">    0.210161</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.149012</td>
    <td align="right">    0.149012</td>
    <td align="right">    0.149012</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.150683</td>
    <td align="right">    0.150683</td>
    <td align="right">    0.150683</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.214091</td>
    <td align="right">    0.214091</td>
    <td align="right">    0.214091</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.241027</td>
    <td align="right">    0.241027</td>
    <td align="right">    0.241027</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-4 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">    0.211074</td>
    <td align="right">    0.211074</td>
    <td align="right">    0.211074</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.206411</td>
    <td align="right">    0.206411</td>
    <td align="right">    0.206411</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.206367</td>
    <td align="right">    0.206367</td>
    <td align="right">    0.206367</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.261445</td>
    <td align="right">    0.261445</td>
    <td align="right">    0.261445</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">    0.278258</td>
    <td align="right">    0.278258</td>
    <td align="right">    0.278258</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.238951</td>
    <td align="right">    0.238951</td>
    <td align="right">    0.238951</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.240200</td>
    <td align="right">    0.240200</td>
    <td align="right">    0.240200</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.292321</td>
    <td align="right">    0.292321</td>
    <td align="right">    0.292321</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-4 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">    0.312814</td>
    <td align="right">    0.312814</td>
    <td align="right">    0.312814</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
    <td align="right">    0.030485</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124626</td>
    <td align="right">     2063.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 6KBTU/HR 11.0EER</td>
    <td align="right">    0.104693</td>
    <td align="right">     1733.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER</td>
    <td align="right">    0.104646</td>
    <td align="right">     1732.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 10KBTU/HR 10.4EER</td>
    <td align="right">    0.176993</td>
    <td align="right">     2929.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 12KBTU/HR 10.0EER</td>
    <td align="right">    0.207852</td>
    <td align="right">     3440.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.7EER</td>
    <td align="right">    0.145732</td>
    <td align="right">     2412.38</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 8KBTU/HR 10.7EER</td>
    <td align="right">    0.148163</td>
    <td align="right">     2452.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 12KBTU/HR 9.9EER</td>
    <td align="right">    0.219496</td>
    <td align="right">     3633.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 14KBTU/HR 9.6EER</td>
    <td align="right">    0.239106</td>
    <td align="right">     3958.05</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124589</td>
    <td align="right">     2062.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 6KBTU/HR 11.0EER</td>
    <td align="right">    0.106806</td>
    <td align="right">     1768.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 6KBTU/HR 11.0EER</td>
    <td align="right">    0.106757</td>
    <td align="right">     1767.20</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 10KBTU/HR 10.3EER</td>
    <td align="right">    0.179213</td>
    <td align="right">     2966.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 12KBTU/HR 10.0EER</td>
    <td align="right">    0.209367</td>
    <td align="right">     3465.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 10.7EER</td>
    <td align="right">    0.147799</td>
    <td align="right">     2446.59</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 8KBTU/HR 10.7EER</td>
    <td align="right">    0.149615</td>
    <td align="right">     2476.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 12KBTU/HR 9.9EER</td>
    <td align="right">    0.213754</td>
    <td align="right">     3538.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 14KBTU/HR 9.6EER</td>
    <td align="right">    0.240263</td>
    <td align="right">     3977.21</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124685</td>
    <td align="right">     2063.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 6KBTU/HR 11.0EER</td>
    <td align="right">    0.108867</td>
    <td align="right">     1802.13</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 6KBTU/HR 11.0EER</td>
    <td align="right">    0.108816</td>
    <td align="right">     1801.28</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 10KBTU/HR 10.3EER</td>
    <td align="right">    0.179616</td>
    <td align="right">     2973.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 12KBTU/HR 10.0EER</td>
    <td align="right">    0.209953</td>
    <td align="right">     3475.47</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER</td>
    <td align="right">    0.148631</td>
    <td align="right">     2460.37</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 8KBTU/HR 10.7EER</td>
    <td align="right">    0.150324</td>
    <td align="right">     2488.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER</td>
    <td align="right">    0.213700</td>
    <td align="right">     3537.49</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 14KBTU/HR 9.6EER</td>
    <td align="right">    0.240814</td>
    <td align="right">     3986.32</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124689</td>
    <td align="right">     2064.05</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 6KBTU/HR 11.0EER</td>
    <td align="right">    0.112156</td>
    <td align="right">     1856.59</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER</td>
    <td align="right">    0.112103</td>
    <td align="right">     1855.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 10KBTU/HR 10.3EER</td>
    <td align="right">    0.179528</td>
    <td align="right">     2971.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 12KBTU/HR 10.0EER</td>
    <td align="right">    0.210278</td>
    <td align="right">     3480.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 8KBTU/HR 10.7EER</td>
    <td align="right">    0.149282</td>
    <td align="right">     2471.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 9KBTU/HR 10.7EER</td>
    <td align="right">    0.150948</td>
    <td align="right">     2498.72</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 12KBTU/HR 9.9EER</td>
    <td align="right">    0.214477</td>
    <td align="right">     3550.36</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 14KBTU/HR 9.6EER</td>
    <td align="right">    0.241149</td>
    <td align="right">     3991.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124675</td>
    <td align="right">     2063.82</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 6KBTU/HR 11.0EER</td>
    <td align="right">    0.113662</td>
    <td align="right">     1881.51</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 6KBTU/HR 11.0EER</td>
    <td align="right">    0.113608</td>
    <td align="right">     1880.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER</td>
    <td align="right">    0.179459</td>
    <td align="right">     2970.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 12KBTU/HR 10.0EER</td>
    <td align="right">    0.210365</td>
    <td align="right">     3482.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 8KBTU/HR 10.7EER</td>
    <td align="right">    0.149496</td>
    <td align="right">     2474.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 9KBTU/HR 10.7EER</td>
    <td align="right">    0.151160</td>
    <td align="right">     2502.24</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 12KBTU/HR 9.9EER</td>
    <td align="right">    0.214798</td>
    <td align="right">     3555.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 14KBTU/HR 9.6EER</td>
    <td align="right">    0.241223</td>
    <td align="right">     3993.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124866</td>
    <td align="right">     2066.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 7KBTU/HR 11.0EER</td>
    <td align="right">    0.116121</td>
    <td align="right">     1922.22</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER</td>
    <td align="right">    0.116067</td>
    <td align="right">     1921.32</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 10KBTU/HR 10.3EER</td>
    <td align="right">    0.179201</td>
    <td align="right">     2966.41</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 12KBTU/HR 10.0EER</td>
    <td align="right">    0.210634</td>
    <td align="right">     3486.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 8KBTU/HR 10.7EER</td>
    <td align="right">    0.149562</td>
    <td align="right">     2475.78</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">    0.151241</td>
    <td align="right">     2503.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER</td>
    <td align="right">    0.214973</td>
    <td align="right">     3558.57</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 14KBTU/HR 9.6EER</td>
    <td align="right">    0.241443</td>
    <td align="right">     3996.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 7KBTU/HR 11.0EER</td>
    <td align="right">    0.128259</td>
    <td align="right">     2123.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 7KBTU/HR 11.0EER</td>
    <td align="right">    0.126731</td>
    <td align="right">     2097.85</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 7KBTU/HR 11.0EER</td>
    <td align="right">    0.126679</td>
    <td align="right">     2096.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 10KBTU/HR 10.3EER</td>
    <td align="right">    0.182908</td>
    <td align="right">     3027.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 12KBTU/HR 9.9EER</td>
    <td align="right">    0.215951</td>
    <td align="right">     3574.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 9KBTU/HR 10.7EER</td>
    <td align="right">    0.152423</td>
    <td align="right">     2523.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 9KBTU/HR 10.6EER</td>
    <td align="right">    0.154284</td>
    <td align="right">     2553.94</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 12KBTU/HR 9.9EER</td>
    <td align="right">    0.218584</td>
    <td align="right">     3618.34</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 14KBTU/HR 9.5EER</td>
    <td align="right">    0.246715</td>
    <td align="right">     4084.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 7KBTU/HR 11.0EER</td>
    <td align="right">    0.120762</td>
    <td align="right">     1999.03</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 6KBTU/HR 11.0EER</td>
    <td align="right">    0.099879</td>
    <td align="right">     1653.35</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 6KBTU/HR 11.0EER</td>
    <td align="right">    0.099839</td>
    <td align="right">     1652.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 11KBTU/HR 10.2EER</td>
    <td align="right">    0.189519</td>
    <td align="right">     3137.21</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 12KBTU/HR 10.0EER</td>
    <td align="right">    0.208727</td>
    <td align="right">     3455.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.7EER</td>
    <td align="right">    0.150507</td>
    <td align="right">     2491.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 9KBTU/HR 10.6EER</td>
    <td align="right">    0.155075</td>
    <td align="right">     2567.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 13KBTU/HR 9.7EER</td>
    <td align="right">    0.233622</td>
    <td align="right">     3867.28</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER</td>
    <td align="right">    0.124701</td>
    <td align="right">     2064.25</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 6KBTU/HR 11.0EER</td>
    <td align="right">    0.110619</td>
    <td align="right">     1831.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER</td>
    <td align="right">    0.110566</td>
    <td align="right">     1830.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 10KBTU/HR 10.3EER</td>
    <td align="right">    0.179600</td>
    <td align="right">     2973.02</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 10.0EER</td>
    <td align="right">    0.210161</td>
    <td align="right">     3478.91</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 8KBTU/HR 10.7EER</td>
    <td align="right">    0.149012</td>
    <td align="right">     2466.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.7EER</td>
    <td align="right">    0.150683</td>
    <td align="right">     2494.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 12KBTU/HR 9.9EER</td>
    <td align="right">    0.214091</td>
    <td align="right">     3543.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 14KBTU/HR 9.6EER</td>
    <td align="right">    0.241027</td>
    <td align="right">     3989.85</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 12KBTU/HR 10.0EER</td>
    <td align="right">    0.211074</td>
    <td align="right">     3494.02</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 12KBTU/HR 10.0EER</td>
    <td align="right">    0.206411</td>
    <td align="right">     3416.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 12KBTU/HR 10.0EER</td>
    <td align="right">    0.206367</td>
    <td align="right">     3416.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.4EER</td>
    <td align="right">    0.261445</td>
    <td align="right">     4327.85</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 16KBTU/HR 9.3EER</td>
    <td align="right">    0.278258</td>
    <td align="right">     4606.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.6EER</td>
    <td align="right">    0.238951</td>
    <td align="right">     3955.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.6EER</td>
    <td align="right">    0.240200</td>
    <td align="right">     3976.17</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 17KBTU/HR 9.3EER</td>
    <td align="right">    0.292321</td>
    <td align="right">     4838.95</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 18KBTU/HR 9.3EER</td>
    <td align="right">    0.312814</td>
    <td align="right">     5178.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 182KBTU/HR 9.7EER</td>
    <td align="right">        2.64</td>
    <td align="right">    56455.29</td>
    <td align="right">    0.716135</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 58</td>
    <td align="right">     3904.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 55</td>
    <td align="right">     4429.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 56</td>
    <td align="right">     4428.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 57</td>
    <td align="right">     5681.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 54</td>
    <td align="right">     5710.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 62</td>
    <td align="right">     4385.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 61</td>
    <td align="right">     4386.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 59</td>
    <td align="right">     5654.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 60</td>
    <td align="right">     5666.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 76</td>
    <td align="right">     3887.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 72</td>
    <td align="right">     4480.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 74</td>
    <td align="right">     4479.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 75</td>
    <td align="right">     5773.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 73</td>
    <td align="right">     5803.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 80</td>
    <td align="right">     4433.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 79</td>
    <td align="right">     4433.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 77</td>
    <td align="right">     5730.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 78</td>
    <td align="right">     5756.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 67</td>
    <td align="right">     3908.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 66</td>
    <td align="right">     4530.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 63</td>
    <td align="right">     4529.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 64</td>
    <td align="right">     5852.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 65</td>
    <td align="right">     5884.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 70</td>
    <td align="right">     4482.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 68</td>
    <td align="right">     4480.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 71</td>
    <td align="right">     5804.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 69</td>
    <td align="right">     5835.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">     3944.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">     4609.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">     4608.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">     5977.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">     6009.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">     4558.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">     4557.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">     5926.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">     5959.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 49</td>
    <td align="right">     3964.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 46</td>
    <td align="right">     4645.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 45</td>
    <td align="right">     4644.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 48</td>
    <td align="right">     6032.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">     6065.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 52</td>
    <td align="right">     4594.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 53</td>
    <td align="right">     4593.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 50</td>
    <td align="right">     5980.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 51</td>
    <td align="right">     6013.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">     4013.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">     4704.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">     4703.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">     6108.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">     6141.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">     4653.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">     4651.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">     6055.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">     6089.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 85</td>
    <td align="right">     4307.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 84</td>
    <td align="right">     4960.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 83</td>
    <td align="right">     4958.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 81</td>
    <td align="right">     6312.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 82</td>
    <td align="right">     6346.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 88</td>
    <td align="right">     4908.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 86</td>
    <td align="right">     4906.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 87</td>
    <td align="right">     6259.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 89</td>
    <td align="right">     6293.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">     4099.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">     4313.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">     4312.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">     5421.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">     5446.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">     4275.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 44</td>
    <td align="right">     4252.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">     5407.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">     3927.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">     4572.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">     4571.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">     5919.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">     5951.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">     4522.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">     4521.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">     5869.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">     5901.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">     6563.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">     6878.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">     6877.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">     8203.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">     8234.51</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">     6829.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">     6828.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">     8155.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">     8186.44</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">    0.124626</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">    0.104693</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">    0.104646</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">    0.176993</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">    0.207852</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">    0.145732</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">    0.148163</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">    0.219496</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">    0.239106</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">    0.124589</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">    0.106806</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">    0.106757</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">    0.179213</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">    0.209367</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">    0.147799</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">    0.149615</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">    0.213754</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">    0.240263</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">    0.124685</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">    0.108867</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">    0.108816</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">    0.179616</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">    0.209953</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">    0.148631</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">    0.150324</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">    0.213700</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">    0.240814</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.124689</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.112156</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.112103</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">    0.179528</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.210278</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">    0.149282</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.150948</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.214477</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.241149</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">    0.124675</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">    0.113662</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">    0.113608</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">    0.179459</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">    0.210365</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">    0.149496</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">    0.151160</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">    0.214798</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">    0.241223</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.124866</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.116121</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.116067</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.179201</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">    0.210634</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">    0.149562</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">    0.151241</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">    0.214973</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.241443</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">    0.128259</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">    0.126731</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">    0.126679</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">    0.182908</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">    0.215951</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">    0.152423</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">    0.154284</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">    0.218584</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">    0.246715</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">    0.120762</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">    0.099879</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">    0.099839</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">    0.189519</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">    0.208727</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">    0.150507</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">    0.155075</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">    0.233622</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.124701</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.110619</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.110566</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.179600</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.210161</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.149012</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.150683</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.214091</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.241027</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">    0.211074</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">    0.206411</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">    0.206367</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">    0.261445</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">    0.278258</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">    0.238951</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">    0.240200</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">    0.292321</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">    0.312814</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        2.64</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 58</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">    0.000038</td>
    <td align="right">       76.78</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 56</td>
    <td align="right">    0.000038</td>
    <td align="right">       76.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 57</td>
    <td align="right">    0.000056</td>
    <td align="right">      114.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">    0.000057</td>
    <td align="right">      115.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 62</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 61</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.46</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 59</td>
    <td align="right">    0.000056</td>
    <td align="right">      114.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 60</td>
    <td align="right">    0.000056</td>
    <td align="right">      114.46</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 76</td>
    <td align="right">    0.000037</td>
    <td align="right">       74.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 72</td>
    <td align="right">    0.000038</td>
    <td align="right">       78.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 74</td>
    <td align="right">    0.000038</td>
    <td align="right">       78.30</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 75</td>
    <td align="right">    0.000058</td>
    <td align="right">      117.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 73</td>
    <td align="right">    0.000058</td>
    <td align="right">      118.65</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 80</td>
    <td align="right">    0.000038</td>
    <td align="right">       76.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 79</td>
    <td align="right">    0.000038</td>
    <td align="right">       76.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 77</td>
    <td align="right">    0.000057</td>
    <td align="right">      116.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 78</td>
    <td align="right">    0.000057</td>
    <td align="right">      117.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 67</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 66</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.85</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 63</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 64</td>
    <td align="right">    0.000059</td>
    <td align="right">      120.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 65</td>
    <td align="right">    0.000059</td>
    <td align="right">      121.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 70</td>
    <td align="right">    0.000038</td>
    <td align="right">       78.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 68</td>
    <td align="right">    0.000038</td>
    <td align="right">       78.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 71</td>
    <td align="right">    0.000058</td>
    <td align="right">      118.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 69</td>
    <td align="right">    0.000059</td>
    <td align="right">      119.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000037</td>
    <td align="right">       76.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000040</td>
    <td align="right">       82.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000040</td>
    <td align="right">       82.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000061</td>
    <td align="right">      123.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000061</td>
    <td align="right">      124.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000040</td>
    <td align="right">       80.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000040</td>
    <td align="right">       80.68</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000060</td>
    <td align="right">      122.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000060</td>
    <td align="right">      123.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">    0.000038</td>
    <td align="right">       77.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">    0.000041</td>
    <td align="right">       83.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">    0.000041</td>
    <td align="right">       83.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">    0.000062</td>
    <td align="right">      125.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">    0.000062</td>
    <td align="right">      126.65</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">    0.000040</td>
    <td align="right">       81.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">    0.000040</td>
    <td align="right">       81.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">    0.000061</td>
    <td align="right">      124.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">    0.000061</td>
    <td align="right">      125.08</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">    0.000038</td>
    <td align="right">       78.52</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000042</td>
    <td align="right">       85.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000042</td>
    <td align="right">       85.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000063</td>
    <td align="right">      127.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000063</td>
    <td align="right">      128.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">    0.000041</td>
    <td align="right">       83.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">    0.000041</td>
    <td align="right">       83.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">    0.000062</td>
    <td align="right">      126.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">    0.000062</td>
    <td align="right">      127.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 85</td>
    <td align="right">    0.000043</td>
    <td align="right">       87.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 84</td>
    <td align="right">    0.000046</td>
    <td align="right">       92.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 83</td>
    <td align="right">    0.000046</td>
    <td align="right">       92.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 81</td>
    <td align="right">    0.000067</td>
    <td align="right">      136.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 82</td>
    <td align="right">    0.000067</td>
    <td align="right">      137.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 88</td>
    <td align="right">    0.000045</td>
    <td align="right">       91.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 86</td>
    <td align="right">    0.000045</td>
    <td align="right">       91.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 87</td>
    <td align="right">    0.000066</td>
    <td align="right">      134.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 89</td>
    <td align="right">    0.000066</td>
    <td align="right">      135.68</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">    0.000040</td>
    <td align="right">       81.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">    0.000036</td>
    <td align="right">       73.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">    0.000036</td>
    <td align="right">       73.20</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">    0.000053</td>
    <td align="right">      108.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">    0.000054</td>
    <td align="right">      109.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">    0.000035</td>
    <td align="right">       72.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">    0.000035</td>
    <td align="right">       71.36</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">    0.000053</td>
    <td align="right">      108.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000040</td>
    <td align="right">       81.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000040</td>
    <td align="right">       81.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000060</td>
    <td align="right">      122.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000060</td>
    <td align="right">      123.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.59</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000059</td>
    <td align="right">      120.68</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000060</td>
    <td align="right">      121.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 90</td>
    <td align="right">    0.000057</td>
    <td align="right">      115.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">    0.000077</td>
    <td align="right">      157.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">    0.000075</td>
    <td align="right">      153.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">    0.000075</td>
    <td align="right">      153.79</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">    0.000095</td>
    <td align="right">      194.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">    0.000096</td>
    <td align="right">      195.54</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">    0.000075</td>
    <td align="right">      152.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">    0.000075</td>
    <td align="right">      152.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">    0.000095</td>
    <td align="right">      193.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">    0.000095</td>
    <td align="right">      194.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 58</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 55</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 56</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 57</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 54</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 62</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 61</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 59</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 60</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 76</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 72</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 74</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 75</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 73</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 80</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 79</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 77</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 78</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 67</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 66</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 63</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 64</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 65</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 70</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 68</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 71</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 69</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 49</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 52</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 53</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 50</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 51</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 85</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 84</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 83</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 81</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 82</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 88</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 86</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 87</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 89</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.030485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">    0.023670</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
