    <td align="right">      168.45</td>
    <td align="right">      187.16</td>
    <td align="right">        0.90</td>
    <td align="right">      8.1682</td>
    <td align="right">       8.894</td>
    <td align="right">       0.981</td>
    <td align="right">       1.000</td>
    <td align="right">      8.1682</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.586</td>
    <td align="right">        5.13</td>
    <td align="right">        5.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4336</td>
    <td align="right">       0.586</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.416</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.416</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.401</td>
    <td align="right">        1.03</td>
    <td align="right">        1.14</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0867</td>
    <td align="right">       0.401</td>
    <td align="right">       0.760</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0867</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.473</td>
    <td align="right">        5.11</td>
    <td align="right">        5.67</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4318</td>
    <td align="right">       0.473</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.399</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0053</td>
    <td align="right">       0.399</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0053</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.497</td>
    <td align="right">        5.11</td>
    <td align="right">        5.67</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4318</td>
    <td align="right">       0.497</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.388</td>
    <td align="right">        5.71</td>
    <td align="right">        6.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2271</td>
    <td align="right">       1.388</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2271</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.356</td>
    <td align="right">        5.02</td>
    <td align="right">        5.58</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.356</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.359</td>
    <td align="right">        5.02</td>
    <td align="right">        5.58</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.359</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.367</td>
    <td align="right">       55.66</td>
    <td align="right">       61.84</td>
    <td align="right">        0.90</td>
    <td align="right">      1.8831</td>
    <td align="right">       2.367</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8831</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.092</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0850</td>
    <td align="right">       0.092</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.093</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0850</td>
    <td align="right">       0.093</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.349</td>
    <td align="right">        5.02</td>
    <td align="right">        5.58</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.349</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.776</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.776</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.019</td>
    <td align="right">       30.13</td>
    <td align="right">       33.47</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0192</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.195</td>
    <td align="right">        4.71</td>
    <td align="right">        5.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1593</td>
    <td align="right">       0.195</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.195</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.195</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.110</td>
    <td align="right">        5.65</td>
    <td align="right">        6.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.110</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.918</td>
    <td align="right">        7.11</td>
    <td align="right">        7.91</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2166</td>
    <td align="right">       0.918</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2166</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.448</td>
    <td align="right">        8.58</td>
    <td align="right">        9.53</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4161</td>
    <td align="right">       0.448</td>
    <td align="right">       0.971</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.619</td>
    <td align="right">       11.93</td>
    <td align="right">       13.25</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5784</td>
    <td align="right">       0.619</td>
    <td align="right">       0.964</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5784</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.375</td>
    <td align="right">        8.79</td>
    <td align="right">        9.77</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2973</td>
    <td align="right">       0.375</td>
    <td align="right">       0.882</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2973</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.380</td>
    <td align="right">       40.80</td>
    <td align="right">       45.34</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.380</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3804</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.372</td>
    <td align="right">       29.50</td>
    <td align="right">       32.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.9982</td>
    <td align="right">       1.372</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9982</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.191</td>
    <td align="right">        1.88</td>
    <td align="right">        2.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.425</td>
    <td align="right">        4.18</td>
    <td align="right">        4.65</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4248</td>
    <td align="right">       0.425</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.068</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.068</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.019</td>
    <td align="right">       10.04</td>
    <td align="right">       11.16</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0194</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.889</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.889</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.242</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.242</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.112</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.112</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.271</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.271</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.244</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.244</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.552</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.552</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.337</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.337</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.197</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.197</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.178</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.486</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.486</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.528</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.528</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.241</td>
    <td align="right">        1.26</td>
    <td align="right">        1.39</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.241</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.214</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.214</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.682</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.682</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.453</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.453</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.175</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.175</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.184</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.184</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.701</td>
    <td align="right">       13.81</td>
    <td align="right">       15.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7008</td>
    <td align="right">       0.701</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7008</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.115</td>
    <td align="right">       21.97</td>
    <td align="right">       24.41</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.115</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1150</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       5.556</td>
    <td align="right">       74.70</td>
    <td align="right">       83.00</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1005</td>
    <td align="right">       5.556</td>
    <td align="right">       0.597</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1005</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       2.743</td>
    <td align="right">       12.08</td>
    <td align="right">       13.43</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1158</td>
    <td align="right">       2.743</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1158</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       8.168</td>
    <td align="right">      168.45</td>
    <td align="right">      187.16</td>
    <td align="right">        0.90</td>
    <td align="right">      8.1682</td>
    <td align="right">       8.168</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      8.1682</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.434</td>
    <td align="right">        5.13</td>
    <td align="right">        5.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4336</td>
    <td align="right">       0.434</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.874</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.874</td>
    <td align="right">       0.024</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.087</td>
    <td align="right">        1.03</td>
    <td align="right">        1.14</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0867</td>
    <td align="right">       0.087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0867</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.432</td>
    <td align="right">        5.11</td>
    <td align="right">        5.67</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4318</td>
    <td align="right">       0.432</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.005</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0053</td>
    <td align="right">       0.005</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0053</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.432</td>
    <td align="right">        5.11</td>
    <td align="right">        5.67</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4318</td>
    <td align="right">       0.432</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.300</td>
    <td align="right">        5.71</td>
    <td align="right">        6.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2271</td>
    <td align="right">       1.300</td>
    <td align="right">       0.175</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2271</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.340</td>
    <td align="right">        5.02</td>
    <td align="right">        5.58</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.340</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.340</td>
    <td align="right">        5.02</td>
    <td align="right">        5.58</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.340</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.883</td>
    <td align="right">       55.66</td>
    <td align="right">       61.84</td>
    <td align="right">        0.90</td>
    <td align="right">      1.8831</td>
    <td align="right">       1.883</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8831</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.085</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0850</td>
    <td align="right">       0.085</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.085</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0850</td>
    <td align="right">       0.085</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.340</td>
    <td align="right">        5.02</td>
    <td align="right">        5.58</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.340</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.273</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.273</td>
    <td align="right">       0.233</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.019</td>
    <td align="right">       30.13</td>
    <td align="right">       33.47</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0192</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.159</td>
    <td align="right">        4.71</td>
    <td align="right">        5.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1593</td>
    <td align="right">       0.159</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.064</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.064</td>
    <td align="right">       0.667</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.191</td>
    <td align="right">        5.65</td>
    <td align="right">        6.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.474</td>
    <td align="right">        7.11</td>
    <td align="right">        7.91</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2166</td>
    <td align="right">       1.474</td>
    <td align="right">       0.147</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2166</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.416</td>
    <td align="right">        8.58</td>
    <td align="right">        9.53</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4161</td>
    <td align="right">       0.416</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.578</td>
    <td align="right">       11.93</td>
    <td align="right">       13.25</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5784</td>
    <td align="right">       0.578</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5784</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.297</td>
    <td align="right">        8.79</td>
    <td align="right">        9.77</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2973</td>
    <td align="right">       0.297</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2973</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.380</td>
    <td align="right">       40.80</td>
    <td align="right">       45.34</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.380</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3804</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.108</td>
    <td align="right">       29.50</td>
    <td align="right">       32.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.9982</td>
    <td align="right">       1.108</td>
    <td align="right">       0.901</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9982</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.191</td>
    <td align="right">        1.88</td>
    <td align="right">        2.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.425</td>
    <td align="right">        4.18</td>
    <td align="right">        4.65</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4248</td>
    <td align="right">       0.425</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.064</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.064</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.019</td>
    <td align="right">       10.04</td>
    <td align="right">       11.16</td>
    <td align="right">        0.90</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0194</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.374</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.374</td>
    <td align="right">       0.113</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.319</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.319</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.100</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.100</td>
    <td align="right">       0.531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.098</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.098</td>
    <td align="right">       0.541</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.316</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.316</td>
    <td align="right">       0.975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.323</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.323</td>
    <td align="right">       0.953</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.104</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.104</td>
    <td align="right">       0.510</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.102</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.102</td>
    <td align="right">       0.521</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.319</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.319</td>
    <td align="right">        9.42</td>
    <td align="right">       10.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.094</td>
    <td align="right">        1.26</td>
    <td align="right">        1.39</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.094</td>
    <td align="right">       0.454</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.092</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.092</td>
    <td align="right">       0.463</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.337</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.337</td>
    <td align="right">       0.915</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.314</td>
    <td align="right">        9.10</td>
    <td align="right">       10.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.314</td>
    <td align="right">       0.982</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.104</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.104</td>
    <td align="right">       0.409</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.097</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.097</td>
    <td align="right">       0.440</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.701</td>
    <td align="right">       13.81</td>
    <td align="right">       15.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7008</td>
    <td align="right">       0.701</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7008</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.115</td>
    <td align="right">       21.97</td>
    <td align="right">       24.41</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.115</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1150</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       1.340</td>
    <td align="right">       74.70</td>
    <td align="right">       83.00</td>
    <td align="right">        0.90</td>
    <td align="right">      1.1005</td>
    <td align="right">       1.340</td>
    <td align="right">       0.821</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1005</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       1.912</td>
    <td align="right">       12.08</td>
    <td align="right">       13.43</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1158</td>
    <td align="right">       1.912</td>
    <td align="right">       0.061</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1158</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.16</td>
    <td align="right">    0.002184</td>
    <td align="right">     3739.35</td>
    <td align="right">      8.1682</td>
    <td align="right">       1.000</td>
    <td align="right">      8.1682</td>
    <td align="right">       1.000</td>
    <td align="right">      8.1682</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.70</td>
    <td align="right">    0.000762</td>
    <td align="right">      569.03</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.70</td>
    <td align="right">    0.000762</td>
    <td align="right">      569.03</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.28</td>
    <td align="right">    0.000762</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000762</td>
    <td align="right">      113.81</td>
    <td align="right">      0.0867</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0867</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0867</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.67</td>
    <td align="right">    0.000762</td>
    <td align="right">      566.71</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.07</td>
    <td align="right">    0.000762</td>
    <td align="right">        6.97</td>
    <td align="right">      0.0053</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0053</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0053</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.67</td>
    <td align="right">    0.000762</td>
    <td align="right">      566.71</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4318</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.34</td>
    <td align="right">    0.003581</td>
    <td align="right">       63.40</td>
    <td align="right">      0.2271</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2271</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2271</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.58</td>
    <td align="right">    0.003048</td>
    <td align="right">      111.48</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.58</td>
    <td align="right">    0.003048</td>
    <td align="right">      111.48</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       61.84</td>
    <td align="right">    0.001524</td>
    <td align="right">     1235.61</td>
    <td align="right">      1.8831</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8831</td>
    <td align="right">       1.000</td>
    <td align="right">      1.8831</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.003048</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.003048</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0850</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.58</td>
    <td align="right">    0.003048</td>
    <td align="right">      111.48</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3398</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.70</td>
    <td align="right">    0.004572</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       33.47</td>
    <td align="right">    0.001524</td>
    <td align="right">      668.77</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0192</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.23</td>
    <td align="right">    0.001524</td>
    <td align="right">      104.52</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.28</td>
    <td align="right">    0.001524</td>
    <td align="right">      125.42</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.91</td>
    <td align="right">    0.001372</td>
    <td align="right">      157.94</td>
    <td align="right">      0.2166</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2166</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2166</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        9.53</td>
    <td align="right">    0.002184</td>
    <td align="right">      190.48</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.25</td>
    <td align="right">    0.002184</td>
    <td align="right">      264.77</td>
    <td align="right">      0.5784</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5784</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5784</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       73.82</td>
    <td align="right">    0.000432</td>
    <td align="right">     1474.81</td>
    <td align="right">      0.6368</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6368</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6368</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        9.77</td>
    <td align="right">    0.001524</td>
    <td align="right">      195.10</td>
    <td align="right">      0.2973</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2973</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2973</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       45.34</td>
    <td align="right">    0.001524</td>
    <td align="right">      905.80</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3804</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       32.78</td>
    <td align="right">    0.001524</td>
    <td align="right">      654.97</td>
    <td align="right">      0.9982</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9982</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9982</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.70</td>
    <td align="right">    0.000432</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0060</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0060</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0060</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.49</td>
    <td align="right">    0.000432</td>
    <td align="right">       69.68</td>
    <td align="right">      0.0301</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0301</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0301</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.15</td>
    <td align="right">    0.000432</td>
    <td align="right">      142.83</td>
    <td align="right">      0.0617</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0617</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0617</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.39</td>
    <td align="right">    0.000432</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0120</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0120</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0120</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.19</td>
    <td align="right">    0.000432</td>
    <td align="right">       83.61</td>
    <td align="right">      0.0361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0361</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0361</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.09</td>
    <td align="right">    0.004572</td>
    <td align="right">       41.81</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.65</td>
    <td align="right">    0.004572</td>
    <td align="right">       92.90</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.70</td>
    <td align="right">    0.004572</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0637</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.004572</td>
    <td align="right">      222.97</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0194</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.39</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.34</td>
    <td align="right">    0.002286</td>
    <td align="right">      306.58</td>
    <td align="right">      0.7008</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7008</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7008</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       24.41</td>
    <td align="right">    0.002286</td>
    <td align="right">      487.74</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1150</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      187.16</td>
    <td align="right">    0.002184</td>
    <td align="right">     3739.35</td>
    <td align="right">      8.1682</td>
    <td align="right">      8.1682</td>
    <td align="right">      8.1682</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.70</td>
    <td align="right">    0.000762</td>
    <td align="right">      569.03</td>
    <td align="right">      0.4336</td>
    <td align="right">      0.4336</td>
    <td align="right">      0.4336</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.28</td>
    <td align="right">    0.000762</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000762</td>
    <td align="right">      113.81</td>
    <td align="right">      0.0867</td>
    <td align="right">      0.0867</td>
    <td align="right">      0.0867</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.67</td>
    <td align="right">    0.000762</td>
    <td align="right">      566.71</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.07</td>
    <td align="right">    0.000762</td>
    <td align="right">        6.97</td>
    <td align="right">      0.0053</td>
    <td align="right">      0.0053</td>
    <td align="right">      0.0053</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.67</td>
    <td align="right">    0.000762</td>
    <td align="right">      566.71</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.34</td>
    <td align="right">    0.003581</td>
    <td align="right">       63.40</td>
    <td align="right">      0.2271</td>
    <td align="right">      0.2271</td>
    <td align="right">      0.2271</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.58</td>
    <td align="right">    0.003048</td>
    <td align="right">      111.48</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3398</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.58</td>
    <td align="right">    0.003048</td>
    <td align="right">      111.48</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3398</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       61.84</td>
    <td align="right">    0.001524</td>
    <td align="right">     1235.61</td>
    <td align="right">      1.8831</td>
    <td align="right">      1.8831</td>
    <td align="right">      1.8831</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.003048</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.003048</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.58</td>
    <td align="right">    0.003048</td>
    <td align="right">      111.48</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3398</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.70</td>
    <td align="right">    0.004572</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0637</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       33.47</td>
    <td align="right">    0.001524</td>
    <td align="right">      668.77</td>
    <td align="right">      1.0192</td>
    <td align="right">      1.0192</td>
    <td align="right">      1.0192</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.23</td>
    <td align="right">    0.001524</td>
    <td align="right">      104.52</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.1593</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.28</td>
    <td align="right">    0.001524</td>
    <td align="right">      125.42</td>
    <td align="right">      0.1911</td>
    <td align="right">      0.1911</td>
    <td align="right">      0.1911</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.91</td>
    <td align="right">    0.001372</td>
    <td align="right">      157.94</td>
    <td align="right">      0.2166</td>
    <td align="right">      0.2166</td>
    <td align="right">      0.2166</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        9.53</td>
    <td align="right">    0.002184</td>
    <td align="right">      190.48</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.4161</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.25</td>
    <td align="right">    0.002184</td>
    <td align="right">      264.77</td>
    <td align="right">      0.5784</td>
    <td align="right">      0.5784</td>
    <td align="right">      0.5784</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        9.77</td>
    <td align="right">    0.001524</td>
    <td align="right">      195.10</td>
    <td align="right">      0.2973</td>
    <td align="right">      0.2973</td>
    <td align="right">      0.2973</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       45.34</td>
    <td align="right">    0.001524</td>
    <td align="right">      905.80</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.3804</td>
    <td align="right">      1.3804</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       32.78</td>
    <td align="right">    0.001524</td>
    <td align="right">      654.97</td>
    <td align="right">      0.9982</td>
    <td align="right">      0.9982</td>
    <td align="right">      0.9982</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.09</td>
    <td align="right">    0.004572</td>
    <td align="right">       41.81</td>
    <td align="right">      0.1911</td>
    <td align="right">      0.1911</td>
    <td align="right">      0.1911</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        4.65</td>
    <td align="right">    0.004572</td>
    <td align="right">       92.90</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.4248</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        0.70</td>
    <td align="right">    0.004572</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0637</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.16</td>
    <td align="right">    0.004572</td>
    <td align="right">      222.97</td>
    <td align="right">      1.0194</td>
    <td align="right">      1.0194</td>
    <td align="right">      1.0194</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.74</td>
    <td align="right">    0.001524</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0531</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.46</td>
    <td align="right">    0.001524</td>
    <td align="right">      209.03</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3186</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.39</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.11</td>
    <td align="right">    0.001524</td>
    <td align="right">      202.08</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
    <td align="right">      0.3080</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001524</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
    <td align="right">      0.0425</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       15.34</td>
    <td align="right">    0.002286</td>
    <td align="right">      306.58</td>
    <td align="right">      0.7008</td>
    <td align="right">      0.7008</td>
    <td align="right">      0.7008</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       24.41</td>
    <td align="right">    0.002286</td>
    <td align="right">      487.74</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.1150</td>
    <td align="right">      1.1150</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.00</td>
    <td align="right">    0.000521</td>
    <td align="right">     2113.52</td>
    <td align="right">      1.1005</td>
    <td align="right">      1.1005</td>
    <td align="right">      1.1005</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.43</td>
    <td align="right">    0.000432</td>
    <td align="right">      268.26</td>
    <td align="right">      0.1158</td>
    <td align="right">      0.1158</td>
    <td align="right">      0.1158</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.894</td>
    <td align="right">      8.8936</td>
    <td align="right">      2.8494</td>
    <td align="right">      8.1682</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.650</td>
    <td align="right">      0.6499</td>
    <td align="right">      0.4336</td>
    <td align="right">      0.4336</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.586</td>
    <td align="right">      0.5863</td>
    <td align="right">      0.4336</td>
    <td align="right">      0.4336</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.416</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.401</td>
    <td align="right">      0.4007</td>
    <td align="right">      0.0867</td>
    <td align="right">      0.0867</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.473</td>
    <td align="right">      0.4732</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.399</td>
    <td align="right">      0.3986</td>
    <td align="right">      0.0053</td>
    <td align="right">      0.0053</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.497</td>
    <td align="right">      0.4973</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.388</td>
    <td align="right">      1.3882</td>
    <td align="right">      0.0483</td>
    <td align="right">      0.2271</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.356</td>
    <td align="right">      0.3557</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.359</td>
    <td align="right">      0.3586</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.367</td>
    <td align="right">      2.3666</td>
    <td align="right">      0.9415</td>
    <td align="right">      1.8831</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.092</td>
    <td align="right">      0.0916</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0850</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.093</td>
    <td align="right">      0.0932</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0850</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.349</td>
    <td align="right">      0.3495</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.3398</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.776</td>
    <td align="right">      0.7764</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.019</td>
    <td align="right">      1.0192</td>
    <td align="right">      0.5096</td>
    <td align="right">      1.0192</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.195</td>
    <td align="right">      0.1946</td>
    <td align="right">      0.0796</td>
    <td align="right">      0.1593</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.195</td>
    <td align="right">      0.1945</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.110</td>
    <td align="right">      1.1095</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.918</td>
    <td align="right">      0.9178</td>
    <td align="right">      0.1203</td>
    <td align="right">      0.2166</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.448</td>
    <td align="right">      0.4482</td>
    <td align="right">      0.1451</td>
    <td align="right">      0.4161</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.619</td>
    <td align="right">      0.6193</td>
    <td align="right">      0.2018</td>
    <td align="right">      0.5784</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       4.413</td>
    <td align="right">      4.4135</td>
    <td align="right">      1.1238</td>
    <td align="right">      0.6368</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.375</td>
    <td align="right">      0.3753</td>
    <td align="right">      0.1487</td>
    <td align="right">      0.2973</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.380</td>
    <td align="right">      1.3804</td>
    <td align="right">      0.6902</td>
    <td align="right">      1.3804</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.372</td>
    <td align="right">      1.3719</td>
    <td align="right">      0.4991</td>
    <td align="right">      0.9982</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.370</td>
    <td align="right">      0.3701</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0060</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.492</td>
    <td align="right">      0.4925</td>
    <td align="right">      0.0531</td>
    <td align="right">      0.0301</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.700</td>
    <td align="right">      1.7004</td>
    <td align="right">      0.1088</td>
    <td align="right">      0.0617</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.356</td>
    <td align="right">      0.3565</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0120</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.316</td>
    <td align="right">      0.3161</td>
    <td align="right">      0.0637</td>
    <td align="right">      0.0361</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.191</td>
    <td align="right">      0.1911</td>
    <td align="right">      0.0319</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4248</td>
    <td align="right">      0.0708</td>
    <td align="right">      0.4248</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.068</td>
    <td align="right">      0.0677</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.019</td>
    <td align="right">      1.0194</td>
    <td align="right">      0.1699</td>
    <td align="right">      1.0194</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.889</td>
    <td align="right">      0.8894</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.242</td>
    <td align="right">      1.2423</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.112</td>
    <td align="right">      1.1120</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.271</td>
    <td align="right">      0.2707</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.244</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.552</td>
    <td align="right">      1.5522</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.337</td>
    <td align="right">      1.3366</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.197</td>
    <td align="right">      0.1968</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.178</td>
    <td align="right">      0.1784</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.486</td>
    <td align="right">      0.4856</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.528</td>
    <td align="right">      0.5278</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.241</td>
    <td align="right">      0.2413</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.214</td>
    <td align="right">      0.2142</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.682</td>
    <td align="right">      1.6820</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.453</td>
    <td align="right">      1.4532</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.175</td>
    <td align="right">      0.1746</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.184</td>
    <td align="right">      0.1841</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.701</td>
    <td align="right">      0.7008</td>
    <td align="right">      0.2336</td>
    <td align="right">      0.7008</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.115</td>
    <td align="right">      1.1150</td>
    <td align="right">      0.3717</td>
    <td align="right">      1.1150</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.89</td>
    <td align="right">       8.894</td>
    <td align="right">        8.89</td>
    <td align="right">      2.8494</td>
    <td align="right">      8.1682</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.59</td>
    <td align="right">       0.586</td>
    <td align="right">        0.59</td>
    <td align="right">      0.4336</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.416</td>
    <td align="right">        0.42</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">       0.401</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0867</td>
    <td align="right">      0.0867</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.47</td>
    <td align="right">       0.473</td>
    <td align="right">        0.47</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">       0.399</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0053</td>
    <td align="right">      0.0053</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.50</td>
    <td align="right">       0.497</td>
    <td align="right">        0.50</td>
    <td align="right">      0.4318</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.39</td>
    <td align="right">       1.388</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0483</td>
    <td align="right">      0.2271</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.36</td>
    <td align="right">       0.356</td>
    <td align="right">        0.36</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.36</td>
    <td align="right">       0.359</td>
    <td align="right">        0.36</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.37</td>
    <td align="right">       2.367</td>
    <td align="right">        2.37</td>
    <td align="right">      0.9415</td>
    <td align="right">      1.8831</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">       0.092</td>
    <td align="right">        0.09</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">       0.093</td>
    <td align="right">        0.09</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">       0.349</td>
    <td align="right">        0.35</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.78</td>
    <td align="right">       0.776</td>
    <td align="right">        0.78</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">       1.019</td>
    <td align="right">        1.02</td>
    <td align="right">      0.5096</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">       0.195</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0796</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">       0.195</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">       1.110</td>
    <td align="right">        1.11</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.92</td>
    <td align="right">       0.918</td>
    <td align="right">        0.92</td>
    <td align="right">      0.1203</td>
    <td align="right">      0.2166</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">       0.448</td>
    <td align="right">        0.45</td>
    <td align="right">      0.1451</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.62</td>
    <td align="right">       0.619</td>
    <td align="right">        0.62</td>
    <td align="right">      0.2018</td>
    <td align="right">      0.5784</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.38</td>
    <td align="right">       0.375</td>
    <td align="right">        0.38</td>
    <td align="right">      0.1487</td>
    <td align="right">      0.2973</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">       1.380</td>
    <td align="right">        1.38</td>
    <td align="right">      0.6902</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.37</td>
    <td align="right">       1.372</td>
    <td align="right">        1.37</td>
    <td align="right">      0.4991</td>
    <td align="right">      0.9982</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">       0.191</td>
    <td align="right">        0.19</td>
    <td align="right">      0.0319</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.425</td>
    <td align="right">        0.42</td>
    <td align="right">      0.0708</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.07</td>
    <td align="right">       0.068</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">       1.019</td>
    <td align="right">        1.02</td>
    <td align="right">      0.1699</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.89</td>
    <td align="right">       0.889</td>
    <td align="right">        0.89</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.24</td>
    <td align="right">       1.242</td>
    <td align="right">        1.24</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">       1.112</td>
    <td align="right">        1.11</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.27</td>
    <td align="right">       0.271</td>
    <td align="right">        0.27</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.244</td>
    <td align="right">        0.24</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.55</td>
    <td align="right">       1.552</td>
    <td align="right">        1.55</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.34</td>
    <td align="right">       1.337</td>
    <td align="right">        1.34</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.20</td>
    <td align="right">       0.197</td>
    <td align="right">        0.20</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">       0.178</td>
    <td align="right">        0.18</td>
    <td align="right">      0.0265</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.49</td>
    <td align="right">       0.486</td>
    <td align="right">        0.49</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.53</td>
    <td align="right">       0.528</td>
    <td align="right">        0.53</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">       0.241</td>
    <td align="right">        0.24</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.21</td>
    <td align="right">       0.214</td>
    <td align="right">        0.21</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.68</td>
    <td align="right">       1.682</td>
    <td align="right">        1.68</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.45</td>
    <td align="right">       1.453</td>
    <td align="right">        1.45</td>
    <td align="right">      0.1540</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.17</td>
    <td align="right">       0.175</td>
    <td align="right">        0.17</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">       0.184</td>
    <td align="right">        0.18</td>
    <td align="right">      0.0212</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">       0.701</td>
    <td align="right">        0.70</td>
    <td align="right">      0.2336</td>
    <td align="right">      0.7008</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">       1.115</td>
    <td align="right">        1.11</td>
    <td align="right">      0.3717</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.56</td>
    <td align="right">       5.556</td>
    <td align="right">        5.56</td>
    <td align="right">      1.6105</td>
    <td align="right">      1.1005</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        2.74</td>
    <td align="right">       2.743</td>
    <td align="right">        2.74</td>
    <td align="right">      0.2044</td>
    <td align="right">      0.1158</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.168</td>
    <td align="right">       8.168</td>
    <td align="right">       8.168</td>
    <td align="right">      8.1682</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.434</td>
    <td align="right">       0.434</td>
    <td align="right">       0.434</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.434</td>
    <td align="right">       0.434</td>
    <td align="right">       0.434</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.874</td>
    <td align="right">       0.874</td>
    <td align="right">       0.874</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.024</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">       0.087</td>
    <td align="right">      0.0867</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.432</td>
    <td align="right">       0.432</td>
    <td align="right">       0.432</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.005</td>
    <td align="right">       0.005</td>
    <td align="right">       0.005</td>
    <td align="right">      0.0053</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.432</td>
    <td align="right">       0.432</td>
    <td align="right">       0.432</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.300</td>
    <td align="right">       1.300</td>
    <td align="right">       1.300</td>
    <td align="right">      0.2271</td>
    <td align="right">       0.175</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.883</td>
    <td align="right">       1.883</td>
    <td align="right">       1.883</td>
    <td align="right">      1.8831</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.085</td>
    <td align="right">       0.085</td>
    <td align="right">       0.085</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.085</td>
    <td align="right">       0.085</td>
    <td align="right">       0.085</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">       0.340</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.273</td>
    <td align="right">       0.273</td>
    <td align="right">       0.273</td>
    <td align="right">      0.0637</td>
    <td align="right">       0.233</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.019</td>
    <td align="right">       1.019</td>
    <td align="right">       1.019</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.064</td>
    <td align="right">       0.064</td>
    <td align="right">       0.064</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.667</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.191</td>
    <td align="right">       0.191</td>
    <td align="right">       0.191</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.474</td>
    <td align="right">       1.474</td>
    <td align="right">       1.474</td>
    <td align="right">      0.2166</td>
    <td align="right">       0.147</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.416</td>
    <td align="right">       0.416</td>
    <td align="right">       0.416</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.578</td>
    <td align="right">       0.578</td>
    <td align="right">       0.578</td>
    <td align="right">      0.5784</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.690</td>
    <td align="right">       0.690</td>
    <td align="right">       0.690</td>
    <td align="right">      0.6368</td>
    <td align="right">       0.923</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.297</td>
    <td align="right">       0.297</td>
    <td align="right">       0.297</td>
    <td align="right">      0.2973</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.380</td>
    <td align="right">       1.380</td>
    <td align="right">       1.380</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.108</td>
    <td align="right">       1.108</td>
    <td align="right">       1.108</td>
    <td align="right">      0.9982</td>
    <td align="right">       0.901</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.265</td>
    <td align="right">       0.265</td>
    <td align="right">       0.265</td>
    <td align="right">      0.0060</td>
    <td align="right">       0.023</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.217</td>
    <td align="right">       0.217</td>
    <td align="right">       0.217</td>
    <td align="right">      0.0301</td>
    <td align="right">       0.139</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.008</td>
    <td align="right">       1.008</td>
    <td align="right">       1.008</td>
    <td align="right">      0.0617</td>
    <td align="right">       0.061</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.265</td>
    <td align="right">       0.265</td>
    <td align="right">       0.265</td>
    <td align="right">      0.0120</td>
    <td align="right">       0.045</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.374</td>
    <td align="right">       0.374</td>
    <td align="right">       0.374</td>
    <td align="right">      0.0361</td>
    <td align="right">       0.097</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.191</td>
    <td align="right">       0.191</td>
    <td align="right">       0.191</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">       0.425</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.064</td>
    <td align="right">       0.064</td>
    <td align="right">       0.064</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.019</td>
    <td align="right">       1.019</td>
    <td align="right">       1.019</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.374</td>
    <td align="right">       0.374</td>
    <td align="right">       0.374</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.113</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">       0.100</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.531</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.098</td>
    <td align="right">       0.098</td>
    <td align="right">       0.098</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.541</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.316</td>
    <td align="right">       0.316</td>
    <td align="right">       0.316</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.975</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.323</td>
    <td align="right">       0.323</td>
    <td align="right">       0.323</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.953</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.510</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.102</td>
    <td align="right">       0.102</td>
    <td align="right">       0.102</td>
    <td align="right">      0.0531</td>
    <td align="right">       0.521</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">       0.319</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.094</td>
    <td align="right">       0.094</td>
    <td align="right">       0.094</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.454</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.092</td>
    <td align="right">       0.092</td>
    <td align="right">       0.092</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.463</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">       0.337</td>
    <td align="right">       0.337</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.915</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.314</td>
    <td align="right">       0.314</td>
    <td align="right">       0.314</td>
    <td align="right">      0.3080</td>
    <td align="right">       0.982</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">       0.104</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.409</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">       0.097</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.440</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.701</td>
    <td align="right">       0.701</td>
    <td align="right">       0.701</td>
    <td align="right">      0.7008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.115</td>
    <td align="right">       1.115</td>
    <td align="right">       1.115</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.17</td>
    <td align="right">       8.168</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">      8.1682</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">       0.434</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">      0.4336</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.87</td>
    <td align="right">       0.874</td>
    <td align="right">        0.87</td>
    <td align="right">        0.87</td>
    <td align="right">      0.0212</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">       0.087</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">      0.0867</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">       0.432</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.01</td>
    <td align="right">       0.005</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0053</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">       0.432</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">      0.4318</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.30</td>
    <td align="right">       1.300</td>
    <td align="right">        1.30</td>
    <td align="right">        1.30</td>
    <td align="right">      0.2271</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">       0.340</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">       0.340</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.88</td>
    <td align="right">       1.883</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
    <td align="right">      1.8831</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.08</td>
    <td align="right">       0.085</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.08</td>
    <td align="right">       0.085</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.0850</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">       0.340</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.3398</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.27</td>
    <td align="right">       0.273</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">       1.019</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      1.0192</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">       0.159</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.064</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">       0.191</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.47</td>
    <td align="right">       1.474</td>
    <td align="right">        1.47</td>
    <td align="right">        1.47</td>
    <td align="right">      0.2166</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.416</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.578</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.5784</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.30</td>
    <td align="right">       0.297</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">      0.2973</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">       1.380</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">      1.3804</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">       1.108</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      0.9982</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">       0.191</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">      0.1911</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.425</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      0.4248</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">       0.064</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0637</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">       1.019</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      1.0194</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.37</td>
    <td align="right">       0.374</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.32</td>
    <td align="right">       0.319</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.32</td>
    <td align="right">       0.319</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.100</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.098</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.32</td>
    <td align="right">       0.316</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.32</td>
    <td align="right">       0.323</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.104</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.102</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0531</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.32</td>
    <td align="right">       0.319</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.32</td>
    <td align="right">       0.319</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3186</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">       0.094</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">       0.092</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">       0.337</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.314</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.3080</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.104</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.10</td>
    <td align="right">       0.097</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.0425</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">       0.701</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">      0.7008</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">       1.115</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      1.1150</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        1.34</td>
    <td align="right">       1.340</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">      1.1005</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        1.91</td>
    <td align="right">       1.912</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">      0.1158</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:30:55</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Fort McMurray AB CAN WYEC2-B-25105 WMO#=719320</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    16060.09</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     3739.35</td>
    <td align="right">     3739.35</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      569.03</td>
    <td align="right">      569.03</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      569.03</td>
    <td align="right">      569.03</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      113.81</td>
    <td align="right">      113.81</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       63.40</td>
    <td align="right">       63.40</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1235.61</td>
    <td align="right">     1235.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      668.77</td>
    <td align="right">      668.77</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      157.94</td>
    <td align="right">      157.94</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      190.48</td>
    <td align="right">      190.48</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      264.77</td>
    <td align="right">      264.77</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1474.81</td>
    <td align="right">     1474.81</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      195.10</td>
    <td align="right">      195.10</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      905.80</td>
    <td align="right">      905.80</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      654.97</td>
    <td align="right">      654.97</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       28.57</td>
    <td align="right">       28.57</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       18.58</td>
    <td align="right">       18.58</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      222.97</td>
    <td align="right">      222.97</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      306.58</td>
    <td align="right">      306.58</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      487.74</td>
    <td align="right">      487.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    16060.09</td>
    <td align="right">    16060.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       53.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      143.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      196.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3893.68</td>
    <td align="right">   200162.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10408.43</td>
    <td align="right">  2095886.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      400.13</td>
    <td align="right">   224442.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       26.21</td>
    <td align="right">     3076.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        1.78</td>
    <td align="right">     1409.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1851.06</td>
    <td align="right">    89088.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.47</td>
    <td align="right">    77397.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     2046.70</td>
    <td align="right">    93271.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     8219.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12455.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     2046.70</td>
    <td align="right">     8219.59</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    12455.89</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2046.70</td>
    <td align="right">    20675.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      242.44</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      115.26</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      127.44</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      511.80</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      648.09</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      127.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      775.58</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       50.34</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:30:55</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">    0.586350</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">    0.873915</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.400686</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.473178</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.398620</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.497250</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.355710</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.358577</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.091596</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.093172</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.349483</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">    0.776430</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">    0.194647</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">    0.194528</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">    0.448165</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">    0.619299</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.375331</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">    0.424753</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">    0.067682</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">    0.889434</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.270673</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">    0.244048</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.196779</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">    0.178424</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.485645</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.527836</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.241265</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.214167</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.174577</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.184099</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.700842</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">    0.000332</td>
    <td align="right">      678.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">    0.000500</td>
    <td align="right">     1020.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000006</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">    0.000108</td>
    <td align="right">      222.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">    0.000024</td>
    <td align="right">       48.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">    0.000069</td>
    <td align="right">      141.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">    0.000569</td>
    <td align="right">     1160.58</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">    0.000263</td>
    <td align="right">      535.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">    0.000437</td>
    <td align="right">      895.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">    0.000099</td>
    <td align="right">      202.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">    0.000081</td>
    <td align="right">      164.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">    0.000378</td>
    <td align="right">      770.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">    0.000099</td>
    <td align="right">      202.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">    0.000139</td>
    <td align="right">      283.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">    0.000149</td>
    <td align="right">      306.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000051</td>
    <td align="right">      104.43</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">    0.000051</td>
    <td align="right">      104.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">    0.000037</td>
    <td align="right">       74.54</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000118</td>
    <td align="right">      241.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">    0.000121</td>
    <td align="right">      246.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000039</td>
    <td align="right">       79.11</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">    0.000038</td>
    <td align="right">       77.43</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000042</td>
    <td align="right">       85.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">    0.000041</td>
    <td align="right">       84.01</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000035</td>
    <td align="right">       71.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">    0.000034</td>
    <td align="right">       69.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000126</td>
    <td align="right">      256.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">    0.000117</td>
    <td align="right">      238.26</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000039</td>
    <td align="right">       78.85</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000036</td>
    <td align="right">       73.30</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.649872</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.194962</td>
    <td align="right">    0.000343</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000031</td>
    <td align="right">    0.194962</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        4.41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.32</td>
    <td align="right">    0.000898</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000478</td>
    <td align="right">        1.32</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.370125</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.111037</td>
    <td align="right">    0.007963</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.264865</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.492467</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.147740</td>
    <td align="right">    0.002120</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.216652</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        1.70</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.510109</td>
    <td align="right">    0.003571</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000544</td>
    <td align="right">        1.01</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.356467</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.106940</td>
    <td align="right">    0.003837</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.264998</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.373923</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.112177</td>
    <td align="right">    0.001342</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000201</td>
    <td align="right">    0.373923</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">     2073.90</td>
    <td align="right">    0.000031</td>
    <td align="right">       38.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    31992.73</td>
    <td align="right">    0.000478</td>
    <td align="right">      669.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">     9562.97</td>
    <td align="right">    0.000143</td>
    <td align="right">      222.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">     7797.74</td>
    <td align="right">    0.000116</td>
    <td align="right">      181.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    36437.21</td>
    <td align="right">    0.000544</td>
    <td align="right">      849.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">     9558.83</td>
    <td align="right">    0.000143</td>
    <td align="right">      222.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    13441.25</td>
    <td align="right">    0.000201</td>
    <td align="right">      312.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    57908.75</td>
    <td align="right">    0.000865</td>
    <td align="right">      793.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.586350</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.873915</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.400686</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.473178</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.398620</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.497250</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.355710</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.358577</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.091596</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.093172</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.349483</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.776430</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.194647</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.194528</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.448165</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.619299</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.375331</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.424753</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.067682</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.889434</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.270673</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.244048</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.196779</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.178424</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.485645</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.527836</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.241265</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.214167</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.174577</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.184099</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.700842</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 33</td>
    <td align="right">    0.586350</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 44</td>
    <td align="right">    0.873915</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.400686</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">    0.473178</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">    0.398620</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">    0.497250</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.355710</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.358577</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.091596</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.093172</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.349483</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">    0.776430</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 37</td>
    <td align="right">    0.194647</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 35</td>
    <td align="right">    0.194528</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 39</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">    0.448165</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 32</td>
    <td align="right">    0.619299</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">    0.375331</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 47</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 34</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 38</td>
    <td align="right">    0.424753</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 36</td>
    <td align="right">    0.067682</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 40</td>
    <td align="right">    0.889434</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 28</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">    0.270673</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 29</td>
    <td align="right">    0.244048</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">    0.196779</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">    0.178424</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">    0.485645</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">    0.527836</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">    0.241265</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 27</td>
    <td align="right">    0.214167</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">    0.174577</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">    0.184099</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">    0.700842</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 49</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ ERV</td>
    <td align="right">        8.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 549KBTU/HR 8.21EER</td>
    <td align="right">        8.89</td>
    <td align="right">   171965.00</td>
    <td align="right">    0.745754</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.586350</td>
    <td align="right">     9706.17</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 49KBTU/HR 14.0SEER</td>
    <td align="right">    0.873915</td>
    <td align="right">    14466.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 23KBTU/HR 14.0SEER</td>
    <td align="right">    0.400686</td>
    <td align="right">     6632.78</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 29KBTU/HR 14.0SEER</td>
    <td align="right">    0.473178</td>
    <td align="right">     9130.64</td>
    <td align="right">    0.746396</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 23KBTU/HR 14.0SEER</td>
    <td align="right">    0.398620</td>
    <td align="right">     6598.57</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.497250</td>
    <td align="right">     9575.05</td>
    <td align="right">    0.747057</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 78KBTU/HR 9.7EER</td>
    <td align="right">        1.39</td>
    <td align="right">    22980.13</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 20KBTU/HR 14.0SEER</td>
    <td align="right">    0.355710</td>
    <td align="right">     5888.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 20KBTU/HR 14.0SEER</td>
    <td align="right">    0.358577</td>
    <td align="right">     6235.70</td>
    <td align="right">    0.780969</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 134KBTU/HR 9.7EER</td>
    <td align="right">        2.37</td>
    <td align="right">    39176.12</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.091596</td>
    <td align="right">     1549.68</td>
    <td align="right">    0.790720</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.093172</td>
    <td align="right">     1573.60</td>
    <td align="right">    0.791349</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 20KBTU/HR 14.0SEER</td>
    <td align="right">    0.349483</td>
    <td align="right">     5785.19</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 44KBTU/HR 14.0SEER</td>
    <td align="right">    0.776430</td>
    <td align="right">    12852.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 58KBTU/HR 14.0SEER</td>
    <td align="right">        1.02</td>
    <td align="right">    16871.41</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.194647</td>
    <td align="right">     3434.81</td>
    <td align="right">    0.775886</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.194528</td>
    <td align="right">     3220.12</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 63KBTU/HR 14.0SEER</td>
    <td align="right">        1.11</td>
    <td align="right">    18366.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 83KBTU/HR 9.7EER</td>
    <td align="right">        1.47</td>
    <td align="right">    24406.23</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 25KBTU/HR 14.0SEER</td>
    <td align="right">    0.448165</td>
    <td align="right">     8002.55</td>
    <td align="right">    0.771833</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 35KBTU/HR 14.0SEER</td>
    <td align="right">    0.619299</td>
    <td align="right">    11066.83</td>
    <td align="right">    0.771572</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 21KBTU/HR 14.0SEER</td>
    <td align="right">    0.375331</td>
    <td align="right">     6213.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 78KBTU/HR 9.7EER</td>
    <td align="right">        1.38</td>
    <td align="right">    24426.04</td>
    <td align="right">    0.774952</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 82KBTU/HR 9.7EER</td>
    <td align="right">        1.37</td>
    <td align="right">    25831.19</td>
    <td align="right">    0.754218</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.191139</td>
    <td align="right">     3787.68</td>
    <td align="right">    0.738119</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 27KBTU/HR 14.0SEER</td>
    <td align="right">    0.424753</td>
    <td align="right">     8417.07</td>
    <td align="right">    0.738119</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.067682</td>
    <td align="right">     1324.62</td>
    <td align="right">    0.741964</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 65KBTU/HR 14.0SEER</td>
    <td align="right">        1.02</td>
    <td align="right">    20200.98</td>
    <td align="right">    0.738119</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 50KBTU/HR 14.0SEER</td>
    <td align="right">    0.889434</td>
    <td align="right">    14723.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 70KBTU/HR 9.7EER</td>
    <td align="right">        1.24</td>
    <td align="right">    20563.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 63KBTU/HR 14.0SEER</td>
    <td align="right">        1.11</td>
    <td align="right">    18470.99</td>
    <td align="right">    0.797395</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 15KBTU/HR 14.0SEER</td>
    <td align="right">    0.270673</td>
    <td align="right">     4480.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 14KBTU/HR 14.0SEER</td>
    <td align="right">    0.244048</td>
    <td align="right">     4039.86</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 88KBTU/HR 9.7EER</td>
    <td align="right">        1.55</td>
    <td align="right">    25693.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 75KBTU/HR 9.7EER</td>
    <td align="right">        1.34</td>
    <td align="right">    22126.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.196779</td>
    <td align="right">     3257.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.178424</td>
    <td align="right">     2953.54</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 29KBTU/HR 14.0SEER</td>
    <td align="right">    0.485645</td>
    <td align="right">     8997.03</td>
    <td align="right">    0.759512</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.527836</td>
    <td align="right">     9656.25</td>
    <td align="right">    0.763677</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 14KBTU/HR 14.0SEER</td>
    <td align="right">    0.241265</td>
    <td align="right">     3993.78</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.214167</td>
    <td align="right">     3545.22</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 95KBTU/HR 9.7EER</td>
    <td align="right">        1.68</td>
    <td align="right">    27843.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 82KBTU/HR 9.7EER</td>
    <td align="right">        1.45</td>
    <td align="right">    24054.86</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.174577</td>
    <td align="right">     2889.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.184099</td>
    <td align="right">     3047.49</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 40KBTU/HR 14.0SEER</td>
    <td align="right">    0.700842</td>
    <td align="right">    11601.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 63KBTU/HR 14.0SEER</td>
    <td align="right">        1.11</td>
    <td align="right">    18456.81</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 48</td>
    <td align="right">   772550.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 33</td>
    <td align="right">    43788.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 44</td>
    <td align="right">    23073.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">    15650.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">    40915.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">    10056.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">    41500.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">    50284.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">    31791.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">    31861.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">   185794.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">     8012.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">     8052.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    31639.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">    24356.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 43</td>
    <td align="right">    94194.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 37</td>
    <td align="right">    15580.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">     7645.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 39</td>
    <td align="right">    40197.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 45</td>
    <td align="right">    51887.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">    39235.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 32</td>
    <td align="right">    54448.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">    29376.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 31</td>
    <td align="right">   127580.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 47</td>
    <td align="right">   101907.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">    17665.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 38</td>
    <td align="right">    39255.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 36</td>
    <td align="right">     5984.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 42</td>
    <td align="right">    94213.60</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 40</td>
    <td align="right">    25931.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">    52088.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 28</td>
    <td align="right">    48893.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">    10232.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 29</td>
    <td align="right">     9581.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">    58989.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">    53707.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">     8424.22</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">     7974.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">    33531.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">    34563.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">     8793.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 27</td>
    <td align="right">     8129.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">    62182.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 26</td>
    <td align="right">    56486.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">     7151.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">     7393.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">    64771.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 30</td>
    <td align="right">   103046.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">    0.586350</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">    0.873915</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.400686</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.473178</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.398620</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.497250</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.355710</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.358577</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.091596</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.093172</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.349483</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">    0.776430</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">    0.194647</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">    0.194528</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">    0.448165</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">    0.619299</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.375331</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">    0.424753</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">    0.067682</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">    0.889434</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.270673</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">    0.244048</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.196779</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">    0.178424</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.485645</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.527836</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.241265</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.214167</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.174577</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.184099</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.700842</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">    92783.03</td>
    <td align="right">    0.003684</td>
    <td align="right">        5.56</td>
    <td align="right">       24.39</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008721</td>
    <td align="right">    0.008721</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">    43914.65</td>
    <td align="right">    0.001744</td>
    <td align="right">        2.74</td>
    <td align="right">       24.11</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008597</td>
    <td align="right">    0.008597</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.003684</td>
    <td align="right">    0.000129</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000865</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 7</td>
    <td align="right">    0.001744</td>
    <td align="right">    0.000273</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 6</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.005428</td>
    <td align="right">    0.651318</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.006270</td>
    <td align="right">    0.752396</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.006734</td>
    <td align="right">    0.808104</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000417</td>
    <td align="right">    0.050054</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.005428</td>
    <td align="right">     1442.80</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.006270</td>
    <td align="right">     1610.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000417</td>
    <td align="right">       22.84</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 37TONS 0.8KW/TON</td>
    <td align="right">    0.005428</td>
    <td align="right">   136695.40</td>
    <td align="right">   128659.58</td>
    <td align="right">    0.006270</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.005428</td>
    <td align="right">   136695.40</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.006270</td>
    <td align="right">        6.49</td>
    <td align="right">     8123.00</td>
    <td align="right">    0.648520</td>
    <td align="right">      812.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.006734</td>
    <td align="right">     1730.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 1544KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   452621.40</td>
    <td align="right">   452621.40</td>
    <td align="right">    0.006734</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   452621.40</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.006734</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">    0.000417</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:30:55</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5-1 1</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1-1</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2-1</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2-5</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2-1</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1-9</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-3</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5-4</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1-1</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5-1</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-1</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5-5</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5-1</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2-1</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3-1</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4-1</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3-1</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3-2</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4-1</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4-2</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3-1</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4-1</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3-1</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3-2</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4-1</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4-2</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3-1</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4-1</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3-1</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3-2</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4-1</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4-2</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3-1</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4-1</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-1</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3-5</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4-1</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4-5</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:30:55</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:30:55</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-12.62</td>
    <td align="right">-13.97</td>
    <td align="right">-11.57</td>
    <td align="right">-7.81</td>
    <td align="right">2.02</td>
    <td align="right">9.61</td>
    <td align="right">14.73</td>
    <td align="right">16.28</td>
    <td align="right">13.63</td>
    <td align="right">7.74</td>
    <td align="right">-0.13</td>
    <td align="right">-7.44</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Fort McMurray AB CAN WYEC2-B-25105 WMO#=719320</td>
    <td align="right">56.65</td>
    <td align="right">-111.22</td>
    <td align="right">-7.00</td>
    <td align="right">369.00</td>
    <td align="right">96970</td>
    <td align="right">1.1525</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-Hospital-NECB HDD Method-CAN_AB_Fort.McMurray.719320_CWEC.epw created: 2017-07-10 19:20:20 +0000</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">55</td>
    <td align="right">491</td>
    <td align="right">38</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.44</td>
    <td align="right">35.26</td>
    <td align="right">26.57</td>
    <td align="right">-2.25</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">-2.44</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">9118.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3739.35</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">34.29</td>
    <td align="right">26.67</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.96</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">2428.17</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">569.03</td>
    <td align="right">91.04</td>
    <td align="right">91.04</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">28.96</td>
    <td align="right">48.77</td>
    <td align="right">4.27</td>
    <td align="right">34.29</td>
    <td align="right">26.67</td>
    <td align="right">6.07</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.96</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">1780.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">569.03</td>
    <td align="right">91.04</td>
    <td align="right">91.04</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">7.62</td>
    <td align="right">17.07</td>
    <td align="right">20.22</td>
    <td align="right">33.24</td>
    <td align="right">20.01</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">4836.52</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">78.04</td>
    <td align="right">78.04</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">48.77</td>
    <td align="right">8.53</td>
    <td align="right">28.07</td>
    <td align="right">40.66</td>
    <td align="right">11.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">10.67</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">3706.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">113.81</td>
    <td align="right">45.52</td>
    <td align="right">45.52</td>
    <td align="right">0.00</td>
    <td align="right">19</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">12.80</td>
    <td align="right">27.39</td>
    <td align="right">40.15</td>
    <td align="right">14.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">10.67</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">2418.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">566.71</td>
    <td align="right">45.52</td>
    <td align="right">45.52</td>
    <td align="right">0.00</td>
    <td align="right">19</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">42.34</td>
    <td align="right">13.39</td>
    <td align="right">11.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">0.00</td>
    <td align="right">42.67</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">4010.61</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">6.97</td>
    <td align="right">45.52</td>
    <td align="right">45.52</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">6.10</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">41.49</td>
    <td align="right">13.11</td>
    <td align="right">14.18</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">65.53</td>
    <td align="right">0.00</td>
    <td align="right">42.67</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">2418.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">566.71</td>
    <td align="right">45.52</td>
    <td align="right">45.52</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">17.07</td>
    <td align="right">55.54</td>
    <td align="right">11.66</td>
    <td align="right">20.31</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">6576.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">63.40</td>
    <td align="right">227.61</td>
    <td align="right">191.84</td>
    <td align="right">35.77</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">42.67</td>
    <td align="right">2.29</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">45.72</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">26.01</td>
    <td align="right">26.01</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">67.06</td>
    <td align="right">6.86</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">64.01</td>
    <td align="right">70.10</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">19.51</td>
    <td align="right">19.51</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">57.67</td>
    <td align="right">26.84</td>
    <td align="right">0.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">4.57</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">3541.49</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1235.61</td>
    <td align="right">110.55</td>
    <td align="right">80.11</td>
    <td align="right">30.44</td>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">67.06</td>
    <td align="right">2.29</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.01</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.52</td>
    <td align="right">45.52</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">67.06</td>
    <td align="right">51.05</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.01</td>
    <td align="right">70.10</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">71.54</td>
    <td align="right">71.54</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">48.77</td>
    <td align="right">0.00</td>
    <td align="right">42.67</td>
    <td align="right">51.05</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">45.72</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">26.01</td>
    <td align="right">26.01</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">13.60</td>
    <td align="right">9.93</td>
    <td align="right">6.46</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">1817.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">214.63</td>
    <td align="right">189.59</td>
    <td align="right">25.04</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">28.96</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">17.01</td>
    <td align="right">34.45</td>
    <td align="right">5.93</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">28.96</td>
    <td align="right">21.34</td>
    <td align="right">48.77</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">1942.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">668.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">24.38</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">26.67</td>
    <td align="right">51.05</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">24.38</td>
    <td align="right">28.96</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">89.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">19.51</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">3.05</td>
    <td align="right">51.05</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.52</td>
    <td align="right">40.62</td>
    <td align="right">4.91</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">44.20</td>
    <td align="right">4.27</td>
    <td align="right">2.29</td>
    <td align="right">46.48</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">44.20</td>
    <td align="right">48.77</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">89.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.60</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">22.86</td>
    <td align="right">17.07</td>
    <td align="right">54.64</td>
    <td align="right">38.85</td>
    <td align="right">20.23</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">22.86</td>
    <td align="right">53.34</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">8351.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">157.94</td>
    <td align="right">260.13</td>
    <td align="right">260.13</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">8.53</td>
    <td align="right">17.36</td>
    <td align="right">19.75</td>
    <td align="right">10.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">28.96</td>
    <td align="right">10.67</td>
    <td align="right">33.53</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">1341.18</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.48</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">10.67</td>
    <td align="right">12.80</td>
    <td align="right">16.32</td>
    <td align="right">20.79</td>
    <td align="right">14.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">28.96</td>
    <td align="right">10.67</td>
    <td align="right">33.53</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">416.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">264.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">0.00</td>
    <td align="right">14.10</td>
    <td align="right">18.53</td>
    <td align="right">0.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">4225.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1474.81</td>
    <td align="right">409.68</td>
    <td align="right">347.00</td>
    <td align="right">62.67</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">42.67</td>
    <td align="right">8.53</td>
    <td align="right">34.04</td>
    <td align="right">24.23</td>
    <td align="right">11.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">60.96</td>
    <td align="right">10.67</td>
    <td align="right">42.67</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">5887.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">195.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">60.96</td>
    <td align="right">10.67</td>
    <td align="right">12.80</td>
    <td align="right">31.42</td>
    <td align="right">25.74</td>
    <td align="right">13.85</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">60.96</td>
    <td align="right">10.67</td>
    <td align="right">42.67</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">3865.25</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">905.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">22.86</td>
    <td align="right">17.07</td>
    <td align="right">27.58</td>
    <td align="right">22.22</td>
    <td align="right">19.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">39.62</td>
    <td align="right">0.00</td>
    <td align="right">42.67</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">6633.69</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">654.97</td>
    <td align="right">104.05</td>
    <td align="right">104.05</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">17.07</td>
    <td align="right">4.43</td>
    <td align="right">3.95</td>
    <td align="right">19.73</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">614.61</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">71.54</td>
    <td align="right">53.56</td>
    <td align="right">17.98</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">2.29</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">59.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">13.01</td>
    <td align="right">10.04</td>
    <td align="right">2.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">17.07</td>
    <td align="right">4.30</td>
    <td align="right">11.51</td>
    <td align="right">19.57</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">531.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">28.57</td>
    <td align="right">32.51</td>
    <td align="right">24.33</td>
    <td align="right">8.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">17.07</td>
    <td align="right">4.40</td>
    <td align="right">49.71</td>
    <td align="right">19.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">45.72</td>
    <td align="right">53.34</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">535.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">71.54</td>
    <td align="right">53.55</td>
    <td align="right">17.98</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.14</td>
    <td align="right">53.34</td>
    <td align="right">17.07</td>
    <td align="right">10.67</td>
    <td align="right">51.05</td>
    <td align="right">19.20</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">17.07</td>
    <td align="right">21.34</td>
    <td align="right">4.27</td>
    <td align="right">59.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">13.01</td>
    <td align="right">10.04</td>
    <td align="right">2.96</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">47.24</td>
    <td align="right">4.27</td>
    <td align="right">65.62</td>
    <td align="right">50.26</td>
    <td align="right">5.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60.96</td>
    <td align="right">70.10</td>
    <td align="right">47.24</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.81</td>
    <td align="right">65.03</td>
    <td align="right">65.03</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">60.96</td>
    <td align="right">47.24</td>
    <td align="right">4.27</td>
    <td align="right">65.57</td>
    <td align="right">44.20</td>
    <td align="right">6.51</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">60.96</td>
    <td align="right">70.10</td>
    <td align="right">41.15</td>
    <td align="right">47.24</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">211.43</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.58</td>
    <td align="right">26.01</td>
    <td align="right">26.01</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">47.24</td>
    <td align="right">4.27</td>
    <td align="right">44.46</td>
    <td align="right">50.16</td>
    <td align="right">6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">48.77</td>
    <td align="right">47.24</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">178.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">39.02</td>
    <td align="right">39.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">47.24</td>
    <td align="right">4.27</td>
    <td align="right">44.20</td>
    <td align="right">35.80</td>
    <td align="right">5.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">48.77</td>
    <td align="right">22.86</td>
    <td align="right">47.24</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">436.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">222.97</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">54.63</td>
    <td align="right">21.34</td>
    <td align="right">6.42</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">4.27</td>
    <td align="right">8.53</td>
    <td align="right">4.27</td>
    <td align="right">2940.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">253.63</td>
    <td align="right">217.86</td>
    <td align="right">35.77</td>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">41.91</td>
    <td align="right">2.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">89.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">41.91</td>
    <td align="right">2.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">89.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.61</td>
    <td align="right">4.90</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">66.29</td>
    <td align="right">2.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">148.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.03</td>
    <td align="right">38.94</td>
    <td align="right">13.08</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">66.29</td>
    <td align="right">2.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">148.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.03</td>
    <td align="right">38.94</td>
    <td align="right">13.08</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">8.99</td>
    <td align="right">8.53</td>
    <td align="right">67.82</td>
    <td align="right">6.78</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">65.53</td>
    <td align="right">70.10</td>
    <td align="right">4.57</td>
    <td align="right">8.99</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">86.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.86</td>
    <td align="right">14.12</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">70.10</td>
    <td align="right">8.99</td>
    <td align="right">12.80</td>
    <td align="right">67.82</td>
    <td align="right">6.78</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">65.53</td>
    <td align="right">70.10</td>
    <td align="right">4.57</td>
    <td align="right">8.99</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">86.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.86</td>
    <td align="right">14.12</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">62.48</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">66.29</td>
    <td align="right">51.05</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">148.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.03</td>
    <td align="right">38.94</td>
    <td align="right">13.08</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">62.48</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">66.29</td>
    <td align="right">51.05</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">62.48</td>
    <td align="right">70.10</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">148.66</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.84</td>
    <td align="right">52.03</td>
    <td align="right">38.94</td>
    <td align="right">13.08</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">41.91</td>
    <td align="right">51.05</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">89.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.60</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">41.91</td>
    <td align="right">51.05</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">44.20</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">89.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">19.51</td>
    <td align="right">14.60</td>
    <td align="right">4.91</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">3.05</td>
    <td align="right">2.29</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.52</td>
    <td align="right">34.07</td>
    <td align="right">11.45</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">3.05</td>
    <td align="right">2.29</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.52</td>
    <td align="right">34.08</td>
    <td align="right">11.45</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">8.53</td>
    <td align="right">2.29</td>
    <td align="right">6.78</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">8.99</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">86.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.86</td>
    <td align="right">14.11</td>
    <td align="right">4.75</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">12.80</td>
    <td align="right">2.29</td>
    <td align="right">6.70</td>
    <td align="right">14.81</td>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">8.99</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">50.59</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.21</td>
    <td align="right">18.86</td>
    <td align="right">14.12</td>
    <td align="right">4.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">3.05</td>
    <td align="right">51.05</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">65.03</td>
    <td align="right">53.58</td>
    <td align="right">11.45</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">3.05</td>
    <td align="right">51.05</td>
    <td align="right">14.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">48.77</td>
    <td align="right">53.34</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">45.52</td>
    <td align="right">34.06</td>
    <td align="right">11.46</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.62</td>
    <td align="right">42.67</td>
    <td align="right">8.53</td>
    <td align="right">50.16</td>
    <td align="right">30.51</td>
    <td align="right">11.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">60.96</td>
    <td align="right">19.81</td>
    <td align="right">42.67</td>
    <td align="right">8.53</td>
    <td align="right">12.80</td>
    <td align="right">4.27</td>
    <td align="right">2596.65</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">306.58</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">60.96</td>
    <td align="right">42.67</td>
    <td align="right">12.80</td>
    <td align="right">50.29</td>
    <td align="right">31.74</td>
    <td align="right">14.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.62</td>
    <td align="right">60.96</td>
    <td align="right">19.81</td>
    <td align="right">42.67</td>
    <td align="right">12.80</td>
    <td align="right">17.07</td>
    <td align="right">4.27</td>
    <td align="right">1711.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">487.74</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">3739.35</td>
    <td align="right">187.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">23.600</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">33.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">113.81</td>
    <td align="right">1.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">6.97</td>
    <td align="right">7.0E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">63.40</td>
    <td align="right">6.3</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">14.100</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
