    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">24.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">34.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">24.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">34.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1235.61</td>
    <td align="right">61.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">24.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">34.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">24.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">34.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">24.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">34.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">12.400</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">668.77</td>
    <td align="right">33.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">157.94</td>
    <td align="right">7.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">190.48</td>
    <td align="right">9.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">23.600</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">33.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">264.77</td>
    <td align="right">13.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">23.600</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">33.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1474.81</td>
    <td align="right">73.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">195.10</td>
    <td align="right">9.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">905.80</td>
    <td align="right">45.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">654.97</td>
    <td align="right">32.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">28.57</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">41.81</td>
    <td align="right">2.1</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">18.58</td>
    <td align="right">0.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">222.97</td>
    <td align="right">11.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">306.58</td>
    <td align="right">15.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.800</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">487.74</td>
    <td align="right">24.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">63.40</td>
    <td align="right">6.3</td>
    <td align="right">6.3</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">157.94</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EMERGENCY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1235.61</td>
    <td align="right">61.8</td>
    <td align="right">61.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">56</td>
    <td align="right">56</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">668.77</td>
    <td align="right">33.5</td>
    <td align="right">33.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">30</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">195.10</td>
    <td align="right">9.8</td>
    <td align="right">9.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">9</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">905.80</td>
    <td align="right">45.3</td>
    <td align="right">45.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">41</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">654.97</td>
    <td align="right">32.8</td>
    <td align="right">32.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">30</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">41.81</td>
    <td align="right">2.1</td>
    <td align="right">2.1</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">18.58</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">222.97</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">10</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">306.58</td>
    <td align="right">15.3</td>
    <td align="right">15.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">487.74</td>
    <td align="right">24.4</td>
    <td align="right">24.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">22</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">5.7</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">5.7</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">113.81</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">5.7</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">6.97</td>
    <td align="right">7.0E-002</td>
    <td align="right">7.0E-002</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6.E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">5.7</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION LAB - RESEARCH PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">3739.35</td>
    <td align="right">187.2</td>
    <td align="right">187.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">168</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">190.48</td>
    <td align="right">9.5</td>
    <td align="right">9.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">264.77</td>
    <td align="right">13.3</td>
    <td align="right">13.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1474.81</td>
    <td align="right">73.8</td>
    <td align="right">73.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">66</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">28.57</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">63.40</td>
    <td align="right">6.3</td>
    <td align="right">893.996</td>
    <td align="right">14.100</td>
    <td align="right">141.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">89.400</td>
    <td align="right">804.596</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">157.94</td>
    <td align="right">7.9</td>
    <td align="right">1689.892</td>
    <td align="right">10.700</td>
    <td align="right">213.775</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">168.989</td>
    <td align="right">1520.903</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">677.258</td>
    <td align="right">24.300</td>
    <td align="right">485.489</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">609.532</td>
    <td align="right">609.532</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">677.258</td>
    <td align="right">24.300</td>
    <td align="right">485.489</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">609.532</td>
    <td align="right">609.532</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">677.258</td>
    <td align="right">24.300</td>
    <td align="right">485.489</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">609.532</td>
    <td align="right">609.532</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">677.258</td>
    <td align="right">24.300</td>
    <td align="right">485.489</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">609.532</td>
    <td align="right">609.532</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">677.258</td>
    <td align="right">24.300</td>
    <td align="right">485.489</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">609.532</td>
    <td align="right">609.532</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1235.61</td>
    <td align="right">61.8</td>
    <td align="right">11614.641</td>
    <td align="right">9.400</td>
    <td align="right">187.802</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10453.177</td>
    <td align="right">10453.177</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">668.77</td>
    <td align="right">33.5</td>
    <td align="right">6286.365</td>
    <td align="right">9.400</td>
    <td align="right">187.802</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">5657.728</td>
    <td align="right">5657.728</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">195.10</td>
    <td align="right">9.8</td>
    <td align="right">1833.891</td>
    <td align="right">9.400</td>
    <td align="right">187.802</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1650.502</td>
    <td align="right">1650.502</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">905.80</td>
    <td align="right">45.3</td>
    <td align="right">8514.493</td>
    <td align="right">9.400</td>
    <td align="right">187.802</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7663.043</td>
    <td align="right">7663.043</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">654.97</td>
    <td align="right">32.8</td>
    <td align="right">6156.633</td>
    <td align="right">9.400</td>
    <td align="right">187.802</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">5540.970</td>
    <td align="right">5540.970</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">261.984</td>
    <td align="right">9.400</td>
    <td align="right">187.802</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">235.786</td>
    <td align="right">235.786</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">41.81</td>
    <td align="right">2.1</td>
    <td align="right">848.662</td>
    <td align="right">20.300</td>
    <td align="right">405.573</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">763.796</td>
    <td align="right">763.796</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">18.58</td>
    <td align="right">0.9</td>
    <td align="right">377.183</td>
    <td align="right">20.300</td>
    <td align="right">405.573</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">339.465</td>
    <td align="right">339.465</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">282.887</td>
    <td align="right">20.300</td>
    <td align="right">405.573</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">254.599</td>
    <td align="right">254.599</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">222.97</td>
    <td align="right">11.2</td>
    <td align="right">4526.198</td>
    <td align="right">20.300</td>
    <td align="right">405.573</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4073.579</td>
    <td align="right">4073.579</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">140.050</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">126.045</td>
    <td align="right">126.045</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">186.734</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">168.060</td>
    <td align="right">168.060</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">140.050</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">126.045</td>
    <td align="right">126.045</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">140.050</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">126.045</td>
    <td align="right">126.045</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">140.050</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">126.045</td>
    <td align="right">126.045</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">233.417</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">210.075</td>
    <td align="right">210.075</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">233.417</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">210.075</td>
    <td align="right">210.075</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">135.394</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">121.855</td>
    <td align="right">121.855</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">135.394</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">121.855</td>
    <td align="right">121.855</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">233.417</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">210.075</td>
    <td align="right">210.075</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">233.417</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">210.075</td>
    <td align="right">210.075</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">140.050</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">126.045</td>
    <td align="right">126.045</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">140.050</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">126.045</td>
    <td align="right">126.045</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">186.734</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">168.060</td>
    <td align="right">168.060</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">186.734</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">168.060</td>
    <td align="right">168.060</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">135.394</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">121.855</td>
    <td align="right">121.855</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">135.394</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">121.855</td>
    <td align="right">121.855</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">186.734</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">168.060</td>
    <td align="right">168.060</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">186.734</td>
    <td align="right">6.700</td>
    <td align="right">133.859</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">168.060</td>
    <td align="right">168.060</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">306.58</td>
    <td align="right">15.3</td>
    <td align="right">3004.459</td>
    <td align="right">9.800</td>
    <td align="right">195.794</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">150.223</td>
    <td align="right">2704.013</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">487.74</td>
    <td align="right">24.4</td>
    <td align="right">6925.864</td>
    <td align="right">14.200</td>
    <td align="right">283.702</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6233.278</td>
    <td align="right">6233.278</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY LIGHTS</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">172.798</td>
    <td align="right">12.400</td>
    <td align="right">247.739</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">155.518</td>
    <td align="right">155.518</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">5462.653</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">546.265</td>
    <td align="right">4916.388</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">5462.653</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">546.265</td>
    <td align="right">4916.388</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">267.559</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">26.756</td>
    <td align="right">240.803</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">113.81</td>
    <td align="right">1.1</td>
    <td align="right">1092.531</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">109.253</td>
    <td align="right">983.278</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">5440.357</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">544.036</td>
    <td align="right">4896.321</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">6.97</td>
    <td align="right">7.0E-002</td>
    <td align="right">66.890</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.689</td>
    <td align="right">60.201</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-B LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">5440.357</td>
    <td align="right">9.600</td>
    <td align="right">958.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">544.036</td>
    <td align="right">4896.321</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION LAB - RESEARCH LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">3739.35</td>
    <td align="right">187.2</td>
    <td align="right">88247.863</td>
    <td align="right">23.600</td>
    <td align="right">471.504</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4412.393</td>
    <td align="right">79423.077</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">190.48</td>
    <td align="right">9.5</td>
    <td align="right">4495.403</td>
    <td align="right">23.600</td>
    <td align="right">471.504</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">224.770</td>
    <td align="right">4045.863</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">264.77</td>
    <td align="right">13.3</td>
    <td align="right">6248.606</td>
    <td align="right">23.600</td>
    <td align="right">471.504</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">312.430</td>
    <td align="right">5623.746</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1474.81</td>
    <td align="right">73.8</td>
    <td align="right">17550.100</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">877.505</td>
    <td align="right">15795.090</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">28.57</td>
    <td align="right">1.4</td>
    <td align="right">339.931</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">16.997</td>
    <td align="right">305.938</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">331.661</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">16.583</td>
    <td align="right">298.495</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">149.345</td>
    <td align="right">10.710</td>
    <td align="right">213.975</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.467</td>
    <td align="right">134.411</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">149.247</td>
    <td align="right">10.710</td>
    <td align="right">213.975</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.462</td>
    <td align="right">134.323</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">149.247</td>
    <td align="right">10.710</td>
    <td align="right">213.975</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.462</td>
    <td align="right">134.323</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">63.40</td>
    <td align="right">6.3</td>
    <td align="right">63.404</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">6.340</td>
    <td align="right">57.064</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">157.94</td>
    <td align="right">7.9</td>
    <td align="right">1579.339</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">157.934</td>
    <td align="right">1421.405</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EMERGENCY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EMERGENCY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - NURSES' STATION ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1235.61</td>
    <td align="right">61.8</td>
    <td align="right">3089.000</td>
    <td align="right">2.500</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2780.100</td>
    <td align="right">2780.100</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">668.77</td>
    <td align="right">33.5</td>
    <td align="right">1671.906</td>
    <td align="right">2.500</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1504.715</td>
    <td align="right">1504.715</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">195.10</td>
    <td align="right">9.8</td>
    <td align="right">487.737</td>
    <td align="right">2.500</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">438.963</td>
    <td align="right">438.963</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">905.80</td>
    <td align="right">45.3</td>
    <td align="right">2264.493</td>
    <td align="right">2.500</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2038.043</td>
    <td align="right">2038.043</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">654.97</td>
    <td align="right">32.8</td>
    <td align="right">1637.402</td>
    <td align="right">2.500</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1473.662</td>
    <td align="right">1473.662</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - NURSES' STATION ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">69.677</td>
    <td align="right">2.500</td>
    <td align="right">49.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">62.709</td>
    <td align="right">62.709</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">41.81</td>
    <td align="right">2.1</td>
    <td align="right">418.060</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">376.254</td>
    <td align="right">376.254</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">18.58</td>
    <td align="right">0.9</td>
    <td align="right">185.805</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">167.224</td>
    <td align="right">167.224</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">139.353</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">125.418</td>
    <td align="right">125.418</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">222.97</td>
    <td align="right">11.2</td>
    <td align="right">2229.654</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2006.689</td>
    <td align="right">2006.689</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">209.030</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">188.127</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">209.030</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">188.127</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">209.030</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">188.127</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">209.030</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">188.127</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">348.384</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">313.545</td>
    <td align="right">313.545</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">348.384</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">313.545</td>
    <td align="right">313.545</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">202.081</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">181.873</td>
    <td align="right">181.873</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">202.081</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">181.873</td>
    <td align="right">181.873</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">348.384</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">313.545</td>
    <td align="right">313.545</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">348.384</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">313.545</td>
    <td align="right">313.545</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">209.030</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">188.127</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">209.030</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">188.127</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">202.081</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">181.873</td>
    <td align="right">181.873</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">202.081</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">181.873</td>
    <td align="right">181.873</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">278.707</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">250.836</td>
    <td align="right">250.836</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">306.58</td>
    <td align="right">15.3</td>
    <td align="right">3065.775</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">153.289</td>
    <td align="right">2759.197</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">487.74</td>
    <td align="right">24.4</td>
    <td align="right">4877.369</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4389.632</td>
    <td align="right">4389.632</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY ELEC EQUIP</td>
    <td align="right">NECB-H-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">139.353</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">125.418</td>
    <td align="right">125.418</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION LAB - RESEARCH ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">3739.35</td>
    <td align="right">187.2</td>
    <td align="right">37393.162</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">7478.632</td>
    <td align="right">33653.846</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">190.48</td>
    <td align="right">9.5</td>
    <td align="right">1904.832</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">380.966</td>
    <td align="right">1714.349</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION LAB - RESEARCH ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">264.77</td>
    <td align="right">13.3</td>
    <td align="right">2647.715</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">529.543</td>
    <td align="right">2382.943</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1474.81</td>
    <td align="right">73.8</td>
    <td align="right">11060.988</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2212.198</td>
    <td align="right">9954.889</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">28.57</td>
    <td align="right">1.4</td>
    <td align="right">214.242</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">42.848</td>
    <td align="right">192.818</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">209.030</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">41.806</td>
    <td align="right">188.127</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">104.584</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">20.917</td>
    <td align="right">94.125</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">104.515</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">20.903</td>
    <td align="right">94.064</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">104.515</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">20.903</td>
    <td align="right">94.064</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">2.2712</td>
    <td align="right">175842.6</td>
    <td align="right">0.311</td>
    <td align="right">0.3121</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDOR_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">2.276E-002</td>
    <td align="right">4.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">3.375E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDOR_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">569.03</td>
    <td align="right">5.7</td>
    <td align="right">2.276E-002</td>
    <td align="right">4.000E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">4.602E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.145</td>
    <td align="right">5.200E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDOR_NW_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">113.81</td>
    <td align="right">1.1</td>
    <td align="right">1.138E-002</td>
    <td align="right">1.000E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.105E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORRIDOR_NW_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">1.138E-002</td>
    <td align="right">2.008E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.694E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORRIDOR_SE_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">6.97</td>
    <td align="right">7.0E-002</td>
    <td align="right">1.138E-002</td>
    <td align="right">1.633E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.022E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORRIDOR_SE_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">566.71</td>
    <td align="right">5.7</td>
    <td align="right">1.138E-002</td>
    <td align="right">2.008E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.694E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">DINING_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">63.40</td>
    <td align="right">6.3</td>
    <td align="right">0.231</td>
    <td align="right">3.645E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.126</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">6.503E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">4.877E-003</td>
    <td align="right">1.750E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.148</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1235.61</td>
    <td align="right">61.8</td>
    <td align="right">2.764E-002</td>
    <td align="right">2.237E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.810E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ER_TRAUMA1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.138E-002</td>
    <td align="right">4.083E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.344</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ER_TRAUMA2_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.788E-002</td>
    <td align="right">6.417E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.541</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">6.503E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ICU_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">5.366E-002</td>
    <td align="right">3.850E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">IC_PATROOM2_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.138E-002</td>
    <td align="right">4.083E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.344</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">KITCHEN_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">157.94</td>
    <td align="right">7.9</td>
    <td align="right">0.297</td>
    <td align="right">1.882E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.128</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">LOBBY_RECORDS_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1474.81</td>
    <td align="right">73.8</td>
    <td align="right">0.102</td>
    <td align="right">6.945E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">8.726E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">654.97</td>
    <td align="right">32.8</td>
    <td align="right">0.286</td>
    <td align="right">4.369E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.155</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">OFFICE1_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">3.531E-002</td>
    <td align="right">2.532E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.207</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">OFFICE1_MULT4_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">3.252E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">OFFICE2_MULT5_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">28.57</td>
    <td align="right">1.4</td>
    <td align="right">2.554E-002</td>
    <td align="right">8.941E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.173</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICE3_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">3.530E-002</td>
    <td align="right">1.267E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.237</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">OFFICE4_MULT6_FLR_5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">6.735E-003</td>
    <td align="right">4.833E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.408</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">OR1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">41.81</td>
    <td align="right">2.1</td>
    <td align="right">1.626E-002</td>
    <td align="right">3.889E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.492</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">OR2_MULT5_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">18.58</td>
    <td align="right">0.9</td>
    <td align="right">6.503E-003</td>
    <td align="right">3.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.111</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">OR3_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">9.755E-003</td>
    <td align="right">7.000E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">6.341E-002</td>
    <td align="right">2.275E-003</td>
    <td align="right">2.500E-004</td>
    <td align="right">7.763E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">PATROOM1_MULT10_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PATROOM1_MULT10_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">PATROOM2_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.301E-002</td>
    <td align="right">3.733E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.315</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">PATROOM2_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.301E-002</td>
    <td align="right">3.733E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.315</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PATROOM3_MULT10_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">4.715E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">PATROOM3_MULT10_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">4.715E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">PATROOM4_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.301E-002</td>
    <td align="right">3.733E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.315</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">PATROOM4_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.84</td>
    <td align="right">1.7</td>
    <td align="right">1.301E-002</td>
    <td align="right">3.733E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.315</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">PATROOM5_MULT10_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">PATROOM5_MULT10_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">4.877E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">PATROOM6_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.138E-002</td>
    <td align="right">4.083E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.344</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">PATROOM6_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.138E-002</td>
    <td align="right">4.083E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.344</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">PATROOM7_MULT10_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">4.715E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.197</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">PATROOM7_MULT10_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20.21</td>
    <td align="right">1.0</td>
    <td align="right">4.715E-003</td>
    <td align="right">2.333E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.336</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">PATROOM8_FLR_3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.626E-002</td>
    <td align="right">5.833E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.492</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">PATROOM8_FLR_4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">1.4</td>
    <td align="right">1.138E-002</td>
    <td align="right">4.083E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.344</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">104601.38583</td>
    <td align="right">115061.52441</td>
    <td align="right">8.42903</td>
    <td align="right">9.27194</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">32.29150</td>
    <td align="right">7.61555E-003</td>
    <td align="right">3739.34736</td>
    <td align="right">187.16250</td>
    <td align="right">8.16823</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.16823</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">3739.34736</td>
    <td align="right">187.16250</td>
    <td align="right">8.16823</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8302.93229</td>
    <td align="right">9133.22552</td>
    <td align="right">0.61840</td>
    <td align="right">0.68024</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.85500</td>
    <td align="right">7.61556E-003</td>
    <td align="right">569.03112</td>
    <td align="right">5.69625</td>
    <td align="right">0.43360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.43360</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">569.03112</td>
    <td align="right">5.69625</td>
    <td align="right">0.43360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7003.83578</td>
    <td align="right">7704.21936</td>
    <td align="right">0.56429</td>
    <td align="right">0.62072</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">27.60025</td>
    <td align="right">7.61555E-003</td>
    <td align="right">569.03112</td>
    <td align="right">5.69625</td>
    <td align="right">0.43360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.43360</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">569.03112</td>
    <td align="right">5.69625</td>
    <td align="right">0.43360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6214.93300</td>
    <td align="right">6836.42630</td>
    <td align="right">0.50072</td>
    <td align="right">0.55079</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.27900</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">18355.32955</td>
    <td align="right">23861.92842</td>
    <td align="right">0.75439</td>
    <td align="right">0.98071</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.27900</td>
    <td align="right">2.12376E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5060.47141</td>
    <td align="right">5566.51855</td>
    <td align="right">0.38019</td>
    <td align="right">0.41821</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.85500</td>
    <td align="right">7.61556E-003</td>
    <td align="right">113.80622</td>
    <td align="right">1.13925</td>
    <td align="right">8.67203E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.67203E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">113.80622</td>
    <td align="right">1.13925</td>
    <td align="right">8.67203E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5644.64591</td>
    <td align="right">6209.11050</td>
    <td align="right">0.45479</td>
    <td align="right">0.50027</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">32.32625</td>
    <td align="right">7.61555E-003</td>
    <td align="right">566.70854</td>
    <td align="right">5.67300</td>
    <td align="right">0.43183</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.43183</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">566.70854</td>
    <td align="right">5.67300</td>
    <td align="right">0.43183</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5031.40254</td>
    <td align="right">5534.54279</td>
    <td align="right">0.37711</td>
    <td align="right">0.41482</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">24.85500</td>
    <td align="right">7.61556E-003</td>
    <td align="right">6.96773</td>
    <td align="right">6.97500E-002</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">6.96773</td>
    <td align="right">6.97500E-002</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5882.16638</td>
    <td align="right">6470.38301</td>
    <td align="right">0.47392</td>
    <td align="right">0.52132</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">566.70854</td>
    <td align="right">5.67300</td>
    <td align="right">0.43183</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.43183</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">566.70854</td>
    <td align="right">5.67300</td>
    <td align="right">0.43183</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16351.12626</td>
    <td align="right">17986.23888</td>
    <td align="right">1.31736</td>
    <td align="right">1.44909</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">32.15250</td>
    <td align="right">7.61556E-003</td>
    <td align="right">63.40450</td>
    <td align="right">6.34024</td>
    <td align="right">0.22708</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">27530.04672</td>
    <td align="right">35789.06074</td>
    <td align="right">1.13380</td>
    <td align="right">1.47395</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">63.40450</td>
    <td align="right">6.34024</td>
    <td align="right">0.22708</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4254.50428</td>
    <td align="right">4679.95471</td>
    <td align="right">0.34281</td>
    <td align="right">0.37709</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">28.26050</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">0.33980</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33980</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">0.33980</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4297.06423</td>
    <td align="right">4726.77065</td>
    <td align="right">0.34624</td>
    <td align="right">0.38086</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:45:00</td>
    <td align="right">30.34550</td>
    <td align="right">7.61555E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">0.33980</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33980</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">0.33980</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27863.45791</td>
    <td align="right">30649.80370</td>
    <td align="right">2.24522</td>
    <td align="right">2.46974</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">26.03650</td>
    <td align="right">7.61556E-003</td>
    <td align="right">1235.61043</td>
    <td align="right">61.84500</td>
    <td align="right">1.88307</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.88307</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">1235.61043</td>
    <td align="right">61.84500</td>
    <td align="right">1.88307</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1125.61911</td>
    <td align="right">1238.18102</td>
    <td align="right">9.06965E-002</td>
    <td align="right">9.97661E-002</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">29.51150</td>
    <td align="right">7.61555E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1170.43264</td>
    <td align="right">1287.47590</td>
    <td align="right">9.43061E-002</td>
    <td align="right">0.10374</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">29.85900</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">751.89629</td>
    <td align="right">977.46518</td>
    <td align="right">3.12216E-002</td>
    <td align="right">8.49505E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4185.55061</td>
    <td align="right">4604.10567</td>
    <td align="right">0.33725</td>
    <td align="right">0.37098</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">28.78175</td>
    <td align="right">7.61555E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">0.33980</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33980</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">0.33980</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9377.92319</td>
    <td align="right">10315.71551</td>
    <td align="right">0.75556</td>
    <td align="right">0.83111</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">29.51150</td>
    <td align="right">7.61555E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">6.37129E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5841.51491</td>
    <td align="right">7593.96938</td>
    <td align="right">0.23053</td>
    <td align="right">0.29968</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">6.37129E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10320.12970</td>
    <td align="right">11352.14267</td>
    <td align="right">0.83164</td>
    <td align="right">1.01920</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">27.60025</td>
    <td align="right">7.61555E-003</td>
    <td align="right">668.76778</td>
    <td align="right">33.47329</td>
    <td align="right">1.01920</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.01920</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">668.76778</td>
    <td align="right">33.47329</td>
    <td align="right">1.01920</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2393.19482</td>
    <td align="right">2632.51430</td>
    <td align="right">0.19283</td>
    <td align="right">0.21212</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">30.55400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.15928</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.15928</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.15928</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2343.70119</td>
    <td align="right">2578.07131</td>
    <td align="right">0.18884</td>
    <td align="right">0.20773</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">28.64275</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1286.47396</td>
    <td align="right">1672.41615</td>
    <td align="right">5.37132E-002</td>
    <td align="right">6.98271E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13234.16278</td>
    <td align="right">14557.57906</td>
    <td align="right">1.06633</td>
    <td align="right">1.17297</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">29.16400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.19114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">3623.69997</td>
    <td align="right">4710.80996</td>
    <td align="right">0.15062</td>
    <td align="right">0.19581</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.19114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13303.62409</td>
    <td align="right">14633.98649</td>
    <td align="right">1.07183</td>
    <td align="right">1.17902</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">157.93517</td>
    <td align="right">7.90500</td>
    <td align="right">0.21662</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">31841.05642</td>
    <td align="right">41393.37334</td>
    <td align="right">1.28925</td>
    <td align="right">1.67602</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:45:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">157.93517</td>
    <td align="right">7.90500</td>
    <td align="right">0.21662</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5275.11441</td>
    <td align="right">5802.62585</td>
    <td align="right">0.42504</td>
    <td align="right">0.46755</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">30.55400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">190.48476</td>
    <td align="right">9.53418</td>
    <td align="right">0.41609</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.41609</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">190.48476</td>
    <td align="right">9.53418</td>
    <td align="right">0.41609</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7287.01487</td>
    <td align="right">8015.71635</td>
    <td align="right">0.58723</td>
    <td align="right">0.64596</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">30.55400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">264.77366</td>
    <td align="right">13.25250</td>
    <td align="right">0.57837</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.57837</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">264.77366</td>
    <td align="right">13.25250</td>
    <td align="right">0.57837</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">52757.62454</td>
    <td align="right">58033.38699</td>
    <td align="right">4.25139</td>
    <td align="right">4.67653</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">29.85900</td>
    <td align="right">7.61556E-003</td>
    <td align="right">1474.81061</td>
    <td align="right">73.81749</td>
    <td align="right">0.63682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">13888.50065</td>
    <td align="right">18055.05085</td>
    <td align="right">0.56870</td>
    <td align="right">0.73930</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">1474.81061</td>
    <td align="right">73.81749</td>
    <td align="right">0.63682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4425.81171</td>
    <td align="right">4868.39288</td>
    <td align="right">0.35658</td>
    <td align="right">0.39224</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">19.60775</td>
    <td align="right">7.61556E-003</td>
    <td align="right">195.09638</td>
    <td align="right">9.76500</td>
    <td align="right">0.29733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.29733</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">195.09638</td>
    <td align="right">9.76500</td>
    <td align="right">0.29733</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11202.10663</td>
    <td align="right">12322.31729</td>
    <td align="right">0.90267</td>
    <td align="right">1.38045</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">30.20650</td>
    <td align="right">7.61556E-003</td>
    <td align="right">905.80464</td>
    <td align="right">45.33750</td>
    <td align="right">1.38045</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.38045</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">905.80464</td>
    <td align="right">45.33750</td>
    <td align="right">1.38045</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18785.32534</td>
    <td align="right">20663.85787</td>
    <td align="right">1.51357</td>
    <td align="right">1.66493</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">654.96643</td>
    <td align="right">32.78250</td>
    <td align="right">0.99817</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">25252.02177</td>
    <td align="right">32827.62830</td>
    <td align="right">1.03802</td>
    <td align="right">1.34942</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">654.96643</td>
    <td align="right">32.78250</td>
    <td align="right">0.99817</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4474.09545</td>
    <td align="right">4921.50499</td>
    <td align="right">0.36047</td>
    <td align="right">0.39651</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">30.83200</td>
    <td align="right">7.61555E-003</td>
    <td align="right">13.94460</td>
    <td align="right">0.69796</td>
    <td align="right">6.02128E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5309.93335</td>
    <td align="right">6902.91336</td>
    <td align="right">0.22111</td>
    <td align="right">0.28744</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">13.94460</td>
    <td align="right">0.69796</td>
    <td align="right">6.02128E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5126.86235</td>
    <td align="right">5639.54858</td>
    <td align="right">0.41308</td>
    <td align="right">0.45439</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">32.32625</td>
    <td align="right">7.61555E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">3.00866E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4171.93198</td>
    <td align="right">5423.51158</td>
    <td align="right">0.17447</td>
    <td align="right">0.22681</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">3.00866E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21052.34537</td>
    <td align="right">23157.57991</td>
    <td align="right">1.69617</td>
    <td align="right">1.86579</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">29.85900</td>
    <td align="right">7.61556E-003</td>
    <td align="right">28.56586</td>
    <td align="right">1.42978</td>
    <td align="right">6.16737E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">20330.67172</td>
    <td align="right">26429.87324</td>
    <td align="right">0.84573</td>
    <td align="right">1.09945</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">28.56586</td>
    <td align="right">1.42978</td>
    <td align="right">6.16737E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4537.42148</td>
    <td align="right">4991.16363</td>
    <td align="right">0.36557</td>
    <td align="right">0.40213</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">30.20650</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">1.20347E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5299.45478</td>
    <td align="right">6889.29122</td>
    <td align="right">0.22102</td>
    <td align="right">0.28732</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">1.20347E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4225.56457</td>
    <td align="right">4648.12103</td>
    <td align="right">0.34046</td>
    <td align="right">0.37451</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">31.38800</td>
    <td align="right">7.61555E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">3.61040E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">7421.87220</td>
    <td align="right">9648.43386</td>
    <td align="right">0.31092</td>
    <td align="right">0.40420</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">3.61040E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1510.47988</td>
    <td align="right">1661.52787</td>
    <td align="right">0.12171</td>
    <td align="right">0.19114</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">41.80637</td>
    <td align="right">2.09250</td>
    <td align="right">0.19114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">55.50613</td>
    <td align="right">72.15797</td>
    <td align="right">2.33825E-003</td>
    <td align="right">0.19114</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">41.80637</td>
    <td align="right">2.09250</td>
    <td align="right">0.19114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4520.77909</td>
    <td align="right">4972.85700</td>
    <td align="right">0.36425</td>
    <td align="right">0.42475</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">18.58061</td>
    <td align="right">0.93000</td>
    <td align="right">0.42475</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">323.53119</td>
    <td align="right">420.59054</td>
    <td align="right">1.35989E-002</td>
    <td align="right">0.42475</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">18.58061</td>
    <td align="right">0.93000</td>
    <td align="right">0.42475</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">806.89935</td>
    <td align="right">887.58928</td>
    <td align="right">6.50121E-002</td>
    <td align="right">7.15133E-002</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">6.37129E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">102.07169</td>
    <td align="right">132.69320</td>
    <td align="right">4.28668E-003</td>
    <td align="right">6.37129E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.69750</td>
    <td align="right">6.37129E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6519.48773</td>
    <td align="right">7171.43650</td>
    <td align="right">0.52537</td>
    <td align="right">1.01941</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">222.96730</td>
    <td align="right">11.16000</td>
    <td align="right">1.01941</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.01941</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">222.96730</td>
    <td align="right">11.16000</td>
    <td align="right">1.01941</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8914.15644</td>
    <td align="right">9805.57209</td>
    <td align="right">0.71820</td>
    <td align="right">0.79002</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">32.15250</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">8072.39929</td>
    <td align="right">10494.11907</td>
    <td align="right">0.31677</td>
    <td align="right">0.41181</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12471.09578</td>
    <td align="right">13718.20536</td>
    <td align="right">1.00486</td>
    <td align="right">1.10534</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">32.32625</td>
    <td align="right">7.61555E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2971.59624</td>
    <td align="right">3863.07511</td>
    <td align="right">0.12304</td>
    <td align="right">0.31856</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11510.42338</td>
    <td align="right">12661.46572</td>
    <td align="right">0.92745</td>
    <td align="right">1.02019</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">32.32625</td>
    <td align="right">7.61555E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3037.00315</td>
    <td align="right">3948.10409</td>
    <td align="right">0.12577</td>
    <td align="right">0.31856</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2860.16668</td>
    <td align="right">3146.18335</td>
    <td align="right">0.23045</td>
    <td align="right">0.25350</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">31.97875</td>
    <td align="right">7.61556E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1930.41826</td>
    <td align="right">2509.54373</td>
    <td align="right">8.07071E-002</td>
    <td align="right">0.10492</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2641.08124</td>
    <td align="right">2905.18937</td>
    <td align="right">0.21280</td>
    <td align="right">0.23408</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">32.15250</td>
    <td align="right">7.61556E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1907.61052</td>
    <td align="right">2479.89367</td>
    <td align="right">7.97360E-002</td>
    <td align="right">0.10366</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">18242.48783</td>
    <td align="right">20066.73661</td>
    <td align="right">1.46985</td>
    <td align="right">1.61683</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">26.03650</td>
    <td align="right">7.61556E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6178.05024</td>
    <td align="right">8031.46531</td>
    <td align="right">0.25702</td>
    <td align="right">0.33413</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15880.82109</td>
    <td align="right">17468.90320</td>
    <td align="right">1.27956</td>
    <td align="right">1.40752</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">26.03650</td>
    <td align="right">7.61556E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6360.26790</td>
    <td align="right">8268.34826</td>
    <td align="right">0.26462</td>
    <td align="right">0.34401</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2374.80565</td>
    <td align="right">2612.28622</td>
    <td align="right">0.19135</td>
    <td align="right">0.21048</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">27.21800</td>
    <td align="right">7.61555E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2004.36915</td>
    <td align="right">2605.67989</td>
    <td align="right">8.38158E-002</td>
    <td align="right">0.10896</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2186.48402</td>
    <td align="right">2405.13242</td>
    <td align="right">0.17617</td>
    <td align="right">0.19379</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">27.21800</td>
    <td align="right">7.61555E-003</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1975.25031</td>
    <td align="right">2567.82540</td>
    <td align="right">8.25786E-002</td>
    <td align="right">0.10735</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">34.83864</td>
    <td align="right">1.74375</td>
    <td align="right">5.30941E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6247.91409</td>
    <td align="right">6872.70550</td>
    <td align="right">0.50343</td>
    <td align="right">0.55377</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2473.46435</td>
    <td align="right">3215.50365</td>
    <td align="right">0.10274</td>
    <td align="right">0.31856</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6788.06909</td>
    <td align="right">7466.87600</td>
    <td align="right">0.54695</td>
    <td align="right">0.60164</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">32.50000</td>
    <td align="right">7.61556E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2511.70660</td>
    <td align="right">3265.21858</td>
    <td align="right">0.10435</td>
    <td align="right">0.31856</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.90318</td>
    <td align="right">1.04625</td>
    <td align="right">0.31856</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2803.58342</td>
    <td align="right">3083.94176</td>
    <td align="right">0.22589</td>
    <td align="right">0.24848</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">29.85900</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1804.39992</td>
    <td align="right">2345.71990</td>
    <td align="right">7.54912E-002</td>
    <td align="right">9.81386E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2547.61849</td>
    <td align="right">2802.38034</td>
    <td align="right">0.20527</td>
    <td align="right">0.22580</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">30.20650</td>
    <td align="right">7.61556E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1781.18453</td>
    <td align="right">2315.53989</td>
    <td align="right">7.45030E-002</td>
    <td align="right">9.68539E-002</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19954.08359</td>
    <td align="right">21949.49195</td>
    <td align="right">1.60779</td>
    <td align="right">1.76856</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">29.16400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6585.69326</td>
    <td align="right">8561.40124</td>
    <td align="right">0.27416</td>
    <td align="right">0.35641</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">17443.77203</td>
    <td align="right">19188.14923</td>
    <td align="right">1.40554</td>
    <td align="right">1.54609</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">29.16400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6169.07186</td>
    <td align="right">8019.79342</td>
    <td align="right">0.25782</td>
    <td align="right">0.33517</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">20.20824</td>
    <td align="right">1.01147</td>
    <td align="right">0.30797</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2187.45589</td>
    <td align="right">2406.20148</td>
    <td align="right">0.17625</td>
    <td align="right">0.19387</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">29.16400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">2055.73861</td>
    <td align="right">2672.46020</td>
    <td align="right">8.60570E-002</td>
    <td align="right">0.11187</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2302.08694</td>
    <td align="right">2532.29563</td>
    <td align="right">0.18549</td>
    <td align="right">0.20404</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">29.51150</td>
    <td align="right">7.61555E-003</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">1870.22785</td>
    <td align="right">2431.29621</td>
    <td align="right">7.82444E-002</td>
    <td align="right">0.10172</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">27.87091</td>
    <td align="right">1.39500</td>
    <td align="right">4.24753E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6937.26319</td>
    <td align="right">7630.98951</td>
    <td align="right">0.51433</td>
    <td align="right">0.70084</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">22.21400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">306.58003</td>
    <td align="right">15.34500</td>
    <td align="right">0.70084</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.70084</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">306.58003</td>
    <td align="right">15.34500</td>
    <td align="right">0.70084</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10640.91737</td>
    <td align="right">11705.00910</td>
    <td align="right">0.85739</td>
    <td align="right">1.11498</td>
    <td align="right">MEDICINE HAT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">22.21400</td>
    <td align="right">7.61555E-003</td>
    <td align="right">487.74096</td>
    <td align="right">24.41250</td>
    <td align="right">1.11498</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.11498</td>
    <td align="right">MEDICINE HAT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-31.20000</td>
    <td align="right">2.24314E-004</td>
    <td align="right">487.74096</td>
    <td align="right">24.41250</td>
    <td align="right">1.11498</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.27194</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.27194</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.16823</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.16823</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.62072</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.62072</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43360</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43360</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55079</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55079</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98071</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98071</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41821</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41821</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.67203E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.67203E-002</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50027</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50027</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43183</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43183</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41482</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41482</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.30941E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.30941E-003</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52132</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52132</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43183</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43183</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.44909</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.44909</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.47395</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.47395</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37709</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37709</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33980</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33980</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38086</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38086</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33980</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33980</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.46974</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.46974</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.88307</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.88307</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.97661E-002</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.97661E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.49505E-002</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.49505E-002</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10374</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10374</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.49505E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.49505E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37098</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37098</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33980</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33980</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83111</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83111</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29968</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29968</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01920</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01920</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01920</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01920</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21212</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21212</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15928</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15928</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.98271E-002</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.98271E-002</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17297</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17297</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19581</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19581</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17902</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.17902</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.67602</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.67602</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.46755</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.46755</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41609</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41609</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.64596</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.64596</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57837</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.57837</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39224</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39224</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29733</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29733</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38045</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38045</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38045</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.38045</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66493</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66493</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34942</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34942</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42475</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42475</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42475</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42475</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.15133E-002</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.15133E-002</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.37129E-002</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.37129E-002</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01941</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01941</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01941</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.01941</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79002</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79002</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41181</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41181</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.10534</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.10534</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02019</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02019</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25350</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25350</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10492</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10492</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23408</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23408</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10366</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10366</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.61683</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.61683</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33413</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33413</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40752</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40752</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34401</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34401</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21048</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.21048</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10896</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10896</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19379</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19379</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10735</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10735</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55377</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55377</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60164</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60164</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31856</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24848</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24848</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.81386E-002</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.81386E-002</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22580</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22580</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.68539E-002</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.68539E-002</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.76856</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.76856</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35641</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35641</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.54609</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.54609</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33517</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33517</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19387</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19387</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11187</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11187</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20404</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20404</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10172</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.10172</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70084</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70084</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70084</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.70084</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11498</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11498</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11498</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.11498</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.81115</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.81115</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.39972</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.39972</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.03894</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.03894</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.07841</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.07841</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.27194</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.68024</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20407</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.58629E-004</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.11001E-005</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.20407</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">2082.24826</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.11001E-005</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.25428</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.62072</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.98071</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.56397E-004</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">727.71406</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41821</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50027</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41482</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52132</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.47395</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.34539E-004</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1091.31501</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37709</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38086</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.46974</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.97661E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10374</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.45992E-005</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">29.81706</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37098</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.83111</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.13422E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">232.93153</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01920</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21212</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.49789E-005</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">50.97088</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.17297</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.03598E-005</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">143.49496</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.67602</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.18244E-004</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1262.47033</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.46755</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.64596</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.67653</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.40296</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.51280E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.88064E-004</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.40296</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">32677.44209</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.88064E-004</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">684.63389</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.69667E-004</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">550.07521</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.39224</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.38045</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.66493</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.90307E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1001.00641</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.39651</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.11895</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.53046E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.48594E-004</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28744</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9948.81952</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.48594E-004</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">231.93120</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.03101E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">210.43350</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.45439</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13632</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.95640E-003</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.16920E-004</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.22681</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7828.18518</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16920E-004</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">182.30130</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.10046E-005</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">165.28580</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.86579</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.55974</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.91892E-003</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.68762E-004</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.09945</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">38080.40712</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.68762E-004</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">887.98501</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.94752E-004</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">805.73796</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40213</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12064</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.32850E-003</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.48370E-004</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28732</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">9933.85917</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.48370E-004</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">231.48729</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.02897E-004</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">210.01170</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40420</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.12126</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.45026E-003</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.08085E-004</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.40420</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.10000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">13931.98061</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.08085E-004</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">324.28181</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.44107E-004</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">294.07387</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07774E-006</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2.20161</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42475</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.28186E-006</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">12.82543</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.15133E-002</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.98188E-006</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4.05958</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.01941</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79002</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56738E-004</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">322.30666</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.10534</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.76982E-005</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">117.66836</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.02019</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.89681E-005</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">120.28181</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25350</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.74821E-005</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">76.47512</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23408</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.70392E-005</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">75.57386</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.61683</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.19956E-004</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">244.69508</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.40752</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23495E-004</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">251.93771</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21048</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.89179E-005</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.40346</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19379</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.83526E-005</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">78.25226</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55377</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.80262E-005</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">97.93637</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60164</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.87687E-005</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.47214</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24848</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.50352E-005</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">71.48153</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22580</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.45845E-005</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.56390</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.76856</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.27871E-004</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">260.84355</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.54609</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.19782E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">244.36047</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19387</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
