    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.701</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       0.701</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">PORT HARDY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -4.70</td>
    <td align="right">     0.00255</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.54</td>
    <td align="right">        8.54</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.71</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.48</td>
    <td align="right">        1.48</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.26</td>
    <td align="right">        1.26</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.16</td>
    <td align="right">        5.16</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        2.26</td>
    <td align="right">        2.26</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:00</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        8.54</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.18</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 49</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.16</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 48</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 44</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 46</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 43</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 35</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 45</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 32</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 47</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 40</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     2300.25</td>
    <td align="right">     1113.25</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      637.75</td>
    <td align="right">     3448.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      507.75</td>
    <td align="right">     4596.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      371.75</td>
    <td align="right">     5634.00</td>
    <td align="right">      206.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       18.50</td>
    <td align="right">     4132.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      415.00</td>
    <td align="right">     4579.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">     4158.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      429.00</td>
    <td align="right">     4559.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1006.25</td>
    <td align="right">     5203.00</td>
    <td align="right">      331.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      874.50</td>
    <td align="right">     7309.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      937.75</td>
    <td align="right">     7285.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      696.25</td>
    <td align="right">     7723.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      898.75</td>
    <td align="right">     7385.00</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      981.50</td>
    <td align="right">     7906.25</td>
    <td align="right">      468.50</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      781.50</td>
    <td align="right">     7475.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1551.00</td>
    <td align="right">     6964.00</td>
    <td align="right">      841.50</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      493.75</td>
    <td align="right">     7909.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      496.50</td>
    <td align="right">     7425.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2633.75</td>
    <td align="right">     6305.75</td>
    <td align="right">     1126.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2245.25</td>
    <td align="right">     5900.50</td>
    <td align="right">      815.75</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      567.75</td>
    <td align="right">     5552.25</td>
    <td align="right">      226.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1186.25</td>
    <td align="right">     2025.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1576.00</td>
    <td align="right">     1775.25</td>
    <td align="right">       47.50</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     2237.50</td>
    <td align="right">     1539.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      576.50</td>
    <td align="right">     6875.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      416.75</td>
    <td align="right">     7856.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2053.50</td>
    <td align="right">     8300.50</td>
    <td align="right">     1762.75</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1308.25</td>
    <td align="right">     3452.50</td>
    <td align="right">      730.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1217.75</td>
    <td align="right">     2597.75</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      806.75</td>
    <td align="right">     3668.50</td>
    <td align="right">      436.50</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1071.00</td>
    <td align="right">     3645.25</td>
    <td align="right">      676.75</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      763.75</td>
    <td align="right">     3561.75</td>
    <td align="right">      425.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1465.25</td>
    <td align="right">     8564.75</td>
    <td align="right">     1352.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      956.50</td>
    <td align="right">     8498.75</td>
    <td align="right">      836.75</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      714.75</td>
    <td align="right">     8297.50</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      587.75</td>
    <td align="right">     8324.25</td>
    <td align="right">      339.25</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1239.00</td>
    <td align="right">     6675.50</td>
    <td align="right">      404.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1893.50</td>
    <td align="right">     5751.75</td>
    <td align="right">      442.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2073.00</td>
    <td align="right">     5910.00</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3026.00</td>
    <td align="right">     5755.75</td>
    <td align="right">     1092.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3099.50</td>
    <td align="right">     5932.75</td>
    <td align="right">     1196.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1388.50</td>
    <td align="right">     7527.00</td>
    <td align="right">      766.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2237.25</td>
    <td align="right">     6104.25</td>
    <td align="right">      875.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2669.50</td>
    <td align="right">     6931.00</td>
    <td align="right">     1453.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2720.25</td>
    <td align="right">     7013.00</td>
    <td align="right">     1516.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      604.50</td>
    <td align="right">     7452.25</td>
    <td align="right">      139.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      930.25</td>
    <td align="right">     7277.00</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3026.25</td>
    <td align="right">     5712.00</td>
    <td align="right">     1135.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3050.00</td>
    <td align="right">     6046.50</td>
    <td align="right">     1246.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1402.25</td>
    <td align="right">     7664.25</td>
    <td align="right">      747.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1654.75</td>
    <td align="right">     7590.25</td>
    <td align="right">      920.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2787.75</td>
    <td align="right">     6855.75</td>
    <td align="right">     1546.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2887.50</td>
    <td align="right">     6782.50</td>
    <td align="right">     1585.75</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      333.25</td>
    <td align="right">     3667.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      824.25</td>
    <td align="right">     7301.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6518.25</td>
    <td align="right">     8640.50</td>
    <td align="right">     2703.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       63.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      100.75</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       18.00</td>
    <td align="right">        0.50</td>
    <td align="right">       18.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">        0.50</td>
    <td align="right">        3.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      174.75</td>
    <td align="right">      100.50</td>
    <td align="right">      174.00</td>
    <td align="right">       98.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:00</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      100.60</td>
    <td align="right">      187.16</td>
    <td align="right">     9118.02</td>
    <td align="right">       2.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     2428.17</td>
    <td align="right">       0.267</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     1780.66</td>
    <td align="right">       0.783</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.28</td>
    <td align="right">     4836.52</td>
    <td align="right">       0.014</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        1.14</td>
    <td align="right">     3706.68</td>
    <td align="right">       0.075</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.575</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.07</td>
    <td align="right">     4010.61</td>
    <td align="right">       0.004</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.575</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        6.34</td>
    <td align="right">     6576.88</td>
    <td align="right">       0.111</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.605</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.605</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       55.66</td>
    <td align="right">       61.84</td>
    <td align="right">     3541.49</td>
    <td align="right">       1.961</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.605</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.602</td>
    <td align="right">       0.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.605</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">     1817.45</td>
    <td align="right">       0.128</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       30.13</td>
    <td align="right">       33.47</td>
    <td align="right">     1942.13</td>
    <td align="right">       1.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.304</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.303</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.304</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.74</td>
    <td align="right">        7.91</td>
    <td align="right">     8351.58</td>
    <td align="right">       0.083</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.12</td>
    <td align="right">        9.53</td>
    <td align="right">     1341.18</td>
    <td align="right">       0.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.12</td>
    <td align="right">       13.25</td>
    <td align="right">      416.26</td>
    <td align="right">       3.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       39.68</td>
    <td align="right">       73.82</td>
    <td align="right">     4225.27</td>
    <td align="right">       1.213</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.79</td>
    <td align="right">        9.77</td>
    <td align="right">     5887.07</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       40.80</td>
    <td align="right">       45.34</td>
    <td align="right">     3865.25</td>
    <td align="right">       1.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       29.50</td>
    <td align="right">       32.78</td>
    <td align="right">     6633.69</td>
    <td align="right">       0.547</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.70</td>
    <td align="right">      614.61</td>
    <td align="right">       0.433</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       1.729</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        1.43</td>
    <td align="right">      531.05</td>
    <td align="right">       0.432</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.39</td>
    <td align="right">      535.19</td>
    <td align="right">       0.416</td>
    <td align="right">       0.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.620</td>
    <td align="right">       0.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        2.09</td>
    <td align="right">      118.93</td>
    <td align="right">       5.843</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        0.93</td>
    <td align="right">      211.43</td>
    <td align="right">       1.462</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">      178.40</td>
    <td align="right">       1.301</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.04</td>
    <td align="right">       11.16</td>
    <td align="right">      436.08</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">     2940.23</td>
    <td align="right">       0.053</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.304</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.304</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.303</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.303</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.883</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.303</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.302</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.301</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.303</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.303</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       1.304</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.303</td>
    <td align="right">       0.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.940</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       50.59</td>
    <td align="right">       3.140</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.302</td>
    <td align="right">       0.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.302</td>
    <td align="right">       0.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.54</td>
    <td align="right">       15.34</td>
    <td align="right">     2596.65</td>
    <td align="right">       0.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       21.97</td>
    <td align="right">       24.41</td>
    <td align="right">     1711.28</td>
    <td align="right">       2.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      100.60</td>
    <td align="right">      187.16</td>
    <td align="right">     9118.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     2428.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     1780.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.28</td>
    <td align="right">     4836.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        1.14</td>
    <td align="right">     3706.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.07</td>
    <td align="right">     4010.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        6.34</td>
    <td align="right">     6576.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       55.66</td>
    <td align="right">       61.84</td>
    <td align="right">     3541.49</td>
    <td align="right">       1.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">     1817.45</td>
    <td align="right">       0.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       30.13</td>
    <td align="right">       33.47</td>
    <td align="right">     1942.13</td>
    <td align="right">       1.843</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.74</td>
    <td align="right">        7.91</td>
    <td align="right">     8351.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.12</td>
    <td align="right">        9.53</td>
    <td align="right">     1341.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.12</td>
    <td align="right">       13.25</td>
    <td align="right">      416.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       39.68</td>
    <td align="right">       73.82</td>
    <td align="right">     4225.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.79</td>
    <td align="right">        9.77</td>
    <td align="right">     5887.07</td>
    <td align="right">       0.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       40.80</td>
    <td align="right">       45.34</td>
    <td align="right">     3865.25</td>
    <td align="right">       1.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       29.50</td>
    <td align="right">       32.78</td>
    <td align="right">     6633.69</td>
    <td align="right">       0.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.70</td>
    <td align="right">      614.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        1.43</td>
    <td align="right">      531.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.39</td>
    <td align="right">      535.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        2.09</td>
    <td align="right">      118.93</td>
    <td align="right">       5.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        0.93</td>
    <td align="right">      211.43</td>
    <td align="right">       1.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">      178.40</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.04</td>
    <td align="right">       11.16</td>
    <td align="right">      436.08</td>
    <td align="right">       8.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">     2940.23</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       50.59</td>
    <td align="right">       2.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.54</td>
    <td align="right">       15.34</td>
    <td align="right">     2596.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       21.97</td>
    <td align="right">       24.41</td>
    <td align="right">     1711.28</td>
    <td align="right">       2.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:00</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         341</td>
    <td align="right">          77</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          57</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          55</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          38</td>
    <td align="right">          38</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          50</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        4837</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1858</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        8322</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         805</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         978</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1166</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1167</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:00</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     5940.38</td>
    <td align="right">   125118.95</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">   293434.88</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       18.61</td>
    <td align="right">       95.74</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      861.66</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     3893.68</td>
    <td align="right">    74645.97</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">   200162.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       17.38</td>
    <td align="right">       89.40</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      804.60</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     3893.68</td>
    <td align="right">    74645.97</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">   200162.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       63.56</td>
    <td align="right">      326.92</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2942.31</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.86</td>
    <td align="right">      168.99</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1520.90</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      108.53</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       76.89</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      108.53</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       76.89</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.13</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       19.22</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.13</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.22</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      108.53</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       76.89</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      417.32</td>
    <td align="right">    13233.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13233.28</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      329.65</td>
    <td align="right">    10453.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10453.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      225.87</td>
    <td align="right">     7162.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7162.44</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      178.42</td>
    <td align="right">     5657.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5657.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       65.89</td>
    <td align="right">     2089.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2089.46</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       52.05</td>
    <td align="right">     1650.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1650.50</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      305.93</td>
    <td align="right">     9701.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9701.09</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      241.66</td>
    <td align="right">     7663.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7663.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      221.21</td>
    <td align="right">     7014.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7014.63</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      174.74</td>
    <td align="right">     5540.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5540.97</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.41</td>
    <td align="right">      298.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      298.49</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.44</td>
    <td align="right">      235.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.79</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       35.95</td>
    <td align="right">     1140.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1140.05</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      763.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      763.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       79.89</td>
    <td align="right">     2533.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2533.44</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       53.53</td>
    <td align="right">     1697.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1697.32</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       11.98</td>
    <td align="right">      380.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      380.02</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.03</td>
    <td align="right">      254.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      254.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      191.75</td>
    <td align="right">     6080.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6080.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      128.46</td>
    <td align="right">     4073.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4073.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       49.54</td>
    <td align="right">     1570.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1570.86</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.87</td>
    <td align="right">      630.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      630.23</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       59.45</td>
    <td align="right">     1885.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1885.03</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       23.85</td>
    <td align="right">      756.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      756.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       85.46</td>
    <td align="right">      303.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5463.21</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       42.30</td>
    <td align="right">      150.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2704.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      335.00</td>
    <td align="right">    10622.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10622.91</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      196.57</td>
    <td align="right">     6233.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6233.28</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        8.86</td>
    <td align="right">      280.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      280.94</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.90</td>
    <td align="right">      155.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      155.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">       26.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">       26.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       21.24</td>
    <td align="right">      109.25</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      983.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       21.24</td>
    <td align="right">      109.25</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      983.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.30</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       60.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.30</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       60.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1430.46</td>
    <td align="right">    11891.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   113076.92</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      932.11</td>
    <td align="right">     4412.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    79423.08</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       72.87</td>
    <td align="right">      605.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5760.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       47.48</td>
    <td align="right">      224.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4045.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      101.29</td>
    <td align="right">      841.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8006.69</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       66.00</td>
    <td align="right">      312.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5623.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      332.78</td>
    <td align="right">     3089.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25749.98</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      185.37</td>
    <td align="right">      877.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15795.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       32.23</td>
    <td align="right">      299.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2493.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       17.95</td>
    <td align="right">       84.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1529.69</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        6.29</td>
    <td align="right">       58.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      486.62</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       16.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      298.49</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.97</td>
    <td align="right">       28.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      228.54</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.58</td>
    <td align="right">        7.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      134.41</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       14.85</td>
    <td align="right">      141.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1141.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        7.88</td>
    <td align="right">       37.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      671.61</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       17.82</td>
    <td align="right">      170.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1370.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        9.46</td>
    <td align="right">       44.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      805.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     2046.70</td>
    <td align="right">    50472.98</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    93271.91</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.23</td>
    <td align="right">        6.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       57.06</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     2046.70</td>
    <td align="right">    50472.98</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    93271.91</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       30.71</td>
    <td align="right">      157.93</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1421.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       31.64</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       31.64</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       31.64</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       87.67</td>
    <td align="right">     2780.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2780.10</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       47.45</td>
    <td align="right">     1504.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1504.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.84</td>
    <td align="right">      438.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      438.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       64.27</td>
    <td align="right">     2038.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2038.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       46.47</td>
    <td align="right">     1473.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.66</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.98</td>
    <td align="right">       62.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       62.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       11.87</td>
    <td align="right">      376.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      376.25</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       26.37</td>
    <td align="right">      836.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      836.12</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.96</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       63.28</td>
    <td align="right">     2006.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2006.69</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       29.66</td>
    <td align="right">      940.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      940.64</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       35.60</td>
    <td align="right">     1128.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1128.76</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       43.16</td>
    <td align="right">      153.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2759.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      138.43</td>
    <td align="right">     4389.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4389.63</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        3.96</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      498.35</td>
    <td align="right">     7478.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33653.85</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       25.39</td>
    <td align="right">      380.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1714.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       35.29</td>
    <td align="right">      529.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2382.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      147.41</td>
    <td align="right">     2212.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9954.89</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       14.28</td>
    <td align="right">      214.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      964.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        2.79</td>
    <td align="right">       41.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      188.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.39</td>
    <td align="right">       20.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       94.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        6.96</td>
    <td align="right">      104.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      470.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.36</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.38</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     7794.14</td>
    <td align="right">   161045.70</td>
    <td align="right">22-MAR-02:15</td>
    <td align="right">   486573.68</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     1789.81</td>
    <td align="right">    35903.92</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">   171473.15</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     1678.12</td>
    <td align="right">    35903.92</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    79275.42</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     1678.12</td>
    <td align="right">    35903.92</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    79275.42</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      132.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   110411.58</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       63.95</td>
    <td align="right">       22.84</td>
    <td align="right">03-JUL-06:30</td>
    <td align="right">    23773.31</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      927.57</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       42.88</td>
    <td align="right">       22.84</td>
    <td align="right">03-JUL-06:30</td>
    <td align="right">     3629.59</td>
    <td align="right">20-MAR-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     6286.39</td>
    <td align="right">    31611.14</td>
    <td align="right">21-AUG-06:30</td>
    <td align="right">  1094894.60</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     2101.39</td>
    <td align="right">    31611.14</td>
    <td align="right">21-AUG-06:30</td>
    <td align="right">   194551.30</td>
    <td align="right">09-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     1815.63</td>
    <td align="right">    31437.58</td>
    <td align="right">10-AUG-06:30</td>
    <td align="right">   106065.00</td>
    <td align="right">24-FEB-10:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">     1815.63</td>
    <td align="right">    31437.58</td>
    <td align="right">10-AUG-06:30</td>
    <td align="right">   106065.00</td>
    <td align="right">24-FEB-10:45</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     4185.00</td>
    <td align="right">        0.00</td>
    <td align="right">12-APR-15:00</td>
    <td align="right">   910305.25</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     4470.76</td>
    <td align="right">        0.00</td>
    <td align="right">12-APR-15:00</td>
    <td align="right">  1027611.80</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      285.76</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:15</td>
    <td align="right">   127912.84</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       98.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    95331.56</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       98.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    95331.56</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       98.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    95331.56</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    17062.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    17062.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    17062.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    17062.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    10226.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    10226.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1622.13</td>
    <td align="right">    29516.15</td>
    <td align="right">17-AUG-05:30</td>
    <td align="right">   160052.22</td>
    <td align="right">09-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     1367.25</td>
    <td align="right">    29516.15</td>
    <td align="right">17-AUG-05:30</td>
    <td align="right">    78131.51</td>
    <td align="right">16-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     1367.25</td>
    <td align="right">    29516.15</td>
    <td align="right">17-AUG-05:30</td>
    <td align="right">    78131.51</td>
    <td align="right">16-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    12551.01</td>
    <td align="right">   138205.01</td>
    <td align="right">24-JUN-07:00</td>
    <td align="right">  1400808.99</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     6555.99</td>
    <td align="right">    76746.41</td>
    <td align="right">19-NOV-08:45</td>
    <td align="right">   452920.25</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1121.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   112801.37</td>
    <td align="right">05-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      483.65</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-16:00</td>
    <td align="right">   270456.14</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10782.64</td>
    <td align="right">11-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     6072.34</td>
    <td align="right">    42674.54</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">   445629.98</td>
    <td align="right">28-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1120.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   112801.37</td>
    <td align="right">05-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7837.95</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7837.95</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      101.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7575.89</td>
    <td align="right">14-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.44</td>
    <td align="right">06-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      101.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7575.89</td>
    <td align="right">14-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       69.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24760.83</td>
    <td align="right">16-MAR-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       67.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24760.83</td>
    <td align="right">16-MAR-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4103.99</td>
    <td align="right">23-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6236.93</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      704.29</td>
    <td align="right">25-MAY-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       26.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6236.93</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      102.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6660.90</td>
    <td align="right">04-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      714.94</td>
    <td align="right">02-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6660.90</td>
    <td align="right">04-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6392.76</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      799.32</td>
    <td align="right">01-SEP-10:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6392.76</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6953.11</td>
    <td align="right">04-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      838.74</td>
    <td align="right">06-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6953.11</td>
    <td align="right">04-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      125.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39637.32</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39637.32</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15459.24</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      111.29</td>
    <td align="right">     1086.90</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     4447.01</td>
    <td align="right">22-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1554.54</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      111.20</td>
    <td align="right">     1086.90</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     4447.01</td>
    <td align="right">22-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      111.83</td>
    <td align="right">     1235.52</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     4448.22</td>
    <td align="right">09-AUG-23:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1459.98</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      111.75</td>
    <td align="right">     1235.52</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     4448.22</td>
    <td align="right">09-AUG-23:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      563.04</td>
    <td align="right">     7241.40</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">    26438.03</td>
    <td align="right">29-APR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9590.90</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      560.86</td>
    <td align="right">     7241.40</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">    25935.50</td>
    <td align="right">17-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       25.31</td>
    <td align="right">       29.76</td>
    <td align="right">11-NOV-08:45</td>
    <td align="right">     1126.31</td>
    <td align="right">22-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      410.08</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       25.26</td>
    <td align="right">        0.00</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">     1126.31</td>
    <td align="right">22-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.93</td>
    <td align="right">        0.16</td>
    <td align="right">20-DEC-10:45</td>
    <td align="right">     1112.04</td>
    <td align="right">09-AUG-23:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      740.23</td>
    <td align="right">11-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:45</td>
    <td align="right">     1112.04</td>
    <td align="right">09-AUG-23:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      109.31</td>
    <td align="right">     1028.43</td>
    <td align="right">27-JAN-08:30</td>
    <td align="right">     4371.82</td>
    <td align="right">14-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1554.39</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      109.20</td>
    <td align="right">     1014.10</td>
    <td align="right">27-JAN-08:30</td>
    <td align="right">     4371.82</td>
    <td align="right">14-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       24.82</td>
    <td align="right">        0.10</td>
    <td align="right">19-MAY-05:45</td>
    <td align="right">     9083.80</td>
    <td align="right">24-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     8729.85</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9083.80</td>
    <td align="right">24-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      301.03</td>
    <td align="right">     5003.66</td>
    <td align="right">11-FEB-08:45</td>
    <td align="right">    12636.37</td>
    <td align="right">14-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4394.47</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      300.14</td>
    <td align="right">     5003.66</td>
    <td align="right">11-FEB-08:45</td>
    <td align="right">    12636.37</td>
    <td align="right">14-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       53.58</td>
    <td align="right">        9.11</td>
    <td align="right">10-JAN-19:00</td>
    <td align="right">     2188.08</td>
    <td align="right">09-AUG-23:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1513.50</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:00</td>
    <td align="right">     2188.08</td>
    <td align="right">09-AUG-23:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">     2215.08</td>
    <td align="right">24-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1100.70</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     2215.08</td>
    <td align="right">24-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       66.57</td>
    <td align="right">        0.25</td>
    <td align="right">05-JAN-08:00</td>
    <td align="right">    13277.03</td>
    <td align="right">15-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4034.12</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    13277.03</td>
    <td align="right">15-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      120.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    47474.09</td>
    <td align="right">16-MAR-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      109.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    47474.09</td>
    <td align="right">16-MAR-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8649.55</td>
    <td align="right">08-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       57.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5758.48</td>
    <td align="right">25-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      671.21</td>
    <td align="right">19-SEP-21:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       57.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5758.48</td>
    <td align="right">25-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       78.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7626.43</td>
    <td align="right">27-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      692.72</td>
    <td align="right">17-NOV-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7626.43</td>
    <td align="right">27-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      355.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52403.78</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      891.27</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      355.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52403.78</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      124.64</td>
    <td align="right">     1685.59</td>
    <td align="right">04-JUN-16:00</td>
    <td align="right">     4723.37</td>
    <td align="right">14-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      124.64</td>
    <td align="right">     1685.59</td>
    <td align="right">04-JUN-16:00</td>
    <td align="right">     4723.37</td>
    <td align="right">14-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      421.20</td>
    <td align="right">     7474.53</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">    17198.51</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5052.57</td>
    <td align="right">29-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      420.44</td>
    <td align="right">     7474.53</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">    16587.63</td>
    <td align="right">28-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      187.05</td>
    <td align="right">        0.21</td>
    <td align="right">11-DEC-19:00</td>
    <td align="right">    35075.87</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       39.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35075.87</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      147.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    13536.72</td>
    <td align="right">08-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5357.65</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">     5357.65</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        7.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4434.30</td>
    <td align="right">21-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       33.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6468.42</td>
    <td align="right">11-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2778.19</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       32.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6468.42</td>
    <td align="right">11-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       76.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    21189.39</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:45</td>
    <td align="right">    21189.39</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       29.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19392.61</td>
    <td align="right">24-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       22.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5251.49</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     5251.49</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        5.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3804.08</td>
    <td align="right">24-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       21.94</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     6696.69</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       14.77</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:45</td>
    <td align="right">     6696.69</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3187.30</td>
    <td align="right">09-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       33.12</td>
    <td align="right">        0.05</td>
    <td align="right">08-JAN-08:45</td>
    <td align="right">     1896.46</td>
    <td align="right">10-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      907.94</td>
    <td align="right">11-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:45</td>
    <td align="right">     1896.46</td>
    <td align="right">10-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       91.77</td>
    <td align="right">        0.16</td>
    <td align="right">19-NOV-08:45</td>
    <td align="right">     5254.12</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4472.09</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       89.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     5023.82</td>
    <td align="right">09-AUG-23:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.42</td>
    <td align="right">        0.78</td>
    <td align="right">26-NOV-10:30</td>
    <td align="right">      949.09</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      884.45</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      779.77</td>
    <td align="right">14-JUL-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      213.91</td>
    <td align="right">     3389.86</td>
    <td align="right">11-JAN-08:30</td>
    <td align="right">     9571.26</td>
    <td align="right">02-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1348.02</td>
    <td align="right">03-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      213.53</td>
    <td align="right">     3389.86</td>
    <td align="right">11-JAN-08:30</td>
    <td align="right">     9571.26</td>
    <td align="right">02-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       35.49</td>
    <td align="right">        0.01</td>
    <td align="right">27-AUG-22:00</td>
    <td align="right">    12900.27</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
    <td align="right">    12808.99</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11290.53</td>
    <td align="right">21-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      126.14</td>
    <td align="right">        2.74</td>
    <td align="right">23-JAN-10:45</td>
    <td align="right">    16596.86</td>
    <td align="right">21-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5923.54</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      125.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">    16596.86</td>
    <td align="right">21-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      125.55</td>
    <td align="right">        0.57</td>
    <td align="right">22-JAN-15:30</td>
    <td align="right">    14282.70</td>
    <td align="right">21-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5874.78</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      124.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">    14282.70</td>
    <td align="right">21-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       19.28</td>
    <td align="right">        0.01</td>
    <td align="right">16-JAN-18:00</td>
    <td align="right">     3328.68</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1460.35</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3328.68</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       18.74</td>
    <td align="right">        0.02</td>
    <td align="right">29-JAN-21:45</td>
    <td align="right">     2897.78</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1550.42</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2897.78</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      122.90</td>
    <td align="right">        0.36</td>
    <td align="right">18-JAN-20:45</td>
    <td align="right">    17307.05</td>
    <td align="right">30-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5911.45</td>
    <td align="right">11-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    17307.05</td>
    <td align="right">30-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      105.46</td>
    <td align="right">        0.97</td>
    <td align="right">23-JAN-01:00</td>
    <td align="right">    14215.89</td>
    <td align="right">17-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6512.73</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      103.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    14215.89</td>
    <td align="right">17-JUL-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       14.57</td>
    <td align="right">        0.03</td>
    <td align="right">16-MAR-06:45</td>
    <td align="right">     1972.88</td>
    <td align="right">29-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1502.18</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1972.88</td>
    <td align="right">29-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       14.61</td>
    <td align="right">        0.01</td>
    <td align="right">27-FEB-12:30</td>
    <td align="right">     1722.74</td>
    <td align="right">29-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1456.64</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1722.74</td>
    <td align="right">29-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       96.06</td>
    <td align="right">        0.66</td>
    <td align="right">20-DEC-00:15</td>
    <td align="right">     4872.75</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4370.56</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       95.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     4856.87</td>
    <td align="right">28-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      100.82</td>
    <td align="right">        1.80</td>
    <td align="right">10-JAN-11:45</td>
    <td align="right">     5548.00</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4827.41</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      100.10</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:45</td>
    <td align="right">     5358.30</td>
    <td align="right">27-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">03-DEC-21:00</td>
    <td align="right">     3021.80</td>
    <td align="right">21-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1283.87</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3021.80</td>
    <td align="right">21-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.38</td>
    <td align="right">        0.01</td>
    <td align="right">11-FEB-17:45</td>
    <td align="right">     2580.45</td>
    <td align="right">21-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1363.28</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2580.45</td>
    <td align="right">21-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      125.70</td>
    <td align="right">        0.61</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">    19636.59</td>
    <td align="right">15-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5975.33</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      123.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    19636.59</td>
    <td align="right">15-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      121.57</td>
    <td align="right">        0.02</td>
    <td align="right">26-JAN-18:15</td>
    <td align="right">    16435.85</td>
    <td align="right">24-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4703.07</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      120.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    16435.85</td>
    <td align="right">24-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       12.70</td>
    <td align="right">        0.01</td>
    <td align="right">27-APR-00:30</td>
    <td align="right">     1792.35</td>
    <td align="right">24-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1540.75</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1792.35</td>
    <td align="right">24-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       12.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-24:00</td>
    <td align="right">     1957.08</td>
    <td align="right">24-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1445.32</td>
    <td align="right">11-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1957.08</td>
    <td align="right">24-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      101.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9115.87</td>
    <td align="right">29-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1367.01</td>
    <td align="right">17-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      101.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9115.87</td>
    <td align="right">29-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      364.90</td>
    <td align="right">     7670.32</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    13664.90</td>
    <td align="right">28-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       21.82</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      364.90</td>
    <td align="right">     7670.32</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    13664.90</td>
    <td align="right">28-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     1839.23</td>
    <td align="right">    29516.15</td>
    <td align="right">17-AUG-05:30</td>
    <td align="right">   263961.13</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1367.25</td>
    <td align="right">    29516.15</td>
    <td align="right">17-AUG-05:30</td>
    <td align="right">    78131.51</td>
    <td align="right">16-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1367.25</td>
    <td align="right">    29516.15</td>
    <td align="right">17-AUG-05:30</td>
    <td align="right">    78131.51</td>
    <td align="right">16-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     4155.78</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-03:00</td>
    <td align="right">   830896.58</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      133.82</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-17:00</td>
    <td align="right">    78074.48</td>
    <td align="right">03-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      254.89</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-22:45</td>
    <td align="right">   109134.47</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      133.82</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-17:00</td>
    <td align="right">    78074.48</td>
    <td align="right">03-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     3469.06</td>
    <td align="right">        0.00</td>
    <td align="right">12-APR-15:00</td>
    <td align="right">   781357.39</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      121.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    53783.52</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      552.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   447953.30</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      107.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    96102.66</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      127.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   116322.67</td>
    <td align="right">02-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      237.18</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:15</td>
    <td align="right">   106167.66</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.737</td>
    <td align="right">   -1120.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     112.601</td>
    <td align="right">     932.109</td>
    <td align="right">     498.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -423.245</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -64.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.310</td>
    <td align="right">     106.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.202</td>
    <td align="right">     -41.138</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.080</td>
    <td align="right">    -101.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">     106.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.195</td>
    <td align="right">      -3.047</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      13.247</td>
    <td align="right">       0.000</td>
    <td align="right">      54.364</td>
    <td align="right">      -1.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.231</td>
    <td align="right">       5.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.411</td>
    <td align="right">     -23.657</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.074</td>
    <td align="right">     -26.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.885</td>
    <td align="right">      21.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.712</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">    -102.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.585</td>
    <td align="right">     105.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.814</td>
    <td align="right">      -4.612</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.827</td>
    <td align="right">      -9.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       1.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.250</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.815</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">    -105.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.595</td>
    <td align="right">     105.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.808</td>
    <td align="right">      -1.554</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      28.690</td>
    <td align="right">       0.002</td>
    <td align="right">      76.726</td>
    <td align="right">     -19.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.281</td>
    <td align="right">      17.382</td>
    <td align="right">       1.233</td>
    <td align="right">      40.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.049</td>
    <td align="right">       0.000</td>
    <td align="right">     -75.474</td>
    <td align="right">     -54.540</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">    -111.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.491</td>
    <td align="right">      76.889</td>
    <td align="right">      31.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.368</td>
    <td align="right">      -4.549</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.079</td>
    <td align="right">    -111.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.495</td>
    <td align="right">      76.889</td>
    <td align="right">      31.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.027</td>
    <td align="right">      -5.329</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.178</td>
    <td align="right">    -560.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     142.212</td>
    <td align="right">     329.651</td>
    <td align="right">      87.673</td>
    <td align="right">      23.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.413</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.443</td>
    <td align="right">      -0.175</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">     -25.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.147</td>
    <td align="right">      19.222</td>
    <td align="right">       7.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.322</td>
    <td align="right">      -2.745</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">     -20.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.196</td>
    <td align="right">      19.222</td>
    <td align="right">       7.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.580</td>
    <td align="right">      -6.115</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.106</td>
    <td align="right">    -109.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.535</td>
    <td align="right">      76.889</td>
    <td align="right">      31.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.354</td>
    <td align="right">      -6.618</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.208</td>
    <td align="right">       0.003</td>
    <td align="right">      11.482</td>
    <td align="right">     -13.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.541</td>
    <td align="right">       4.904</td>
    <td align="right">       3.955</td>
    <td align="right">      21.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.162</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.188</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.891</td>
    <td align="right">    -300.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.138</td>
    <td align="right">     178.422</td>
    <td align="right">      47.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.768</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">     -53.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.595</td>
    <td align="right">      19.875</td>
    <td align="right">      29.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.457</td>
    <td align="right">      -1.227</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.864</td>
    <td align="right">     -11.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.131</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">       4.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.093</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.956</td>
    <td align="right">      -3.520</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.192</td>
    <td align="right">     -65.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.871</td>
    <td align="right">      23.850</td>
    <td align="right">      35.597</td>
    <td align="right">      25.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.141</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.759</td>
    <td align="right">      -7.328</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      31.426</td>
    <td align="right">       0.004</td>
    <td align="right">      78.486</td>
    <td align="right">     -10.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.593</td>
    <td align="right">      32.856</td>
    <td align="right">      30.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -96.772</td>
    <td align="right">     -73.176</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.224</td>
    <td align="right">     -57.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.694</td>
    <td align="right">      47.482</td>
    <td align="right">      25.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.364</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.209</td>
    <td align="right">     -78.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.940</td>
    <td align="right">      66.000</td>
    <td align="right">      35.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.275</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       0.058</td>
    <td align="right">       0.768</td>
    <td align="right">       0.000</td>
    <td align="right">    -355.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      43.227</td>
    <td align="right">     185.371</td>
    <td align="right">     147.412</td>
    <td align="right">      54.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.142</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.619</td>
    <td align="right">     -19.527</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -124.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.035</td>
    <td align="right">      52.050</td>
    <td align="right">      13.843</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.763</td>
    <td align="right">    -420.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     102.645</td>
    <td align="right">     241.662</td>
    <td align="right">      64.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       4.861</td>
    <td align="right">       0.069</td>
    <td align="right">      34.434</td>
    <td align="right">    -147.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      77.005</td>
    <td align="right">     174.740</td>
    <td align="right">      46.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.062</td>
    <td align="right">     -97.698</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       9.143</td>
    <td align="right">       0.001</td>
    <td align="right">       6.663</td>
    <td align="right">      -7.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.441</td>
    <td align="right">       1.577</td>
    <td align="right">       1.394</td>
    <td align="right">      17.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.362</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.971</td>
    <td align="right">      -8.956</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       3.137</td>
    <td align="right">       0.009</td>
    <td align="right">       0.836</td>
    <td align="right">     -32.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.117</td>
    <td align="right">       7.882</td>
    <td align="right">       6.964</td>
    <td align="right">      16.549</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.795</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.913</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.180</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     129.625</td>
    <td align="right">       0.040</td>
    <td align="right">      20.745</td>
    <td align="right">     -29.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.545</td>
    <td align="right">      17.952</td>
    <td align="right">      14.276</td>
    <td align="right">      35.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.630</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.330</td>
    <td align="right">    -131.470</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      10.435</td>
    <td align="right">       0.001</td>
    <td align="right">       6.537</td>
    <td align="right">      -5.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.887</td>
    <td align="right">       3.503</td>
    <td align="right">       2.786</td>
    <td align="right">       9.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.399</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.726</td>
    <td align="right">      -8.202</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      47.761</td>
    <td align="right">       0.004</td>
    <td align="right">       6.814</td>
    <td align="right">      -7.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.626</td>
    <td align="right">       9.458</td>
    <td align="right">       8.357</td>
    <td align="right">       5.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.120</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.316</td>
    <td align="right">     -50.459</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">     -32.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.942</td>
    <td align="right">      24.087</td>
    <td align="right">      11.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.980</td>
    <td align="right">      -4.298</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.828</td>
    <td align="right">     -89.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.809</td>
    <td align="right">      53.527</td>
    <td align="right">      26.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.269</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.251</td>
    <td align="right">     -15.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.605</td>
    <td align="right">       8.029</td>
    <td align="right">       3.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.492</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.385</td>
    <td align="right">    -213.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.259</td>
    <td align="right">     128.464</td>
    <td align="right">      63.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.866</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">      15.624</td>
    <td align="right">     -19.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.983</td>
    <td align="right">       7.436</td>
    <td align="right">       1.978</td>
    <td align="right">      39.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.599</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.300</td>
    <td align="right">      -6.937</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.963</td>
    <td align="right">    -125.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.988</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      54.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.449</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.609</td>
    <td align="right">      -4.916</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.037</td>
    <td align="right">    -124.516</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.088</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      54.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.356</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.689</td>
    <td align="right">      -4.840</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.067</td>
    <td align="right">     -18.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.874</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">      12.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.124</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.838</td>
    <td align="right">      -3.594</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.153</td>
    <td align="right">     -17.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.897</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">      12.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.052</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.117</td>
    <td align="right">      -4.170</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.221</td>
    <td align="right">       1.694</td>
    <td align="right">    -121.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.965</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      34.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.556</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.185</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.726</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.145</td>
    <td align="right">       1.860</td>
    <td align="right">    -103.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.471</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      34.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.603</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.045</td>
    <td align="right">      -5.688</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.031</td>
    <td align="right">       0.001</td>
    <td align="right">       1.640</td>
    <td align="right">     -12.897</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.970</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">       5.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.903</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.747</td>
    <td align="right">      -3.234</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.040</td>
    <td align="right">       0.001</td>
    <td align="right">       1.625</td>
    <td align="right">     -12.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.984</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">       5.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.872</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.031</td>
    <td align="right">      -2.935</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.643</td>
    <td align="right">     -95.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.470</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      13.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.134</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.675</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.329</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.720</td>
    <td align="right">    -100.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.480</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      12.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.106</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.785</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.447</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.207</td>
    <td align="right">     -14.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.097</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">      11.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.135</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.354</td>
    <td align="right">      -3.260</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.306</td>
    <td align="right">     -14.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.120</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">      11.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.036</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.595</td>
    <td align="right">      -4.103</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.288</td>
    <td align="right">       1.895</td>
    <td align="right">    -123.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.971</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      40.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.377</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.535</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.754</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.219</td>
    <td align="right">       1.510</td>
    <td align="right">    -120.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.056</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      40.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.729</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.213</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.740</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.025</td>
    <td align="right">       0.001</td>
    <td align="right">       3.007</td>
    <td align="right">      -9.672</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.175</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">       5.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.958</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.666</td>
    <td align="right">      -4.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.013</td>
    <td align="right">       0.001</td>
    <td align="right">       2.019</td>
    <td align="right">     -10.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.173</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">       5.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.936</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.535</td>
    <td align="right">      -3.410</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.262</td>
    <td align="right">    -101.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.803</td>
    <td align="right">      42.299</td>
    <td align="right">      43.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -364.904</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      54.868</td>
    <td align="right">     196.573</td>
    <td align="right">     138.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.968</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     278.875</td>
    <td align="right">       1.787</td>
    <td align="right">     350.792</td>
    <td align="right">   -6073.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1028.362</td>
    <td align="right">    3893.681</td>
    <td align="right">    2046.702</td>
    <td align="right">     647.849</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     125.683</td>
    <td align="right">       0.000</td>
    <td align="right">    -512.842</td>
    <td align="right">       0.000</td>
    <td align="right">    -668.127</td>
    <td align="right">   -1119.515</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">28-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -144232.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4412.39</td>
    <td align="right">     7478.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   132341.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">30-JUL-09:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9216.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8724.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">14-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8018.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.83</td>
    <td align="right">     4916.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3082.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">23-JUL-16:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4104.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.95</td>
    <td align="right">      240.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4196.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -337.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">25-JUL-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6464.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6404.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-00:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6830.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.78</td>
    <td align="right">     4896.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1864.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">02-AUG-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6631.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6671.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">14-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7167.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.71</td>
    <td align="right">     4896.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2215.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15459.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.97</td>
    <td align="right">      804.60</td>
    <td align="right">       57.06</td>
    <td align="right">    15595.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -515.45</td>
    <td align="right">     -886.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">14-JUL-21:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4452.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      363.07</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      648.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-AUG-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4463.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      363.47</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      682.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">17-JUL-09:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25935.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3940.71</td>
    <td align="right">    10453.18</td>
    <td align="right">     2780.10</td>
    <td align="right">    11692.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.22</td>
    <td align="right">    -2744.95</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">22-SEP-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1126.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.76</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-AUG-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1115.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.95</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-21:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4399.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.06</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      591.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9082.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.44</td>
    <td align="right">      155.52</td>
    <td align="right">      125.42</td>
    <td align="right">    11406.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.20</td>
    <td align="right">    -2508.16</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">14-JUL-21:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12744.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2244.73</td>
    <td align="right">     5657.73</td>
    <td align="right">     1504.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3337.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-AUG-23:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2192.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      334.68</td>
    <td align="right">      630.23</td>
    <td align="right">      940.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2215.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.38</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     2131.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.21</td>
    <td align="right">     -367.22</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">15-JUL-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13284.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.62</td>
    <td align="right">      756.27</td>
    <td align="right">     1128.76</td>
    <td align="right">    13171.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.03</td>
    <td align="right">    -2035.31</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">15-JUL-12:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11085.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      503.67</td>
    <td align="right">     1520.90</td>
    <td align="right">     1421.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7639.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">05-SEP-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6360.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.77</td>
    <td align="right">      380.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5754.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">03-AUG-20:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8718.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.63</td>
    <td align="right">     1874.58</td>
    <td align="right">      794.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5973.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">24-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -52393.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4701.55</td>
    <td align="right">    15795.09</td>
    <td align="right">     9954.89</td>
    <td align="right">    29670.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.30</td>
    <td align="right">    -7567.21</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">14-JUL-23:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4731.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      632.52</td>
    <td align="right">     1650.50</td>
    <td align="right">      438.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2009.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">28-JUL-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3133.36</td>
    <td align="right">     7663.04</td>
    <td align="right">     2038.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3865.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13536.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2088.90</td>
    <td align="right">     5540.97</td>
    <td align="right">     1473.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4678.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -245.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">05-MAR-16:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7966.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.47</td>
    <td align="right">       20.92</td>
    <td align="right">     4742.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3590.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -394.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">11-OCT-14:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6475.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      671.61</td>
    <td align="right">      470.32</td>
    <td align="right">     5698.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.37</td>
    <td align="right">     -524.37</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">27-JUL-20:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20672.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.34</td>
    <td align="right">      509.90</td>
    <td align="right">      321.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21196.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -953.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -451.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">15-JUN-20:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4094.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.66</td>
    <td align="right">       99.50</td>
    <td align="right">       62.71</td>
    <td align="right">     1354.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3194.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -625.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">29-MAY-20:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4047.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.91</td>
    <td align="right">      268.65</td>
    <td align="right">      188.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4248.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -203.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">29-MAY-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2176.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.22</td>
    <td align="right">      763.80</td>
    <td align="right">      376.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      981.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-AUG-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5054.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.39</td>
    <td align="right">     1697.32</td>
    <td align="right">      836.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2243.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">14-JUL-21:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -785.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.24</td>
    <td align="right">      254.60</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">29-MAY-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11415.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      891.86</td>
    <td align="right">     4073.58</td>
    <td align="right">     2006.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4443.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11290.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.69</td>
    <td align="right">      235.79</td>
    <td align="right">       62.71</td>
    <td align="right">    14476.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.19</td>
    <td align="right">    -3466.56</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16597.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      646.30</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">    19878.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.57</td>
    <td align="right">    -6976.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14282.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      655.03</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">    19965.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -98.89</td>
    <td align="right">    -9380.41</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3328.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.23</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     3492.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.43</td>
    <td align="right">     -772.92</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2897.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.10</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     3520.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.03</td>
    <td align="right">    -1231.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17309.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      648.83</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    18762.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -376.83</td>
    <td align="right">    -4762.34</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">17-JUL-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14215.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.49</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    20828.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -506.19</td>
    <td align="right">    -9788.58</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">29-JUL-09:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1972.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.11</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     2035.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.51</td>
    <td align="right">     -647.89</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">29-JUL-09:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1722.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.11</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     2049.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.46</td>
    <td align="right">     -907.93</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">28-JUL-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4857.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.08</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">     3878.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -270.98</td>
    <td align="right">    -2553.37</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27-JUL-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5358.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      659.88</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">     3605.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -309.47</td>
    <td align="right">    -1739.42</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3022.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.98</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     3180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.85</td>
    <td align="right">     -632.69</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">21-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2580.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.82</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     3402.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.00</td>
    <td align="right">    -1298.44</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">15-JUL-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19641.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.54</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    20567.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -252.88</td>
    <td align="right">    -4354.73</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">24-JUL-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16433.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.52</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    21764.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.77</td>
    <td align="right">    -8860.87</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1792.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.27</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     2215.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.10</td>
    <td align="right">     -879.07</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1956.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.12</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     2301.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.73</td>
    <td align="right">     -812.75</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10358.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.22</td>
    <td align="right">      153.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10055.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">28-JUL-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13763.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1665.52</td>
    <td align="right">     6233.28</td>
    <td align="right">     4389.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1474.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -445573.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43239.72</td>
    <td align="right">   200162.97</td>
    <td align="right">    93271.91</td>
    <td align="right">   148971.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10720.83</td>
    <td align="right">   -29351.81</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">04-APR-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26253.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.63</td>
    <td align="right">    26474.36</td>
    <td align="right">    11217.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -65219.57</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">16-MAR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1627.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.79</td>
    <td align="right">     3823.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1163.06</td>
    <td align="right">    -4374.42</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">    16265.38</td>
    <td align="right">        0.00</td>
    <td align="right">    19715.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2050.75</td>
    <td align="right">   -33956.92</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      909.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.31</td>
    <td align="right">     -959.22</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">24-SEP-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1101.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.20</td>
    <td align="right">    -1632.95</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">28-MAY-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      920.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.15</td>
    <td align="right">     -842.62</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">06-MAY-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1135.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.26</td>
    <td align="right">    -1628.65</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">    23561.11</td>
    <td align="right">        0.00</td>
    <td align="right">    34276.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.40</td>
    <td align="right">        6.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1700.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -3287.15</td>
    <td align="right">   -52946.24</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">11-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8864.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      440.41</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -729.83</td>
    <td align="right">   -12016.55</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">11-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8845.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.52</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.75</td>
    <td align="right">   -12178.19</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">30-OCT-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58189.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4942.35</td>
    <td align="right">    10453.18</td>
    <td align="right">     2780.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -636.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.03</td>
    <td align="right">   -75717.97</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">11-NOV-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2256.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.48</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -392.88</td>
    <td align="right">    -2835.76</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2464.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.24</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -569.46</td>
    <td align="right">    -2876.99</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8895.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.97</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.80</td>
    <td align="right">   -12051.96</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">28-JAN-07:02</td>
    <td align="right">     3548.93</td>
    <td align="right">        0.00</td>
    <td align="right">    19221.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.62</td>
    <td align="right">      155.52</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -673.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1707.00</td>
    <td align="right">   -20731.37</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26548.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2598.50</td>
    <td align="right">     5657.73</td>
    <td align="right">     1504.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36309.51</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4425.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.74</td>
    <td align="right">      630.23</td>
    <td align="right">      940.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -830.27</td>
    <td align="right">    -5584.23</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">      185.11</td>
    <td align="right">        0.00</td>
    <td align="right">     4192.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -482.79</td>
    <td align="right">    -4269.87</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18181.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.64</td>
    <td align="right">      756.27</td>
    <td align="right">     1128.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -944.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -1238.21</td>
    <td align="right">   -18384.64</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">    27649.85</td>
    <td align="right">        0.00</td>
    <td align="right">    35851.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.99</td>
    <td align="right">      157.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4214.93</td>
    <td align="right">   -59613.62</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">20-JAN-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1014.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.77</td>
    <td align="right">      380.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1619.75</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">05-SEP-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2004.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.43</td>
    <td align="right">      529.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2846.02</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">09-JAN-07:04</td>
    <td align="right">      894.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      678.68</td>
    <td align="right">     5265.03</td>
    <td align="right">     3318.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3063.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -178.72</td>
    <td align="right">    -6914.50</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">29-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35367.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3405.83</td>
    <td align="right">     7663.04</td>
    <td align="right">     2038.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48474.91</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-07:02</td>
    <td align="right">    19052.57</td>
    <td align="right">        0.00</td>
    <td align="right">    30103.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2849.15</td>
    <td align="right">     5540.97</td>
    <td align="right">     1473.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -993.50</td>
    <td align="right">   -58026.16</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     4269.23</td>
    <td align="right">        0.00</td>
    <td align="right">     6581.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.47</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -816.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10062.57</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     8918.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1929.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.31</td>
    <td align="right">      104.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -716.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10273.74</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">    86094.07</td>
    <td align="right">        0.00</td>
    <td align="right">    26307.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.98</td>
    <td align="right">      214.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1889.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -110811.56</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     4222.41</td>
    <td align="right">        0.00</td>
    <td align="right">     6514.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.58</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -812.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9982.32</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">    36456.76</td>
    <td align="right">        0.00</td>
    <td align="right">     7413.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.77</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -827.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43213.19</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-NOV-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4043.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.21</td>
    <td align="right">      763.80</td>
    <td align="right">      376.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -732.13</td>
    <td align="right">    -4618.50</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">11-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12546.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.14</td>
    <td align="right">     1697.32</td>
    <td align="right">      836.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1288.36</td>
    <td align="right">   -14195.83</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1889.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.62</td>
    <td align="right">      254.60</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -382.87</td>
    <td align="right">    -1947.23</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">03-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9436.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      891.85</td>
    <td align="right">     4073.58</td>
    <td align="right">     2006.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16408.19</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">08-JAN-08:02</td>
    <td align="right">     5681.15</td>
    <td align="right">        0.00</td>
    <td align="right">    22431.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      235.79</td>
    <td align="right">       62.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1911.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -524.57</td>
    <td align="right">   -26087.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30294.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      836.06</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1743.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2320.04</td>
    <td align="right">   -30209.54</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">03-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28522.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      909.31</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2117.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -2090.70</td>
    <td align="right">   -28365.18</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5381.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -432.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -617.36</td>
    <td align="right">    -4994.73</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">       51.82</td>
    <td align="right">        0.00</td>
    <td align="right">     5537.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -431.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -666.68</td>
    <td align="right">    -5155.05</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29265.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.27</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1628.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -2239.27</td>
    <td align="right">   -29243.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">05-JAN-08:02</td>
    <td align="right">     5051.07</td>
    <td align="right">        0.00</td>
    <td align="right">    29233.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.27</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2119.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -1280.12</td>
    <td align="right">   -34730.73</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">03-JAN-07:02</td>
    <td align="right">      848.28</td>
    <td align="right">        0.00</td>
    <td align="right">     4297.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.55</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -521.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -515.23</td>
    <td align="right">    -4784.19</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">25-JAN-07:02</td>
    <td align="right">      910.70</td>
    <td align="right">        0.00</td>
    <td align="right">     3809.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.55</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -511.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.99</td>
    <td align="right">    -4687.12</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10010.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      866.64</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1907.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -2326.82</td>
    <td align="right">    -9784.44</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11114.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      875.78</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1885.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -2482.81</td>
    <td align="right">   -10763.70</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">28-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4395.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -326.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.30</td>
    <td align="right">    -4095.29</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4583.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -367.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -582.95</td>
    <td align="right">    -4163.47</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29046.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.27</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1561.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -2237.28</td>
    <td align="right">   -29093.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">27-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17413.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.27</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1553.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -2399.97</td>
    <td align="right">   -17305.71</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27-JAN-07:02</td>
    <td align="right">      898.50</td>
    <td align="right">        0.00</td>
    <td align="right">     3705.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.24</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -745.32</td>
    <td align="right">    -4062.20</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">08-JAN-08:02</td>
    <td align="right">     1107.75</td>
    <td align="right">        0.00</td>
    <td align="right">     3530.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -578.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.04</td>
    <td align="right">    -4471.15</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">02-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1899.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.22</td>
    <td align="right">      153.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2203.32</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">28-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1800.50</td>
    <td align="right">     6233.28</td>
    <td align="right">     4389.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12576.14</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-JAN-08:02</td>
    <td align="right">   133556.84</td>
    <td align="right">     4043.87</td>
    <td align="right">   579243.22</td>
    <td align="right">    -4043.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27961.05</td>
    <td align="right">    75997.97</td>
    <td align="right">    51852.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23746.15</td>
    <td align="right">        0.00</td>
    <td align="right">   -91320.06</td>
    <td align="right">  -753545.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:04:00</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       8.536</td>
    <td align="right">      168.45</td>
    <td align="right">      187.16</td>
    <td align="right">        0.90</td>
    <td align="right">      8.1682</td>
    <td align="right">       8.536</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      8.1682</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.529</td>
    <td align="right">        5.13</td>
    <td align="right">        5.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4336</td>
    <td align="right">       0.529</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4336</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.255</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.255</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.438</td>
    <td align="right">        1.03</td>
    <td align="right">        1.14</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0867</td>
    <td align="right">       0.438</td>
    <td align="right">       0.430</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0867</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
