
OS:Version,
  {17a8d857-2d49-4bd9-9bb4-347cd0a9c81c}, !- Handle
  2.2.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  NECB 2011-Hospital-NECB HDD Method-CAN_BC_Port.Hardy.711090_CWEC.epw created: 2017-07-10 18:51:23 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dfaab069-15f3-4e7f-8ed8-bae8d9b54e2b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  6,                                      !- Standards Number of Stories
  5,                                      !- Standards Number of Above Ground Stories
  Hospital,                               !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d29a534-72a3-4752-ba2f-8b5daf0eca62}, !- Handle
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}; !- Material Name

OS:Material,
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {199e1191-a25b-4c18-afd6-91871dbb2337}, !- Handle
  {139997b3-f812-4db0-bf69-d7f13ed976c1}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a358e1-ebb8-4c48-8f6f-957643d94eee}, !- Handle
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Material,
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dad66d4-cf25-49d5-80e3-0f5f030c8463}, !- Handle
  {15233567-5d6a-4edf-a404-3fe317404d70}; !- Material Name

OS:Material,
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11995df0-bac9-4f66-9303-a832ee083dcf}, !- Handle
  {d685b838-3ae4-4a0b-8303-51c9297985dd}; !- Material Name

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:Material,
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bfd3aa-6d57-47e7-85c0-00b50a6c291a}, !- Handle
  {86c63f48-004b-41fa-9082-ef9d67605dd6}; !- Material Name

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:Material,
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6035342-0149-4ea4-a2d6-cb31e0096655}, !- Handle
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}; !- Material Name

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:DefaultSurfaceConstructions,
  {5087102c-c07c-40d4-acaf-15aea71334e6}, !- Handle
  Default Surface Constructions 13,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e8cba4f-4037-42f6-84ee-5779fcec866b}, !- Handle
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {9077730e-2e9e-40da-bde3-f6dccf02df74}, !- Handle
  Default Surface Constructions 14,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab3fedaf-36af-4082-a9eb-bf2c9086fdf9}, !- Handle
  Default Surface Constructions 15,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2708fc51-1b62-41e8-a280-a10f13e07cb0}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {79a07fa0-d367-4700-91ec-6cb78907d458}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84c2fb4a-35ab-4a41-aa92-ba7dcdcd5049}, !- Handle
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}; !- Material Name

OS:Material,
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f29c2bf3-299f-4c8c-9b2b-1f3e8b4ebf13}, !- Handle
  {974c10e4-1777-4808-8bac-f8c8cacb9690}; !- Material Name

OS:Material,
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31302a45-351e-47f5-8ba5-cd86bb1e7daf}, !- Handle
  {481c1af1-c048-42f6-83eb-e22390f48e53}; !- Material Name

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:Material,
  {8958248e-c613-47d9-811f-c2093667a433}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd7a00-ab4b-4a57-812d-1fa15e435b1d}, !- Handle
  {8958248e-c613-47d9-811f-c2093667a433}; !- Material Name

OS:Material,
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a06e9d8d-3928-416b-9c1e-63829bbcdcb1}, !- Handle
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}; !- Material Name

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Port Hardy_BC_CAN,                      !- Name
  50.68,                                  !- Latitude {deg}
  -127.37,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  22,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ;                                       !- Setpoint 2

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {37b872d7-19d9-403d-812c-0cd6901fe916}, !- Handle
  Rendering Color 33,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a29b8ea1-3864-41ea-88b0-dc7b050fac9a}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c9f27cc6-47e6-464c-b9ff-7bb863dcfacc}, !- Handle
  Rendering Color 35,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25031307-08da-406b-ab11-44b0dc526767}, !- Handle
  Rendering Color 36,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd313139-7e13-4fe4-9d63-eed80f72df04}, !- Handle
  Rendering Color 37,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46ab95a0-0bea-4303-a7ea-820cc4669ed2}, !- Handle
  Rendering Color 38,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {191ba1f9-bbc4-4fdf-92ca-c30742e26ae4}, !- Handle
  Rendering Color 39,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:Rendering:Color,
  {3aa2d3d0-9b34-4a15-b150-5bdb1d840d55}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f220fdeb-f226-4de4-98c8-6342e3135855}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75b35696-3eb3-409f-95ba-e63cce596087}, !- Handle
  Rendering Color 42,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b85a38d7-31f6-4940-bf7d-62b6fa80ac32}, !- Handle
  Rendering Color 43,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b67a52a-6464-4930-9da7-58d9b9dd67e0}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac41f9b6-8483-47a6-98e7-d6f6eee31496}, !- Handle
  Rendering Color 45,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2aa46c0-9b4e-4b62-afeb-247de029d241}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5072c558-22f2-41b3-8e41-b904f2360160}, !- Handle
  Rendering Color 47,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60728012-e863-4ed7-9a04-6297463ee997}, !- Handle
  Rendering Color 48,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e61f5aad-6cab-4367-ae51-61af140e7f60}, !- Handle
  Rendering Color 49,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4e9c67b-eb90-4054-ac14-1207755c9c58}, !- Handle
  Rendering Color 50,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d72bb0b-a504-4e27-888f-0c828cf92a21}, !- Handle
  Rendering Color 51,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a009adc3-0c1b-4df1-a584-345f44b78323}, !- Handle
  Rendering Color 52,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a93d9fb-e75f-4bc6-b472-b9e9eb873e0e}, !- Handle
  Rendering Color 53,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cfbb697a-207e-49ec-81fd-12c13bc7fb69}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a1ea0ba-1135-475e-b1b0-631949d4d24e}, !- Handle
  Rendering Color 55,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e44dd12f-65a7-428b-b044-43450c740f2c}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ca1f754-a085-47c8-b220-5628486cdb26}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d3aa738-4d04-4f31-a254-4faf8e75c970}, !- Handle
  Rendering Color 58,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {f2654561-8b49-43a9-9b2d-b7172cff355b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b22367d5-e52a-424a-90b9-84c7dede2382}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Handle
  Basement,                               !- Name
  {2efae59c-d4f7-464d-8b38-6c6b8765af7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  {f2654561-8b49-43a9-9b2d-b7172cff355b}, !- Building Story Name
  {dd473a83-8cbb-49fb-802e-378556d64047}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4da55b5e-1643-4255-8f55-a8e5fb9946c6}, !- Handle
  Basement-0,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 53.34, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602728dd-9141-4350-8076-00f058b2ffb4}, !- Handle
  Basement-1,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065c5d38-5979-468d-9ad2-71bf463ecdbc}, !- Handle
  Basement-2,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 53.34, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdbe42f-7dd6-4740-999e-6fcfd941e81f}, !- Handle
  Basement-3,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb2aa5d1-2f83-43d4-9855-5471b7fb8ae2}, !- Handle
  Basement-4,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  70.104, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dabe45-609e-4b81-8b89-fef088f96e84}, !- Handle
  Basement-5,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 9.14400000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  70.104, 13.7160000000001, 2.4384,       !- X,Y,Z Vertex 2 {m}
  64.008, 13.7160000000001, 2.4384,       !- X,Y,Z Vertex 3 {m}
  64.008, 9.14400000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b22367d5-e52a-424a-90b9-84c7dede2382}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:BuildingStory,
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e1cb0329-7098-4941-824e-498c320f5ee2}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  {5afda7e0-6b7c-43cd-afa4-aad491c88765}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {dc08ee84-9608-4f5b-a161-c40c81f39a50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d774ca98-181c-43b4-8cd6-37b240c9cce4}, !- Handle
  Lobby_Records_Flr_1-0,                  !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  28.956, -53.34, 0,                      !- X,Y,Z Vertex 2 {m}
  21.3415, -53.34, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3415, -48.768, 0,                    !- X,Y,Z Vertex 4 {m}
  6.09600000000001, -48.768, 0,           !- X,Y,Z Vertex 5 {m}
  6.09600000000001, -53.34, 0,            !- X,Y,Z Vertex 6 {m}
  0, -53.34, 0,                           !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8c93f385-cb54-4c1f-9977-a04b51d21050}, !- Handle
  Lobby_Records_Flr_1-1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bd2636-6323-4ed3-b14b-aacedb7097a9}, !- Handle
  Lobby_Records_Flr_1-2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2052b9ed-b155-4141-aca4-73072f3eda4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -53.34, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, -53.34, 0,                      !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523713d1-da81-40dc-9b6d-87cae650985d}, !- Handle
  Lobby_Records_Flr_1-3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, -53.34, 4.2672,                !- X,Y,Z Vertex 1 {m}
  21.3415, -53.34, 0,                     !- X,Y,Z Vertex 2 {m}
  28.956, -53.34, 0,                      !- X,Y,Z Vertex 3 {m}
  28.956, -53.34, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed58ed9c-85a8-4593-ab84-7c50e9825228}, !- Handle
  Lobby_Records_Flr_1-4,                  !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, -48.768, 4.2672,               !- X,Y,Z Vertex 1 {m}
  21.3415, -48.768, 0,                    !- X,Y,Z Vertex 2 {m}
  21.3415, -53.34, 0,                     !- X,Y,Z Vertex 3 {m}
  21.3415, -53.34, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12944351-2feb-428d-9c5e-ca3bc711d1ed}, !- Handle
  Lobby_Records_Flr_1-5,                  !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, -48.768, 4.2672,      !- X,Y,Z Vertex 1 {m}
  9.14400000000001, -48.768, 0,           !- X,Y,Z Vertex 2 {m}
  21.3415, -48.768, 0,                    !- X,Y,Z Vertex 3 {m}
  21.3415, -48.768, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589cb729-5b73-40d0-935b-ec00826813d9}, !- Handle
  Lobby_Records_Flr_1-6,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f270b9-a896-4d0c-93aa-c6dc9693622e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -48.768, 4.2672,      !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -48.768, 0,           !- X,Y,Z Vertex 2 {m}
  9.14400000000001, -48.768, 0,           !- X,Y,Z Vertex 3 {m}
  9.14400000000001, -48.768, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a0c0f9-06e8-451f-b3fc-0c79de6442c6}, !- Handle
  Lobby_Records_Flr_1-7,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {924b157b-580e-4a0b-be2d-577961dabf45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -53.34, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -53.34, 0,            !- X,Y,Z Vertex 2 {m}
  6.09600000000001, -48.768, 0,           !- X,Y,Z Vertex 3 {m}
  6.09600000000001, -48.768, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74393355-43d6-404e-b7fa-495617587a59}, !- Handle
  Lobby_Records_Flr_1-8,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -53.34, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -53.34, 0,                           !- X,Y,Z Vertex 2 {m}
  6.09600000000001, -53.34, 0,            !- X,Y,Z Vertex 3 {m}
  6.09600000000001, -53.34, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d1d5d5-13ba-4422-9944-2faeb254085d}, !- Handle
  Lobby_Records_Flr_1-9,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -53.34, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -53.34, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c797c0ef-bafd-40d2-b48d-c2a92056c8c8}, !- Handle
  Lobby_Records_Flr_1-10,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.1440000000001, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5720000000001, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, -4.5720000000001, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -9.1440000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  {f83b8800-268e-4be2-8fae-de9962460e00}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.14400000000001,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {6e9d065a-717c-481d-9e8c-582347b7bff0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {70ed2220-ac83-4ac9-9dc0-b5a03ec5cda2}, !- Handle
  Office1_Mult4_Flr_1-0,                  !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185b078e-8e19-4c59-a73f-316f63a62ba8}, !- Handle
  Office1_Mult4_Flr_1-1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04799999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -3.04799999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924b157b-580e-4a0b-be2d-577961dabf45}, !- Handle
  Office1_Mult4_Flr_1-2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1a0c0f9-06e8-451f-b3fc-0c79de6442c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.04799999999999, 4.57200000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.04799999999999, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f270b9-a896-4d0c-93aa-c6dc9693622e}, !- Handle
  Office1_Mult4_Flr_1-3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {589cb729-5b73-40d0-935b-ec00826813d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 4.57200000000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f9f7e8-5cc6-469a-883d-bad94dc6988c}, !- Handle
  Office1_Mult4_Flr_1-4,                  !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17e7449-100c-49ca-9082-7a9a9d489ec7}, !- Handle
  Office1_Mult4_Flr_1-5,                  !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -3.04799999999999, 4.57200000000002, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.04799999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Handle
  Corridor_Flr_1,                         !- Name
  {005d2622-3efb-4391-8cc9-61380d90e04b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {b3da7ceb-231f-4b69-bf6d-159b52c79a86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7a4fe61f-3d0b-4a01-8392-e14eaf03827c}, !- Handle
  Corridor_Flr_1-0,                       !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 53.34, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1efc4e-7b5f-4b0a-9881-d5fe7f75d0f3}, !- Handle
  Corridor_Flr_1-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2052b9ed-b155-4141-aca4-73072f3eda4c}, !- Handle
  Corridor_Flr_1-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33bd2636-6323-4ed3-b14b-aacedb7097a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 53.34, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 53.34, 0,                      !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cffaa529-fd42-422b-9090-5f4d28873f0f}, !- Handle
  Corridor_Flr_1-3,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.668, 53.34, 0,                      !- X,Y,Z Vertex 3 {m}
  -10.668, 53.34, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db04e8d-62a3-4817-9dd6-975985a52b3d}, !- Handle
  Corridor_Flr_1-4,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501c0a43-e861-4590-a6e0-b7a1f364fba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 53.34, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97ccee0-0543-4f13-8210-2b36316c8281}, !- Handle
  Corridor_Flr_1-5,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f589db67-5058-4035-92ba-d7dc772691ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 48.768, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec608866-b35a-4c7d-84ad-649c536ffef2}, !- Handle
  Corridor_Flr_1-6,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a6e27d-6b56-43d8-b034-fa3bfc2719ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b0889b0-743c-444a-b4c2-22363685b972}, !- Handle
  Corridor_Flr_1-7,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e74259-2844-42be-97d5-8beaf44d8683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 53.34, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 53.34, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  {bd935ca7-a770-4562-9e6d-e3b7d4555476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  4.57200000000002,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {563ec854-22b8-48fd-98b8-c328cc56b211}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eb226daa-2aab-407f-8ba5-27a1fb26fc72}, !- Handle
  ER_Exam1_Mult4_Flr_1-0,                 !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.57200000000002, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350bac8d-10ac-45ad-899a-a06b0ae5e2a4}, !- Handle
  ER_Exam1_Mult4_Flr_1-1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c7d41b-22b0-4c79-bd0d-06c63554c1b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bedfd618-bd91-4724-b57c-d91e3226cfa0}, !- Handle
  ER_Exam1_Mult4_Flr_1-2,                 !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.57200000000002, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.096, -4.57200000000002, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {057a1c41-9058-4b0d-a2fe-2b4d03268a59}, !- Handle
  ER_Exam1_Mult4_Flr_1-3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000002, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000002, 0,                !- X,Y,Z Vertex 2 {m}
  6.096, -4.57200000000002, 0,            !- X,Y,Z Vertex 3 {m}
  6.096, -4.57200000000002, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a6e27d-6b56-43d8-b034-fa3bfc2719ea}, !- Handle
  ER_Exam1_Mult4_Flr_1-4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec608866-b35a-4c7d-84ad-649c536ffef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000002, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2afe701-9abf-4042-85a4-0b5702064f58}, !- Handle
  ER_Exam1_Mult4_Flr_1-5,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.57200000000002, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000002, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  {bd935ca7-a770-4562-9e6d-e3b7d4555476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.008,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {3f9b8c71-066b-4919-844b-7b447fea9889}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d0189c97-0941-4c7b-b151-30d32d998e04}, !- Handle
  ER_Trauma1_Flr_1-0,                     !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 1 {m}
  6.09600000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0115dedb-fbbb-438d-99f7-c439b1717cda}, !- Handle
  ER_Trauma1_Flr_1-1,                     !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db63a38-af6d-46aa-9cee-e494053c324f}, !- Handle
  ER_Trauma1_Flr_1-2,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb91abd1-c52e-4f43-a9b5-254071c1b442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000002, 4.57200000000002, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.09600000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2e5120-1d28-4f5b-b7d7-4617dbeeab48}, !- Handle
  ER_Trauma1_Flr_1-3,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000002, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.09600000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.09600000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.09600000000002, 4.57200000000002, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25a0b1dd-f26e-4c15-93dd-e5e49fde5683}, !- Handle
  ER_Trauma1_Flr_1-4,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.09600000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.09600000000002, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72fe01b-cc41-42a6-8a0c-fc92d16655eb}, !- Handle
  ER_Trauma1_Flr_1-5,                     !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000002, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.09600000000002, 4.57200000000002, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  {af45bb65-12db-4969-ab3c-44b8e55f6b7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  39.624,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {b0280fd4-99ee-4972-a370-6e04104847f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {14fb3c56-5b9b-4cdb-b300-d2ee621039dc}, !- Handle
  ER_NurseStn_Lobby_Flr_1-0,              !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 9.14399999999998, 0, !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -25.9079999999999, 0,                !- X,Y,Z Vertex 4 {m}
  -6.09600000000002, -25.9079999999999, 0, !- X,Y,Z Vertex 5 {m}
  -6.09600000000002, -35.052, 0,          !- X,Y,Z Vertex 6 {m}
  -30.48, -35.052, 0,                     !- X,Y,Z Vertex 7 {m}
  -30.48, 9.14399999999998, 0;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {95cd94a9-1d1f-45b1-abba-f1f83371a918}, !- Handle
  ER_NurseStn_Lobby_Flr_1-1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.9079999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -25.9079999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04cdc04-7d66-47e9-ba20-a6e8787933d1}, !- Handle
  ER_NurseStn_Lobby_Flr_1-2,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, -25.9079999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, -25.9079999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -25.9079999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -25.9079999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f280e2d4-87de-4cd8-9c7f-5a2712975940}, !- Handle
  ER_NurseStn_Lobby_Flr_1-3,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, -30.48, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, -25.9079999999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, -25.9079999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a0d4a5-9453-450f-acb2-3075355692a6}, !- Handle
  ER_NurseStn_Lobby_Flr_1-4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2c07af-03b3-4838-a3ff-78e689a446d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, -35.052, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, -35.052, 0,          !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, -30.48, 0,           !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, -30.48, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170c1691-f286-4962-b7e5-943e4481b43a}, !- Handle
  ER_NurseStn_Lobby_Flr_1-5,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -35.052, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -24.384, -35.052, 0,                    !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, -35.052, 0,          !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, -35.052, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c7d41b-22b0-4c79-bd0d-06c63554c1b9}, !- Handle
  ER_NurseStn_Lobby_Flr_1-6,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350bac8d-10ac-45ad-899a-a06b0ae5e2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -35.052, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -30.48, -35.052, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -35.052, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, -35.052, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f589db67-5058-4035-92ba-d7dc772691ab}, !- Handle
  ER_NurseStn_Lobby_Flr_1-7,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a97ccee0-0543-4f13-8210-2b36316c8281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 9.14399999999998, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -30.48, 9.14399999999998, 0,            !- X,Y,Z Vertex 2 {m}
  -30.48, -35.052, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, -35.052, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a037ad-1ba8-41d6-bb54-d21766296474}, !- Handle
  ER_NurseStn_Lobby_Flr_1-8,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63166ea6-e4ed-4726-a0ac-ee444240d03b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 9.14399999999998, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -24.384, 9.14399999999998, 0,           !- X,Y,Z Vertex 2 {m}
  -30.48, 9.14399999999998, 0,            !- X,Y,Z Vertex 3 {m}
  -30.48, 9.14399999999998, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a06c1f-f691-4a37-9e2e-fe895f0ff88a}, !- Handle
  ER_NurseStn_Lobby_Flr_1-9,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 9.14399999999998, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 9.14399999999998, 0, !- X,Y,Z Vertex 2 {m}
  -24.384, 9.14399999999998, 0,           !- X,Y,Z Vertex 3 {m}
  -24.384, 9.14399999999998, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22015976-b9b8-4f06-8e95-f33818fe4d21}, !- Handle
  ER_NurseStn_Lobby_Flr_1-10,             !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 9.14399999999998, 0, !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 9.14399999999998, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f3edce-0d77-4dc1-8a18-486ae9e53edb}, !- Handle
  ER_NurseStn_Lobby_Flr_1-11,             !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b388853-1477-4bcc-8289-6dd7c9e42c7d}, !- Handle
  ER_NurseStn_Lobby_Flr_1-12,             !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 1.52399999999989, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 1.5239999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 7.6199999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -9.144, 7.6199999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  {bd935ca7-a770-4562-9e6d-e3b7d4555476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  9.14400000000001,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {12ad2998-51cc-4d42-8aa3-1c385d5e6008}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f448da19-96ca-4ec4-bbad-c92acabcd732}, !- Handle
  ER_Exam3_Mult4_Flr_1-4,                 !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28bf608-8cde-4e51-9252-0ef4f2ac6e3b}, !- Handle
  ER_Exam3_Mult4_Flr_1-5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57199999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb91abd1-c52e-4f43-a9b5-254071c1b442}, !- Handle
  ER_Exam3_Mult4_Flr_1-0 1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db63a38-af6d-46aa-9cee-e494053c324f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2c07af-03b3-4838-a3ff-78e689a446d5}, !- Handle
  ER_Exam3_Mult4_Flr_1-1 1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a0d4a5-9453-450f-acb2-3075355692a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4b03e-c0db-4c8c-acf5-1819528424c2}, !- Handle
  ER_Exam3_Mult4_Flr_1-3,                 !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7df53f-20f6-4eac-bf55-b0f70a14e372}, !- Handle
  ER_Exam3_Mult4_Flr_1-2,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57199999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  {bd935ca7-a770-4562-9e6d-e3b7d4555476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  48.768,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {07c2230b-501a-48d2-9efc-5603e4205998}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5af4389e-e6f4-4346-b816-395323611ca6}, !- Handle
  ER_Triage_Mult4_Flr_1-0,                !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.57200000000006, 0,             !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000006, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501c0a43-e861-4590-a6e0-b7a1f364fba0}, !- Handle
  ER_Triage_Mult4_Flr_1-1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db04e8d-62a3-4817-9dd6-975985a52b3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000006, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000006, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d401a3a3-1ffe-42d4-bce8-58bba2c3dfb4}, !- Handle
  ER_Triage_Mult4_Flr_1-2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.57200000000006, 4.2672,        !- X,Y,Z Vertex 1 {m}
  6.096, 4.57200000000006, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000006, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000006, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bf3c4f-7bd1-4568-895c-9e638a8e6814}, !- Handle
  ER_Triage_Mult4_Flr_1-3,                !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 4.57200000000006, 0,             !- X,Y,Z Vertex 3 {m}
  6.096, 4.57200000000006, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63166ea6-e4ed-4726-a0ac-ee444240d03b}, !- Handle
  ER_Triage_Mult4_Flr_1-4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a037ad-1ba8-41d6-bb54-d21766296474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186606bd-2cdd-4e57-bb91-ebf86407d11d}, !- Handle
  ER_Triage_Mult4_Flr_1-5,                !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 4.57200000000006, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000006, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {410e49cd-45e4-4016-8f16-212725295496}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  {bd935ca7-a770-4562-9e6d-e3b7d4555476}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  48.768,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {16da8086-43de-4f9d-a6d2-3fbde240d690}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ffee4d86-6f27-40d1-abb3-ca39f9040f50}, !- Handle
  ER_Trauma2_Flr_1-0,                     !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000006, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 4.57200000000006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93833088-8848-417e-8fda-bf55b632edb4}, !- Handle
  ER_Trauma2_Flr_1-1,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de932b22-25c9-4629-9c32-bbabbbc06675}, !- Handle
  ER_Trauma2_Flr_1-2,                     !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 4.57200000000006, 4.2672, !- X,Y,Z Vertex 1 {m}
  -6.09600000000002, 4.57200000000006, 0, !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2395d5-822d-415b-98b9-381b1f7269a6}, !- Handle
  ER_Trauma2_Flr_1-3,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000006, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000006, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 4.57200000000006, 0, !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 4.57200000000006, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb03e59-4a59-4704-a9cc-1b091d29915b}, !- Handle
  ER_Trauma2_Flr_1-4,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000006, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000006, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a847d83d-4ede-4be1-b38c-99769e67ea40}, !- Handle
  ER_Trauma2_Flr_1-5,                     !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000006, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.09600000000002, 4.57200000000006, 4.2672, !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e1cb0329-7098-4941-824e-498c320f5ee2}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {91276eac-2713-4772-acfe-df8e18a9b8eb}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Handle
  ICU_Flr_2,                              !- Name
  {e0d2e775-1feb-4b8b-9644-c24aaba57cb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {5d57f3f1-9e94-4a6e-adaf-c60755551e55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3967792b-bcd7-4c17-942d-b6fff3dbb186}, !- Handle
  ICU_Flr_2-0,                            !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, 4.57200000000002, 0,  !- X,Y,Z Vertex 1 {m}
  9.14400000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.09600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.09600000000002, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48342a29-1944-4caf-a682-6aae42a039ba}, !- Handle
  ICU_Flr_2-1,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.3415, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 21.3415, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9793aa-17ae-460f-a9fc-0be8f260f8aa}, !- Handle
  ICU_Flr_2-2,                            !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.3415, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  4.572, 21.3415, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.3415, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3edcf88-cc1f-49a9-976d-f6701dd4d837}, !- Handle
  ICU_Flr_2-3,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {181ce9e8-0710-4886-a6a6-a447203a05b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 4.2672,                !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.3415, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c9076a-b1f6-4580-a0eb-fcdb9811b1ff}, !- Handle
  ICU_Flr_2-4,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c354f40-9fc6-4249-ae93-a97d888e582a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 21.3415, 0,                     !- X,Y,Z Vertex 3 {m}
  28.956, 21.3415, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd82f61e-163f-4473-b26b-d1c00d07caa6}, !- Handle
  ICU_Flr_2-5,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a992e8-a91e-4c31-8d89-a3309cd85572}, !- Handle
  ICU_Flr_2-6,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Handle
  Corridor_Flr_2,                         !- Name
  {005d2622-3efb-4391-8cc9-61380d90e04b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.956,                                 !- X Origin {m}
  48.7679999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {7370e7d3-425e-4f62-94f2-d11096829c3c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d2e74259-2844-42be-97d5-8beaf44d8683}, !- Handle
  Corridor_Flr_2-0,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b0889b0-743c-444a-b4c2-22363685b972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6679999999999, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  10.6679999999999, -48.7679999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, -48.7679999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c11df2-0ec5-4e45-ab5a-1231c54e1792}, !- Handle
  Corridor_Flr_2-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc5e8d8-f169-49c2-ab9d-f485202e2549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5632094f-ad85-4b4d-8cf3-468a34af5811}, !- Handle
  Corridor_Flr_2-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6679999999999, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.6679999999999, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cd45c2-0e2d-4f89-816e-58d5ee4aeeeb}, !- Handle
  Corridor_Flr_2-3,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c99ce38-f24a-4c2d-869e-3ae24516a028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6679999999999, -1.524, 4.2672,       !- X,Y,Z Vertex 1 {m}
  10.6679999999999, -1.524, 0,            !- X,Y,Z Vertex 2 {m}
  10.6679999999999, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  10.6679999999999, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aad8654-6574-485c-8b14-2b647f0aac99}, !- Handle
  Corridor_Flr_2-4,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f214575-b535-4181-9d95-99f029237318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6679999999999, -25.908, 4.2672,      !- X,Y,Z Vertex 1 {m}
  10.6679999999999, -25.908, 0,           !- X,Y,Z Vertex 2 {m}
  10.6679999999999, -1.524, 0,            !- X,Y,Z Vertex 3 {m}
  10.6679999999999, -1.524, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c639997f-875d-4e69-b24a-41e94d440f12}, !- Handle
  Corridor_Flr_2-5,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfd20bf1-5406-4023-a070-6e659bfa7992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6679999999999, -48.7679999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.6679999999999, -48.7679999999999, 0, !- X,Y,Z Vertex 2 {m}
  10.6679999999999, -25.908, 0,           !- X,Y,Z Vertex 3 {m}
  10.6679999999999, -25.908, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31720e13-c2df-4e65-85ea-1fe00b40f8bc}, !- Handle
  Corridor_Flr_2-6,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -48.7679999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -48.7679999999999, 0,                !- X,Y,Z Vertex 2 {m}
  10.6679999999999, -48.7679999999999, 0, !- X,Y,Z Vertex 3 {m}
  10.6679999999999, -48.7679999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c354f40-9fc6-4249-ae93-a97d888e582a}, !- Handle
  Corridor_Flr_2-7,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c9076a-b1f6-4580-a0eb-fcdb9811b1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -27.4265, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -27.4265, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -48.7679999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -48.7679999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d88f5a1-4654-48c0-9c40-89a3a389c134}, !- Handle
  Corridor_Flr_2-8,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fefaf1e-5fdd-4909-a549-c628a53b5961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -27.4265, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -27.4265, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85dd547-0555-44b1-b14d-82af57ff490b}, !- Handle
  Corridor_Flr_2-9,                       !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6679999999999, -38.0999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.6679999999999, -6.0959999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, -6.0959999999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -38.0999999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  {af45bb65-12db-4969-ab3c-44b8e55f6b7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {03c39852-65a6-4018-bddf-fe498fcabac5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {698f4334-8c9c-4b93-89f6-a5f49a324169}, !- Handle
  OR_NurseStn_Lobby_Flr_2-0,              !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 4.57200000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 4.57200000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9fac04-c839-40c3-8207-aeed81a30852}, !- Handle
  OR_NurseStn_Lobby_Flr_2-1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd20bf1-5406-4023-a070-6e659bfa7992}, !- Handle
  OR_NurseStn_Lobby_Flr_2-2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c639997f-875d-4e69-b24a-41e94d440f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 22.8599999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -30.48, 22.8599999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64bd897-9733-4a8a-a503-a1175ac2e2d1}, !- Handle
  OR_NurseStn_Lobby_Flr_2-3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa8c7fd7-fc6e-4873-8aa9-05b62861509d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 22.8599999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -21.336, 22.8599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -30.48, 22.8599999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -30.48, 22.8599999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a40667e-687b-465c-a5a8-875288641059}, !- Handle
  OR_NurseStn_Lobby_Flr_2-4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5253314e-a9b8-460f-b3aa-8479a5e820da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 47.2439999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -21.336, 47.2439999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -21.336, 22.8599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -21.336, 22.8599999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1473d755-fbdd-4fb7-8734-b1d9f4e94770}, !- Handle
  OR_NurseStn_Lobby_Flr_2-5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad46f654-db4f-4ce3-b488-55a39741ed36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 53.34, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -21.336, 53.34, 0,                      !- X,Y,Z Vertex 2 {m}
  -21.336, 47.2439999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -21.336, 47.2439999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37503f6f-932d-4811-b747-c7b179cb196c}, !- Handle
  OR_NurseStn_Lobby_Flr_2-6,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 53.34, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.144, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  -21.336, 53.34, 0,                      !- X,Y,Z Vertex 3 {m}
  -21.336, 53.34, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb605cc-4091-4160-85a5-860de3acda35}, !- Handle
  OR_NurseStn_Lobby_Flr_2-7,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {213488cc-b421-4f44-acdf-902d16e5fd47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 47.2439999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -9.144, 47.2439999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -9.144, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 53.34, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b118e7c-c05d-4e16-b5e8-abf84ac9fbb2}, !- Handle
  OR_NurseStn_Lobby_Flr_2-8,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae3e919-a6bb-4619-9c97-0522f0780d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 41.1479999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -9.144, 41.1479999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -9.144, 47.2439999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, 47.2439999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae499ef9-175c-4896-9cff-4ae26d527bbf}, !- Handle
  OR_NurseStn_Lobby_Flr_2-9,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 16.764, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 41.1479999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, 41.1479999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13487ae8-0674-4691-a20f-0cadf308042c}, !- Handle
  OR_NurseStn_Lobby_Flr_2-10,             !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 16.764, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434e1897-a2fa-4edf-aa25-2f962504cf68}, !- Handle
  OR_NurseStn_Lobby_Flr_2-11,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16.764, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.764, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe43bce-afb7-49b7-b3f3-db7bc03a9ed9}, !- Handle
  OR_NurseStn_Lobby_Flr_2-12,             !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -7.62, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  {af45bb65-12db-4969-ab3c-44b8e55f6b7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.956,                                 !- X Origin {m}
  21.3415,                                !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {9c0f3bbb-0a5f-43b7-9240-29ba32b38b31}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e2ece1be-2fae-42c1-a945-ba8ade1690b8}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-0,             !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.4265, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 27.4265, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {181ce9e8-0710-4886-a6a6-a447203a05b5}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3edcf88-cc1f-49a9-976d-f6701dd4d837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf628cc-2cd0-4278-a62a-c16ee049f585}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-2,             !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 22.8545, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -24.384, 22.8545, 0,                    !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00544291-a299-4dd4-808c-73a1f8f41230}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-3,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ba608b-ed58-4eb2-8d26-273dd6710691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 27.4265, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -24.384, 27.4265, 0,                    !- X,Y,Z Vertex 2 {m}
  -24.384, 22.8545, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, 22.8545, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7faa51-2328-4bd3-aea8-5799f6c5b370}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-4,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e9094ed-6475-4cd3-ac62-cc78f750cb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.86, 27.4265, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -22.86, 27.4265, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 27.4265, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, 27.4265, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eeb5854-7f2e-4da6-9b57-d5b6b65e57dd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-5,             !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 27.4265, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 27.4265, 0,          !- X,Y,Z Vertex 2 {m}
  -22.86, 27.4265, 0,                     !- X,Y,Z Vertex 3 {m}
  -22.86, 27.4265, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e1fb57-c42d-418b-92f6-7ffd68a280e1}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-6,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26701111-ed16-4fe5-9efd-02cd6a68bb41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.4265, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 27.4265, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 27.4265, 0,          !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 27.4265, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fefaf1e-5fdd-4909-a549-c628a53b5961}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-7,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d88f5a1-4654-48c0-9c40-89a3a389c134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 27.4265, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 27.4265, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460b27f7-823a-4015-9761-8fac65fe7b3c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-8,             !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 21.3305, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -19.812, 21.3305, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -19.812, 12.1865, 4.2672,               !- X,Y,Z Vertex 4 {m}
  -13.716, 12.1865, 4.2672,               !- X,Y,Z Vertex 5 {m}
  -13.716, 0, 4.2672;                     !- X,Y,Z Vertex 6 {m}

OS:Space,
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Handle
  OR4_Flr_2,                              !- Name
  {9fa589a2-081c-4020-89b6-ab98979f8ee7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  47.2439999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {d797167a-b0db-4f6c-87cb-b654466a3c93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ab5ac473-a107-4fe5-b4a6-f8deda45c399}, !- Handle
  OR4_Flr_2-0,                            !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e10c2a-fb03-4b4d-9a0e-134989f3f1f8}, !- Handle
  OR4_Flr_2-1,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c4152f-a3eb-41c2-b81e-251a7a04f90e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5253314e-a9b8-460f-b3aa-8479a5e820da}, !- Handle
  OR4_Flr_2-2,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a40667e-687b-465c-a5a8-875288641059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -24.384, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  9.144, -24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8c7fd7-fc6e-4873-8aa9-05b62861509d}, !- Handle
  OR4_Flr_2-3,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64bd897-9733-4a8a-a503-a1175ac2e2d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.384, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, -24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -24.384, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f214575-b535-4181-9d95-99f029237318}, !- Handle
  OR4_Flr_2-4,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aad8654-6574-485c-8b14-2b647f0aac99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24.384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -24.384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a22ef1-d8d2-4e78-8b1a-ec19a1a7b6c8}, !- Handle
  OR4_Flr_2-5,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  {9fa589a2-081c-4020-89b6-ab98979f8ee7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.96,                                  !- X Origin {m}
  47.2439999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {81b373dd-9e41-4bcf-a7ff-db32ba37e63c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3a90b9de-c237-414d-a4a6-373573a8d116}, !- Handle
  OR2_Mult5_Flr_2-0,                      !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04799999999998, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.04799999999998, -6.096, 0,            !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b209ee6d-175e-47ea-901a-436e8f925644}, !- Handle
  OR2_Mult5_Flr_2-1,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa093a9-7dde-4c9c-8a4b-3701a0592e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5892e9ef-37f3-4f69-b35a-8167d98160f2}, !- Handle
  OR2_Mult5_Flr_2-2,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea3f9b6-6d52-47b1-941b-797d141e5570}, !- Handle
  OR2_Mult5_Flr_2-3,                      !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae3e919-a6bb-4619-9c97-0522f0780d0d}, !- Handle
  OR2_Mult5_Flr_2-4,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b118e7c-c05d-4e16-b5e8-abf84ac9fbb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6585835d-117a-445b-9689-0b50c08e02c3}, !- Handle
  OR2_Mult5_Flr_2-5,                      !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -6.096, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.1959999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {31bc138f-26de-44b2-b651-b8d53c197c04}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2a24f14c-0215-4227-ad99-63eb945741ba}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-0,              !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c73f996-94d3-44ca-aac7-71fd6f7f3ef9}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb4db8d-64ef-4245-8251-7275e034cbf5}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124ec8fc-0b33-47fa-a7ac-d0d5c5636e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ba608b-ed58-4eb2-8d26-273dd6710691}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00544291-a299-4dd4-808c-73a1f8f41230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2222972-d8b8-4ffa-b515-9b5f6d37f898}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-4,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32626c8-e085-4483-8e7b-da5df8b90d9f}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-5,              !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Handle
  OR3_Flr_2,                              !- Name
  {9fa589a2-081c-4020-89b6-ab98979f8ee7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  47.2439999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {dcea7643-e35e-42fd-baca-f24b75481ed6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0a71157c-6d38-43b2-af2d-eb5a5eb3cd81}, !- Handle
  OR3_Flr_2-0,                            !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.09600000000005, 0,             !- X,Y,Z Vertex 1 {m}
  9.144, 6.09600000000005, 0,             !- X,Y,Z Vertex 2 {m}
  9.144, 1.52400000000009, 0,             !- X,Y,Z Vertex 3 {m}
  6.09599999999999, 1.52400000000009, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c99ce38-f24a-4c2d-869e-3ae24516a028}, !- Handle
  OR3_Flr_2-1,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46cd45c2-0e2d-4f89-816e-58d5ee4aeeeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09600000000005, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9e5955-da7a-4d95-9325-07893eaa062a}, !- Handle
  OR3_Flr_2-2,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 6.09600000000005, 4.2672,        !- X,Y,Z Vertex 1 {m}
  9.144, 6.09600000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000005, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad46f654-db4f-4ce3-b488-55a39741ed36}, !- Handle
  OR3_Flr_2-3,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1473d755-fbdd-4fb7-8734-b1d9f4e94770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 6.09600000000005, 0,             !- X,Y,Z Vertex 3 {m}
  9.144, 6.09600000000005, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c4152f-a3eb-41c2-b81e-251a7a04f90e}, !- Handle
  OR3_Flr_2-4,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5e10c2a-fb03-4b4d-9a0e-134989f3f1f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b095e67-d7fb-49ab-acc8-bd9365eb9697}, !- Handle
  OR3_Flr_2-5,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.14399999999999, 1.5240000000001, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 1.5240000000001, 4.2672,             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Handle
  OR1_Flr_2,                              !- Name
  {9fa589a2-081c-4020-89b6-ab98979f8ee7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  47.2439999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {593b4c00-153e-45cc-9d34-d1f8f084760d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {623e811f-b0d4-43fd-974b-b7781397ec36}, !- Handle
  OR1_Flr_2-0,                            !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.09600000000002, 6.09600000000016, 0, !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.5240000000001, 0,                  !- X,Y,Z Vertex 3 {m}
  -6.09600000000002, 1.52400000000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa093a9-7dde-4c9c-8a4b-3701a0592e66}, !- Handle
  OR1_Flr_2-1,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b209ee6d-175e-47ea-901a-436e8f925644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213488cc-b421-4f44-acdf-902d16e5fd47}, !- Handle
  OR1_Flr_2-2,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb605cc-4091-4160-85a5-860de3acda35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.09600000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -9.144, 6.09600000000005, 0,            !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e541621f-d8ef-4481-a3d5-3703376202c2}, !- Handle
  OR1_Flr_2-3,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09600000000005, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09600000000005, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09600000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc723e6b-f05b-4631-8d31-9821ec41ca52}, !- Handle
  OR1_Flr_2-4,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000005, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b088dd-0a12-455a-ac1e-e7232e828734}, !- Handle
  OR1_Flr_2-5,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 1.5240000000001, 4.2672,         !- X,Y,Z Vertex 1 {m}
  -7.62, 6.09600000000005, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09600000000005, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -9.144, 1.5240000000001, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {53dab82c-45e6-4e07-9082-43b395ed97c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a0fd4d57-8c01-478e-964d-76794d3d6e27}, !- Handle
  IC_PatRoom2_Flr_2-0,                    !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33e30fc-838a-49a4-ac9e-c6e53b458bd1}, !- Handle
  IC_PatRoom2_Flr_2-1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc863d7-4d7a-425b-86b1-0045e57db4f9}, !- Handle
  IC_PatRoom2_Flr_2-2,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.096, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9094ed-6475-4cd3-ac62-cc78f750cb33}, !- Handle
  IC_PatRoom2_Flr_2-3,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7faa51-2328-4bd3-aea8-5799f6c5b370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, -4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  6.096, -4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124ec8fc-0b33-47fa-a7ac-d0d5c5636e8c}, !- Handle
  IC_PatRoom2_Flr_2-4,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb4db8d-64ef-4245-8251-7275e034cbf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000005, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8375f6-4ccd-41ed-8c96-5a79559aa0f4}, !- Handle
  IC_PatRoom2_Flr_2-5,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64b73c9-c81d-4fda-9624-37e3143d3cbb}, !- Handle
  IC_PatRoom2_Flr_2-6,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce41e3a3-998f-4a27-a38e-fbb2df995d5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {207934a6-9a89-4909-ba43-ffca54a0d7e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {30abd45b-e231-46bd-906f-1555e2094d32}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-0,              !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591a67cc-9c74-4ff8-a0e2-ccf3ad1c7d70}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc5e8d8-f169-49c2-ab9d-f485202e2549}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c11df2-0ec5-4e45-ab5a-1231c54e1792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26701111-ed16-4fe5-9efd-02cd6a68bb41}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e1fb57-c42d-418b-92f6-7ffd68a280e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000005, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7bad6c-b031-47f8-826d-41a15caad8ca}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-4,              !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a223c63-85eb-4d57-aa11-1dfc2683effb}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-5,              !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {91276eac-2713-4772-acfe-df8e18a9b8eb}, !- Handle
  Rendering Color 61,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:BuildingStory,
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9b9fbb42-515e-4110-a4e9-3eb5f57aaeba}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Handle
  PatRoom6_Flr_3,                         !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {9f996ba9-9272-49cb-81f3-d327018404c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a0fa1619-41f3-433a-8b16-5cef60d97bdb}, !- Handle
  PatRoom6_Flr_3-0,                       !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ae4e13-1a6f-45a7-b5c4-6ae49ca5b5d4}, !- Handle
  PatRoom6_Flr_3-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0373142f-9ae5-4a01-88da-7d7f8c13bff2}, !- Handle
  PatRoom6_Flr_3-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8a0bae-4709-4fff-bf26-a80717c20d1d}, !- Handle
  PatRoom6_Flr_3-3,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cceeec5-90c2-47f7-a941-396bc7f61003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -1.524, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a8ad22-8d05-4abd-9050-e8ac02316786}, !- Handle
  PatRoom6_Flr_3-4,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dffdf11-a28c-4367-ab64-f0bf434e75bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.524, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.524, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce221c3c-28b1-468f-ae64-dc81085689de}, !- Handle
  PatRoom6_Flr_3-5,                       !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798e236f-1a8d-4913-a941-fc363b565d80}, !- Handle
  PatRoom6_Flr_3-6,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2357b4a0-fbe3-4f98-854e-d32d9c2343b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  {005d2622-3efb-4391-8cc9-61380d90e04b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {76163ef5-7a5f-45bd-a459-121d3fda6b59}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eef25d25-6fde-41a0-bbf9-ba08306b70ee}, !- Handle
  Corridor_SE_Flr_3-0,                    !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 38.1, 0,                        !- X,Y,Z Vertex 1 {m}
  25.908, 36.5759999999999, 0,            !- X,Y,Z Vertex 2 {m}
  21.336, 36.5759999999999, 0,            !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1baf043f-5339-4bbc-80a2-f84efc5d8efa}, !- Handle
  Corridor_SE_Flr_3-1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6880ff01-67f7-49dd-901f-5e048b174502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e98390ce-8c08-464e-a83d-cee2aa6cda2b}, !- Handle
  Corridor_SE_Flr_3-2,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -4.572, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -10.668, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2821f30-436b-4525-a724-f1020eb070c6}, !- Handle
  Corridor_SE_Flr_3-3,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.668, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, -4.572, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd909294-5b95-4087-b71f-24e0dddf8e55}, !- Handle
  Corridor_SE_Flr_3-4,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.528, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -33.528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -10.668, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dffdf11-a28c-4367-ab64-f0bf434e75bc}, !- Handle
  Corridor_SE_Flr_3-5,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a8ad22-8d05-4abd-9050-e8ac02316786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -35.052, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -33.528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -33.528, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {929b6e09-b78f-44e4-b528-11bcd14ac1b0}, !- Handle
  Corridor_SE_Flr_3-6,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0c8bb8-86ac-4de9-ad58-e78187805c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 4.42, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -35.052, 4.42, 0,                       !- X,Y,Z Vertex 2 {m}
  -35.052, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -35.052, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf33e3a-000d-4171-9ece-e85e1e718172}, !- Handle
  Corridor_SE_Flr_3-7,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 6.096, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -35.052, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -35.052, 4.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -35.052, 4.42, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbee3717-d720-49ab-ae69-ed725ec5f41d}, !- Handle
  Corridor_SE_Flr_3-8,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a51b9d-7968-477b-9503-afce5f98cec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -30.48, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  -35.052, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -35.052, 6.096, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50125a68-3472-4cc7-8f1c-e85ddaf81616}, !- Handle
  Corridor_SE_Flr_3-9,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a7857be-9042-4a8c-a866-bd26289085e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 6.096, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -10.668, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd1b3c1-b822-473f-966c-fe648d446175}, !- Handle
  Corridor_SE_Flr_3-10,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b9ef2df-9de8-42ae-aeb7-3057f3aa7523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -10.668, 6.096, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af4bec0-9424-4a36-bb4d-b0c7df521f95}, !- Handle
  Corridor_SE_Flr_3-11,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85194899-be12-49b1-ab62-43ffae272f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 15.24, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  21.336, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5e4721-3b06-4c83-a33c-e0096eefdd98}, !- Handle
  Corridor_SE_Flr_3-12,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37ffcd92-da22-478b-b499-d2fd05759ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  21.336, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  21.336, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 15.24, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3860fa1-f4e4-404f-bb3b-70475c4cf41c}, !- Handle
  Corridor_SE_Flr_3-13,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0275c7-3ca8-4db1-bb4d-cd1863c3976c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  21.336, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c89a19d-1409-4f7b-8147-e582429e1c02}, !- Handle
  Corridor_SE_Flr_3-14,                   !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.42, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 4.42, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  25.908, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d263bd9f-7c0a-4efc-ab8e-6d42ff13838a}, !- Handle
  Corridor_SE_Flr_3-15,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715d2e2c-5958-48cd-a9ce-44c062640dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.908, 4.42, 0,                        !- X,Y,Z Vertex 3 {m}
  25.908, 4.42, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb303d77-5278-48ba-8063-453c604871e0}, !- Handle
  Corridor_SE_Flr_3-16,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96b1d7a-7343-4969-8ffb-831fdd40813f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.908, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d454a781-2143-4cc6-a732-f6e6e833a971}, !- Handle
  Corridor_SE_Flr_3-17,                   !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf001cab-b1cb-4019-8730-fbfc1378f399}, !- Handle
  Corridor_SE_Flr_3-18,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a3980d-d487-4742-be2c-2e2a6d61bd04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {264033e9-8d6b-4533-8b13-a191997a7271}, !- Handle
  Corridor_SE_Flr_3-19,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064c2679-8c8c-49ee-a698-f5e2a48eddf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  25.908, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  25.908, 38.1, 4.2672,                   !- X,Y,Z Vertex 4 {m}
  21.336, 38.1, 4.2672,                   !- X,Y,Z Vertex 5 {m}
  21.336, 6.096, 4.2672,                  !- X,Y,Z Vertex 6 {m}
  -35.052, 6.096, 4.2672,                 !- X,Y,Z Vertex 7 {m}
  -35.052, 0, 4.2672,                     !- X,Y,Z Vertex 8 {m}
  -10.668, 0, 4.2672,                     !- X,Y,Z Vertex 9 {m}
  -10.668, -4.572, 4.2672;                !- X,Y,Z Vertex 10 {m}

OS:Space,
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Handle
  PatRoom1_Mult10_Flr_3,                  !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.196,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {897c237c-546a-4f51-9686-4aa55176be29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3bab8ff0-d5bd-4d27-8357-45afd3830325}, !- Handle
  PatRoom1_Mult10_Flr_3-0,                !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73752b1-3cbf-42a7-893f-0471534292d3}, !- Handle
  PatRoom1_Mult10_Flr_3-1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6880ff01-67f7-49dd-901f-5e048b174502}, !- Handle
  PatRoom1_Mult10_Flr_3-2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1baf043f-5339-4bbc-80a2-f84efc5d8efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a3980d-d487-4742-be2c-2e2a6d61bd04}, !- Handle
  PatRoom1_Mult10_Flr_3-3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf001cab-b1cb-4019-8730-fbfc1378f399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e597cc-847f-46ec-a9f2-43d75b22e026}, !- Handle
  PatRoom1_Mult10_Flr_3-4,                !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605abfbd-2d79-4216-9d39-2e4e129db8cc}, !- Handle
  PatRoom1_Mult10_Flr_3-5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f854e41-9a23-454e-aca0-d3ea4d9f9c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {44597748-73c7-44a2-a2ce-49b7f3c90b1b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1420a30e-e7e3-456b-a468-ef94c3752b6c}, !- Handle
  PatRoom2_Flr_3-0,                       !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396aed1c-3a8a-4d19-9e75-c68ad956cfbc}, !- Handle
  PatRoom2_Flr_3-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d468b866-d7bc-4d73-af66-9c6eb14efd3e}, !- Handle
  PatRoom2_Flr_3-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afae45fc-0201-4362-882b-35bfecc0895b}, !- Handle
  PatRoom2_Flr_3-3,                       !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.62, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96b1d7a-7343-4969-8ffb-831fdd40813f}, !- Handle
  PatRoom2_Flr_3-4,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb303d77-5278-48ba-8063-453c604871e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcf023d-65ff-4ba5-9968-ba9723707133}, !- Handle
  PatRoom2_Flr_3-5,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {305bb24d-7394-41e8-a4d4-99e84baf4ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d5ef21-b570-4c74-a4df-a5653f78f05f}, !- Handle
  PatRoom2_Flr_3-6,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b769d6f-b8b7-4e60-9ba5-7ef1cf158918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  -7.62, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {884dc66f-84bb-48e4-b7ba-ddac56ea418e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {590e61d6-6085-4753-b401-a4cb46196b39}, !- Handle
  PatRoom7_Mult10_Flr_3-0,                !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae039019-66ab-4f2d-938a-562d4cb2f42f}, !- Handle
  PatRoom7_Mult10_Flr_3-1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c5bea9-48c3-455f-9b5b-f4c719cdb558}, !- Handle
  PatRoom7_Mult10_Flr_3-2,                !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0c8bb8-86ac-4de9-ad58-e78187805c3a}, !- Handle
  PatRoom7_Mult10_Flr_3-3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {929b6e09-b78f-44e4-b528-11bcd14ac1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cceeec5-90c2-47f7-a941-396bc7f61003}, !- Handle
  PatRoom7_Mult10_Flr_3-4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca8a0bae-4709-4fff-bf26-a80717c20d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566e0f73-f418-4f4c-891e-0c9f282f13fc}, !- Handle
  PatRoom7_Mult10_Flr_3-5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8d8b646-4507-4e64-9c7e-8a0a752c5857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  8.992,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {ca327ea7-37ae-4ae0-aeb8-463d8f9a0aaa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e1ce1e4a-7be2-4c06-980a-4128b2a2e2be}, !- Handle
  PatRoom3_Mult10_Flr_3-0,                !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.42, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5f34b3-81e9-47b2-842d-f2cd12ac6b0f}, !- Handle
  PatRoom3_Mult10_Flr_3-1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.42, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, -4.42, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305bb24d-7394-41e8-a4d4-99e84baf4ff3}, !- Handle
  PatRoom3_Mult10_Flr_3-2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcf023d-65ff-4ba5-9968-ba9723707133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.42, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.42, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.42, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.42, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715d2e2c-5958-48cd-a9ce-44c062640dcc}, !- Handle
  PatRoom3_Mult10_Flr_3-3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d263bd9f-7c0a-4efc-ab8e-6d42ff13838a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -4.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, -4.42, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72757589-78cd-49c9-aaed-5a1ada9442f4}, !- Handle
  PatRoom3_Mult10_Flr_3-4,                !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f12f73-f677-4565-ba6b-8e3d51e269a0}, !- Handle
  PatRoom3_Mult10_Flr_3-5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c466b0b8-db8f-42dd-8b04-c53d0386e54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.42, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.42, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  {005d2622-3efb-4391-8cc9-61380d90e04b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  48.768,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {ba61c1f9-a7ae-411f-847c-643d8da98b69}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4970ec04-6001-411b-b808-ae1876d866fc}, !- Handle
  Corridor_NW_Flr_3-0,                    !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 4.57200000000005, 0,            !- X,Y,Z Vertex 1 {m}
  35.052, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  24.384, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 4.57200000000005, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa71b65-519d-4b4a-a34e-87b8cec4ff9c}, !- Handle
  Corridor_NW_Flr_3-1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6266c3cf-2711-4be1-ba00-93159df2c341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f0241a-55ca-4742-a95b-4051a5389102}, !- Handle
  Corridor_NW_Flr_3-2,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  24.384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.524, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790e25a1-c90e-40da-84f6-e52645476c43}, !- Handle
  Corridor_NW_Flr_3-3,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  24.384, 4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  24.384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95f8af4-a7b0-4bce-80c3-e8366f557f39}, !- Handle
  Corridor_NW_Flr_3-4,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  35.052, 4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  24.384, 4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  24.384, 4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd001b0-5a3b-402e-a295-a180bc158395}, !- Handle
  Corridor_NW_Flr_3-5,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af22ec48-4d68-4508-8514-516265cdaf6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  35.052, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  35.052, 4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  35.052, 4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf85dc6-0e9d-4c3e-adc4-de6bb5a9b1e5}, !- Handle
  Corridor_NW_Flr_3-6,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bae7243f-2ee7-4ab1-93e3-b50a308efe08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  35.052, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  35.052, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a847dd1e-fce1-41dd-ad09-1a093db9dc9f}, !- Handle
  Corridor_NW_Flr_3-7,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  57.912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc4a8fb4-97b8-4b18-8a6f-968aa1f368d0}, !- Handle
  Corridor_NW_Flr_3-8,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33853be2-4686-4192-8990-4ac66993b13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  57.912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  57.912, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c26bcc-051d-4e2d-99df-58b8543438db}, !- Handle
  Corridor_NW_Flr_3-9,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0275c7-3ca8-4db1-bb4d-cd1863c3976c}, !- Handle
  Corridor_NW_Flr_3-10,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3860fa1-f4e4-404f-bb3b-70475c4cf41c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -6.096, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  56.388, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  60.96, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, -6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88dc7c62-cab6-4494-9fc5-a3ec3638d717}, !- Handle
  Corridor_NW_Flr_3-11,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8d2c4c-066c-45ab-aec7-2acb2a28e291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, -6.096, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  35.052, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, -6.096, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe0de94-19b5-4905-b169-54628ed9cd41}, !- Handle
  Corridor_NW_Flr_3-12,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf53e1e-f2d9-4083-912e-0c2cfcfe6da7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  35.052, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  35.052, -6.096, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3f4500-7bd9-4f00-911e-550b3ed6225f}, !- Handle
  Corridor_NW_Flr_3-13,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb77f55-a985-4130-af11-6fbc6da67a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -15.186, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  4.572, -15.186, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd985402-c406-4ed5-b40c-09399f8fac2b}, !- Handle
  Corridor_NW_Flr_3-14,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f66c80-0619-43ac-b40f-c49c273a584c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -15.24, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, -15.186, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, -15.186, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41855d2-0fab-47eb-8da6-1577f345bee5}, !- Handle
  Corridor_NW_Flr_3-15,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a18d629c-e475-4010-b335-f2cde189ea5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, -38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -15.24, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a51b9d-7968-477b-9503-afce5f98cec3}, !- Handle
  Corridor_NW_Flr_3-16,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbee3717-d720-49ab-ae69-ed725ec5f41d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -38.1, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, -38.1, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, -38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b9f7dd-e856-4130-b002-07cb53935dc9}, !- Handle
  Corridor_NW_Flr_3-17,                   !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -38.1, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -38.1, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364a503d-131f-4141-9238-f456f20c775e}, !- Handle
  Corridor_NW_Flr_3-18,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba8c8e5-9483-4a24-851e-bb7315173919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, -6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  60.96, -6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.2672,                       !- X,Y,Z Vertex 4 {m}
  35.052, 0, 4.2672,                      !- X,Y,Z Vertex 5 {m}
  35.052, 4.57200000000005, 4.2672,       !- X,Y,Z Vertex 6 {m}
  24.384, 4.57200000000005, 4.2672,       !- X,Y,Z Vertex 7 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 8 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 9 {m}
  0, -38.1, 4.2672;                       !- X,Y,Z Vertex 10 {m}

OS:Space,
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Handle
  Lab_Flr_3,                              !- Name
  {2efae59c-d4f7-464d-8b38-6c6b8765af7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c43418d7-46fc-4fa3-a604-845f0c802183}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6b7d3158-bff3-4d1e-93f5-ac7b051a371b}, !- Handle
  Lab_Flr_3-0,                            !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.6735, 0,                      !- X,Y,Z Vertex 1 {m}
  6.096, 9.14400000000001, 0,             !- X,Y,Z Vertex 2 {m}
  19.812, 9.14400000000001, 0,            !- X,Y,Z Vertex 3 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 10.6735, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a18d629c-e475-4010-b335-f2cde189ea5a}, !- Handle
  Lab_Flr_3-1,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f41855d2-0fab-47eb-8da6-1577f345bee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e366c87d-e9d5-40d5-805e-dda42fddad54}, !- Handle
  Lab_Flr_3-2,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e9b9b2-a797-4d37-8ceb-76a3ef7ff838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4f15de-379a-4e75-8166-bdefcc52fc87}, !- Handle
  Lab_Flr_3-3,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af93e634-87ff-4786-8afe-b9c571571d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.14400000000001, 4.2672,        !- X,Y,Z Vertex 1 {m}
  6.096, 9.14400000000001, 0,             !- X,Y,Z Vertex 2 {m}
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 22.86, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd63c290-6a71-47ce-b2fe-6f51483104fb}, !- Handle
  Lab_Flr_3-4,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96bcc79c-8b7f-4d2d-af28-17f239977ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 9.14400000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  19.812, 9.14400000000001, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, 9.14400000000001, 0,             !- X,Y,Z Vertex 3 {m}
  6.096, 9.14400000000001, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa471148-e7ca-479a-8e7f-9b978720449a}, !- Handle
  Lab_Flr_3-5,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1230d083-ed39-4ea6-bb9d-ff213024d834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  19.812, 9.14400000000001, 0,            !- X,Y,Z Vertex 3 {m}
  19.812, 9.14400000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7857be-9042-4a8c-a866-bd26289085e5}, !- Handle
  Lab_Flr_3-6,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50125a68-3472-4cc7-8f1c-e85ddaf81616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  19.812, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c754bf5b-e361-4e3a-96a0-2df55abd89db}, !- Handle
  Lab_Flr_3-7,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de827066-2671-4518-bafc-7eb16fedc869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 9.14400000000001, 4.2672,       !- X,Y,Z Vertex 2 {m}
  6.096, 9.14400000000001, 4.2672,        !- X,Y,Z Vertex 3 {m}
  6.096, 22.86, 4.2672,                   !- X,Y,Z Vertex 4 {m}
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  {af45bb65-12db-4969-ab3c-44b8e55f6b7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  42.672,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {6cadf0f5-9756-4b9f-8c1b-c3d41ec8dd4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8d7d07e1-f577-4a92-93ea-7e0fe8ec875a}, !- Handle
  NurseStn_Lobby_Flr_3-0,                 !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, -22.86, 0,                      !- X,Y,Z Vertex 1 {m}
  51.816, -32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  30.4799999999999, -32.004, 0,           !- X,Y,Z Vertex 3 {m}
  30.48, -22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf53e1e-f2d9-4083-912e-0c2cfcfe6da7}, !- Handle
  NurseStn_Lobby_Flr_3-1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fe0de94-19b5-4905-b169-54628ed9cd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83496141-00b3-4838-8c75-616f22f5dd03}, !- Handle
  NurseStn_Lobby_Flr_3-2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3510a101-3f8f-4274-a678-bef3dd8c73bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, -22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4bed7d-b5f7-4a11-acef-c582fc068655}, !- Handle
  NurseStn_Lobby_Flr_3-3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2f82f7-c710-471c-b27d-09b57ac9c4c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, -22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  51.816, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  30.48, -22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, -22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85194899-be12-49b1-ab62-43ffae272f9b}, !- Handle
  NurseStn_Lobby_Flr_3-4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0af4bec0-9424-4a36-bb4d-b0c7df521f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, -32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  51.816, -32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  51.816, -22.86, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9ef2df-9de8-42ae-aeb7-3057f3aa7523}, !- Handle
  NurseStn_Lobby_Flr_3-5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd1b3c1-b822-473f-966c-fe648d446175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, -32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  19.812, -32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  51.816, -32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  51.816, -32.004, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1230d083-ed39-4ea6-bb9d-ff213024d834}, !- Handle
  NurseStn_Lobby_Flr_3-6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa471148-e7ca-479a-8e7f-9b978720449a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, -22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  19.812, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  19.812, -32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  19.812, -32.004, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96bcc79c-8b7f-4d2d-af28-17f239977ce5}, !- Handle
  NurseStn_Lobby_Flr_3-7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd63c290-6a71-47ce-b2fe-6f51483104fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  19.812, -22.86, 0,                      !- X,Y,Z Vertex 3 {m}
  19.812, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af93e634-87ff-4786-8afe-b9c571571d01}, !- Handle
  NurseStn_Lobby_Flr_3-8,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4f15de-379a-4e75-8166-bdefcc52fc87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e9b9b2-a797-4d37-8ceb-76a3ef7ff838}, !- Handle
  NurseStn_Lobby_Flr_3-9,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e366c87d-e9d5-40d5-805e-dda42fddad54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f66c80-0619-43ac-b40f-c49c273a584c}, !- Handle
  NurseStn_Lobby_Flr_3-10,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd985402-c406-4ed5-b40c-09399f8fac2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.09, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, -9.09, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb77f55-a985-4130-af11-6fbc6da67a8d}, !- Handle
  NurseStn_Lobby_Flr_3-11,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a3f4500-7bd9-4f00-911e-550b3ed6225f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.09, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.09, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6925fcf2-ca70-4140-9dbc-1acb69fee2a6}, !- Handle
  NurseStn_Lobby_Flr_3-12,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {174a7d70-bf59-474c-940f-4ee210f1d237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, -32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  51.816, -22.86, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  30.48, -22.86, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 4 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 5 {m}
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 6 {m}
  6.096, -9.144, 4.2672,                  !- X,Y,Z Vertex 7 {m}
  6.096, -22.86, 4.2672,                  !- X,Y,Z Vertex 8 {m}
  19.812, -22.86, 4.2672,                 !- X,Y,Z Vertex 9 {m}
  19.812, -32.004, 4.2672;                !- X,Y,Z Vertex 10 {m}

OS:Space,
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  {e1bfa042-d7fb-4cf9-bcce-a85180604e90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  42.672,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {51aabdf3-3874-4942-bcbf-3e0e66f2a638}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {076acb13-d5a3-4693-9f75-6a259b2dda6d}, !- Handle
  PhysTherapy_Flr_3-0,                    !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  21.336, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -19.8120000000001, 0,                !- X,Y,Z Vertex 4 {m}
  9.14399999999999, -19.8120000000001, 0, !- X,Y,Z Vertex 5 {m}
  9.14399999999999, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2d8d2c4c-066c-45ab-aec7-2acb2a28e291}, !- Handle
  PhysTherapy_Flr_3-1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88dc7c62-cab6-4494-9fc5-a3ec3638d717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ffcd92-da22-478b-b499-d2fd05759ed6}, !- Handle
  PhysTherapy_Flr_3-2,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5e4721-3b06-4c83-a33c-e0096eefdd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, -22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  21.336, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2f82f7-c710-471c-b27d-09b57ac9c4c6}, !- Handle
  PhysTherapy_Flr_3-3,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4bed7d-b5f7-4a11-acef-c582fc068655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, -22.86, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3510a101-3f8f-4274-a678-bef3dd8c73bf}, !- Handle
  PhysTherapy_Flr_3-4,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83496141-00b3-4838-8c75-616f22f5dd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -22.86, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac4f61e-10a0-4f1a-bb73-21a762a92195}, !- Handle
  PhysTherapy_Flr_3-5,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbfc4ab3-a53b-4445-b3a0-ad734df12e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, -22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  21.336, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -22.86, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Handle
  PatRoom8_Flr_3,                         !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {6882c6af-9c92-4830-aaec-8c20ee2c5daf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ce41e3a3-998f-4a27-a38e-fbb2df995d5d}, !- Handle
  PatRoom8_Flr_3-0,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64b73c9-c81d-4fda-9624-37e3143d3cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c96715f-c851-4e02-bf01-f252573d04f1}, !- Handle
  PatRoom8_Flr_3-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbff6a4-ad73-43b0-83fa-3c9640d949a5}, !- Handle
  PatRoom8_Flr_3-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.096, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6266c3cf-2711-4be1-ba00-93159df2c341}, !- Handle
  PatRoom8_Flr_3-3,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa71b65-519d-4b4a-a34e-87b8cec4ff9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  6.096, -4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  6.096, -4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a6655c-875a-4c42-957d-e16aaa498ccb}, !- Handle
  PatRoom8_Flr_3-4,                       !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000005, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ec8700-7cb0-4a6b-8eac-ff73ebea616f}, !- Handle
  PatRoom8_Flr_3-5,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead682d2-2ec6-4c8f-8049-3671100019a4}, !- Handle
  PatRoom8_Flr_3-6,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8646a5-dc6e-443a-9f7c-e45186e336bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8db0b737-6d23-419b-a131-5e9105cb8a8f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {00759cc1-f2b0-4f99-9530-8479565d97eb}, !- Handle
  PatRoom5_Mult10_Flr_3-0,                !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9436be5d-7f39-444d-96d1-28f9e2e15833}, !- Handle
  PatRoom5_Mult10_Flr_3-1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf359a6-b2fc-47d5-ab4a-467e3056f466}, !- Handle
  PatRoom5_Mult10_Flr_3-2,                !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae7243f-2ee7-4ab1-93e3-b50a308efe08}, !- Handle
  PatRoom5_Mult10_Flr_3-3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf85dc6-0e9d-4c3e-adc4-de6bb5a9b1e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000005, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af22ec48-4d68-4508-8514-516265cdaf6c}, !- Handle
  PatRoom5_Mult10_Flr_3-4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd001b0-5a3b-402e-a295-a180bc158395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43919e2-401b-4726-90a3-6ec789890324}, !- Handle
  PatRoom5_Mult10_Flr_3-5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9fbac02-e0d8-4eb9-b297-e41fb2305835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.484,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {edc2af92-51d0-47e5-842c-a575b279bb12}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f8ed24e2-7a38-4a38-bda5-7e617e84a1eb}, !- Handle
  PatRoom4_Flr_3-0,                       !- Name
  Floor,                                  !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  7.62, -4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1841da5b-dc63-4277-bbe2-bf9de2bfa7ea}, !- Handle
  PatRoom4_Flr_3-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e7f5d5-a418-4594-b2a0-e11ec080457c}, !- Handle
  PatRoom4_Flr_3-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -4.57200000000005, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.62, -4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.62, 0, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96d84d1-5833-4477-9468-b9d7b01019b4}, !- Handle
  PatRoom4_Flr_3-3,                       !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.57200000000005, 4.2672,       !- X,Y,Z Vertex 1 {m}
  3.048, -4.57200000000005, 0,            !- X,Y,Z Vertex 2 {m}
  7.62, -4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  7.62, -4.57200000000005, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33853be2-4686-4192-8990-4ac66993b13e}, !- Handle
  PatRoom4_Flr_3-4,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc4a8fb4-97b8-4b18-8a6f-968aa1f368d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000005, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 2 {m}
  3.048, -4.57200000000005, 0,            !- X,Y,Z Vertex 3 {m}
  3.048, -4.57200000000005, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99131c3-6379-4baa-80d9-6a8989b13a19}, !- Handle
  PatRoom4_Flr_3-5,                       !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3261a39e-155e-426a-84c4-05af7f476331}, !- Handle
  PatRoom4_Flr_3-6,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58d7e69-7f6e-4878-bb76-f63f2b5e34c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -4.57200000000005, 4.2672,        !- X,Y,Z Vertex 1 {m}
  7.62, 0, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000005, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9b9fbb42-515e-4110-a4e9-3eb5f57aaeba}, !- Handle
  Rendering Color 62,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:BuildingStory,
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Handle
  Building Story 5,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1d560d64-012b-4730-b2d1-68bd5430515b}; !- Group Rendering Name

OS:Space,
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  {a6201639-1f38-48c7-84cb-9d34080b38a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {aba66097-b1fa-4f90-b91d-bd86d5d352fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2357b4a0-fbe3-4f98-854e-d32d9c2343b0}, !- Handle
  PatRoom6_Flr_4-0,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798e236f-1a8d-4913-a941-fc363b565d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.57200000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4d7882-d0bc-4f12-877c-b10ed3cee060}, !- Handle
  PatRoom6_Flr_4-1,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d0ec3d-01e0-46fc-9ba8-6170512f284f}, !- Handle
  PatRoom6_Flr_4-2,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -6.096, 4.57200000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d3a73d-83b8-49f8-bf60-6c6b18826b69}, !- Handle
  PatRoom6_Flr_4-3,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a61fe2-f363-47e0-828a-655f88ef14de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -1.524, 4.57200000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.57200000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -6.096, 4.57200000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d10c0cf1-4972-4f37-834f-e761b1050a1d}, !- Handle
  PatRoom6_Flr_4-4,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03df3513-3cf6-4094-b397-3897ee73da41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.524, 4.57200000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -1.524, 4.57200000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d9778f-c8d0-4cc1-a576-aa186370103a}, !- Handle
  PatRoom6_Flr_4-5,                       !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b2225c-5c6c-43b3-a1de-2da44bbb6245}, !- Handle
  PatRoom6_Flr_4-6,                       !- Name
  RoofCeiling,                            !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  {005d2622-3efb-4391-8cc9-61380d90e04b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  4.57200000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {9f535b36-deac-46ba-976a-ad6a34f5e481}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {064c2679-8c8c-49ee-a698-f5e2a48eddf1}, !- Handle
  Corridor_SE_Flr_4-0,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {264033e9-8d6b-4533-8b13-a191997a7271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4359999999996, 38.1, 0,              !- X,Y,Z Vertex 1 {m}
  59.4359999999996, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  33.5279999999996, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  33.5279999999996, -4.57200000000001, 0, !- X,Y,Z Vertex 4 {m}
  22.8599999999996, -4.57200000000001, 0, !- X,Y,Z Vertex 5 {m}
  22.8599999999996, 0, 0,                 !- X,Y,Z Vertex 6 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 7 {m}
  -1.524, 6.09600000000001, 0,            !- X,Y,Z Vertex 8 {m}
  54.8639999999996, 6.09600000000001, 0,  !- X,Y,Z Vertex 9 {m}
  54.8639999999996, 38.1, 0;              !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {03df3513-3cf6-4094-b397-3897ee73da41}, !- Handle
  Corridor_SE_Flr_4-1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d10c0cf1-4972-4f37-834f-e761b1050a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef90517e-c02c-4bd9-b091-d27255c36052}, !- Handle
  Corridor_SE_Flr_4-2,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b4387c-ec77-4267-aa56-b4abcd32c52d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 4.42, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -1.524, 4.42, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fa1da3-bacf-4117-8908-7ca68213247b}, !- Handle
  Corridor_SE_Flr_4-3,                    !- Name
  Wall,                                   !- Surface Type
  {f429713b-fd46-41f0-8b35-76f4793bac4c}, !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 6.09600000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -1.524, 6.09600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -1.524, 4.42, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.524, 4.42, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd421d7-985e-406c-b3d7-a4f2007a079e}, !- Handle
  Corridor_SE_Flr_4-4,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5b5baa-4dc0-46a7-b849-3e359af16660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.048, 6.09600000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -1.524, 6.09600000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -1.524, 6.09600000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e518287-2aae-4e63-9dac-81e934e517da}, !- Handle
  Corridor_SE_Flr_4-7,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976af29a-1fde-467b-9d30-d1553ed44ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8599999999996, 6.09600000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  22.8599999999996, 6.09600000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.048, 6.09600000000001, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 6.09600000000001, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff47aca-e468-45e0-b655-bad7a3d0fe4e}, !- Handle
  Corridor_SE_Flr_4-5 1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab878c5a-9488-4be2-ba86-825bca6c420e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.8639999999996, 6.09600000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  54.8639999999996, 6.09600000000001, 0,  !- X,Y,Z Vertex 2 {m}
  22.8599999999996, 6.09600000000001, 0,  !- X,Y,Z Vertex 3 {m}
  22.8599999999996, 6.09600000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9cb3ed8-4842-4404-a2af-b569b8a99ac6}, !- Handle
  Corridor_SE_Flr_4-6,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f469dd7-0929-40e5-a1b6-4192e1ebf1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.8639999999996, 15.2400000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  54.8639999999996, 15.2400000000001, 0,  !- X,Y,Z Vertex 2 {m}
  54.8639999999996, 6.09600000000001, 0,  !- X,Y,Z Vertex 3 {m}
  54.8639999999996, 6.09600000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc9ff70-70f0-4071-899f-84073640002c}, !- Handle
  Corridor_SE_Flr_4-8,                    !- Name
