    <td align="right">       0.064</td>
    <td align="right">       0.083</td>
    <td align="right">SAULT STE MARIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00783</td>
    <td align="right">      -25.10</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.701</td>
    <td align="right">SAULT STE MARIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -25.10</td>
    <td align="right">     0.00039</td>
    <td align="right">       0.701</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.115</td>
    <td align="right">SAULT STE MARIE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -25.10</td>
    <td align="right">     0.00039</td>
    <td align="right">       1.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        8.71</td>
    <td align="right">        8.71</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
    <td align="right">        1.88</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.79</td>
    <td align="right">        0.79</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.45</td>
    <td align="right">        1.45</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.26</td>
    <td align="right">        1.26</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.37</td>
    <td align="right">        1.37</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">        5.23</td>
    <td align="right">        5.23</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">        2.63</td>
    <td align="right">        2.63</td>
    <td align="right">        1.75</td>
    <td align="right">        1.75</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:59</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        8.71</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.28</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 47</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 49</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        5.23</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 48</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 44</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 46</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 43</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 35</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 45</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 32</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 47</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 40</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1914.50</td>
    <td align="right">     1105.25</td>
    <td align="right">       67.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1426.75</td>
    <td align="right">     3544.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1304.00</td>
    <td align="right">     4045.75</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1797.75</td>
    <td align="right">     5047.00</td>
    <td align="right">     1218.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      500.75</td>
    <td align="right">     3850.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1093.50</td>
    <td align="right">     4019.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       91.50</td>
    <td align="right">     3926.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1090.00</td>
    <td align="right">     4036.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     2597.50</td>
    <td align="right">     4953.25</td>
    <td align="right">     1658.75</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2236.75</td>
    <td align="right">     6140.25</td>
    <td align="right">       75.50</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2340.75</td>
    <td align="right">     6094.00</td>
    <td align="right">       92.75</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2366.25</td>
    <td align="right">     6684.75</td>
    <td align="right">      589.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2616.00</td>
    <td align="right">     6170.25</td>
    <td align="right">      411.75</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     3016.50</td>
    <td align="right">     6475.75</td>
    <td align="right">     1063.75</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2200.00</td>
    <td align="right">     6220.25</td>
    <td align="right">      120.25</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3387.00</td>
    <td align="right">     5980.00</td>
    <td align="right">     1740.75</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1911.00</td>
    <td align="right">     6501.75</td>
    <td align="right">       46.75</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2050.00</td>
    <td align="right">     6246.25</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4312.25</td>
    <td align="right">     5612.75</td>
    <td align="right">     1795.75</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     3844.75</td>
    <td align="right">     5416.75</td>
    <td align="right">     1399.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     2163.00</td>
    <td align="right">     5193.00</td>
    <td align="right">     1435.25</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1395.00</td>
    <td align="right">     2137.50</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     1657.25</td>
    <td align="right">     1861.00</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1996.00</td>
    <td align="right">     1641.00</td>
    <td align="right">      167.50</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1775.00</td>
    <td align="right">     5902.75</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1803.50</td>
    <td align="right">     6569.00</td>
    <td align="right">      142.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3361.25</td>
    <td align="right">     7738.50</td>
    <td align="right">     2535.50</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1949.50</td>
    <td align="right">     3179.75</td>
    <td align="right">     1168.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     1659.25</td>
    <td align="right">     2187.25</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     1454.25</td>
    <td align="right">     3416.75</td>
    <td align="right">      893.75</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1883.50</td>
    <td align="right">     3437.75</td>
    <td align="right">     1306.75</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1403.75</td>
    <td align="right">     3318.75</td>
    <td align="right">      841.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2785.00</td>
    <td align="right">     7588.50</td>
    <td align="right">     1843.50</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2489.50</td>
    <td align="right">     7312.50</td>
    <td align="right">     1365.75</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2410.25</td>
    <td align="right">     7061.00</td>
    <td align="right">     1118.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2338.25</td>
    <td align="right">     7315.00</td>
    <td align="right">     1144.25</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2823.75</td>
    <td align="right">     5791.75</td>
    <td align="right">     1293.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3459.00</td>
    <td align="right">     5483.00</td>
    <td align="right">     1175.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3442.25</td>
    <td align="right">     5551.75</td>
    <td align="right">     1174.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4443.50</td>
    <td align="right">     5384.25</td>
    <td align="right">     1693.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4334.00</td>
    <td align="right">     5534.00</td>
    <td align="right">     1736.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2787.00</td>
    <td align="right">     6994.50</td>
    <td align="right">     1395.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2845.50</td>
    <td align="right">     6929.75</td>
    <td align="right">     1432.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4681.00</td>
    <td align="right">     5915.00</td>
    <td align="right">     2361.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4618.50</td>
    <td align="right">     5997.25</td>
    <td align="right">     2361.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2783.50</td>
    <td align="right">     6327.75</td>
    <td align="right">     1174.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2929.25</td>
    <td align="right">     6225.25</td>
    <td align="right">     1178.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4548.75</td>
    <td align="right">     5279.00</td>
    <td align="right">     1764.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     4469.25</td>
    <td align="right">     5462.50</td>
    <td align="right">     1839.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2797.25</td>
    <td align="right">     7049.50</td>
    <td align="right">     1462.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2881.00</td>
    <td align="right">     7015.75</td>
    <td align="right">     1509.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     5126.50</td>
    <td align="right">     5911.25</td>
    <td align="right">     2772.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4884.25</td>
    <td align="right">     5892.50</td>
    <td align="right">     2558.25</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     1071.25</td>
    <td align="right">     3046.00</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2224.75</td>
    <td align="right">     6091.50</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7747.25</td>
    <td align="right">     8308.50</td>
    <td align="right">     4500.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        6.25</td>
    <td align="right">        0.25</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
    <td align="right">       58.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       44.25</td>
    <td align="right">        4.00</td>
    <td align="right">       44.25</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
    <td align="right">       39.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">       12.75</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      108.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        2.00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        1.00</td>
    <td align="right">        3.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        3.50</td>
    <td align="right">        0.25</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       69.25</td>
    <td align="right">        0.00</td>
    <td align="right">       69.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       32.25</td>
    <td align="right">        0.00</td>
    <td align="right">       32.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       75.50</td>
    <td align="right">      211.00</td>
    <td align="right">       75.50</td>
    <td align="right">      206.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:59</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      100.60</td>
    <td align="right">      187.16</td>
    <td align="right">     9118.02</td>
    <td align="right">       2.463</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     2428.17</td>
    <td align="right">       0.247</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     1780.66</td>
    <td align="right">       0.784</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.28</td>
    <td align="right">     4836.52</td>
    <td align="right">       0.014</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        1.14</td>
    <td align="right">     3706.68</td>
    <td align="right">       0.075</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.575</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.07</td>
    <td align="right">     4010.61</td>
    <td align="right">       0.004</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.575</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        6.34</td>
    <td align="right">     6576.88</td>
    <td align="right">       0.166</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.607</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.607</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       55.66</td>
    <td align="right">       61.84</td>
    <td align="right">     3541.49</td>
    <td align="right">       2.023</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.606</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.604</td>
    <td align="right">       0.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.607</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">     1817.45</td>
    <td align="right">       0.128</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       30.13</td>
    <td align="right">       33.47</td>
    <td align="right">     1942.13</td>
    <td align="right">       1.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.304</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.303</td>
    <td align="right">       0.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.303</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.74</td>
    <td align="right">        7.91</td>
    <td align="right">     8351.58</td>
    <td align="right">       0.133</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.12</td>
    <td align="right">        9.53</td>
    <td align="right">     1341.18</td>
    <td align="right">       0.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.12</td>
    <td align="right">       13.25</td>
    <td align="right">      416.26</td>
    <td align="right">       3.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       39.68</td>
    <td align="right">       73.82</td>
    <td align="right">     4225.27</td>
    <td align="right">       1.102</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.79</td>
    <td align="right">        9.77</td>
    <td align="right">     5887.07</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       40.80</td>
    <td align="right">       45.34</td>
    <td align="right">     3865.25</td>
    <td align="right">       1.304</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       29.50</td>
    <td align="right">       32.78</td>
    <td align="right">     6633.69</td>
    <td align="right">       0.578</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.70</td>
    <td align="right">      614.61</td>
    <td align="right">       0.348</td>
    <td align="right">       0.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       1.414</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        1.43</td>
    <td align="right">      531.05</td>
    <td align="right">       0.367</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.39</td>
    <td align="right">      535.19</td>
    <td align="right">       0.383</td>
    <td align="right">       0.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.585</td>
    <td align="right">       0.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        2.09</td>
    <td align="right">      118.93</td>
    <td align="right">       5.850</td>
    <td align="right">       0.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        0.93</td>
    <td align="right">      211.43</td>
    <td align="right">       1.464</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">      178.40</td>
    <td align="right">       1.302</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.04</td>
    <td align="right">       11.16</td>
    <td align="right">      436.08</td>
    <td align="right">       8.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">     2940.23</td>
    <td align="right">       0.053</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.303</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.303</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.303</td>
    <td align="right">       0.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.302</td>
    <td align="right">       0.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       2.254</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       2.117</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.302</td>
    <td align="right">       0.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.302</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.302</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.302</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       1.303</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.303</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       2.304</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       50.59</td>
    <td align="right">       3.682</td>
    <td align="right">       0.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.302</td>
    <td align="right">       0.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.302</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.54</td>
    <td align="right">       15.34</td>
    <td align="right">     2596.65</td>
    <td align="right">       0.907</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       21.97</td>
    <td align="right">       24.41</td>
    <td align="right">     1711.28</td>
    <td align="right">       2.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      100.60</td>
    <td align="right">      187.16</td>
    <td align="right">     9118.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     2428.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.70</td>
    <td align="right">        5.70</td>
    <td align="right">     1780.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.28</td>
    <td align="right">     4836.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        1.14</td>
    <td align="right">     3706.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.07</td>
    <td align="right">     4010.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        2.69</td>
    <td align="right">        5.67</td>
    <td align="right">     2418.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        6.34</td>
    <td align="right">     6576.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       55.66</td>
    <td align="right">       61.84</td>
    <td align="right">     3541.49</td>
    <td align="right">       1.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       2.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">     1817.45</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       30.13</td>
    <td align="right">       33.47</td>
    <td align="right">     1942.13</td>
    <td align="right">       1.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.74</td>
    <td align="right">        7.91</td>
    <td align="right">     8351.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.12</td>
    <td align="right">        9.53</td>
    <td align="right">     1341.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.12</td>
    <td align="right">       13.25</td>
    <td align="right">      416.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       39.68</td>
    <td align="right">       73.82</td>
    <td align="right">     4225.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.79</td>
    <td align="right">        9.77</td>
    <td align="right">     5887.07</td>
    <td align="right">       0.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       40.80</td>
    <td align="right">       45.34</td>
    <td align="right">     3865.25</td>
    <td align="right">       1.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       29.50</td>
    <td align="right">       32.78</td>
    <td align="right">     6633.69</td>
    <td align="right">       0.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.70</td>
    <td align="right">      614.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        1.43</td>
    <td align="right">      531.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        1.39</td>
    <td align="right">      535.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.70</td>
    <td align="right">       59.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        2.09</td>
    <td align="right">      118.93</td>
    <td align="right">       5.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        0.93</td>
    <td align="right">      211.43</td>
    <td align="right">       1.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">      178.40</td>
    <td align="right">       1.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.04</td>
    <td align="right">       11.16</td>
    <td align="right">      436.08</td>
    <td align="right">       8.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">     2940.23</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.57</td>
    <td align="right">        1.74</td>
    <td align="right">      148.66</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">       89.20</td>
    <td align="right">       1.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.39</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       86.23</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        1.01</td>
    <td align="right">       50.59</td>
    <td align="right">       2.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">      118.93</td>
    <td align="right">       1.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.54</td>
    <td align="right">       15.34</td>
    <td align="right">     2596.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       21.97</td>
    <td align="right">       24.41</td>
    <td align="right">     1711.28</td>
    <td align="right">       2.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:59</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         341</td>
    <td align="right">          77</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          57</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          55</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          38</td>
    <td align="right">          38</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          50</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        4851</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1858</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        8337</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         806</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         978</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1166</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1167</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:59</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     5940.38</td>
    <td align="right">   125118.95</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">   293434.88</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       18.61</td>
    <td align="right">       95.74</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      861.66</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     3893.68</td>
    <td align="right">    74645.97</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">   200162.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       17.38</td>
    <td align="right">       89.40</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      804.60</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     3893.68</td>
    <td align="right">    74645.97</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">   200162.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       63.56</td>
    <td align="right">      326.92</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2942.31</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       32.86</td>
    <td align="right">      168.99</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1520.90</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      108.53</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       76.89</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      108.53</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       76.89</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       27.13</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       19.22</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       27.13</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.22</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      609.53</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      108.53</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       76.89</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2438.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      417.32</td>
    <td align="right">    13233.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13233.28</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      329.65</td>
    <td align="right">    10453.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10453.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      225.87</td>
    <td align="right">     7162.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7162.44</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      178.42</td>
    <td align="right">     5657.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5657.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       65.89</td>
    <td align="right">     2089.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2089.46</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       52.05</td>
    <td align="right">     1650.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1650.50</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      305.93</td>
    <td align="right">     9701.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9701.09</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      241.66</td>
    <td align="right">     7663.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7663.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      221.21</td>
    <td align="right">     7014.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7014.63</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      174.74</td>
    <td align="right">     5540.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5540.97</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.41</td>
    <td align="right">      298.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      298.49</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.44</td>
    <td align="right">      235.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.79</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       35.95</td>
    <td align="right">     1140.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1140.05</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       24.09</td>
    <td align="right">      763.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      763.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       79.89</td>
    <td align="right">     2533.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2533.44</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       53.53</td>
    <td align="right">     1697.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1697.32</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       11.98</td>
    <td align="right">      380.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      380.02</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.03</td>
    <td align="right">      254.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      254.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      191.75</td>
    <td align="right">     6080.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6080.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      128.46</td>
    <td align="right">     4073.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4073.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       49.54</td>
    <td align="right">     1570.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1570.86</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.87</td>
    <td align="right">      630.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      630.23</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       59.45</td>
    <td align="right">     1885.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1885.03</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       23.85</td>
    <td align="right">      756.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      756.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       16.51</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.62</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       99.08</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3141.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       39.75</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       95.78</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3037.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       38.43</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.21</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       85.46</td>
    <td align="right">      303.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5463.21</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       42.30</td>
    <td align="right">      150.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2704.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      335.00</td>
    <td align="right">    10622.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10622.91</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      196.57</td>
    <td align="right">     6233.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6233.28</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        8.86</td>
    <td align="right">      280.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      280.94</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.90</td>
    <td align="right">      155.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      155.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      106.21</td>
    <td align="right">      546.27</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4916.39</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">       26.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">       26.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       21.24</td>
    <td align="right">      109.25</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      983.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       21.24</td>
    <td align="right">      109.25</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      983.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.30</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       60.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.30</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       60.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      544.04</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4896.32</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1430.46</td>
    <td align="right">    11891.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   113076.92</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      932.11</td>
    <td align="right">     4412.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    79423.08</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       72.87</td>
    <td align="right">      605.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5760.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       47.48</td>
    <td align="right">      224.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4045.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      101.29</td>
    <td align="right">      841.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8006.69</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       66.00</td>
    <td align="right">      312.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5623.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      332.78</td>
    <td align="right">     3089.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25749.98</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      185.37</td>
    <td align="right">      877.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15795.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       32.23</td>
    <td align="right">      299.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2493.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       17.95</td>
    <td align="right">       84.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1529.69</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        6.29</td>
    <td align="right">       58.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      486.62</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        3.50</td>
    <td align="right">       16.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      298.49</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.97</td>
    <td align="right">       28.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      228.54</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.58</td>
    <td align="right">        7.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      134.41</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       14.85</td>
    <td align="right">      141.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1141.93</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        7.88</td>
    <td align="right">       37.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      671.61</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       17.82</td>
    <td align="right">      170.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1370.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        9.46</td>
    <td align="right">       44.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      805.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     2046.70</td>
    <td align="right">    50472.98</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    93271.91</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.23</td>
    <td align="right">        6.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       57.06</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     2046.70</td>
    <td align="right">    50472.98</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    93271.91</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       30.71</td>
    <td align="right">      157.93</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1421.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       31.64</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       31.64</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       31.64</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       87.67</td>
    <td align="right">     2780.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2780.10</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       47.45</td>
    <td align="right">     1504.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1504.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.84</td>
    <td align="right">      438.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      438.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       64.27</td>
    <td align="right">     2038.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2038.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       46.47</td>
    <td align="right">     1473.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.66</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.98</td>
    <td align="right">       62.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       62.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       11.87</td>
    <td align="right">      376.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      376.25</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       26.37</td>
    <td align="right">      836.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      836.12</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.96</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       63.28</td>
    <td align="right">     2006.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2006.69</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       29.66</td>
    <td align="right">      940.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      940.64</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       35.60</td>
    <td align="right">     1128.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1128.76</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       59.33</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1881.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       57.36</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1818.73</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      250.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       43.16</td>
    <td align="right">      153.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2759.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      138.43</td>
    <td align="right">     4389.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4389.63</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        3.96</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      498.35</td>
    <td align="right">     7478.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33653.85</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       25.39</td>
    <td align="right">      380.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1714.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       35.29</td>
    <td align="right">      529.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2382.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      147.41</td>
    <td align="right">     2212.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9954.89</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       14.28</td>
    <td align="right">      214.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      964.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        2.79</td>
    <td align="right">       41.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      188.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.39</td>
    <td align="right">       20.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       94.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        6.96</td>
    <td align="right">      104.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      470.32</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        8.36</td>
    <td align="right">      125.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.38</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     8219.14</td>
    <td align="right">   162012.86</td>
    <td align="right">16-APR-02:15</td>
    <td align="right">   650405.36</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2185.65</td>
    <td align="right">    36871.08</td>
    <td align="right">05-JAN-01:15</td>
    <td align="right">   320188.16</td>
    <td align="right">01-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     1737.25</td>
    <td align="right">    36871.08</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    84290.72</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     1737.25</td>
    <td align="right">    36871.08</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    84290.72</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.00</td>
    <td align="right">27-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      507.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   268269.12</td>
    <td align="right">01-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       93.10</td>
    <td align="right">       22.84</td>
    <td align="right">05-JUN-06:30</td>
    <td align="right">    36848.78</td>
    <td align="right">01-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2198.17</td>
    <td align="right">01-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       31.73</td>
    <td align="right">       22.84</td>
    <td align="right">05-JUN-06:30</td>
    <td align="right">     3835.53</td>
    <td align="right">11-OCT-09:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    10605.62</td>
    <td align="right">    31583.86</td>
    <td align="right">28-AUG-06:30</td>
    <td align="right">  2088507.86</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     2584.23</td>
    <td align="right">    31583.86</td>
    <td align="right">28-AUG-06:30</td>
    <td align="right">   427824.70</td>
    <td align="right">22-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     1933.44</td>
    <td align="right">    31583.86</td>
    <td align="right">28-AUG-06:30</td>
    <td align="right">   118206.16</td>
    <td align="right">13-MAR-10:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">     1933.44</td>
    <td align="right">    31583.86</td>
    <td align="right">28-AUG-06:30</td>
    <td align="right">   118206.16</td>
    <td align="right">13-MAR-10:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     8021.40</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-12:30</td>
    <td align="right">  1815016.90</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     8672.18</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-12:30</td>
    <td align="right">  2016629.39</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      650.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   360620.83</td>
    <td align="right">21-JAN-06:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      287.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   144135.50</td>
    <td align="right">01-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      287.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   144135.50</td>
    <td align="right">01-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      287.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   144135.50</td>
    <td align="right">01-SEP-16:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    34120.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">01-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    34120.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">01-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    34120.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">01-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    34120.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.01</td>
    <td align="right">01-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     6835.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    27284.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">06-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    27284.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">06-JUL-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1925.74</td>
    <td align="right">    29875.42</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">   250913.01</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     1463.67</td>
    <td align="right">    29875.42</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">    87791.26</td>
    <td align="right">23-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     1463.67</td>
    <td align="right">    29875.42</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">    87791.26</td>
    <td align="right">23-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    18692.40</td>
    <td align="right">   115747.54</td>
    <td align="right">10-SEP-08:00</td>
    <td align="right">  2304576.51</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     7044.28</td>
    <td align="right">    74869.72</td>
    <td align="right">07-MAY-08:45</td>
    <td align="right">   554904.42</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1117.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   114674.50</td>
    <td align="right">24-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      891.18</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-16:30</td>
    <td align="right">   392499.43</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19027.39</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     6153.10</td>
    <td align="right">    37472.50</td>
    <td align="right">28-JAN-08:45</td>
    <td align="right">   498444.15</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1116.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   114674.50</td>
    <td align="right">24-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       69.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9172.74</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      226.39</td>
    <td align="right">16-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       69.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9172.74</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       99.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8050.67</td>
    <td align="right">05-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4370.99</td>
    <td align="right">09-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       99.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8050.67</td>
    <td align="right">05-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      116.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44056.60</td>
    <td align="right">30-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      108.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44056.60</td>
    <td align="right">30-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7591.56</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       36.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5593.88</td>
    <td align="right">24-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      627.86</td>
    <td align="right">17-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5593.88</td>
    <td align="right">24-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      100.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6831.96</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      727.71</td>
    <td align="right">07-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      100.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6831.96</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5515.74</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        3.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      632.89</td>
    <td align="right">17-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5515.74</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      103.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7040.15</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      739.27</td>
    <td align="right">05-MAY-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      103.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7040.15</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      199.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    66906.50</td>
    <td align="right">30-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      166.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    66906.50</td>
    <td align="right">30-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       32.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16637.50</td>
    <td align="right">28-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      107.69</td>
    <td align="right">       77.12</td>
    <td align="right">09-JAN-09:00</td>
    <td align="right">     4551.44</td>
    <td align="right">02-SEP-24:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1475.66</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      107.55</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">     4551.44</td>
    <td align="right">02-SEP-24:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      109.83</td>
    <td align="right">       44.49</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">     4750.67</td>
    <td align="right">01-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1380.14</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      109.68</td>
    <td align="right">       44.49</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">     4750.67</td>
    <td align="right">01-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      562.18</td>
    <td align="right">     4966.51</td>
    <td align="right">19-DEC-08:45</td>
    <td align="right">    27951.56</td>
    <td align="right">29-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9448.55</td>
    <td align="right">14-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      560.20</td>
    <td align="right">     4966.51</td>
    <td align="right">19-DEC-08:45</td>
    <td align="right">    27951.56</td>
    <td align="right">29-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       24.10</td>
    <td align="right">        0.36</td>
    <td align="right">13-JAN-08:45</td>
    <td align="right">     1243.89</td>
    <td align="right">02-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      780.07</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1243.89</td>
    <td align="right">02-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.74</td>
    <td align="right">        0.08</td>
    <td align="right">09-MAR-13:00</td>
    <td align="right">     1267.04</td>
    <td align="right">02-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1266.98</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1267.04</td>
    <td align="right">02-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      104.46</td>
    <td align="right">       37.47</td>
    <td align="right">12-JAN-08:45</td>
    <td align="right">     4444.15</td>
    <td align="right">06-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1491.65</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">     4444.15</td>
    <td align="right">06-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       44.32</td>
    <td align="right">        0.03</td>
    <td align="right">22-OCT-06:30</td>
    <td align="right">    11961.28</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       22.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    11550.51</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       21.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9858.16</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      295.15</td>
    <td align="right">     4337.07</td>
    <td align="right">15-AUG-10:00</td>
    <td align="right">    12765.88</td>
    <td align="right">28-MAY-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3708.35</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      294.41</td>
    <td align="right">     4337.07</td>
    <td align="right">15-AUG-10:00</td>
    <td align="right">    12765.88</td>
    <td align="right">28-MAY-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       51.33</td>
    <td align="right">        0.68</td>
    <td align="right">10-JAN-09:15</td>
    <td align="right">     2629.72</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2629.72</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       50.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2570.92</td>
    <td align="right">01-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.62</td>
    <td align="right">        0.01</td>
    <td align="right">21-MAR-19:45</td>
    <td align="right">     2462.10</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1786.56</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       12.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2462.10</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       77.82</td>
    <td align="right">        0.19</td>
    <td align="right">01-JAN-16:00</td>
    <td align="right">    14227.87</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     6376.48</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       73.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14227.87</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      219.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    76697.52</td>
    <td align="right">30-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      194.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    76697.52</td>
    <td align="right">30-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16644.12</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       57.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6399.60</td>
    <td align="right">04-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      686.11</td>
    <td align="right">26-APR-21:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       57.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6399.60</td>
    <td align="right">04-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7771.13</td>
    <td align="right">17-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      773.90</td>
    <td align="right">12-JAN-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       78.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7771.13</td>
    <td align="right">17-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      371.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    56092.43</td>
    <td align="right">10-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    18942.58</td>
    <td align="right">18-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      365.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    56092.43</td>
    <td align="right">10-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      126.77</td>
    <td align="right">     1295.35</td>
    <td align="right">25-APR-14:45</td>
    <td align="right">     4894.98</td>
    <td align="right">24-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      126.77</td>
    <td align="right">     1295.35</td>
    <td align="right">25-APR-14:45</td>
    <td align="right">     4894.98</td>
    <td align="right">24-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      403.03</td>
    <td align="right">     6939.72</td>
    <td align="right">19-JUN-09:45</td>
    <td align="right">    16806.22</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4936.84</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      402.37</td>
    <td align="right">     6939.72</td>
    <td align="right">19-JUN-09:45</td>
    <td align="right">    16778.31</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      228.87</td>
    <td align="right">        0.22</td>
    <td align="right">08-APR-00:15</td>
    <td align="right">    52612.27</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       96.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    52612.27</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      132.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18546.73</td>
    <td align="right">28-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       35.46</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7586.13</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7586.13</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4505.81</td>
    <td align="right">09-OCT-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       35.71</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
    <td align="right">     5695.16</td>
    <td align="right">24-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">     4622.36</td>
    <td align="right">19-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       31.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5695.16</td>
    <td align="right">24-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">      123.44</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    29199.50</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       83.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    29199.50</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       40.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21542.96</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       36.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7495.75</td>
    <td align="right">19-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       28.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     7495.75</td>
    <td align="right">19-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4429.67</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       38.41</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     9570.11</td>
    <td align="right">19-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       28.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     9570.11</td>
    <td align="right">19-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4304.41</td>
    <td align="right">05-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       30.16</td>
    <td align="right">        0.01</td>
    <td align="right">15-JAN-08:00</td>
    <td align="right">     1916.78</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.46</td>
    <td align="right">28-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1916.78</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       85.78</td>
    <td align="right">        0.10</td>
    <td align="right">04-FEB-11:45</td>
    <td align="right">     6251.98</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6074.54</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       83.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     5249.66</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.98</td>
    <td align="right">        0.03</td>
    <td align="right">16-APR-08:45</td>
    <td align="right">     1231.82</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1231.82</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      802.72</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      208.24</td>
    <td align="right">     3082.86</td>
    <td align="right">19-DEC-08:30</td>
    <td align="right">     9666.60</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1396.44</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      207.87</td>
    <td align="right">     3082.86</td>
    <td align="right">19-DEC-08:30</td>
    <td align="right">     9666.60</td>
    <td align="right">26-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       52.91</td>
    <td align="right">        0.02</td>
    <td align="right">15-JUN-08:45</td>
    <td align="right">    16429.83</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       21.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    16429.83</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9302.99</td>
    <td align="right">30-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      137.77</td>
    <td align="right">        0.64</td>
    <td align="right">26-JAN-18:00</td>
    <td align="right">    13557.40</td>
    <td align="right">30-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     7133.28</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      134.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13557.40</td>
    <td align="right">30-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      133.44</td>
    <td align="right">        0.73</td>
    <td align="right">13-JAN-07:45</td>
    <td align="right">    12006.32</td>
    <td align="right">30-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     7652.77</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      129.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12006.32</td>
    <td align="right">30-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       23.97</td>
    <td align="right">        0.03</td>
    <td align="right">25-FEB-23:45</td>
    <td align="right">     3014.31</td>
    <td align="right">30-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2366.61</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3014.31</td>
    <td align="right">30-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       22.54</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-15:30</td>
    <td align="right">     2659.52</td>
    <td align="right">30-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        3.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2554.06</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2659.52</td>
    <td align="right">30-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      137.92</td>
    <td align="right">        0.10</td>
    <td align="right">11-JAN-18:15</td>
    <td align="right">    18630.99</td>
    <td align="right">04-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     9991.75</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      131.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18630.99</td>
    <td align="right">04-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      132.41</td>
    <td align="right">        0.05</td>
    <td align="right">06-JAN-09:00</td>
    <td align="right">    15555.98</td>
    <td align="right">04-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    10729.17</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      125.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15555.98</td>
    <td align="right">04-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        0.02</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     2719.14</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2660.05</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       14.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2395.33</td>
    <td align="right">04-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.85</td>
    <td align="right">        0.02</td>
    <td align="right">24-FEB-06:30</td>
    <td align="right">     2721.59</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2721.59</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2253.39</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       93.01</td>
    <td align="right">        0.16</td>
    <td align="right">23-DEC-18:45</td>
    <td align="right">     7424.49</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     7424.49</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       86.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6452.98</td>
    <td align="right">05-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       97.53</td>
    <td align="right">        0.26</td>
    <td align="right">24-DEC-14:45</td>
    <td align="right">     8020.35</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     8020.35</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       91.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7043.74</td>
    <td align="right">05-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       20.27</td>
    <td align="right">        0.14</td>
    <td align="right">26-NOV-10:30</td>
    <td align="right">     2998.48</td>
    <td align="right">30-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2074.85</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2998.48</td>
    <td align="right">30-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       19.02</td>
    <td align="right">        0.05</td>
    <td align="right">05-DEC-13:45</td>
    <td align="right">     2603.67</td>
    <td align="right">30-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2234.49</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2603.67</td>
    <td align="right">30-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      143.50</td>
    <td align="right">        0.01</td>
    <td align="right">18-JAN-22:30</td>
    <td align="right">    21107.96</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     9798.13</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      135.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21107.96</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      134.44</td>
    <td align="right">        0.31</td>
    <td align="right">30-DEC-23:00</td>
    <td align="right">    18094.08</td>
    <td align="right">20-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     8342.50</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      127.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18094.08</td>
    <td align="right">20-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       17.91</td>
    <td align="right">        0.11</td>
    <td align="right">04-MAR-06:30</td>
    <td align="right">     2665.57</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2665.57</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       10.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2113.96</td>
    <td align="right">20-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       16.68</td>
    <td align="right">        0.03</td>
    <td align="right">10-APR-05:30</td>
    <td align="right">     2447.01</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2447.01</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2273.32</td>
    <td align="right">05-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       98.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9889.59</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1003.40</td>
    <td align="right">05-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       98.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9889.59</td>
    <td align="right">03-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      357.24</td>
    <td align="right">     7512.99</td>
    <td align="right">25-APR-13:15</td>
    <td align="right">    13719.68</td>
    <td align="right">07-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      357.24</td>
    <td align="right">     7512.99</td>
    <td align="right">25-APR-13:15</td>
    <td align="right">    13719.68</td>
    <td align="right">07-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     2664.14</td>
    <td align="right">    29875.42</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">   392917.41</td>
    <td align="right">06-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1463.67</td>
    <td align="right">    29875.42</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">    87791.26</td>
    <td align="right">23-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1463.67</td>
    <td align="right">    29875.42</td>
    <td align="right">23-AUG-05:45</td>
    <td align="right">    87791.26</td>
    <td align="right">23-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     8983.99</td>
    <td align="right">      197.74</td>
    <td align="right">28-OCT-02:15</td>
    <td align="right">  1618531.51</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      252.16</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">   159384.84</td>
    <td align="right">19-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      462.08</td>
    <td align="right">        0.00</td>
    <td align="right">10-MAR-17:45</td>
    <td align="right">   199430.56</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      252.16</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">   159384.84</td>
    <td align="right">19-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     6627.04</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-12:30</td>
    <td align="right">  1552865.07</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      209.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   112803.62</td>
    <td align="right">19-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2082.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1061861.60</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   103503.50</td>
    <td align="right">01-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      300.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   143689.36</td>
    <td align="right">05-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      359.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   174931.79</td>
    <td align="right">05-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      540.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">   299315.29</td>
    <td align="right">21-JAN-06:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:59</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.182</td>
    <td align="right">   -1116.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     111.439</td>
    <td align="right">     932.109</td>
    <td align="right">     498.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -426.392</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">     -69.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.332</td>
    <td align="right">     106.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.444</td>
    <td align="right">     -32.332</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.153</td>
    <td align="right">     -99.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.626</td>
    <td align="right">     106.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.246</td>
    <td align="right">      -1.657</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      26.384</td>
    <td align="right">       0.000</td>
    <td align="right">      82.110</td>
    <td align="right">      -7.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.229</td>
    <td align="right">       5.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.209</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -79.642</td>
    <td align="right">     -26.741</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">     -36.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.904</td>
    <td align="right">      21.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">      20.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.977</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">    -100.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.573</td>
    <td align="right">     105.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.256</td>
    <td align="right">      -4.084</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.787</td>
    <td align="right">     -14.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       1.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">      15.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.153</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">    -103.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.564</td>
    <td align="right">     105.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.270</td>
    <td align="right">      -0.969</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      52.375</td>
    <td align="right">       0.002</td>
    <td align="right">     114.081</td>
    <td align="right">     -32.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.271</td>
    <td align="right">      17.382</td>
    <td align="right">       1.233</td>
    <td align="right">      53.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.916</td>
    <td align="right">       0.000</td>
    <td align="right">    -126.153</td>
    <td align="right">     -61.255</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.140</td>
    <td align="right">    -107.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.310</td>
    <td align="right">      76.889</td>
    <td align="right">      31.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.021</td>
    <td align="right">      -4.430</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.146</td>
    <td align="right">    -109.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.315</td>
    <td align="right">      76.889</td>
    <td align="right">      31.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.766</td>
    <td align="right">      -4.558</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.985</td>
    <td align="right">    -560.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     139.848</td>
    <td align="right">     329.651</td>
    <td align="right">      87.673</td>
    <td align="right">      36.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.367</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.507</td>
    <td align="right">      -4.313</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">     -24.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.104</td>
    <td align="right">      19.222</td>
    <td align="right">       7.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.911</td>
    <td align="right">      -2.426</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.008</td>
    <td align="right">       0.002</td>
    <td align="right">       0.741</td>
    <td align="right">     -18.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.147</td>
    <td align="right">      19.222</td>
    <td align="right">       7.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.063</td>
    <td align="right">      -5.988</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">    -104.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.341</td>
    <td align="right">      76.889</td>
    <td align="right">      31.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.006</td>
    <td align="right">      -7.746</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.422</td>
    <td align="right">       0.003</td>
    <td align="right">      21.951</td>
    <td align="right">     -21.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.545</td>
    <td align="right">       4.904</td>
    <td align="right">       3.955</td>
    <td align="right">      30.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.062</td>
    <td align="right">       1.792</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.482</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.644</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.741</td>
    <td align="right">    -294.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      74.580</td>
    <td align="right">     178.422</td>
    <td align="right">      47.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.788</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.397</td>
    <td align="right">     -50.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.551</td>
    <td align="right">      19.875</td>
    <td align="right">      29.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.026</td>
    <td align="right">       0.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.765</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.678</td>
    <td align="right">     -12.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.119</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">       6.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.780</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.966</td>
    <td align="right">      -3.378</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       4.373</td>
    <td align="right">     -73.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.924</td>
    <td align="right">      23.850</td>
    <td align="right">      35.597</td>
    <td align="right">      35.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.049</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.884</td>
    <td align="right">      -4.348</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      58.906</td>
    <td align="right">       0.003</td>
    <td align="right">     136.074</td>
    <td align="right">     -24.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.589</td>
    <td align="right">      32.856</td>
    <td align="right">      30.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.429</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -162.071</td>
    <td align="right">     -78.915</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.241</td>
    <td align="right">     -57.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.668</td>
    <td align="right">      47.482</td>
    <td align="right">      25.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.162</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.221</td>
    <td align="right">     -78.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.886</td>
    <td align="right">      66.000</td>
    <td align="right">      35.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.083</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">       3.407</td>
    <td align="right">       0.009</td>
    <td align="right">       2.789</td>
    <td align="right">    -365.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      43.285</td>
    <td align="right">     185.371</td>
    <td align="right">     147.412</td>
    <td align="right">      77.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.170</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.648</td>
    <td align="right">     -19.655</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -126.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.897</td>
    <td align="right">      52.050</td>
    <td align="right">      13.843</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.665</td>
    <td align="right">    -402.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     100.631</td>
    <td align="right">     241.662</td>
    <td align="right">      64.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.860</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       4.601</td>
    <td align="right">       0.028</td>
    <td align="right">      91.598</td>
    <td align="right">    -132.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.327</td>
    <td align="right">     174.740</td>
    <td align="right">      46.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.433</td>
    <td align="right">    -106.029</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      16.234</td>
    <td align="right">       0.001</td>
    <td align="right">       9.008</td>
    <td align="right">     -10.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.436</td>
    <td align="right">       1.577</td>
    <td align="right">       1.394</td>
    <td align="right">      23.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.604</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.861</td>
    <td align="right">     -11.514</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       8.539</td>
    <td align="right">       0.003</td>
    <td align="right">       2.061</td>
    <td align="right">     -31.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.076</td>
    <td align="right">       7.882</td>
    <td align="right">       6.964</td>
    <td align="right">      21.798</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.725</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.467</td>
    <td align="right">      -1.199</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">     255.228</td>
    <td align="right">       0.031</td>
    <td align="right">      32.092</td>
    <td align="right">     -40.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.515</td>
    <td align="right">      17.952</td>
    <td align="right">      14.276</td>
    <td align="right">      50.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.722</td>
    <td align="right">       0.000</td>
    <td align="right">     -67.667</td>
    <td align="right">    -237.991</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      18.179</td>
    <td align="right">       0.001</td>
    <td align="right">      10.403</td>
    <td align="right">      -7.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.882</td>
    <td align="right">       3.503</td>
    <td align="right">       2.786</td>
    <td align="right">      13.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.163</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.483</td>
    <td align="right">     -10.160</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     103.924</td>
    <td align="right">       0.004</td>
    <td align="right">      11.335</td>
    <td align="right">      -9.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.621</td>
    <td align="right">       9.458</td>
    <td align="right">       8.357</td>
    <td align="right">       6.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.258</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.128</td>
    <td align="right">     -97.989</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.545</td>
    <td align="right">     -29.611</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.849</td>
    <td align="right">      24.087</td>
    <td align="right">      11.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.792</td>
    <td align="right">      -4.961</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.765</td>
    <td align="right">     -83.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.610</td>
    <td align="right">      53.527</td>
    <td align="right">      26.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       3.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.036</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.682</td>
    <td align="right">     -13.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.580</td>
    <td align="right">       8.029</td>
    <td align="right">       3.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       3.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.214</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.362</td>
    <td align="right">    -207.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.733</td>
    <td align="right">     128.464</td>
    <td align="right">      63.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.972</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       1.099</td>
    <td align="right">       0.001</td>
    <td align="right">      20.842</td>
    <td align="right">     -30.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.045</td>
    <td align="right">       7.436</td>
    <td align="right">       1.978</td>
    <td align="right">      52.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.944</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.273</td>
    <td align="right">      -0.447</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.472</td>
    <td align="right">       0.127</td>
    <td align="right">       3.411</td>
    <td align="right">    -134.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.188</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      71.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.442</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.093</td>
    <td align="right">      -2.244</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.457</td>
    <td align="right">       0.134</td>
    <td align="right">       3.529</td>
    <td align="right">    -129.876</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.247</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      71.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.430</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.919</td>
    <td align="right">      -5.191</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       2.803</td>
    <td align="right">     -21.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.892</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">      17.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.497</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.383</td>
    <td align="right">      -3.295</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.018</td>
    <td align="right">       0.001</td>
    <td align="right">       3.138</td>
    <td align="right">     -19.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.907</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">      17.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.427</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.862</td>
    <td align="right">      -5.120</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">       6.358</td>
    <td align="right">    -131.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.030</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      55.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">      10.063</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.233</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.792</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.022</td>
    <td align="right">       0.174</td>
    <td align="right">       6.783</td>
    <td align="right">    -125.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.045</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      55.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       5.323</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.223</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.566</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.019</td>
    <td align="right">       0.001</td>
    <td align="right">       4.950</td>
    <td align="right">     -14.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.931</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">       8.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.759</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.323</td>
    <td align="right">      -3.431</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.038</td>
    <td align="right">       0.001</td>
    <td align="right">       5.136</td>
    <td align="right">     -13.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.939</td>
    <td align="right">       6.625</td>
    <td align="right">       9.888</td>
    <td align="right">       8.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.743</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.808</td>
    <td align="right">      -3.542</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.406</td>
    <td align="right">       0.150</td>
    <td align="right">       6.389</td>
    <td align="right">     -86.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.438</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      16.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       4.261</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.334</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.850</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.371</td>
    <td align="right">       0.142</td>
    <td align="right">       6.058</td>
    <td align="right">     -91.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.441</td>
    <td align="right">      39.750</td>
    <td align="right">      59.328</td>
    <td align="right">      16.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">      11.698</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.538</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.717</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.973</td>
    <td align="right">     -17.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.103</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">      15.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.426</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.599</td>
    <td align="right">      -3.059</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       3.333</td>
    <td align="right">     -15.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.117</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">      15.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.333</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.016</td>
    <td align="right">      -4.788</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
    <td align="right">       7.797</td>
    <td align="right">    -135.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.044</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      58.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">      10.307</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.926</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.821</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.156</td>
    <td align="right">       7.139</td>
    <td align="right">    -127.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.084</td>
    <td align="right">      38.428</td>
    <td align="right">      57.355</td>
    <td align="right">      58.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       4.055</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.649</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.517</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.011</td>
    <td align="right">       0.001</td>
    <td align="right">       7.242</td>
    <td align="right">     -10.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.142</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">       8.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.648</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.895</td>
    <td align="right">      -4.447</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.001</td>
    <td align="right">       5.381</td>
    <td align="right">     -11.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.142</td>
    <td align="right">       5.300</td>
    <td align="right">       7.910</td>
    <td align="right">       7.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.617</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.969</td>
    <td align="right">      -3.828</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.225</td>
    <td align="right">     -98.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.606</td>
    <td align="right">      42.299</td>
    <td align="right">      43.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -357.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      53.785</td>
    <td align="right">     196.573</td>
    <td align="right">     138.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.554</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     551.135</td>
    <td align="right">       1.377</td>
    <td align="right">     639.217</td>
    <td align="right">   -6153.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1018.487</td>
    <td align="right">    3893.681</td>
    <td align="right">    2046.702</td>
    <td align="right">     908.057</td>
    <td align="right">       0.000</td>
    <td align="right">       2.800</td>
    <td align="right">     133.907</td>
    <td align="right">       0.000</td>
    <td align="right">    -618.408</td>
    <td align="right">       0.000</td>
    <td align="right">   -1119.879</td>
    <td align="right">   -1303.841</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">14-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -146251.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4412.39</td>
    <td align="right">     7478.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134360.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-09:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9915.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9369.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">04-SEP-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8651.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8126.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-09:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10900.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10873.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5780.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5704.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-09:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7176.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6632.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">23-JUL-09:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5650.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5706.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">03-SEP-09:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7414.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6870.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">20-AUG-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17496.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.78</td>
    <td align="right">      804.60</td>
    <td align="right">       57.06</td>
    <td align="right">     8720.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9467.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1722.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">02-SEP-23:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4558.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      352.44</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      775.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">01-SEP-22:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4769.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.02</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1006.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28150.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4116.13</td>
    <td align="right">    10453.18</td>
    <td align="right">     2780.10</td>
    <td align="right">     1195.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9734.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">02-SEP-20:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1247.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.89</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">02-SEP-21:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1269.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.28</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">06-JUL-19:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4452.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.25</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      708.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9858.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.76</td>
    <td align="right">      155.52</td>
    <td align="right">      125.42</td>
    <td align="right">    11797.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.05</td>
    <td align="right">    -2254.39</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">28-MAY-19:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13004.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2189.08</td>
    <td align="right">     5657.73</td>
    <td align="right">     1504.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3653.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">01-SEP-22:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2577.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.98</td>
    <td align="right">      630.23</td>
    <td align="right">      940.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      704.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2462.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.29</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     2329.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.77</td>
    <td align="right">     -372.72</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14228.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      393.43</td>
    <td align="right">      756.27</td>
    <td align="right">     1128.76</td>
    <td align="right">    13917.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.64</td>
    <td align="right">    -1961.71</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">03-SEP-09:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17574.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.99</td>
    <td align="right">      157.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17247.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">04-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7023.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.77</td>
    <td align="right">      380.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6417.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">01-SEP-20:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9376.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.40</td>
    <td align="right">     1874.58</td>
    <td align="right">      794.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6633.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57689.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      877.51</td>
    <td align="right">     2212.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54878.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -191.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4894.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      615.97</td>
    <td align="right">     1650.50</td>
    <td align="right">      438.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2189.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17222.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3008.95</td>
    <td align="right">     7663.04</td>
    <td align="right">     2038.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4512.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18542.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2089.05</td>
    <td align="right">     5540.97</td>
    <td align="right">     1473.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2528.72</td>
    <td align="right">     6909.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">02-SEP-15:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9192.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.47</td>
    <td align="right">       20.92</td>
    <td align="right">     4464.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4894.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">24-FEB-14:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5704.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.72</td>
    <td align="right">      671.61</td>
    <td align="right">      470.32</td>
    <td align="right">     6032.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.67</td>
    <td align="right">    -1562.97</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">28-APR-20:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24148.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.65</td>
    <td align="right">      509.90</td>
    <td align="right">      321.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24718.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -831.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -617.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">16-JUL-18:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6370.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.58</td>
    <td align="right">       41.81</td>
    <td align="right">     3047.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3572.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -307.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-20:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5013.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.26</td>
    <td align="right">      268.65</td>
    <td align="right">      188.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4818.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -151.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2137.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.80</td>
    <td align="right">      763.80</td>
    <td align="right">      376.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      959.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5363.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.11</td>
    <td align="right">     1697.32</td>
    <td align="right">      836.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2772.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -816.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.10</td>
    <td align="right">      254.60</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11111.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.63</td>
    <td align="right">     4073.58</td>
    <td align="right">     2006.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4240.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9324.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.25</td>
    <td align="right">      235.79</td>
    <td align="right">       62.71</td>
    <td align="right">    14083.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -269.81</td>
    <td align="right">    -4862.36</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13557.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      551.72</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">    19345.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.15</td>
    <td align="right">    -9248.33</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12006.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.39</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">    19457.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -231.77</td>
    <td align="right">   -10946.02</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3015.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.55</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     3451.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.38</td>
    <td align="right">    -1005.42</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2660.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.83</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     3486.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.59</td>
    <td align="right">    -1399.52</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">04-JUL-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18631.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.49</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    21552.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.14</td>
    <td align="right">    -6485.48</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">04-JUL-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15556.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.49</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    21624.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.88</td>
    <td align="right">    -9623.46</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">04-JUL-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2395.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.11</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     2461.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.09</td>
    <td align="right">     -669.39</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">21-JUL-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2253.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.11</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">     2447.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.44</td>
    <td align="right">     -824.15</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6453.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      654.45</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">     4984.14</td>
    <td align="right">        0.00</td>
    <td align="right">       52.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2379.86</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7044.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      653.47</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">     4966.90</td>
    <td align="right">        0.00</td>
    <td align="right">       55.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1773.23</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2998.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.95</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     3227.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.68</td>
    <td align="right">     -697.61</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-SEP-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2606.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.79</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     3450.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.84</td>
    <td align="right">    -1310.22</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21108.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      638.38</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    22487.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.17</td>
    <td align="right">    -5045.35</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20-JUL-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18094.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.50</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">    23289.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.05</td>
    <td align="right">    -8876.02</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2114.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.89</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     2529.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.28</td>
    <td align="right">     -921.04</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">05-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2273.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.76</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">     2382.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.60</td>
    <td align="right">     -614.50</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">22-JUL-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10941.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.22</td>
    <td align="right">      153.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10638.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13993.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1603.71</td>
    <td align="right">     6233.28</td>
    <td align="right">     4389.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1766.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -506522.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43933.98</td>
    <td align="right">   200162.97</td>
    <td align="right">    93271.91</td>
    <td align="right">   144001.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45117.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19965.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BASEMENT SYS-3 FLR-7 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">01-SEP-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38035.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4412.39</td>
    <td align="right">     7478.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -49926.12</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_1 SYS-6 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">16-JAN-09:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.92</td>
    <td align="right">     2731.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3230.98</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_2 SYS-3 FLR-4 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12514.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.94</td>
    <td align="right">     2731.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1947.01</td>
    <td align="right">   -13346.55</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">13-FEB-08:02</td>
    <td align="right">    26419.78</td>
    <td align="right">        0.00</td>
    <td align="right">    23243.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2551.85</td>
    <td align="right">   -47137.69</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">19-DEC-10:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1082.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.26</td>
    <td align="right">      764.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -593.45</td>
    <td align="right">    -1272.47</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_NW_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">08-MAY-09:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1046.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.06</td>
    <td align="right">     2720.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -146.01</td>
    <td align="right">    -3660.18</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_3 SYS-3 FLR-2 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">15-MAY-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.56</td>
    <td align="right">     -582.96</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_SE_FLR_4 SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">10-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.87</td>
    <td align="right">    -1578.74</td>
  </tr>
  <tr>
    <td align="right">SP-DINING_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">13-FEB-08:02</td>
    <td align="right">    39178.80</td>
    <td align="right">        0.00</td>
    <td align="right">    36160.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.40</td>
    <td align="right">        6.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -346.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -4085.62</td>
    <td align="right">   -71002.92</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM1_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8900.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.91</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1578.38</td>
    <td align="right">   -11209.98</td>
  </tr>
  <tr>
    <td align="right">SP-ER_EXAM3_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9032.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.91</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1185.71</td>
    <td align="right">   -11734.50</td>
  </tr>
  <tr>
    <td align="right">SP-ER_NURSESTN_LOBBY_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">16-OCT-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59434.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4942.30</td>
    <td align="right">    10453.18</td>
    <td align="right">     2780.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -622.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.65</td>
    <td align="right">   -76792.36</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA1_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">28-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2511.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.24</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -788.46</td>
    <td align="right">    -2705.07</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRAUMA2_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">28-JAN-07:02</td>
    <td align="right">      239.68</td>
    <td align="right">        0.00</td>
    <td align="right">     2573.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.24</td>
    <td align="right">      609.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1233.25</td>
    <td align="right">    -2561.13</td>
  </tr>
  <tr>
    <td align="right">SP-ER_TRIAGE_MULT4_FLR_1 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8814.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.91</td>
    <td align="right">     2438.13</td>
    <td align="right">     1003.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1577.89</td>
    <td align="right">   -11123.61</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">14-MAR-07:02</td>
    <td align="right">     8409.61</td>
    <td align="right">        0.00</td>
    <td align="right">    20950.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.62</td>
    <td align="right">      155.52</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1061.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.23</td>
    <td align="right">   -28173.50</td>
  </tr>
  <tr>
    <td align="right">SP-ICU_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">05-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25958.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2603.62</td>
    <td align="right">     5657.73</td>
    <td align="right">     1504.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35724.72</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM1_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">28-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5462.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.54</td>
    <td align="right">      630.23</td>
    <td align="right">      940.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2128.59</td>
    <td align="right">    -5358.81</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM2_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">      396.25</td>
    <td align="right">        0.00</td>
    <td align="right">     4629.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -405.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -728.02</td>
    <td align="right">    -4422.06</td>
  </tr>
  <tr>
    <td align="right">SP-IC_PATROOM3_MULT6_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20349.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.64</td>
    <td align="right">      756.27</td>
    <td align="right">     1128.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2456.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1870.27</td>
    <td align="right">   -18409.38</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_FLR_5 SYS-3 FLR-6 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">13-FEB-08:02</td>
    <td align="right">    44943.70</td>
    <td align="right">        0.00</td>
    <td align="right">    40912.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.99</td>
    <td align="right">      157.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5244.78</td>
    <td align="right">   -80938.68</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_3 SYS-3 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">16-MAY-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1151.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.77</td>
    <td align="right">      380.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1757.00</td>
  </tr>
  <tr>
    <td align="right">SP-LAB_FLR_4 SYS-3 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30-MAR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2039.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.43</td>
    <td align="right">      529.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2881.70</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_RECORDS_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">03-FEB-06:03</td>
    <td align="right">    16714.25</td>
    <td align="right">        0.00</td>
    <td align="right">    23524.75</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      877.51</td>
    <td align="right">     2212.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4277.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1747.05</td>
    <td align="right">   -37304.35</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34557.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3407.17</td>
    <td align="right">     7663.04</td>
    <td align="right">     2038.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -47666.14</td>
  </tr>
  <tr>
    <td align="right">SP-NURSESTN_LOBBY_FLR_5 SYS-3 FLR-6 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">    36719.99</td>
    <td align="right">        0.00</td>
    <td align="right">    41375.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2849.14</td>
    <td align="right">     5540.97</td>
    <td align="right">     1473.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10282.69</td>
    <td align="right">   -77676.80</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-06:03</td>
    <td align="right">     7201.70</td>
    <td align="right">        0.00</td>
    <td align="right">     9268.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.47</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1168.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1258.87</td>
    <td align="right">   -14071.01</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE1_MULT4_FLR_1 SYS-6 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">    21324.59</td>
    <td align="right">        0.00</td>
    <td align="right">     6550.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.31</td>
    <td align="right">      104.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -983.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -537.83</td>
    <td align="right">   -26495.32</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE2_MULT5_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-WEST ZN</td>
    <td align="right">03-FEB-06:03</td>
    <td align="right">   139776.17</td>
    <td align="right">        0.00</td>
    <td align="right">    45094.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.98</td>
    <td align="right">      214.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2706.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -4557.19</td>
    <td align="right">  -177905.92</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE3_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-06:03</td>
    <td align="right">     7200.47</td>
    <td align="right">        0.00</td>
    <td align="right">     9513.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.58</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1187.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -1263.00</td>
    <td align="right">   -14322.49</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE4_MULT6_FLR_5 SYS-6 FLR-6 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">    62728.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.15</td>
    <td align="right">      268.65</td>
    <td align="right">      188.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1552.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -225.95</td>
    <td align="right">   -61444.01</td>
  </tr>
  <tr>
    <td align="right">SP-OR1_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">28-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4586.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.86</td>
    <td align="right">      763.80</td>
    <td align="right">      376.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1439.55</td>
    <td align="right">    -4468.87</td>
  </tr>
  <tr>
    <td align="right">SP-OR2_MULT5_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12269.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.14</td>
    <td align="right">     1697.32</td>
    <td align="right">      836.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2333.94</td>
    <td align="right">   -12872.65</td>
  </tr>
  <tr>
    <td align="right">SP-OR3_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">28-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1852.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.62</td>
    <td align="right">      254.60</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -844.36</td>
    <td align="right">    -1448.51</td>
  </tr>
  <tr>
    <td align="right">SP-OR4_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9774.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      891.91</td>
    <td align="right">     4073.58</td>
    <td align="right">     2006.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16746.42</td>
  </tr>
  <tr>
    <td align="right">SP-OR_NURSESTN_LOBBY_FLR_2 SYS-3 FLR-4 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">    11799.49</td>
    <td align="right">        0.00</td>
    <td align="right">    16553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.24</td>
    <td align="right">      235.79</td>
    <td align="right">       62.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2402.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -1774.42</td>
    <td align="right">   -24595.59</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">    18509.46</td>
    <td align="right">        0.00</td>
    <td align="right">    23418.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      909.30</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3438.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -1577.00</td>
    <td align="right">   -40964.36</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM1_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">    17601.79</td>
    <td align="right">        0.00</td>
    <td align="right">    21910.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      909.30</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3433.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -1694.69</td>
    <td align="right">   -38434.88</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">     1462.51</td>
    <td align="right">        0.00</td>
    <td align="right">     5020.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1124.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -932.04</td>
    <td align="right">    -5090.00</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM2_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">     2103.08</td>
    <td align="right">        0.00</td>
    <td align="right">     4623.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1124.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1004.63</td>
    <td align="right">    -5260.34</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32822.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.26</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4177.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -3376.34</td>
    <td align="right">   -29114.22</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM3_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">14-JAN-08:02</td>
    <td align="right">    37456.44</td>
    <td align="right">        0.00</td>
    <td align="right">    28945.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.26</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4717.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1363.01</td>
    <td align="right">   -64166.60</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">     2181.33</td>
    <td align="right">        0.00</td>
    <td align="right">     4666.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1112.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -932.29</td>
    <td align="right">    -5466.22</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM4_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">     2307.38</td>
    <td align="right">        0.00</td>
    <td align="right">     4299.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      210.08</td>
    <td align="right">      313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1114.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -1001.86</td>
    <td align="right">    -5154.09</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">    14128.99</td>
    <td align="right">        0.00</td>
    <td align="right">    13498.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      907.71</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3539.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -1551.62</td>
    <td align="right">   -26586.22</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM5_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">    13158.54</td>
    <td align="right">        0.00</td>
    <td align="right">    14716.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      909.30</td>
    <td align="right">     1260.45</td>
    <td align="right">     1881.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3540.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -1672.05</td>
    <td align="right">   -26713.36</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">     5303.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -964.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -814.78</td>
    <td align="right">    -4070.93</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM6_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">      731.33</td>
    <td align="right">        0.00</td>
    <td align="right">     4804.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -963.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.35</td>
    <td align="right">    -4224.03</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32413.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.26</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4006.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -3375.24</td>
    <td align="right">   -28878.16</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM7_MULT10_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21390.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.26</td>
    <td align="right">     1218.55</td>
    <td align="right">     1818.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3999.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -3625.13</td>
    <td align="right">   -17611.32</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_3 SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">     1842.62</td>
    <td align="right">        0.00</td>
    <td align="right">     4183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -956.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1165.00</td>
    <td align="right">    -4435.59</td>
  </tr>
  <tr>
    <td align="right">SP-PATROOM8_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">19-DEC-08:02</td>
    <td align="right">     1345.42</td>
    <td align="right">        0.00</td>
    <td align="right">     4441.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.47</td>
    <td align="right">      168.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -956.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -878.60</td>
    <td align="right">    -4482.05</td>
  </tr>
  <tr>
    <td align="right">SP-PHYSTHERAPY_FLR_3 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">04-JUN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1822.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.22</td>
    <td align="right">      153.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2125.67</td>
  </tr>
  <tr>
    <td align="right">SP-RADIOLOGY_FLR_4 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-JAN-08:02</td>
    <td align="right">   355316.64</td>
    <td align="right">     5459.37</td>
    <td align="right">   601585.93</td>
    <td align="right">    -5459.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27991.00</td>
    <td align="right">    75997.97</td>
    <td align="right">    51852.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57843.30</td>
    <td align="right">        0.00</td>
    <td align="right">  -186074.98</td>
    <td align="right">  -868825.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:59</b></p>
